EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0013721,N0013969,N0013970,lateral,59.99999999991947,draft,provisional,s5c_flows,52.6576,46.538,0.002404,3.6221,held,2.209945,0.2885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.75058032392747,343.45058032392785,5.3953242170881595,5.690929685837773,5.1453242170881595,5.440929685837773,0.47071977756193967,0.2252722605556567,2.1244061704356003,0,,0.0,none,P311,1
E0013722,N0013970,N0013971,lateral,6.990239022506695,draft,provisional,s5c_flows,53.7374,47.994,0.002904,3.6221,held,2.255712,0.3485,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,343.45058032392785,343.4086388897928,5.690929685837773,5.631552760597799,5.440929685837773,5.381552760597799,0.5052591592868244,0.21744229727385228,0.23058262590012385,0,,0.0,none,P311,1
E0013723,N0013971,N0013511,lateral,39.83749444066705,draft,provisional,s5c_flows,53.7374,47.994,0.002963,3.6221,held,2.25577,0.3555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.4086388897928,343.2094514175895,5.631552760597799,5.6549589828011335,5.381552760597799,5.4049589828011335,0.4736081709727918,0.22756927661960685,1.4019146656908665,0,,0.0,none,P311,1
E0013724,N0013972,N0013973,lateral,50.00000000011614,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.58584794084226,343.3358479408417,1.5505961509546182,1.7022379966583117,1.3005961509546182,1.4522379966583117,0.17065230391004918,0.050665805354795285,4.883223456359071,0,,0.0,none,P311,1
E0013725,N0013973,N0013974,lateral,49.999999999937074,draft,drafted,s5c_flows,6.4787,8.736,0.000417,3.6221,held,0.27202,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3358479408417,343.08584794084203,1.7022379966583117,2.1675700279079706,1.4522379966583117,1.9175700279079706,0.24509659786608656,0.08344556849289722,3.4000199945149503,0,,0.0,none,P311,1
E0013726,N0013974,N0013521,lateral,14.651328805094566,draft,drafted,s5c_flows,9.3799,12.648,0.000833,3.6221,held,0.394061,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.08584794084203,343.01259129681654,2.1675700279079706,2.248272960995962,1.9175700279079706,1.998272960995962,0.276085032335462,0.0990101746865337,0.8844695829853495,0,,0.0,none,P311,1
E0013727,N0013975,N0013531,main,50.069689412834954,draft,drafted,s5c_flows,50.0729,68.96,0.004802,3.6221,held,2.103985,0.5763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.7384406107008,343.4880921636366,3.0686272603929297,3.0608275140977526,2.8186272603929297,2.8108275140977526,0.4638637658229864,0.21987705887385772,1.799008426680385,0,,0.0,none,P311,1
E0013728,N0013976,N0013977,lateral,40.00000000003942,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,13.846,0.0,W11a-XG01709,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.83880545529075,344.63880545529054,1.6419989880686217,1.6625861462719627,1.3919989880686217,1.4125861462719627,0.13489621704043256,0.037230723305707175,4.942070884519342,0,,0.0,none,P311,1
E0013729,N0013977,N0013978,lateral,39.999999999946674,draft,provisional,s5c_flows,5.3989,7.28,0.000333,3.6221,held,0.226669,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.63880545529054,344.4388054552908,1.6625861462719627,2.145270472443599,1.4125861462719627,1.895270472443599,0.2310269440930612,0.07675386561496464,2.8856662987206994,0,,0.0,none,P311,1
E0013730,N0013978,N0013531,lateral,15.806445264443491,draft,provisional,s5c_flows,7.5585,10.192,0.000667,3.6221,held,0.317537,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.4388054552908,344.35977322896855,2.145270472443599,2.1891464487658254,1.895270472443599,1.9391464487658254,0.2576309581956019,0.08960364883579516,1.0225508465771362,0,,0.0,none,P311,1
E0013731,N0013979,N0013540,sub main,14.963775029557105,draft,drafted,s5c_flows,623.2207,833.114,0.092595,2.806,merrimack,20.333146,11.1114,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,332.8894926239915,332.82963752387326,11.794833547883513,11.80860710503299,11.494833547883513,11.50860710503299,0.7867026683515682,0.5744206583631326,0.31701462385426427,0,,0.0,none,P311,1
E0013732,N0013980,N0013981,lateral,39.99999999991572,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,341.89019409371303,341.35019409371415,1.7316320781619652,1.7362927226920988,1.4816320781619652,1.4862927226920988,0.30181001954835807,0.05504479872671167,2.208895077979491,0,,0.0,none,P311,1
E0013733,N0013981,N0013982,lateral,45.00000000012257,draft,provisional,s5c_flows,7.5585,10.192,0.000333,3.6221,held,0.317204,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.35019409371415,341.12519409371356,1.7362927226920988,2.838764646520815,1.4862927226920988,2.588764646520815,0.2575440504416561,0.08956031063602479,2.9121231832608276,0,,0.0,none,P311,1
E0013734,N0013982,N0013983,lateral,47.14753474058665,draft,provisional,s5c_flows,15.0694,20.56,0.000708,3.6221,held,0.632456,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.12519409371356,340.8894564200106,2.838764646520815,2.5058072518643826,2.588764646520815,2.2558072518643826,0.3207183623443897,0.12347059641476857,2.450100580248831,0,,0.0,none,P311,1
E0013735,N0013983,N0013984,lateral,7.852465259221414,draft,provisional,s5c_flows,19.0503,25.928,0.001101,3.6221,held,0.79974,0.1321,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,340.8894564200106,340.8462678610849,2.5058072518643826,2.4698026955556998,2.2558072518643826,2.2198026955556998,0.3568498649960967,0.13479597300385554,0.3667492517853554,0,,0.0,none,P311,1
E0013736,N0013984,N0013523,lateral,51.71922011457595,draft,provisional,s5c_flows,21.2099,28.84,0.001167,3.6221,held,0.89034,0.14,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.8462678610849,340.5618121504548,2.4698026955556998,3.5205242753264656,2.2198026955556998,3.2705242753264656,0.36897467136013923,0.14182280398151076,2.336168492899756,0,,0.0,none,P311,1
E0013737,N0013985,N0013986,lateral,79.99999999981486,auto_road,derived,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.8175537109375,341.4175537109384,1.5500000000000114,1.5583679199209541,1.3000000000000114,1.3083679199209541,0.23091654640710862,0.07670227810735178,5.77409178370252,0,,0.0,none,P322,1
E0013738,N0013986,N0013987,lateral,80.00000000019455,auto_road,derived,s5c_flows,12.9574,17.472,0.000667,3.6221,held,0.543873,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.4175537109384,341.0175537109374,1.5583679199209541,1.5614562988282046,1.3083679199209541,1.3114562988282046,0.30583007581186583,0.11503827478505488,4.359719461197753,0,,0.0,none,P322,1
E0013739,N0013987,N0013538,lateral,11.88960098986663,auto_road,derived,s5c_flows,18.4215,24.84,0.001333,3.6221,held,0.773612,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.0175537109374,340.9581057059881,1.5614562988282046,1.577142096746286,1.3114562988282046,1.327142096746286,0.341597874540461,0.1357686630136648,0.5800973345175362,0,,0.0,none,P322,1
E0013740,N0013988,N0013989,lateral,60.000000000088725,draft,drafted,s5c_flows,23.5096,29.274,0.002863,3.6221,held,0.988447,0.3435,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,341.812567665967,340.8525676659656,1.9075251074705193,1.567628867237545,1.6575251074705193,1.317628867237545,0.552914427528251,0.11545160959647624,1.8085981305857386,0,,0.0,none,P322,1
E0013741,N0013989,N0013990,lateral,36.0401111293201,draft,drafted,s5c_flows,26.749,33.642,0.003363,3.6221,held,1.124749,0.4035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.8525676659656,340.672367110319,1.567628867237545,1.6754112099935128,1.317628867237545,1.4254112099935128,0.38358576508203146,0.16223320801037516,1.5659301608690985,0,,0.0,none,P322,1
E0013742,N0013990,N0013538,lateral,43.385102744616994,draft,drafted,s5c_flows,26.749,33.642,0.003663,3.6221,held,1.125049,0.4396,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.672367110319,340.4554415965959,1.6754112099935128,2.0798062061384712,1.4254112099935128,1.8298062061384712,0.38361722678898746,0.16225393633363722,1.8849128643051185,0,,0.0,none,P322,1
E0013743,N0013991,N0013992,lateral,39.9662726578318,auto_road,derived,s5c_flows,11.8382,13.912,0.0,3.6221,held,0.496288,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.86889111177703,342.6690597484879,1.5509697280667183,1.6795120288558678,1.3009697280667183,1.4295120288558678,0.2970994820647379,0.1102216099145504,2.2420252626090162,0,,0.0,none,P311,1
E0013744,N0013992,N0013993,lateral,6.567648821146353,auto_road,derived,s5c_flows,14.7394,17.824,0.000333,3.6221,held,0.618245,0.04,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,342.6690597484879,342.62637003115043,1.6795120288558678,1.6875642950214456,1.4295120288558678,1.4375642950214456,0.34890793826673705,0.11475475272301558,0.313724056350047,0,,0.0,none,P311,1
E0013745,N0013993,N0013994,lateral,6.567744807283161,auto_road,derived,s5c_flows,14.7394,17.824,0.000388,3.6221,held,0.6183,0.0465,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,342.62637003115043,342.5836796899031,1.6875642950214456,1.7085871558000463,1.4375642950214456,1.4585871558000463,0.34891772866885,0.11475953034101452,0.3137198384052524,0,,0.0,none,P311,1
E0013746,N0013994,N0013995,lateral,69.70970185850253,auto_road,derived,s5c_flows,16.5608,20.28,0.000443,3.6221,held,0.694712,0.0531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.5836796899031,342.23513118061055,1.7085871558000463,2.4524908897019486,1.4585871558000463,2.2024908897019486,0.3303037587486691,0.12904718872414406,3.517454263039194,0,,0.0,none,P311,1
E0013747,N0013995,N0013996,lateral,49.99999999997051,auto_road,derived,s5c_flows,19.8001,24.648,0.001023,3.6221,held,0.831094,0.1228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.23513118061055,341.9851311806107,2.4524908897019486,2.424506270561153,2.2024908897019486,2.174506270561153,0.34931095768024256,0.14045396462309195,2.385648989848383,0,,0.0,none,P311,1
E0013748,N0013996,N0013997,lateral,50.557230034103526,auto_road,derived,s5c_flows,24.1192,30.472,0.00144,3.6221,held,1.01258,0.1728,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.9851311806107,341.73234503044023,2.424506270561153,2.2935338758097714,2.174506270561153,2.0435338758097714,0.37136550651434647,0.15428548872292175,2.268978905653534,0,,0.0,none,P311,1
E0013749,N0013997,N0013998,lateral,52.73490247045972,auto_road,derived,s5c_flows,25.199,31.928,0.001861,3.6221,held,1.058268,0.2234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.73234503044023,341.46867051808795,2.2935338758097714,2.292132704568303,2.0435338758097714,2.042132704568303,0.3764568752538918,0.15757179103091284,2.334703119929917,0,,0.0,none,P311,1
E0013750,N0013998,N0013999,lateral,70.00000000002326,auto_road,derived,s5c_flows,26.8423,34.384,0.002301,3.6221,held,1.1276,0.2761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.46867051808795,341.1186705180878,2.292132704568303,3.4182557514434393,2.042132704568303,3.1682557514434393,0.383884508205493,0.16243008844120338,3.0391084863537623,0,,0.0,none,P311,1
E0013751,N0013999,N0014000,lateral,70.00000000007428,auto_road,derived,s5c_flows,26.8423,34.384,0.002884,3.6221,held,1.128183,0.3461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.1186705180878,340.76867051808745,3.4182557514434393,4.347387831521928,3.1682557514434393,4.097387831521928,0.3839455299328538,0.16247031883868018,3.0386254708368057,0,,0.0,none,P311,1
E0013752,N0014000,N0013524,lateral,15.830203643491322,auto_road,derived,s5c_flows,27.9221,35.84,0.003468,3.6221,held,1.174034,0.4161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.76867051808745,340.68951949987,4.347387831521928,4.442133332161234,4.097387831521928,4.192133332161234,0.3886739565031687,0.1656035091635833,0.6788124673060544,0,,0.0,none,P311,1
E0013753,N0014001,N0013553,lateral,52.413561406174296,draft,drafted,s5c_flows,13.5498,20.912,0.0,3.6221,held,0.568041,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.1108578145326,341.84879000750175,1.5504275858580172,1.8357497874201272,1.3004275858580172,1.5857497874201272,0.31005543663000973,0.11740327533520814,2.8174295740925617,0,,0.0,none,P311,1
E0013754,N0014002,N0014003,lateral,69.99999999964112,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.25116423082994,340.90116423083174,1.5505325465138071,2.148091140262011,1.3005325465138071,1.8980911402620109,0.0,0.0,0.0,0,,0.0,none,P311,1
E0013755,N0014003,N0014004,lateral,70.00000000003679,draft,provisional,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.90116423083174,340.55116423083155,2.148091140262011,3.089094558230954,1.8980911402620109,2.839094558230954,0.025530390765142158,0.006166662961199304,45.69717233863043,0,,0.0,none,P311,1
E0013756,N0014004,N0013553,lateral,11.506120173227659,draft,provisional,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.55116423083155,340.4936336299654,3.089094558230954,3.190906164956459,2.839094558230954,2.940906164956459,0.034335901580504376,0.008041826953189918,5.585077447410872,0,,0.0,none,P311,1
E0013757,N0014005,N0014006,main,15.110506017712353,draft,drafted,s5c_flows,116.0348,161.136,0.005983,3.439,merrimack,4.624528,0.7179,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.6718914438761,341.5963389137876,2.3415362904988797,2.3171132346499235,2.0915362904988797,2.0671132346499235,0.5837535387423622,0.3273897767086049,0.43141797050933534,0,,0.0,none,P311,1
E0013758,N0014006,N0014007,main,59.999999999967976,draft,drafted,s5c_flows,120.0157,166.504,0.006109,3.425,merrimack,4.76365,0.733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.5963389137876,341.29633891378774,2.3171132346499235,2.9118520041810143,2.0671132346499235,2.6618520041810143,0.588671913131498,0.33249610695521825,1.6987391069498594,0,,0.0,none,P311,1
E0013759,N0014007,N0013540,main,62.748576304330726,draft,drafted,s5c_flows,122.1753,169.416,0.006609,3.4176,merrimack,4.839317,0.793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.29633891378774,340.9825960322661,2.9118520041810143,3.6556485966401624,2.6618520041810143,3.4056485966401624,0.5912982016326251,0.33524975187981976,1.7686669808644921,0,,0.0,none,P311,1
E0013760,N0014008,N0014009,lateral,39.999999999917726,draft,drafted,s5c_flows,22.3372,30.12,0.002939,3.6221,held,0.939373,0.3526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.86331620461135,340.66331620461176,6.365748736794899,6.310591266091365,6.115748736794899,6.060591266091365,0.36284614004007,0.1488653656364461,1.8373260539347993,0,,0.0,none,P268,1
E0013761,N0014009,N0014010,lateral,39.99999999990067,draft,drafted,s5c_flows,23.417,31.576,0.003272,3.6221,held,0.984973,0.3926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.66331620461176,340.4633162046123,6.310591266091365,5.433381793434592,6.060591266091365,5.183381793434592,0.3682072309161331,0.15226470007609355,1.8105746185545675,0,,0.0,none,P268,1
E0013762,N0014010,N0013543,lateral,15.348755635794308,draft,drafted,s5c_flows,23.417,31.576,0.003605,3.6221,held,0.985307,0.4326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.4633162046123,340.3865724264333,5.433381793434592,5.357842856769821,5.183381793434592,5.107842856769821,0.3682458245233393,0.1522893120653333,0.6946788718134992,0,,0.0,none,P268,1
E0013763,N0014011,N0014012,main,50.0000000000309,draft,drafted,s5c_flows,275.1441,343.254,0.028218,3.0978,merrimack,9.89341,3.3861,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,337.22805809019724,336.9530580901971,8.018127212537138,8.34180274964666,7.768127212537138,8.09180274964666,0.743035260169557,0.48307838667604674,1.1215259598093446,0,,0.0,none,P268,1
E0013764,N0014012,N0014013,main,50.0000000000309,draft,drafted,s5c_flows,275.1441,343.254,0.028634,3.0978,merrimack,9.893827,3.4361,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,336.9530580901971,336.67805809019694,8.34180274964666,8.852001724256183,8.09180274964666,8.602001724256183,0.7430432296242497,0.4830902017436156,1.1215139309663822,0,,0.0,none,P268,1
E0013765,N0014013,N0013543,main,15.471046256867998,draft,drafted,s5c_flows,275.1441,343.254,0.029051,3.0978,merrimack,9.894244,3.4861,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,336.67805809019694,336.5929673357842,8.852001724256183,9.151447947418944,8.602001724256183,8.901447947418944,0.743051198741928,0.48310201671883657,0.3470161563353525,0,,0.0,none,P268,1
E0013766,N0014014,N0013561,lateral,75.10073222021816,draft,drafted,s5c_flows,24.1171,22.076,0.00207,3.6221,held,1.013121,0.2484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.56168417852945,338.18618051742834,3.397452784361178,4.74668081069666,3.147452784361178,4.49668081069666,0.3714267663756227,0.15432481929299763,3.369921027907694,0,,0.0,none,P322,1
E0013767,N0014015,N0014016,lateral,7.576176221513379,auto_road,derived,s5c_flows,34.6835,46.768,0.003596,3.6221,held,1.457618,0.4315,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,338.98277702748845,338.9411080582701,5.053935618995922,4.9956595198548825,4.803935618995922,4.7456595198548825,0.4294302935956378,0.1795596571070484,0.2940398140863072,0,,0.0,none,P322,1
E0013768,N0014016,N0014017,lateral,26.42913314643792,auto_road,derived,s5c_flows,35.7633,48.224,0.003659,3.6221,held,1.502948,0.4391,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.9411080582701,338.7957478259647,4.9956595198548825,4.657010963097775,4.7456595198548825,4.407010963097775,0.4334540508589196,0.18223831249454997,1.016222022998237,0,,0.0,none,P322,1
E0013769,N0014017,N0013561,lateral,21.9940999496029,auto_road,derived,s5c_flows,36.8431,49.68,0.003879,3.6221,held,1.548436,0.4655,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.7957478259647,338.6747802762419,4.657010963097775,4.258081051883096,4.407010963097775,4.008081051883096,0.4374026710762772,0.18488812493966383,0.8380569135332441,0,,0.0,none,P322,1
E0013770,N0014018,N0013562,lateral,51.83672726015585,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,338.9414924949961,338.6823088586953,1.6176810889882631,1.8758271276328173,1.3676810889882631,1.6258271276328173,0.17065230391004918,0.050665805354795285,5.062606449141855,0,,0.0,none,P322,1
E0013771,N0014019,N0014020,lateral,39.99999999993701,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.7411415526182,337.5411415526185,1.5630881837099082,2.5844993165221126,1.3130881837099082,2.3344993165221126,0.0,0.0,0.0,0,,0.0,none,P268,1
E0013772,N0014020,N0014021,lateral,40.00000000007016,auto_road,derived,s5c_flows,2.1596,2.912,0.000333,3.6221,held,0.090868,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.5411415526185,337.3411415526182,2.5844993165221126,2.9571982911318173,2.3344993165221126,2.7071982911318173,0.17086301728206757,0.0507494527597738,3.9017610555669617,0,,0.0,none,P268,1
E0013773,N0014021,N0013580,lateral,16.476922120637358,auto_road,derived,s5c_flows,3.2393,4.368,0.000667,3.6221,held,0.136468,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.3411415526182,337.258756942015,2.9571982911318173,3.1852433021256275,2.7071982911318173,2.9352433021256275,0.19562593492349256,0.06094125927148422,1.4037779233345964,0,,0.0,none,P268,1
E0013774,N0014022,N0014023,lateral,40.00000000002534,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,337.16463357302905,336.84463357302883,1.6601039757990748,1.6614699425961703,1.4101039757990748,1.4114699425961703,0.25236259962278007,0.06210983226726666,2.641701534472982,0,,0.0,none,P268,1
E0013775,N0014023,N0014024,lateral,50.000000000073605,draft,drafted,s5c_flows,6.4787,8.736,0.000333,3.6221,held,0.271936,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.84463357302883,336.5946335730285,1.6614699425961703,2.8382582726746364,1.4114699425961703,2.5882582726746364,0.24507213512054243,0.08343373158761977,3.4003593795952054,0,,0.0,none,P268,1
E0013776,N0014024,N0014025,lateral,52.90926746410773,draft,drafted,s5c_flows,8.6382,11.648,0.00075,3.6221,held,0.362888,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.5946335730285,336.33008723570794,2.8382582726746364,4.098288008432689,2.5882582726746364,3.8482880084326894,0.26890582775137123,0.09530234135705382,3.2792934678125394,0,,0.0,none,P268,1
E0013777,N0014025,N0013580,lateral,43.40454763258179,draft,drafted,s5c_flows,11.8776,16.016,0.001191,3.6221,held,0.49913,0.1429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.33008723570794,336.11306449754505,4.098288008432689,4.330935746595571,3.8482880084326894,4.080935746595571,0.2976373959026015,0.11051566239047292,2.430504826236364,0,,0.0,none,P268,1
E0013778,N0014026,N0014027,lateral,39.99999999980324,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.888232421875,342.68823242187597,1.5500000000000114,2.6943359374990337,1.3000000000000114,2.4443359374990337,0.19530982006149752,0.060806644196143594,3.4133801692791117,0,,0.0,none,P268,1
E0013779,N0014027,N0013568,lateral,86.93812301180179,draft,provisional,s5c_flows,9.718,13.104,0.000333,3.6221,held,0.407738,0.04,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,342.68823242187597,341.68844400724026,2.6943359374990337,1.574037682212861,2.4443359374990337,1.324037682212861,0.3722673953985134,0.08270084207710329,3.892279406613726,0,,0.0,none,P268,1
E0013780,N0014028,N0013562,lateral,81.62869749261866,draft,drafted,s5c_flows,41.5004,55.96,0.006239,3.6221,held,1.746042,0.7487,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.2771195195182,335.86897603205506,4.06949913282557,4.689159954273066,3.8194991328255696,4.439159954273066,0.4385937913571279,0.20066283549994918,3.10190959916226,0,,0.0,none,P322,1
E0013781,N0014029,N0014030,lateral,54.00106353272362,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,335.3529797374045,334.94797176090907,1.618394774314254,1.6236529949503051,1.368394774314254,1.3736529949503051,0.19603608164230085,0.046148804170947605,4.591081998810911,0,,0.0,none,P249,1
E0013782,N0014030,N0013592,lateral,63.24521009090174,draft,provisional,s5c_flows,6.4787,8.736,0.00045,3.6221,held,0.272053,0.054,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,334.94797176090907,334.4736326852273,1.6236529949503051,1.578888066725824,1.3736529949503051,1.328888066725824,0.28193515625156007,0.07589353175539784,3.738756275956733,0,,0.0,none,P249,1
E0013783,N0014031,N0013592,lateral,64.81280543324166,draft,provisional,s5c_flows,7.2203,9.736,0.0,3.6221,held,0.302693,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,334.92449695006934,334.47080731203664,1.55359142883691,1.5817134399164843,1.30359142883691,1.3317134399164843,0.28498759070027746,0.08099410070110977,3.7903875787469836,0,,0.0,none,P249,1
E0013784,N0014032,N0014033,lateral,19.99999999999004,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,3.95,0.5,cover_min,minimum,tractive,1.0,334.0773348284254,333.2873348284258,1.8424954938402038,1.8427616071210764,1.5924954938402038,1.5927616071210764,0.39432705386037964,0.03788537087947633,0.8453219987568784,0,,0.0,none,P249,1
E0013785,N0014033,N0014034,lateral,15.076534687106127,draft,provisional,s5c_flows,6.4787,8.736,0.000167,3.6221,held,0.27177,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.2873348284258,333.2119521549903,1.8427616071210764,1.8977890559472144,1.5927616071210764,1.6477890559472144,0.2450237763074275,0.08341033405442169,1.0255150822717054,0,,0.0,none,P249,1
E0013786,N0014034,N0013591,lateral,40.81035339508605,draft,provisional,s5c_flows,7.5585,10.192,0.000292,3.6221,held,0.317163,0.0351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.2119521549903,333.00790038801483,1.8977890559472144,2.370609133469543,1.6477890559472144,2.120609133469543,0.2575333456021027,0.08955497308526547,2.6411048052614357,0,,0.0,none,P249,1
E0013787,N0014035,N0014036,lateral,26.943415779403594,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,341.78591525834304,341.3682923137623,1.5592080326725863,1.5689635456126894,1.3092080326725863,1.3189635456126894,0.34052346300848213,0.058984229795313065,1.3187253697274335,0,,0.0,none,P268,1
E0013788,N0014036,N0014037,lateral,33.05658422063948,draft,provisional,s5c_flows,7.5585,10.192,0.000225,3.6221,held,0.317095,0.0269,0.0,0.0,,200,PVC-U,3.2,0.5,cover_min,minimum,tractive,1.0,341.088351835713,340.03054114065253,1.8489040236619871,1.8417427948943441,1.5989040236619871,1.5917427948943441,0.4869207277296302,0.05817627934139821,1.1314841183961888,0,,0.0,none,P268,1
E0013789,N0014037,N0014038,lateral,39.999999999991346,draft,provisional,s5c_flows,11.8776,16.016,0.0005,3.6221,held,0.498439,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.03054114065253,339.8305411406526,1.8417427948943441,2.152460568331776,1.5917427948943441,1.902460568331776,0.2975068107592235,0.11044424490089036,2.2408450581861312,0,,0.0,none,P268,1
E0013790,N0014038,N0014039,lateral,39.999999999940954,draft,provisional,s5c_flows,14.0372,18.928,0.000833,3.6221,held,0.589307,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.8305411406526,339.6305411406529,2.152460568331776,2.5943123749721053,1.902460568331776,2.3443123749721053,0.3136677933419153,0.11944279506854524,2.1253908779183424,0,,0.0,none,P268,1
E0013791,N0014039,N0014040,lateral,16.491371625682703,draft,provisional,s5c_flows,17.2765,23.296,0.001167,3.6221,held,0.725442,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.6305411406529,339.5480842825245,2.5943123749721053,2.830150580756765,2.3443123749721053,2.580150580756765,0.33480775145019004,0.13170797133273843,0.820937366506191,0,,0.0,none,P268,1
E0013792,N0014040,N0014041,lateral,38.5086283745599,draft,provisional,s5c_flows,18.3563,24.752,0.001304,3.6221,held,0.770846,0.1565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.5480842825245,339.35554114065167,2.830150580756765,2.987873165988958,2.580150580756765,2.737873165988958,0.34121638868230525,0.1355389418155833,1.8809485540476167,0,,0.0,none,P268,1
E0013793,N0014041,N0014042,lateral,49.077630572717744,draft,provisional,s5c_flows,24.1586,32.576,0.001625,3.6221,held,1.014416,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.35554114065167,339.11015298778807,2.987873165988958,4.684036465336931,2.737873165988958,4.434036465336931,0.37157330811603556,0.15441892399739104,2.2013435617659103,0,,0.0,none,P268,1
E0013794,N0014042,N0013568,lateral,80.5708621837192,draft,provisional,s5c_flows,28.4777,38.4,0.002034,3.6221,held,1.195894,0.2441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.11015298778807,338.70729867686947,4.684036465336931,4.5551830125836545,4.434036465336931,4.3051830125836545,0.3908807308796596,0.16707652948457546,3.4354410360417824,0,,0.0,none,P268,1
E0013795,N0014043,N0014044,lateral,80.46434398089787,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,334.1568196442478,333.4728727204101,1.9776713225490994,2.0139742034180017,1.7276713225490994,1.7639742034180017,0.27722335675335563,0.06777627273780182,4.837515912754701,0,,0.0,none,P249,1
E0013796,N0014044,N0013591,lateral,38.74661389547948,draft,provisional,s5c_flows,10.7978,14.56,0.000671,3.6221,held,0.453342,0.0805,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.4728727204101,333.27913965093273,2.0139742034180017,2.099369870551641,1.7639742034180017,1.8493698705516408,0.28868845999141957,0.10566978143243569,2.236933538241138,0,,0.0,none,P249,1
E0013797,N0014045,N0014046,sub main,59.99999999990654,draft,drafted,s5c_flows,179.8134,227.724,0.035505,3.2615,merrimack,6.823176,4.2607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.6280801808648,333.32808018086524,6.435518451947701,6.400679584759757,6.185518451947701,6.150679584759757,0.6503278723430622,0.4027944036230803,1.5376859004913148,0,,0.0,none,P249,1
E0013798,N0014046,N0014047,sub main,59.99999999989408,draft,drafted,s5c_flows,179.8134,227.724,0.036005,3.2615,merrimack,6.823676,4.3207,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.32808018086524,333.0280801808658,6.400679584759757,6.352443500774825,6.150679584759757,6.102443500774825,0.6503407863496372,0.402810529684941,1.5376553662138195,0,,0.0,none,P249,1
E0013799,N0014047,N0014048,sub main,60.0000000003614,draft,drafted,s5c_flows,179.8134,227.724,0.036505,3.2615,merrimack,6.824176,4.3807,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.0280801808658,332.72808018086397,6.352443500774825,6.429421039839156,6.102443500774825,6.179421039839156,0.6503536995274927,0.40282665538601126,1.537624835120585,0,,0.0,none,P249,1
E0013800,N0014048,N0013603,sub main,21.12057849284664,draft,drafted,s5c_flows,179.8134,227.724,0.037005,3.2615,merrimack,6.824676,4.4407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.72808018086397,332.62247728839975,6.429421039839156,6.553212408865875,6.179421039839156,6.303212408865875,0.6503666118767252,0.4028427807263477,0.5412480209149578,0,,0.0,none,P249,1
E0013801,N0014049,N0014050,lateral,39.999999999983444,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.32680053710936,337.12680053710943,1.5500000000000114,2.064208984374943,1.3000000000000114,1.8142089843749432,0.13489621704043256,0.037230723305707175,4.942070884512426,0,,0.0,none,P249,1
E0013802,N0014050,N0014051,lateral,39.999999999983444,auto_road,derived,s5c_flows,3.2393,4.368,0.000333,3.6221,held,0.136135,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.12680053710943,336.9268005371095,2.064208984374943,2.3424865722655,1.8142089843749432,2.0924865722655,0.19546801329239388,0.060873995001961584,3.4106177038242413,0,,0.0,none,P249,1
E0013803,N0014051,N0013603,lateral,18.052382290637926,auto_road,derived,s5c_flows,5.3989,7.28,0.000667,3.6221,held,0.227003,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.9268005371095,336.8365386256563,2.3424865722655,2.339151071609308,2.0924865722655,2.089151071609308,0.23113755811180356,0.07680556853765483,1.301705532563269,0,,0.0,none,P249,1
E0013804,N0014052,N0014053,lateral,49.99999999999054,draft,provisional,s5c_flows,2.7231,3.912,0.0,3.6221,held,0.114159,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.3535949707031,335.10359497070317,1.5500000000000114,2.3216064453124545,1.3000000000000114,2.0716064453124545,0.18438535469366626,0.05622614707000764,4.51952019029742,0,,0.0,none,P294,1
E0013805,N0014053,N0013599,lateral,52.122310123799494,draft,provisional,s5c_flows,5.9624,8.28,0.000417,3.6221,held,0.250378,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.10359497070317,334.8429834200842,2.3216064453124545,2.368259255697069,2.0716064453124545,2.118259255697069,0.23860835349940732,0.08033077015768256,3.6407156580632845,0,,0.0,none,P294,1
E0013806,N0014054,N0014055,main,39.99999999989372,draft,drafted,s5c_flows,124.6651,154.99,0.011313,3.4093,merrimack,4.930483,1.3576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.6603852025967,331.4603852025972,7.526046682168953,8.079104543496555,7.276046682168953,7.829104543496555,0.5944183888419985,0.33854613449895965,1.1215444864746622,0,,0.0,none,P294,1
E0013807,N0014055,N0014056,main,39.999999999883336,draft,drafted,s5c_flows,128.9842,160.814,0.011647,3.3952,merrimack,5.080313,1.3976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.4603852025972,331.2603852025978,8.079104543496555,7.855154348183476,7.829104543496555,7.605154348183476,0.5994454527419681,0.3439150396444798,1.1121390004966631,0,,0.0,none,P294,1
E0013808,N0014056,N0013608,main,17.851316297955233,draft,drafted,s5c_flows,130.064,162.27,0.01198,3.3918,merrimack,5.117925,1.4376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.2603852025978,331.171128621108,7.855154348183476,7.879469523423268,7.605154348183476,7.629469523423268,0.6006882963785151,0.3452536164747956,0.49530170654727507,0,,0.0,none,P294,1
E0013809,N0014057,N0014058,lateral,69.99999999997344,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,338.55674927255,338.20674927255016,1.5881481883874926,1.5914990184654698,1.3381481883874926,1.3414990184654698,0.24497510502788622,0.08338678812422098,4.762388678365579,0,,0.0,none,P294,1
E0013810,N0014058,N0014059,lateral,70.00000000002318,draft,provisional,s5c_flows,14.0372,18.928,0.000583,3.6221,held,0.589057,0.07,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,338.20674927255016,337.64674927255,1.5914990184654698,1.5724584911218926,1.3414990184654698,1.3224584911218926,0.36931469509546455,0.10679864024357147,3.159004183046332,0,,0.0,none,P294,1
E0013811,N0014059,N0013608,lateral,8.778527059316568,draft,provisional,s5c_flows,14.7788,19.928,0.001167,3.6221,held,0.62073,0.14,0.0,0.0,,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,337.64674927255,337.4975143125416,1.5724584911218926,1.5530838319896247,1.3224584911218926,1.3030838319896247,0.48729907634874997,0.09163339552614116,0.3002443292489079,0,,0.0,none,P294,1
E0013812,N0014060,N0014061,lateral,80.00000000000506,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.84181518554686,336.44181518554683,1.5500000000000114,1.8628723144531705,1.3000000000000114,1.6128723144531705,0.0,0.0,0.0,0,,0.0,none,P249,1
E0013813,N0014061,N0014062,lateral,80.00000000006042,draft,drafted,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.44181518554683,336.0418151855465,1.8628723144531705,2.449517822265989,1.6128723144531705,2.199517822265989,0.02707650925836869,0.006486735279580463,49.243176829459266,0,,0.0,none,P249,1
E0013814,N0014062,N0013621,lateral,12.103953663332275,draft,drafted,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.0418151855465,335.98129541722983,2.449517822265989,2.5478793874576695,2.199517822265989,2.2978793874576695,0.03627664604823133,0.008471871530691982,5.560948517327814,0,,0.0,none,P249,1
E0013815,N0014063,N0014064,lateral,24.596747752497688,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,24.597,0.0,W11a-XG01710,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.24476928710936,401.12178554834685,1.5500000000000114,2.0476480454031503,1.3000000000000114,1.7976480454031503,0.0,0.0,0.0,0,,0.0,none,P258,1
E0013816,N0014064,N0013622,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.0,0.0,0.000205,3.6221,held,0.000205,0.0246,3.28,0.0,W11a-XG01711,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.12178554834685,401.0397794510126,2.0476480454031503,2.2432405685186723,1.7976480454031503,1.9932405685186723,0.015754494186545585,0.004236828489592698,17.350836818004023,0,,0.0,none,P258,1
E0013817,N0014065,N0014066,lateral,69.99999999986025,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.15220947265624,333.80220947265695,1.5500000000000114,1.5626892089836701,1.3000000000000114,1.3126892089836701,0.17065230391004918,0.050665805354795285,6.836512838873171,0,,0.0,none,P294,1
E0013818,N0014066,N0014067,lateral,70.0000000002808,draft,provisional,s5c_flows,10.7978,14.56,0.000583,3.6221,held,0.453255,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.80220947265695,333.45220947265557,1.5626892089836701,2.555145263672557,1.3126892089836701,2.305145263672557,0.2886708529237046,0.10566034353480688,4.041511828628211,0,,0.0,none,P294,1
E0013819,N0014067,N0014068,lateral,69.99999999986025,draft,provisional,s5c_flows,16.1967,21.84,0.001167,3.6221,held,0.680175,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.45220947265557,333.1022094726563,2.555145263672557,2.776544189453091,2.305145263672557,2.526544189453091,0.32812282224937084,0.12776810076185224,3.555579153764805,0,,0.0,none,P294,1
E0013820,N0014068,N0013623,lateral,29.616838271289307,draft,provisional,s5c_flows,22.6754,30.576,0.00175,3.6221,held,0.952361,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.1022094726563,332.9541252812998,2.776544189453091,2.8196173944814404,2.526544189453091,2.5696173944814404,0.3643920816719729,0.14984163422523206,1.3546232094925383,0,,0.0,none,P294,1
E0013821,N0014069,N0013623,main,80.95005762737647,draft,provisional,s5c_flows,293.7264,378.354,0.02781,3.0734,merrimack,10.476311,3.3372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.9591019004741,327.5543516123372,7.4210555702290435,8.21939106344405,7.1710555702290435,7.96939106344405,0.7271370820141134,0.5139238786525469,1.8554515517017112,0,,0.0,none,P294,1
E0013822,N0014070,N0014071,lateral,76.76593001520327,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,335.0464435675409,334.6626139174649,1.55044974300597,1.9772176255038403,1.30044974300597,1.7272176255038403,0.13489621704043256,0.037230723305707175,9.484566691270292,0,,0.0,none,P294,1
E0013823,N0014071,N0014072,lateral,61.25477831725746,draft,drafted,s5c_flows,3.2393,4.368,0.00064,3.6221,held,0.136441,0.0768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.6626139174649,334.35634002587864,1.9772176255038403,2.4821609506838627,1.7272176255038403,2.2321609506838627,0.19561314055824386,0.060935808627776006,5.21904085298561,0,,0.0,none,P294,1
E0013824,N0014072,N0013599,lateral,74.69362300030788,draft,drafted,s5c_flows,7.5585,10.192,0.00115,3.6221,held,0.318021,0.138,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.35634002587864,333.9828719108771,2.4821609506838627,3.2283707649041276,2.2321609506838627,2.9783707649041276,0.25775715907747215,0.08966659727054169,4.829715384540026,0,,0.0,none,P294,1
E0013825,N0014073,N0014074,lateral,18.027756377319946,auto_block,provisional,s5c_flows,0.0,0.0,0.000416,3.6221,held,0.000416,0.0499,18.028,0.0,W11a-XG01712,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.1232056004607,401.0330668185741,1.6392150538361534,1.6245869900196226,1.3892150538361534,1.3745869900196226,0.021962099365616473,0.0054432639673819005,13.680960152610249,0,,0.0,none,P258,1
E0013826,N0014074,N0014075,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,0.0,0.0,0.000566,3.6221,held,0.000566,0.0679,6.403,0.0,W11a-XG01713,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,401.0330668185741,400.9914465110308,1.6245869900196226,1.6744165260785735,1.3745869900196226,1.4244165260785735,0.027453614184723932,0.005759948785623775,3.887238181919566,0,,0.0,none,P258,1
E0013827,N0014075,N0014076,lateral,16.15549442140351,auto_block,provisional,s5c_flows,0.0,0.0,0.000619,3.6221,held,0.000619,0.0743,16.155,0.0,W11a-XG01714,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.9914465110308,400.9106690389238,1.6744165260785735,1.8289244669355753,1.4244165260785735,1.5789244669355753,0.02620963054659285,0.006306787604634462,10.273255850671566,0,,0.0,none,P258,1
E0013828,N0014076,N0014077,lateral,27.022991602398438,auto_block,provisional,s5c_flows,1.0798,1.456,0.000754,3.6221,held,0.046021,0.0905,25.522,0.0,W11a-XG01715,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.9106690389238,400.77555408091183,1.8289244669355753,2.2207838097131685,1.5789244669355753,1.9707838097131685,0.13566348725355007,0.037503040426140194,3.319855640534713,0,,0.0,none,P258,1
E0013829,N0014077,N0014078,lateral,5.3960780543118965,auto_block,provisional,s5c_flows,1.0798,1.456,0.000979,3.6221,held,0.046246,0.1175,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,400.77555408091183,400.7350834955045,2.2207838097131685,2.3506708990267384,1.9707838097131685,2.1006708990267384,0.15598595286017686,0.034259022274201495,0.5765559820578682,0,,0.0,none,P258,1
E0013830,N0014078,N0013622,lateral,10.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.001024,3.6221,held,0.046291,0.1229,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.7350834955045,400.6850834955045,2.3506708990267384,2.59793652402675,2.1006708990267384,2.34793652402675,0.135936118685972,0.03759997236116211,1.2260660983832103,0,,0.0,none,P258,1
E0013831,N0014079,N0013625,lateral,10.357353727393185,draft,drafted,s5c_flows,55.1634,75.344,0.00682,3.6221,held,2.319412,0.8183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.3048299262777,332.2530431576407,3.84449258348792,3.830758111890532,3.59449258348792,3.580758111890532,0.47754691299103824,0.23072488013549558,0.3614777049693948,0,,0.0,none,P294,1
E0013832,N0014080,N0014081,lateral,59.999999999989456,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,334.86529857225435,334.5652985722544,1.6028715937612787,1.6677031367299833,1.3528715937612787,1.4177031367299833,0.13489621704043256,0.037230723305707175,7.4131063267704045,0,,0.0,none,P294,1
E0013833,N0014081,N0014082,lateral,60.000000000038305,auto_road,derived,s5c_flows,6.4787,8.736,0.0005,3.6221,held,0.272103,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.5652985722544,334.2652985722542,1.6677031367299833,1.9391997187614152,1.4177031367299833,1.6891997187614152,0.2451207641254808,0.08345726262886319,4.079621747134911,0,,0.0,none,P294,1
E0013834,N0014082,N0013625,lateral,9.920462500469027,auto_road,derived,s5c_flows,7.5585,10.192,0.001,3.6221,held,0.31787,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.2652985722542,334.21569625975184,1.9391997187614152,1.8681050097794127,1.6891997187614152,1.6181050097794127,0.25771780115713755,0.0896469636862667,0.6415584834734441,0,,0.0,none,P294,1
E0013835,N0014083,N0013647,lateral,70.60802972673346,draft,provisional,s5c_flows,4.3844,5.912,0.0,3.6221,held,0.183805,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,334.4022521482322,334.0492119995985,1.5513306154396673,2.0073981078233487,1.3013306154396673,1.7573981078233487,0.21575747386715818,0.06975404443468045,5.454274534981409,0,,0.0,none,P271,1
E0013836,N0014084,N0014085,lateral,24.372339961219584,draft,provisional,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.7254211425781,334.603559442772,1.5500000000000114,1.5735645806655043,1.3000000000000114,1.3235645806655043,0.1611584343969526,0.046951098325882096,2.520536188753193,0,,0.0,none,P271,1
E0013837,N0014085,N0013647,lateral,16.3406620546894,draft,provisional,s5c_flows,3.6428,4.912,0.000203,3.6221,held,0.152918,0.0244,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,334.58574789155097,334.48770391922284,1.591376131886534,1.568906188199037,1.341376131886534,1.318906188199037,0.21625625632814732,0.06150151598776263,1.2593594849108143,0,,0.0,none,P271,1
E0013838,N0014086,N0013636,lateral,25.404428536774862,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.44591064453124,336.31888850184737,1.5500000000000114,1.9974261954182566,1.3000000000000114,1.7474261954182566,0.0,0.0,0.0,0,,0.0,none,P249,1
E0013839,N0014087,N0014088,lateral,49.999999999989114,draft,drafted,s5c_flows,5.5294,7.456,0.001297,3.6221,held,0.233105,0.1557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.62680514474454,335.3768051447446,3.2088882146304627,3.255732697052281,2.9588882146304627,3.005732697052281,0.23313844576076573,0.07774329468964938,3.5744140380358984,0,,0.0,none,P249,1
E0013840,N0014088,N0014089,lateral,50.00000000004126,draft,drafted,s5c_flows,5.5294,7.456,0.001714,3.6221,held,0.233522,0.2057,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.3768051447446,335.12680514474437,3.255732697052281,3.2883865056462582,3.005732697052281,3.0383865056462582,0.2332738235857893,0.07780690975332358,3.5723396672818395,0,,0.0,none,P249,1
E0013841,N0014089,N0014090,lateral,5.671954494211779,draft,drafted,s5c_flows,6.6092,8.912,0.002131,3.6221,held,0.279206,0.2557,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,335.12680514474437,335.0842654860378,3.2883865056462582,3.3878414475559566,3.0383865056462582,3.1378414475559566,0.28431824437380493,0.07680064832395286,0.3324885995681789,0,,0.0,none,P249,1
E0013842,N0014090,N0013636,lateral,60.506050601264896,draft,drafted,s5c_flows,6.6092,8.912,0.002178,3.6221,held,0.279253,0.2613,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.0842654860378,334.78173523303144,3.3878414475559566,3.5345794642341843,3.1378414475559566,3.2845794642341843,0.24718321289171732,0.08445782684562661,4.079703329730201,0,,0.0,none,P249,1
E0013843,N0014091,N0014092,main,80.00000000002514,draft,drafted,s5c_flows,6.2974,5.0,0.002341,3.6221,held,0.266344,0.2809,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.6724444149548,336.27244441495463,2.841959881920218,4.100022626060991,2.591959881920218,3.8500226260609907,0.24343141742824168,0.08264144000579401,5.477244258033333,0,,0.0,none,P249,1
E0013844,N0014092,N0014093,main,3.2581442430585055,draft,drafted,s5c_flows,6.2974,5.0,0.003008,3.6221,held,0.267011,0.3609,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,336.27244441495463,336.2317176119164,4.100022626060991,4.15649649941173,3.8500226260609907,3.9064964994117304,0.3339752700037828,0.06682181707175214,0.16259408683271678,0,,0.0,none,P249,1
E0013845,N0014093,N0014094,main,85.10371813921175,draft,drafted,s5c_flows,9.5367,9.368,0.003035,3.6221,held,0.402839,0.3642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.2317176119164,335.8061990212203,4.15649649941173,4.402846388935927,3.9064964994117304,4.152846388935927,0.2780331445835724,0.10002700215023955,5.101533144347286,0,,0.0,none,P249,1
E0013846,N0014094,N0014095,main,71.63813761768729,draft,drafted,s5c_flows,11.6963,12.28,0.003744,3.6221,held,0.494083,0.4493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.8061990212203,335.4480083331319,4.402846388935927,4.698537077024355,4.152846388935927,4.448537077024355,0.29668061146313524,0.10999287888668266,4.024425305066313,0,,0.0,none,P249,1
E0013847,N0014095,N0014096,main,70.0000000000317,draft,drafted,s5c_flows,11.6963,12.28,0.004341,3.6221,held,0.49468,0.5209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.4480083331319,335.09800833313176,4.698537077024355,4.473921598508866,4.448537077024355,4.223921598508866,0.2967941520675513,0.11005485828213066,3.9308950615767464,0,,0.0,none,P249,1
E0013848,N0014096,N0014097,main,70.0000000000317,draft,drafted,s5c_flows,13.1795,14.28,0.004924,3.6221,held,0.557443,0.5909,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.09800833313176,334.7480083331316,4.473921598508866,4.611854948118378,4.223921598508866,4.361854948118378,0.3082187875712968,0.11637254842142788,3.785189980988175,0,,0.0,none,P249,1
E0013849,N0014097,N0014098,main,70.00000000004452,draft,drafted,s5c_flows,13.1795,14.28,0.005508,3.6221,held,0.558027,0.6609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.7480083331316,334.3980083331314,4.611854948118378,4.389802946165503,4.361854948118378,4.139802946165503,0.30832064612937804,0.11642960152752244,3.7839394841494007,0,,0.0,none,P249,1
