EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0013850,N0014098,N0013621,main,20.03653485634248,draft,drafted,s5c_flows,13.1795,14.28,0.006091,3.6221,held,0.55861,0.7309,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.3980083331314,334.29782565884966,4.389802946165503,4.231349145837839,4.139802946165503,3.9813491458378394,0.30842225387351263,0.11648652699586645,1.082743684710447,0,,0.0,none,P249,1
E0013851,N0014099,N0014100,lateral,60.00000000009444,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,60.0,0.0,W11a-XG01716,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.27492065429686,329.9749206542964,1.5500000000000114,2.2634521484379775,1.3000000000000114,2.0134521484379775,0.0,0.0,0.0,0,,0.0,none,P271,1
E0013852,N0014100,N0014101,lateral,59.999999999850715,draft,drafted,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,60.0,0.0,W11a-XG01717,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.9749206542964,329.6749206542971,2.2634521484379775,2.854620361327875,2.0134521484379775,2.604620361327875,0.023853542561543952,0.005824040037637895,41.922494213068596,0,,0.0,none,P271,1
E0013853,N0014101,N0013650,lateral,11.947867327382887,draft,drafted,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,11.948,0.0,W11a-XG01718,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.6749206542971,329.6151813176602,2.854620361327875,2.9912029596835623,2.604620361327875,2.7412029596835623,0.03219004464431768,0.007573288426822228,6.186108914210518,0,,0.0,none,P271,1
E0013854,N0014102,N0013650,lateral,65.62234761108631,draft,drafted,s5c_flows,10.9283,14.736,0.001132,3.6221,held,0.459276,0.1358,65.622,0.0,W11a-XG01719,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.2800594286777,330.95194769062226,1.6535648389004223,1.6544365867214879,1.4035648389004223,1.4044365867214879,0.2898837170381674,0.10631135667336303,3.772912134192425,0,,0.0,none,P271,1
E0013855,N0014103,N0014104,lateral,50.00000000000639,draft,drafted,s5c_flows,0.0,0.0,0.002878,3.6221,held,0.002878,0.3453,50.0,0.0,W11a-XG01720,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.35647588210526,331.1064758821052,2.097045846410367,2.766387887426049,1.8470458464103672,2.516387887426049,0.049385423761923807,0.01152849464469266,16.874074774588454,0,,0.0,none,P271,1
E0013856,N0014104,N0014105,lateral,50.00000000000639,draft,drafted,s5c_flows,0.0,0.0,0.003294,3.6221,held,0.003294,0.3953,50.0,0.0,W11a-XG01721,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.1064758821052,330.85647588210514,2.766387887426049,3.282745309301106,2.516387887426049,3.032745309301106,0.052050829021387586,0.012181451921753211,16.009991560192532,0,,0.0,none,P271,1
E0013857,N0014105,N0013671,lateral,10.779630326775056,draft,drafted,s5c_flows,0.0,0.0,0.003711,3.6221,held,0.003711,0.4453,10.78,0.0,W11a-XG01722,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.85647588210514,330.8025777304713,3.282745309301106,3.2935831582005903,3.032745309301106,3.0435831582005903,0.054504492021048755,0.012791681601228927,3.2962513507486495,0,,0.0,none,P271,1
E0013858,N0014106,N0014107,lateral,16.816186344440375,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,16.816,0.0,W11a-XG01723,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.42371464017083,332.3396337084486,1.5502843832666713,1.7051966138170087,1.3002843832666713,1.4551966138170087,0.0,0.0,0.0,0,,0.0,none,P271,1
E0013859,N0014107,N0014108,lateral,9.183861041948948,auto_road,derived,s5c_flows,0.0,0.0,0.00014,3.6221,held,0.00014,0.0168,9.184,0.0,W11a-XG01724,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.3396337084486,332.2937144032389,1.7051966138170087,1.83207905379237,1.4551966138170087,1.58207905379237,0.01302994326774304,0.0037286707793161844,11.747123341517197,0,,0.0,none,P271,1
E0013860,N0014108,N0014109,lateral,82.15092630765803,auto_road,derived,s5c_flows,0.0,0.0,0.000217,3.6221,held,0.000217,0.026,82.151,0.0,W11a-XG01725,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.2937144032389,331.8829597717006,1.83207905379237,2.131963324002527,1.58207905379237,1.8819633240025269,0.016195765838517322,0.004320367850960544,84.53950981875758,0,,0.0,none,P271,1
E0013861,N0014109,N0014110,lateral,12.84768220507863,auto_road,derived,s5c_flows,0.0,0.0,0.000901,3.6221,held,0.000901,0.1082,12.848,0.0,W11a-XG01726,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.8829597717006,331.8187213606752,2.131963324002527,2.3364605240903984,1.8819633240025269,2.0864605240903984,0.03080446474071656,0.007274674536312947,6.951201345442678,0,,0.0,none,P271,1
E0013862,N0014110,N0014111,lateral,20.906230761271377,auto_road,derived,s5c_flows,0.0,0.0,0.001008,3.6221,held,0.001008,0.121,20.906,0.0,W11a-XG01727,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.8187213606752,331.71419020686886,2.3364605240903984,2.5016606232092613,2.0864605240903984,2.2516606232092613,0.03229800567089974,0.0075966854217156266,10.788194878189096,0,,0.0,none,P271,1
E0013863,N0014111,N0014112,lateral,65.54350407800685,auto_road,derived,s5c_flows,0.0,0.0,0.001183,3.6221,held,0.001183,0.1419,65.544,0.0,W11a-XG01728,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.71419020686886,331.38647268647884,2.5016606232092613,2.8021564639117855,2.2516606232092613,2.5521564639117855,0.034530598773499316,0.008084700895919866,31.6354703779944,0,,0.0,none,P271,1
E0013864,N0014112,N0013671,lateral,75.8952732497499,auto_road,derived,s5c_flows,0.0,0.0,0.001729,3.6221,held,0.001729,0.2074,75.895,0.0,W11a-XG01729,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.38647268647884,331.0069963202301,2.8021564639117855,3.089164568441788,2.5521564639117855,2.839164568441788,0.04033455815113569,0.00939008158468449,31.36073081771318,0,,0.0,none,P271,1
E0013865,N0014113,N0013681,main,40.775125740114866,draft,drafted,s5c_flows,50.0734,67.52,0.007113,3.6221,held,2.106317,0.8536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.426915329119,330.22303970041844,2.4146679228340986,2.4353770476284353,2.1646679228340986,2.1853770476284353,0.46401742383045314,0.21999710499689856,1.464568772853296,0,,0.0,none,P269,1
E0013866,N0014114,N0014115,lateral,49.99999999997687,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,329.7634456969966,329.48844569699673,1.5621158264409019,1.5733218811282654,1.3121158264409019,1.3233218811282654,0.13935040108320515,0.03642707506375606,5.980128703292144,0,,0.0,none,P295,1
E0013867,N0014115,N0014116,lateral,50.00000000003047,draft,provisional,s5c_flows,7.157,11.78,0.000417,3.6221,held,0.300458,0.05,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,329.48844569699673,329.2134456969966,1.5733218811282654,1.6380862854252882,1.3233218811282654,1.3880862854252882,0.26157645390970274,0.08541459875602023,3.1858117230288285,0,,0.0,none,P295,1
E0013868,N0014116,N0013696,lateral,9.20616023244255,draft,provisional,s5c_flows,9.6558,16.214,0.000833,3.6221,held,0.405628,0.1,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,329.2134456969966,329.16281181571816,1.6380862854252882,1.6549066901412175,1.3880862854252882,1.4049066901412175,0.28801904399729106,0.09811161730576182,0.5327286756617581,0,,0.0,none,P295,1
E0013869,N0014117,N0014118,main,47.52179565491979,draft,drafted,s5c_flows,124.3134,159.072,0.013488,3.4104,merrimack,4.920458,1.6185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.5970568536075,327.35944787533293,7.494678986236238,7.899127564120192,7.244678986236238,7.649127564120192,0.5940775939497522,0.33818476755724725,1.333209559909757,0,,0.0,none,P269,1
E0013870,N0014118,N0014119,main,27.478204345064817,draft,drafted,s5c_flows,125.3932,160.528,0.013884,3.4069,merrimack,4.958299,1.6661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.35944787533293,327.2220568536076,7.899127564120192,8.391529572173624,7.649127564120192,8.141529572173624,0.5953610252950773,0.33954738114375493,0.76923085818519,0,,0.0,none,P269,1
E0013871,N0014119,N0014120,main,50.00000000014639,draft,drafted,s5c_flows,127.5527,163.44,0.014113,3.3998,merrimack,5.033301,1.6935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.2220568536076,326.9720568536069,8.391529572173624,6.148640167877488,8.141529572173624,5.898640167877488,0.5978813370340419,0.3422368056299958,1.3938105803231073,0,,0.0,none,P269,1
E0013872,N0014120,N0014121,main,34.99999999992516,draft,drafted,s5c_flows,129.7123,166.352,0.014529,3.3929,merrimack,5.108338,1.7435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.9720568536069,326.7970568536073,6.148640167877488,5.431733429595852,5.898640167877488,5.181733429595852,0.6003722195140463,0.34491276656007097,0.971619462679749,0,,0.0,none,P269,1
E0013873,N0014121,N0014122,main,50.00000000016364,draft,drafted,s5c_flows,130.7921,167.808,0.014821,3.3895,merrimack,5.145883,1.7785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.7970568536073,326.5470568536065,5.431733429595852,5.4361279608466475,5.181733429595852,5.1861279608466475,0.6016072823033096,0.34624628840891924,1.3851782680315408,0,,0.0,none,P269,1
E0013874,N0014122,N0014123,main,49.999999999703114,draft,drafted,s5c_flows,132.9516,170.72,0.015238,3.3828,merrimack,5.220695,1.8285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.5470568536065,326.29705685360796,5.4361279608466475,6.30087405459517,5.1861279608466475,6.05087405459517,0.604046320526034,0.3488929477870597,1.3795851493684732,0,,0.0,none,P269,1
E0013875,N0014123,N0014124,main,8.903757618254879,draft,drafted,s5c_flows,136.191,175.088,0.015654,3.373,merrimack,5.332433,1.8785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.29705685360796,326.25253806551666,6.30087405459517,6.34011330167084,6.05087405459517,6.09011330167084,0.6076360854775905,0.35282056583410437,0.24421847854478812,0,,0.0,none,P269,1
E0013876,N0014124,N0013681,main,38.20680165329285,draft,drafted,s5c_flows,137.2708,176.544,0.015729,3.3698,merrimack,5.369542,1.8874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.25253806551666,326.0615040572502,6.34011330167084,6.596912690796671,6.09011330167084,6.346912690796671,0.6088145149381071,0.35411840129626526,1.0459343723426449,0,,0.0,none,P269,1
E0013877,N0014125,N0014126,sub main,50.00000000002622,draft,drafted,s5c_flows,260.0613,334.646,0.041416,3.119,merrimack,9.429646,4.9699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.70465267273516,320.45465267273505,9.821470374139835,10.157438391718074,9.571470374139835,9.907438391718074,0.7081898026304814,0.4830862964919955,1.1767090266457654,0,,0.0,none,P295,1
E0013878,N0014126,N0014127,sub main,49.99999999996814,draft,drafted,s5c_flows,264.3804,340.47,0.041833,3.1128,merrimack,9.56698,5.0199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.45465267273505,320.2046526727352,10.157438391718074,10.574888342889778,9.907438391718074,10.324888342889778,0.7107960994733146,0.4871631398534352,1.1723943532474157,0,,0.0,none,P295,1
E0013879,N0014127,N0013695,sub main,14.44657238307061,draft,drafted,s5c_flows,265.4602,341.926,0.042249,3.1113,merrimack,9.601583,5.0699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.2046526727352,320.13241981081984,10.574888342889778,10.708186878633285,10.324888342889778,10.458186878633285,0.711446828061335,0.4881886869735963,0.33843176592777285,0,,0.0,none,P295,1
E0013880,N0014128,N0013695,lateral,67.22699338891097,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,330.1848462406707,329.24366833322597,1.5896288569855415,1.596938356227156,1.3396288569855415,1.346938356227156,0.32889298749987633,0.06038431144162401,3.40673085897158,0,,0.0,none,P295,1
E0013881,N0014129,N0013696,lateral,66.52823300909743,draft,provisional,s5c_flows,36.7126,49.504,0.003559,3.6221,held,1.542644,0.4271,25.704,0.0,W11a-XG01730,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.30214540432803,327.96950423928257,2.27335508395322,2.8482142665768038,2.02335508395322,2.5982142665768038,0.4224594915965273,0.18892455507444933,2.624639534774443,0,,0.0,none,P295,1
E0013882,N0014130,N0014131,lateral,49.99999999999181,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.4547696608315,329.2047696608316,1.5504488450278586,2.061648796199677,1.3004488450278586,1.8116487961996768,0.17065230391004918,0.050665805354795285,4.883223456346928,0,,0.0,none,P269,1
E0013883,N0014131,N0014132,lateral,49.99999999999231,draft,provisional,s5c_flows,6.4787,8.736,0.000417,3.6221,held,0.27202,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.2047696608316,328.95476966083163,2.061648796199677,2.578830192683995,1.8116487961996768,2.328830192683995,0.24509659786608656,0.08344556849289722,3.4000199945187064,0,,0.0,none,P269,1
E0013884,N0014132,N0014133,lateral,7.068655352724432,draft,provisional,s5c_flows,8.6382,11.648,0.000833,3.6221,held,0.362971,0.1,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,328.95476966083163,328.9123577287153,2.578830192683995,2.6845050642534716,2.328830192683995,2.4345050642534716,0.2864679204962234,0.09130243859799944,0.41125345672679026,0,,0.0,none,P269,1
E0013885,N0014133,N0013698,lateral,47.98250594886206,draft,provisional,s5c_flows,9.718,13.104,0.000892,3.6221,held,0.408297,0.1071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.9123577287153,328.672445198971,2.6845050642534716,3.0924778967321345,2.4345050642534716,2.8424778967321345,0.279229206843889,0.10065356021566049,2.86398561783737,0,,0.0,none,P269,1
E0013886,N0014134,N0014135,main,70.00000000001212,draft,drafted,s5c_flows,97.5837,131.584,0.012934,3.5118,merrimack,3.979319,1.552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.83887842373923,325.48887842373915,6.2022287539951435,8.430646722745223,5.9522287539951435,8.180646722745223,0.5592537848926861,0.3028845724929419,2.0861131353643634,0,,0.0,none,P269,1
E0013887,N0014135,N0014136,main,48.8276692182127,draft,drafted,s5c_flows,98.6635,133.04,0.013517,3.5071,merrimack,4.018455,1.622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.48887842373915,325.2447400776481,8.430646722745223,7.068583896961286,8.180646722745223,6.818583896961286,0.5608269424503226,0.3044135531899672,1.4510616829759326,0,,0.0,none,P269,1
E0013888,N0014136,N0014137,main,16.172330781800916,draft,drafted,s5c_flows,99.7433,134.496,0.013924,3.5025,merrimack,4.057364,1.6709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.2447400776481,325.1638784237391,7.068583896961286,6.780945795010894,6.818583896961286,6.530945795010894,0.5623789664208948,0.30592778354978245,0.4792832990870088,0,,0.0,none,P269,1
E0013889,N0014137,N0014138,main,49.99999999987594,draft,drafted,s5c_flows,99.7433,134.496,0.014059,3.5025,merrimack,4.057498,1.687,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.1638784237391,324.91387842373973,6.780945795010894,7.078675287197768,6.530945795010894,6.828675287197768,0.562384291021432,0.30593298843540173,1.4817862921059226,0,,0.0,none,P269,1
E0013890,N0014138,N0014139,main,49.99999999987594,draft,drafted,s5c_flows,99.7433,134.496,0.014475,3.5025,merrimack,4.057915,1.737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.91387842373973,324.66387842374036,7.078675287197768,7.252991693447143,6.828675287197768,7.002991693447143,0.5624008599664592,0.3059491852909638,1.48174263705956,0,,0.0,none,P269,1
E0013891,N0014139,N0013698,main,14.222877804245991,draft,drafted,s5c_flows,99.7433,134.496,0.014892,3.5025,merrimack,4.058332,1.787,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.66387842374036,324.59276403471915,7.252991693447143,7.172159060983972,7.002991693447143,6.922159060983972,0.5624174275585608,0.30596538148403774,0.4214804730236024,0,,0.0,none,P269,1
E0013892,N0014140,N0014141,lateral,40.0,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,331.8763000488281,331.6163000488281,1.5500000000000114,1.5581079101562523,1.3000000000000114,1.3081079101562523,0.26821988126587765,0.07841424878785383,2.485522935586649,0,,0.0,none,P272,1
E0013893,N0014141,N0014142,lateral,40.0,draft,provisional,s5c_flows,10.7978,14.56,0.000333,3.6221,held,0.453005,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.6163000488281,331.41630004882813,1.5581079101562523,1.805440673828116,1.3081079101562523,1.555440673828116,0.28862024443544393,0.10563321802277323,2.3098402815460886,0,,0.0,none,P272,1
E0013894,N0014142,N0013711,lateral,14.101946217007935,draft,provisional,s5c_flows,12.9574,17.472,0.000667,3.6221,held,0.543873,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.41630004882813,331.3457903177431,1.805440673828116,1.9114423482725442,1.555440673828116,1.6614423482725442,0.30583007581186583,0.11503827478505488,0.7685066170363002,0,,0.0,none,P272,1
E0013895,N0014143,N0013711,lateral,84.22440243070014,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.356982421875,330.9358604097215,1.5500000000000114,2.3213722562941257,1.3000000000000114,2.0713722562941257,0.19530982006149752,0.060806644196143594,7.187247625693736,0,,0.0,none,P272,1
E0013896,N0014144,N0014145,sub main,79.99959373914496,draft,provisional,s5c_flows,54.879,74.0,0.104748,3.6221,held,2.405416,12.5698,0.0,0.0,,200,PVC-U,0.5,0.5,cover_max,minimum,tractive,1.0,313.86200515223635,313.4620071835406,11.847925267685525,12.214018207084393,11.597925267685525,11.964018207084393,0.4827416488508995,0.23492834112931177,2.761987836543385,0,,0.0,none,P340,1
E0013897,N0014145,N0014146,sub main,79.99999999984888,draft,provisional,s5c_flows,54.879,74.0,0.105415,3.6221,held,2.406083,12.6498,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,324.1242060367773,323.72420603677807,1.5518193538476908,2.495184832362554,1.3018193538476908,2.245184832362554,0.48278138208434296,0.23496067638044155,2.7617745480870233,0,,0.0,none,P340,1
E0013898,N0014146,N0014147,sub main,79.99999999988853,draft,provisional,s5c_flows,54.879,74.0,0.106082,3.6221,held,2.406749,12.7298,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.72420603677807,323.3242060367786,2.495184832362554,3.1179326350963947,2.245184832362554,2.8679326350963947,0.4828210474105715,0.23499295916991297,2.7615476592876504,0,,0.0,none,P333,1
E0013899,N0014147,N0014148,sub main,80.00000000018973,draft,provisional,s5c_flows,54.879,74.0,0.106748,3.6221,held,2.407416,12.8098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.3242060367786,322.92420603677766,3.1179326350963947,4.200916033534838,2.8679326350963947,3.9509160335348383,0.4828607639485967,0.23502528644480464,2.761320514910249,0,,0.0,none,P333,1
E0013900,N0014148,N0013792,sub main,15.332800707383223,draft,provisional,s5c_flows,54.879,74.0,0.107415,3.6221,held,2.408083,12.8898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.92420603677766,322.84754203324076,4.200916033534838,4.327995076134243,3.9509160335348383,4.077995076134243,0.4829004721385285,0.23505760973123407,0.5291911961168656,0,,0.0,none,P333,1
E0013901,N0014149,N0014150,lateral,44.999999999986414,draft,provisional,s5c_flows,0.7416,1.0,0.002812,3.6221,held,0.033903,0.3375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.59484815085307,322.36984815085316,3.7814641050063074,5.646051507349966,3.5314641050063074,5.396051507349966,0.12208137925256496,0.032787700745827625,6.143443042596653,0,,0.0,none,P325,1
E0013902,N0014150,N0014151,lateral,70.0000000001019,draft,provisional,s5c_flows,0.7416,1.0,0.003187,3.6221,held,0.034278,0.3825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.36984815085316,322.0198481508526,5.646051507349966,3.7242314389911257,5.396051507349966,3.4742314389911257,0.12254842798923445,0.03294612783456555,9.520045959062434,0,,0.0,none,P325,1
E0013903,N0014151,N0014152,lateral,70.00000000006001,draft,provisional,s5c_flows,0.7416,1.0,0.003771,3.6221,held,0.034861,0.4525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.0198481508526,321.6698481508523,3.7242314389911257,2.5803349546164327,3.4742314389911257,2.3303349546164327,0.12326756870260103,0.033190587432820856,9.464506187206476,0,,0.0,none,P325,1
E0013904,N0014152,N0014153,lateral,4.999999999837522,draft,provisional,s5c_flows,0.7416,1.0,0.004354,3.6221,held,0.035444,0.5225,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,321.6698481508523,321.6298481508536,2.5803349546164327,2.5117228940682708,2.3303349546164327,2.2617228940682708,0.14540927428149217,0.030040599473772772,0.573095036354446,0,,0.0,none,P325,1
E0013905,N0014153,N0013815,lateral,66.74248006644756,draft,provisional,s5c_flows,0.7416,1.0,0.004396,3.6221,held,0.035486,0.5275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.6298481508536,321.2961357505214,2.5117228940682708,3.797797354947363,2.2617228940682708,3.547797354947363,0.12402934043317257,0.03345022669813966,8.968641322199703,0,,0.0,none,P325,1
E0013906,N0014154,N0014155,lateral,34.999999999917996,draft,provisional,s5c_flows,4.4496,6.0,0.005006,3.6221,held,0.191547,0.6007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.33027098310873,316.1552709831091,9.480123304000642,6.493135999312756,9.230123304000642,6.243135999312756,0.21868902802985923,0.07107678955172395,2.6674101512414228,0,,0.0,none,P333,1
E0013907,N0014155,N0014156,lateral,13.42558089774511,draft,provisional,s5c_flows,4.4496,6.0,0.005298,3.6221,held,0.191838,0.6357,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.1552709831091,316.0881430786204,6.493135999312756,7.587546618645206,6.243135999312756,7.337546618645206,0.2187975735506634,0.07112595896585058,1.0226789904380396,0,,0.0,none,P333,1
E0013908,N0014156,N0014157,lateral,16.574419102295213,draft,provisional,s5c_flows,4.4496,6.0,0.00541,3.6221,held,0.19195,0.6492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.0881430786204,316.00527098310897,7.587546618645206,8.975289319625404,7.337546618645206,8.725289319625404,0.21883931955294542,0.07114487291195684,1.2622974652631107,0,,0.0,none,P333,1
E0013909,N0014157,N0014158,lateral,34.99999999992281,draft,provisional,s5c_flows,4.4496,6.0,0.005548,3.6221,held,0.192088,0.6657,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.00527098310897,315.83027098310936,8.975289319625404,10.538778089156267,8.725289319625404,10.288778089156267,0.21889073295854652,0.07116816968489961,2.6649521679043318,0,,0.0,none,P333,1
E0013910,N0014158,N0014159,lateral,39.99999999996279,draft,provisional,s5c_flows,4.4496,6.0,0.005839,3.6221,held,0.19238,0.7007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.83027098310936,315.63027098310954,10.538778089156267,11.227181409468585,10.288778089156267,10.977181409468585,0.21899943487090595,0.07121743555757284,3.044147885856545,0,,0.0,none,P333,1
E0013911,N0014159,N0014160,lateral,40.000000000287386,draft,provisional,s5c_flows,4.4496,6.0,0.006173,3.6221,held,0.192713,0.7407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.63027098310954,315.43027098310813,11.227181409468585,11.72658936845437,10.977181409468585,11.47658936845437,0.21912325769958924,0.0712735713435522,3.042427689649606,0,,0.0,none,P333,1
E0013912,N0014160,N0013792,lateral,17.64566860403619,draft,provisional,s5c_flows,4.4496,6.0,0.006506,3.6221,held,0.193047,0.7807,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.43027098310813,315.3420426400879,11.72658936845437,11.833494469287075,11.47658936845437,11.583494469287075,0.21924730077237573,0.07132982493277593,1.3413824284170672,0,,0.0,none,P333,1
E0013913,N0014161,N0014162,lateral,35.00000000009987,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.0,0.5,cover_min,minimum,tractive,1.0,320.2262920751131,318.8262920751091,1.8865314112150031,1.8951739893440163,1.6365314112150031,1.6451739893440163,0.0,0.0,0.0,0,,0.0,none,P325,1
E0013914,N0014162,N0014163,lateral,29.999999999969308,draft,provisional,s5c_flows,0.0,0.0,0.000292,3.6221,held,0.000292,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.8262920751091,318.67629207510925,1.8951739893440163,4.347145424890755,1.6451739893440163,4.097145424890755,0.018656401427591097,0.0047924729977647795,26.800452484906046,0,,0.0,none,P325,1
E0013915,N0014163,N0014164,lateral,39.999999999903764,draft,provisional,s5c_flows,0.0,0.0,0.000542,3.6221,held,0.000542,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.67629207510925,318.4762920751097,4.347145424890755,2.8830829248902887,4.097145424890755,2.6330829248902887,0.024722849366359094,0.0060010726725745756,26.96560808125176,0,,0.0,none,P325,1
E0013916,N0014164,N0014165,lateral,35.88969948574296,draft,provisional,s5c_flows,0.0,0.0,0.000875,3.6221,held,0.000875,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.4762920751097,318.296843577681,2.8830829248902887,3.1635751234908867,2.6330829248902887,2.9135751234908867,0.0304241546743801,0.007193254088905893,19.660748655061973,0,,0.0,none,P325,1
E0013917,N0014165,N0014166,lateral,44.110300514437576,draft,provisional,s5c_flows,0.0,0.0,0.001174,3.6221,held,0.001174,0.1409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.296843577681,318.0762920751088,3.1635751234908867,3.3948077784068005,2.9135751234908867,3.1448077784068005,0.034421296700665474,0.008060624272183209,21.358047072828988,0,,0.0,none,P325,1
E0013918,N0014166,N0014167,lateral,84.99999999987698,draft,provisional,s5c_flows,0.0,0.0,0.001542,3.6221,held,0.001542,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.0762920751088,317.65129207510944,3.3948077784068005,2.8514850244999366,3.1448077784068005,2.6014850244999366,0.03850490421436413,0.008972910483411728,36.79185016998778,0,,0.0,none,P325,1
E0013919,N0014167,N0014168,lateral,79.99999999988324,draft,provisional,s5c_flows,0.0,0.0,0.00225,3.6221,held,0.00225,0.27,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.65129207510944,317.25129207511003,2.8514850244999366,4.57390323738997,2.6014850244999366,4.32390323738997,0.044821214234023486,0.01043473695771266,29.74781821772385,0,,0.0,none,P325,1
E0013920,N0014168,N0014169,lateral,79.99999999996594,draft,provisional,s5c_flows,0.0,0.0,0.002917,3.6221,held,0.002917,0.35,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.25129207511003,316.8512920751102,4.57390323738997,6.259090004967902,4.32390323738997,6.009090004967902,0.0496458720483037,0.01159183880741163,26.85688211973553,0,,0.0,none,P325,1
E0013921,N0014169,N0014170,lateral,80.00000000016654,draft,provisional,s5c_flows,0.0,0.0,0.003583,3.6221,held,0.003583,0.43,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.8512920751102,316.4512920751094,6.259090004967902,8.305940590906232,6.009090004967902,8.055940590906232,0.05377196158329204,0.01260858790459271,24.79607018372937,0,,0.0,none,P325,1
E0013922,N0014170,N0013815,lateral,19.20239330921852,draft,provisional,s5c_flows,0.0,0.0,0.00425,3.6221,held,0.00425,0.51,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.4512920751094,316.3552801085633,8.305940590906232,8.738652996905444,8.055940590906232,8.488652996905444,0.05741508870907709,0.013526793820106381,5.574142541320821,0,,0.0,none,P325,1
E0013923,N0014171,N0014172,main,40.000000000023284,auto_link,provisional,s5c_flows,20.0234,27.0,0.00395,3.6221,held,0.843383,0.474,18.462,0.0,W11a-XG01731,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.41657017088755,317.21657017088745,3.301081196299947,3.023206440440674,3.051081196299947,2.773206440440674,0.35090938629902696,0.14143467237426027,1.8998256891850582,0,,0.0,none,P325,1
E0013924,N0014172,N0014173,main,40.000000000023284,auto_link,provisional,s5c_flows,22.9898,31.0,0.004283,3.6221,held,0.968076,0.514,38.462,0.0,W11a-XG01732,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.21657017088745,317.01657017088735,3.023206440440674,2.7461556591907765,2.773206440440674,2.4961556591907765,0.36624221046825206,0.15101422766183076,1.8202889989515427,0,,0.0,none,P325,1
E0013925,N0014173,N0014174,main,15.14731359033123,auto_link,provisional,s5c_flows,22.9898,31.0,0.004616,3.6221,held,0.96841,0.554,15.147,0.0,W11a-XG01733,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.01657017088735,316.9408336029357,2.7461556591907765,2.6652149810486776,2.4961556591907765,2.4152149810486776,0.36628129399673,0.15103904821676234,0.6892386552171957,0,,0.0,none,P325,1
E0013926,N0014174,N0013811,main,50.833880800285115,auto_link,provisional,s5c_flows,22.9898,31.0,0.004743,3.6221,held,0.968536,0.5691,50.834,0.0,W11a-XG01734,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.9408336029357,316.6866641989343,2.6652149810486776,3.195049668253205,2.4152149810486776,2.945049668253205,0.36629603552974327,0.15104841057431645,2.3129689226533365,0,,0.0,none,P325,1
E0013927,N0014175,N0013825,main,29.409182239473893,auto_link,provisional,s5c_flows,8.8993,12.0,0.002823,3.6221,held,0.375904,0.3388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.28995125743836,322.142905346241,3.3683739378741393,3.7401818119621453,3.1183739378741393,3.4901818119621453,0.27195494402693415,0.09686955621882318,1.8023317762372453,0,,0.0,none,P323,1
E0013928,N0014176,N0014177,main,7.810249675906654,auto_block,provisional,s5c_flows,4.4496,6.0,0.002206,3.6221,held,0.188747,0.2648,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,322.26370262066405,322.2207462474466,2.6557920082422015,2.616717131459666,2.4057920082422015,2.366717131459666,0.22490841044216991,0.06904949762842719,0.5787726109302082,0,,0.0,none,P323,1
E0013929,N0014177,N0014178,main,20.024984394500787,auto_block,provisional,s5c_flows,5.1913,7.0,0.002272,3.6221,held,0.219902,0.2726,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,322.2207462474466,322.11060883327684,2.616717131459666,2.6277944870356578,2.366717131459666,2.3777944870356578,0.236412089940284,0.07402945899464505,1.4117287317778429,0,,0.0,none,P323,1
E0013930,N0014178,N0014179,main,50.47771785649585,auto_block,provisional,s5c_flows,6.6745,9.0,0.002438,3.6221,held,0.282249,0.2926,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,322.11060883327684,321.8329813850661,2.6277944870356578,2.546077452824534,2.3777944870356578,2.296077452824534,0.25635114684220334,0.0829948059527694,3.2818082071078956,0,,0.0,none,P323,1
E0013931,N0014179,N0013827,main,19.026297590440446,auto_block,provisional,s5c_flows,7.4161,10.0,0.002859,3.6221,held,0.31376,0.3431,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,321.8329813850661,321.72833674831867,2.546077452824534,2.600581708712582,2.296077452824534,2.350581708712582,0.2652531698694368,0.087134829365597,1.1954803782241692,0,,0.0,none,P323,1
E0013932,N0014180,N0014181,main,13.416407864998739,auto_block,provisional,s5c_flows,70.4528,95.0,0.029505,3.6221,held,2.983065,3.5406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.55015341878527,314.4830713794603,9.306444481605354,9.38109488030534,9.056444481605354,9.13109488030534,0.5143872432677463,0.26160260541877833,0.4347051772308208,0,,0.0,none,P323,1
E0013933,N0014181,N0014182,main,9.486832980505138,auto_block,provisional,s5c_flows,70.4528,95.0,0.029617,3.6221,held,2.983177,3.554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.4830713794603,314.43563721455774,9.38109488030534,9.428071281536006,9.13109488030534,9.178071281536006,0.5143929034844227,0.26160754731029257,0.30737959629182,0,,0.0,none,P323,1
E0013934,N0014182,N0014183,main,15.297058540778355,auto_block,provisional,s5c_flows,71.1944,96.0,0.029696,3.6221,held,3.014346,3.5635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.43563721455774,314.3591519218539,9.428071281536006,9.410898126974246,9.178071281536006,9.160898126974246,0.5159617839772465,0.2629797725479778,0.4941276342491335,0,,0.0,none,P323,1
E0013935,N0014183,N0014184,main,5.656854249492381,auto_block,provisional,s5c_flows,71.1944,96.0,0.029824,3.6221,held,3.014474,3.5788,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,314.3591519218539,314.3167255149827,9.410898126974246,9.352128244782932,9.160898126974246,9.102128244782932,0.5961909817666531,0.23736707861596423,0.15813876264754964,0,,0.0,none,P323,1
E0013936,N0014184,N0014185,main,16.14284636420212,auto_block,provisional,s5c_flows,72.6776,98.0,0.029871,3.6221,held,3.076701,3.5845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.3167255149827,314.2360112831617,9.352128244782932,9.244335396525798,9.102128244782932,8.994335396525798,0.5190632085644741,0.26570687571567664,0.5183327097049485,0,,0.0,none,P323,1
E0013937,N0014185,N0013827,main,53.283373466637,auto_block,provisional,s5c_flows,74.9024,101.0,0.030005,3.626,merrimack,3.173508,3.6006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.2360112831617,313.9695944158285,9.244335396525798,10.35932404120274,8.994335396525798,10.10932404120274,0.523783315558504,0.26989451395205755,1.6954648956258298,0,,0.0,none,P323,1
E0013938,N0014186,N0014187,main,11.270503347288146,auto_road,derived,s5c_flows,24.1468,32.56,0.017661,3.6221,held,1.029954,2.1193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.5264376376633,380.47008512092685,11.89549839749293,11.965248131026271,11.64549839749293,11.715248131026271,0.3733210223221952,0.15554351171748831,0.5031640631603258,0,,0.0,none,P339,1
E0013939,N0014187,N0014188,main,8.909210002660044,auto_road,derived,s5c_flows,24.1468,32.56,0.017754,3.6221,held,1.030048,2.1305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.47008512092685,380.42553907091354,11.965248131026271,12.062681143930206,11.715248131026271,11.812681143930206,0.37333153666739277,0.15555028992317427,0.3977345035009908,0,,0.0,none,P339,1
E0013940,N0014188,N0014189,main,8.909414318599174,auto_road,derived,s5c_flows,24.1468,32.56,0.017829,3.6221,held,1.030123,2.1394,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.42553907091354,380.38099199932054,12.062681143930206,12.171162541695082,11.812681143930206,11.921162541695082,0.3733399252700039,0.15555569785039652,0.39773468786101474,0,,0.0,none,P339,1
E0013941,N0014189,N0014190,main,8.909212884612725,auto_road,derived,s5c_flows,24.1468,32.56,0.017903,3.6221,held,1.030197,2.1484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.0021545410156,390.95760847659255,1.5500000000000114,1.6564051952824457,1.3000000000000114,1.4064051952824457,0.3733482015874261,0.15556103348438394,0.3977168787176848,0,,0.0,none,P339,1
E0013942,N0014190,N0014191,main,23.10242229138648,auto_road,derived,s5c_flows,24.1468,32.56,0.017977,3.6221,held,1.030271,2.1573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.95760847659255,390.8420963651356,1.6564051952824457,1.9759273165050217,1.4064051952824457,1.7259273165050217,0.3733564774706815,0.15556636893211245,1.0312942047546074,0,,0.0,none,P326,1
E0013943,N0014191,N0014192,main,23.102586682386573,auto_road,derived,s5c_flows,24.8884,33.56,0.01817,3.6221,held,1.061554,2.1804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.8420963651356,390.72658343172367,1.9759273165050217,2.246713687416957,1.7259273165050217,1.9967136874169569,0.37681682246745024,0.15780546956640545,1.0218310022673414,0,,0.0,none,P326,1
E0013944,N0014192,N0014193,main,43.523295806656996,auto_road,derived,s5c_flows,24.8884,33.56,0.018362,3.6221,held,1.061746,2.2035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.72658343172367,390.5089669526904,2.246713687416957,2.6049246488720996,1.9967136874169569,2.3549246488720996,0.3768378288765239,0.15781911247789576,1.9249348336574954,0,,0.0,none,P326,1
E0013945,N0014193,N0014194,main,21.995962433598315,auto_road,derived,s5c_flows,24.8884,33.56,0.018725,3.6221,held,1.062109,2.247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.5089669526904,390.3989871405224,2.6049246488720996,2.809386882915078,2.3549246488720996,2.559386882915078,0.3768775365317522,0.15784490283847835,0.9727281102157675,0,,0.0,none,P326,1
E0013946,N0014194,N0014195,main,56.811892122467974,auto_road,derived,s5c_flows,24.8884,33.56,0.018908,3.6221,held,1.062292,2.269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.3989871405224,390.11492767991007,2.809386882915078,3.4465652400118074,2.559386882915078,3.1965652400118074,0.3768975506792769,0.15785790296983088,2.512260605040492,0,,0.0,none,P326,1
E0013947,N0014195,N0014196,main,8.16552006347075,auto_road,derived,s5c_flows,24.8884,33.56,0.019382,3.6221,held,1.062766,2.3258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.11492767991007,390.0741000795927,3.4465652400118074,3.5435451840791643,3.1965652400118074,3.2935451840791643,0.37694937888573926,0.15789157039249685,0.361035217673347,0,,0.0,none,P326,1
E0013948,N0014196,N0014197,main,4.028044446290285,auto_road,derived,s5c_flows,24.8884,33.56,0.01945,3.6221,held,1.062834,2.334,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,390.0741000795927,390.0338196351298,3.5435451840791643,3.6075377867451834,3.2935451840791643,3.3575377867451834,0.4803716252758929,0.13361257339621907,0.1397544537862344,0,,0.0,none,P326,1
E0013949,N0014197,N0014198,main,9.293323857760123,auto_road,derived,s5c_flows,24.8884,33.56,0.019483,3.6221,held,1.062867,2.338,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.0338196351298,389.987353015841,3.6075377867451834,3.74613697439338,3.3575377867451834,3.49613697439338,0.3769604202646176,0.15789874331143766,0.41088857778209276,0,,0.0,none,P326,1
E0013950,N0014198,N0013869,main,16.340816561244253,auto_road,derived,s5c_flows,24.8884,33.56,0.019561,3.6221,held,1.062945,2.3473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.987353015841,389.9056489330348,3.74613697439338,3.980581535715203,3.49613697439338,3.730581535715203,0.3769689467451837,0.15790428256719596,0.7224651925281795,0,,0.0,none,P326,1
E0013951,N0014199,N0014200,lateral,4.889485869470697,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,395.08775634765624,395.0461957177657,1.5500000000000114,1.5990069189530232,1.3000000000000114,1.3490069189530232,0.16154770133926477,0.032985520674333385,0.5044419108552066,0,,0.0,none,P326,1
E0013952,N0014200,N0014201,lateral,38.52405046413759,auto_road,derived,s5c_flows,1.0798,1.456,4.1e-05,3.6221,held,0.045308,0.0049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,395.0461957177657,394.85357546544503,1.5990069189530232,1.665162327523717,1.3490069189530232,1.415162327523717,0.13493816555369204,0.03724559324076562,4.758235041220767,0,,0.0,none,P326,1
E0013953,N0014201,N0014202,lateral,21.586463666498876,auto_road,derived,s5c_flows,1.0798,1.456,0.000362,3.6221,held,0.045629,0.0434,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,394.85357546544503,394.7132634516128,1.665162327523717,1.5534296636215572,1.415162327523717,1.3034296636215572,0.14790400650734825,0.03518619180487578,2.432485792220736,0,,0.0,none,P326,1
E0013954,N0014202,N0014203,lateral,9.902834895051928,auto_road,derived,s5c_flows,2.1596,2.912,0.000542,3.6221,held,0.091076,0.065,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,394.7132634516128,394.554818093292,1.5534296636215572,1.552664816864251,1.3034296636215572,1.302664816864251,0.25406345978593103,0.03891991036604739,0.6496300112969062,0,,0.0,none,P326,1
E0013955,N0014203,N0014204,lateral,60.09716510466987,auto_road,derived,s5c_flows,2.1596,2.912,0.000624,3.6221,held,0.091159,0.0749,0.0,0.0,,200,PVC-U,2.35,0.5,cover_min,minimum,tractive,1.0,394.4818157692375,393.0695323892778,1.625667140918722,1.6320667318159394,1.375667140918722,1.3820667318159394,0.2893204306648146,0.035688080650147475,3.4619726512558917,0,,0.0,none,P326,1
E0013956,N0014204,N0014205,lateral,53.35220921271658,auto_road,derived,s5c_flows,2.1596,2.912,0.001125,3.6221,held,0.091659,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,393.0695323892778,392.8027713432142,1.6320667318159394,1.7705318794420464,1.3820667318159394,1.5205318794420464,0.17135989163911547,0.050946904313149105,5.189099259885594,0,,0.0,none,P326,1
E0013957,N0014205,N0014206,lateral,76.64779078715137,auto_road,derived,s5c_flows,3.6428,4.912,0.00157,3.6221,held,0.154284,0.1884,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.8027713432142,392.41953238927846,1.7705318794420464,2.3829273275184164,1.5205318794420464,2.1329273275184164,0.20370680714640224,0.06442198197950541,6.271087342053105,0,,0.0,none,P326,1
E0013958,N0014206,N0014207,lateral,50.00000000000858,auto_road,derived,s5c_flows,3.6428,4.912,0.002208,3.6221,held,0.154923,0.265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.41953238927846,392.1695323892784,2.3829273275184164,2.1620410970497232,2.1329273275184164,1.9120410970497232,0.20398415647679652,0.06454279727217979,4.085284601151214,0,,0.0,none,P326,1
E0013959,N0014207,N0014208,lateral,50.00000000000858,auto_road,derived,s5c_flows,3.6428,4.912,0.002625,3.6221,held,0.15534,0.315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.1695323892784,391.91953238927834,2.1620410970497232,2.05077400720603,1.9120410970497232,1.80077400720603,0.20416471591684082,0.06462149840210177,4.081671652181589,0,,0.0,none,P326,1
E0013960,N0014208,N0013869,lateral,9.079144486542916,auto_road,derived,s5c_flows,5.8676,7.912,0.003042,3.6221,held,0.249027,0.365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,391.91953238927834,391.87413666684563,2.05077400720603,2.0120938019043706,1.80077400720603,1.7620938019043706,0.23819033964092173,0.08013179346246554,0.6352863638543561,0,,0.0,none,P326,1
E0013961,N0014209,N0013906,sub main,62.27197337782388,draft,drafted,s5c_flows,228.4307,304.678,0.057756,3.1684,merrimack,8.434538,6.9307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.03370077349706,340.72234090660794,10.409933259706065,9.56574503089206,10.159933259706065,9.31574503089206,0.6881059418138058,0.4531748485727599,1.508294231885251,0,,0.0,none,P248,1
E0013962,N0014210,N0014211,main,30.00000000009378,draft,drafted,s5c_flows,60.617,83.042,0.007451,3.6221,held,2.54867,0.8941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.9237276413761,344.7737276413756,3.9282315871395213,4.044997944561885,3.6782315871395213,3.794997944561885,0.4910896201931598,0.24178423278667155,1.0181441012841983,0,,0.0,none,P248,1
E0013963,N0014211,N0013906,main,39.86576054520771,draft,drafted,s5c_flows,60.617,83.042,0.007701,3.6221,held,2.54892,0.9241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.7737276413756,344.5743988386496,4.044997944561885,5.713687098850414,3.794997944561885,5.463687098850414,0.4911038729965785,0.24179604600558163,1.352930365557833,0,,0.0,none,P248,1
E0013964,N0014212,N0013912,lateral,31.100329199700308,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,353.2292338864639,352.6849781254691,1.5507954104111263,1.5659679194527598,1.3007954104111263,1.3159679194527598,0.0,0.0,0.0,0,,0.0,none,P248,1
E0013965,N0014213,N0014214,lateral,14.836353013012216,auto_road,derived,s5c_flows,3.2393,4.368,0.000411,3.6221,held,0.136212,0.0493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.690991161141,350.61680939607595,2.102465870108972,1.8882870394709244,1.852465870108972,1.6382870394709244,0.19550455380490386,0.06088955628136719,1.2647917677847353,0,,0.0,none,P248,1
E0013966,N0014214,N0014215,lateral,5.466529342378615,auto_road,derived,s5c_flows,3.2393,4.368,0.000534,3.6221,held,0.136336,0.0641,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,350.61680939607595,350.5758104260081,1.8882870394709244,1.943873411882521,1.6382870394709244,1.693873411882521,0.224758743840228,0.0554552008863676,0.40536274948102813,0,,0.0,none,P248,1
E0013967,N0014215,N0014216,lateral,3.8992913480559843,auto_road,derived,s5c_flows,3.2393,4.368,0.00058,3.6221,held,0.136381,0.0696,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,350.5758104260081,350.5348678668535,1.943873411882521,2.053419486662108,1.693873411882521,1.8034194866621078,0.2521691722224918,0.051327403626739126,0.2577166295209415,0,,0.0,none,P248,1
E0013968,N0014216,N0014217,lateral,3.8994827966425336,auto_road,derived,s5c_flows,5.3989,7.28,0.000612,3.6221,held,0.226948,0.0735,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,350.5348678668535,350.4939232974888,2.053419486662108,2.1690100521205977,1.8034194866621078,1.9190100521205977,0.2983280094536024,0.06461443152193017,0.21785208858891958,0,,0.0,none,P248,1
E0013969,N0014217,N0013912,lateral,29.847875753757073,auto_road,derived,s5c_flows,5.3989,7.28,0.000645,3.6221,held,0.226981,0.0774,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.4939232974888,350.34468391871997,2.1690100521205977,3.9062621262019093,1.9190100521205977,3.6562621262019093,0.2311302757019478,0.07680216417124194,2.1523125621909123,0,,0.0,none,P248,1
E0013970,N0014218,N0013913,lateral,29.614185789921695,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,349.0407773093511,348.5817574296073,1.6222475929926645,1.6322623457833174,1.3722475929926645,1.3822623457833174,0.0,0.0,0.0,0,,0.0,none,P248,1
E0013971,N0014219,N0013918,lateral,22.67156809750927,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,347.9064679742353,347.79311013374775,1.5535539984209663,1.9033315166428793,1.3035539984209663,1.6533315166428793,0.0,0.0,0.0,0,,0.0,none,P248,1
E0013972,N0014220,N0014221,main,52.17758139277826,auto_link,provisional,s5c_flows,5.0964,1.53,0.004902,3.6221,held,0.218556,0.5883,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.3276842451362,347.0667963381723,2.382032551738803,2.77078911104644,2.132032551738803,2.52078911104644,0.22830394496429504,0.07548560827957077,3.8090728422687006,0,,0.0,none,P248,1
E0013973,N0014221,N0013918,main,21.213203435596427,auto_link,provisional,s5c_flows,10.1928,3.06,0.005337,3.6221,held,0.432644,0.6405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.0667963381723,346.96073032099434,2.77078911104644,2.735711329396281,2.52078911104644,2.485711329396281,0.2844296234224624,0.10339790346907143,1.2430259068625282,0,,0.0,none,P248,1
E0013974,N0014222,N0014223,lateral,26.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,349.439865062494,349.088865062494,1.5640717050841317,1.5682089121153808,1.3140717050841317,1.3182089121153808,0.23938681518283858,0.040345846517591794,1.8101804520953357,0,,0.0,none,P248,1
E0013975,N0014223,N0013915,lateral,14.866068747318506,auto_block,provisional,s5c_flows,4.3191,5.824,0.000217,3.6221,held,0.181285,0.026,0.0,0.0,,200,PVC-U,2.65,0.5,ground,minimum,tractive,1.0,349.088865062494,348.6949142406901,1.5682089121153808,1.555451970247418,1.3182089121153808,1.305451970247418,0.37969167591694997,0.04719444546316706,0.6525500245875887,0,,0.0,none,P248,1
E0013976,N0014224,N0014225,lateral,19.02918385138961,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.0193664550781,348.9242205358212,1.5500000000000114,1.6954083704288223,1.3000000000000114,1.4454083704288223,0.13489621704043256,0.037230723305707175,2.351089386700639,0,,0.0,none,P248,1
E0013977,N0014225,N0013921,lateral,26.156940338322155,auto_road,derived,s5c_flows,3.2393,4.368,0.000159,3.6221,held,0.13596,0.019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.9242205358212,348.7934358341296,1.6954083704288223,2.187154986182918,1.4454083704288223,1.937154986182918,0.19538491264431362,0.06083861124396925,2.2312316736160756,0,,0.0,none,P248,1
