EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0013978,N0014226,N0014227,lateral,70.00000000019743,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.17445345388074,349.82445345387976,1.5511324836192557,2.051767249245245,1.3011324836192557,1.8017672492452448,0.17065230391004918,0.050665805354795285,6.836512838906102,0,,0.0,none,P248,1
E0013979,N0014227,N0014228,lateral,69.9999999997591,draft,drafted,s5c_flows,8.6382,11.648,0.000583,3.6221,held,0.362721,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.82445345387976,349.474453453881,2.051767249245245,2.125705237525267,1.8017672492452448,1.875705237525267,0.2688662035589366,0.09528204823720696,4.339209060936934,0,,0.0,none,P248,1
E0013980,N0014228,N0014229,lateral,70.00000000019743,draft,drafted,s5c_flows,10.7978,14.56,0.001167,3.6221,held,0.453839,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.474453453881,349.12445345388,2.125705237525267,2.440640540260631,1.875705237525267,2.190640540260631,0.2887889965519558,0.10572367916845263,4.039858445437908,0,,0.0,none,P248,1
E0013981,N0014229,N0013933,lateral,26.50323524067399,draft,drafted,s5c_flows,15.1169,20.384,0.00175,3.6221,held,0.635491,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.12445345388,348.99193727767664,2.440640540260631,2.685949685213984,2.190640540260631,2.435949685213984,0.32120107778049145,0.12374864660987553,1.3752151468384488,0,,0.0,none,P248,1
E0013982,N0014230,N0013933,lateral,40.14701129483328,draft,drafted,s5c_flows,49.3318,66.52,0.0062,3.6221,held,2.074314,0.7441,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.1677899028213,349.96705484634714,1.984096083506813,1.7108321165434859,1.734096083506813,1.4608321165434859,0.46189743384609416,0.21834435168226735,1.4486264825988187,0,,0.0,none,P248,1
E0013983,N0014231,N0014232,main,20.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.005412,3.6221,held,0.05068,0.6495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.1701413946933,348.0701413946933,2.094781701009822,2.1011842889004697,1.844781701009822,1.8511842889004697,0.14022076539719544,0.039135062665812986,2.377203778549624,0,,0.0,none,P248,1
E0013984,N0014232,N0014233,main,15.652475842498529,auto_block,provisional,s5c_flows,1.0798,1.456,0.005579,3.6221,held,0.050846,0.6695,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.0701413946933,347.9918790154808,2.1011842889004697,2.0864596075660984,1.8511842889004697,1.8364596075660984,0.14037767393577985,0.03919169697608285,1.858376692395692,0,,0.0,none,P248,1
E0013985,N0014233,N0014234,main,16.278820596099706,auto_block,provisional,s5c_flows,1.0798,1.456,0.005709,3.6221,held,0.050977,0.6851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.9918790154808,347.9104849125003,2.0864596075660984,2.1364816402340807,1.8364596075660984,1.8864816402340807,0.14050124843752929,0.03923632049200523,1.9310410378473988,0,,0.0,none,P248,1
E0013986,N0014234,N0014235,main,17.46424919657298,auto_block,provisional,s5c_flows,1.0798,1.456,0.005845,3.6221,held,0.051112,0.7014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.9104849125003,347.8231636665174,2.1364816402340807,2.2220023491075835,1.8864816402340807,1.9720023491075835,0.14062836572304063,0.039282242393481576,2.069787403461191,0,,0.0,none,P248,1
E0013987,N0014235,N0013915,main,14.142135623730951,auto_block,provisional,s5c_flows,1.0798,1.456,0.005991,3.6221,held,0.051258,0.7189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.8231636665174,347.7524529883988,2.2220023491075835,2.4979132225387275,1.9720023491075835,2.2479132225387275,0.1407655785830626,0.039331833078809636,1.6744310844176526,0,,0.0,none,P248,1
E0013988,N0014236,N0014237,lateral,49.999999999801545,draft,drafted,s5c_flows,15.1169,20.384,0.001794,3.6221,held,0.635535,0.2153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.12413584211566,347.87413584211663,2.3031407692124617,2.5497838356177454,2.0531407692124617,2.2997838356177454,0.3212080637283093,0.12375267276320659,2.594372394196469,0,,0.0,none,P248,1
E0013989,N0014237,N0014238,lateral,50.00000000025971,draft,drafted,s5c_flows,16.1967,21.84,0.002211,3.6221,held,0.681219,0.2653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.87413584211663,347.6241358421153,2.5497838356177454,3.4801427223378028,2.2997838356177454,3.2301427223378028,0.32828056592815974,0.12786041166665135,2.5384790323531576,0,,0.0,none,P248,1
E0013990,N0014238,N0013921,lateral,14.488068616541547,draft,drafted,s5c_flows,16.1967,21.84,0.002628,3.6221,held,0.681636,0.3153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.6241358421153,347.55169549903263,3.4801427223378028,3.4288953212798674,3.2301427223378028,3.1788953212798674,0.32834352395666644,0.1278972632792848,0.7354121298508098,0,,0.0,none,P248,1
E0013991,N0014239,N0014240,lateral,30.59411708155671,auto_block,provisional,s5c_flows,0.0,0.0,0.001401,3.6221,held,0.001401,0.1682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.69378392235876,347.540813336951,3.6253994272506134,3.5253182548458994,3.3753994272506134,3.2753182548458994,0.03702551459642827,0.008639395080328155,13.771637124213449,0,,0.0,none,P248,1
E0013992,N0014240,N0014241,lateral,9.405882918444833,auto_block,provisional,s5c_flows,0.0,0.0,0.001656,3.6221,held,0.001656,0.1988,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.540813336951,347.4937839223588,3.5253182548458994,3.516622571781852,3.2753182548458994,3.266622571781852,0.039636719570399624,0.0092303612763118,3.95503757643164,0,,0.0,none,P248,1
E0013993,N0014241,N0014242,lateral,34.87729673252422,auto_block,provisional,s5c_flows,1.0798,1.456,0.001735,3.6221,held,0.047002,0.2082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.4937839223588,347.31939743869617,3.516622571781852,4.640685569116329,3.266622571781852,4.390685569116329,0.1366488102613754,0.03785378610844117,4.253884668029988,0,,0.0,none,P248,1
E0013994,N0014242,N0014243,lateral,27.018512172212592,auto_block,provisional,s5c_flows,1.0798,1.456,0.002025,3.6221,held,0.047293,0.2431,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.31939743869617,347.18430487783513,4.640685569116329,5.236074760836743,4.390685569116329,4.986074760836743,0.13693834616371314,0.03795707398418638,3.2884034955788666,0,,0.0,none,P248,1
E0013995,N0014243,N0014244,lateral,3.1041910954631837,auto_block,provisional,s5c_flows,1.0798,1.456,0.002251,3.6221,held,0.047518,0.2701,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,347.18430487783513,347.1439503935941,5.236074760836743,5.270630905234043,4.986074760836743,5.020630905234043,0.18961282826899625,0.030604487751263315,0.2728534705696345,0,,0.0,none,P248,1
E0013996,N0014244,N0014245,lateral,11.21362996781317,auto_block,provisional,s5c_flows,1.0798,1.456,0.002276,3.6221,held,0.047544,0.2732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.1439503935941,347.087882243755,5.270630905234043,5.074013508198107,5.020630905234043,4.824013508198107,0.13718709214352046,0.038045891008241045,1.3623281161274574,0,,0.0,none,P248,1
E0013997,N0014245,N0014246,lateral,33.786370031977015,auto_block,provisional,s5c_flows,1.0798,1.456,0.00237,3.6221,held,0.047637,0.2844,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.087882243755,346.91895039359514,5.074013508198107,3.9914499970298607,4.824013508198107,3.7414499970298607,0.13727902564867014,0.038078735504246036,4.10190970207452,0,,0.0,none,P248,1
E0013998,N0014246,N0014247,lateral,19.251352392727465,auto_block,provisional,s5c_flows,1.0798,1.456,0.002651,3.6221,held,0.047919,0.3182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.91895039359514,346.8226936316315,3.9914499970298607,3.800475313680977,3.7414499970298607,3.550475313680977,0.13755703268316968,0.03817811901708204,2.3325297656801056,0,,0.0,none,P248,1
E0013999,N0014247,N0014248,lateral,20.248456731316587,auto_block,provisional,s5c_flows,1.0798,1.456,0.002812,3.6221,held,0.048079,0.3374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.8226936316315,346.72145134797495,3.800475313680977,3.7205347360094265,3.550475313680977,3.4705347360094265,0.1377142627162408,0.03823436754819823,2.450539778516911,0,,0.0,none,P248,1
E0014000,N0014248,N0013913,lateral,21.95449840010015,auto_block,provisional,s5c_flows,1.0798,1.456,0.002981,3.6221,held,0.048248,0.3577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.72145134797495,346.61167885597445,3.7205347360094265,3.6023409194161786,3.4705347360094265,3.3523409194161786,0.13787994315404764,0.038293671276245195,2.6538182298169457,0,,0.0,none,P248,1
E0014001,N0014249,N0013947,lateral,47.93497473224503,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,434.7878738736452,434.548198999984,1.5871566439329285,1.6581303457191439,1.3371566439329285,1.4081303457191439,0.17065230391004918,0.050665805354795285,4.681543859838692,0,,0.0,none,P251,1
E0014002,N0014250,N0014251,sub main,11.313708498984761,auto_block,provisional,s5c_flows,562.3462,759.508,0.07539,2.8412,merrimack,18.567455,9.0468,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,426.88860732471596,426.84335249072,9.365543065909037,9.411469286623742,9.065543065909036,9.111469286623741,0.7702758163314605,0.542748597175521,0.24479777804068031,0,,0.0,none,P251,1
E0014003,N0014251,N0014252,sub main,11.40175425099138,auto_block,provisional,s5c_flows,562.3462,759.508,0.075484,2.8412,merrimack,18.567549,9.0581,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,426.84335249072,426.797745473716,9.411469286623742,9.39024280753398,9.111469286623741,9.09024280753398,0.7702767411920443,0.5427502848221091,0.24670255163416024,0,,0.0,none,P251,1
E0014004,N0014252,N0014253,sub main,11.661903789690601,auto_block,provisional,s5c_flows,564.5057,762.42,0.075579,2.8398,merrimack,18.630052,9.0695,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,426.797745473716,426.7510978585573,9.39024280753398,9.325806438317727,9.09024280753398,9.025806438317726,0.7708904817234631,0.5438723521602051,0.2521305785576341,0,,0.0,none,P251,1
E0014005,N0014253,N0013947,sub main,36.82766384162257,auto_block,provisional,s5c_flows,572.8414,768.318,0.075676,2.8348,merrimack,18.870766,9.0811,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,426.7510978585573,426.6037872031908,9.325806438317727,9.602542142512334,9.025806438317726,9.302542142512333,0.7732314608603696,0.5481921715281861,0.793804220895786,0,,0.0,none,P251,1
E0014006,N0014254,N0014255,lateral,9.486832980505138,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,400.5304240469639,400.48298988206136,1.5540791268642238,1.7916683210636393,1.3040791268642238,1.5416683210636393,0.0,0.0,0.0,0,,0.0,none,P11,1
E0014007,N0014255,N0013951,lateral,12.727922061357855,auto_block,provisional,s5c_flows,1.0798,1.456,7.9e-05,3.6221,held,0.045346,0.0095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,400.48298988206136,400.4193502717546,1.7916683210636393,1.7959512419172938,1.5416683210636393,1.5459512419172938,0.1349770211660273,0.03725936869109317,1.5716159130155427,0,,0.0,none,P11,1
E0014008,N0014256,N0014257,trunk main,23.593793047473238,main_pipe,drafted,s5c_flows,48959.1247,64710.142,9.343796,1.6549,merrimack,947.112868,1121.2555,0.0,0.0,,1200,GRP,0.2,0.075,table11,dod,velocity,1.0,337.3243566770907,337.27716909099576,11.390487072909309,12.260977881660494,10.140487072909309,11.010977881660494,1.539692974613334,0.5345026203997503,0.2553949979691935,0,,0.0,none,P311,1
E0014009,N0014257,N0013954,trunk main,10.079927207458233,main_pipe,drafted,s5c_flows,48959.1247,64710.142,9.343993,1.6549,merrimack,947.113064,1121.2791,0.0,0.0,,1200,GRP,0.4,0.075,table11,minimum,velocity,1.0,337.27716909099576,337.23684938216593,12.260977881660494,12.313474104162196,11.010977881660494,11.063474104162196,2.0038051104169843,0.4353545795926266,0.0838398833886648,0,,0.0,none,P311,1
E0014010,N0014258,N0013955,trunk main,68.64511465940197,main_pipe,drafted,s5c_flows,6.1193,5.0,0.059732,3.6221,held,0.31627,7.1678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,411.9129291300191,411.5697035567221,9.018070625840267,8.357328913981007,8.768070625840267,8.107328913981007,0.25729994444550347,0.08943863053189591,4.446504047208161,0,,0.0,none,P250,1
E0014011,N0014259,N0014260,lateral,39.300672310270286,draft,drafted,s5c_flows,15.8398,24.0,0.001551,3.6221,held,0.665598,0.1861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.01944454778356,345.8229411862322,2.9297436846383107,3.7181049563459396,2.6797436846383107,3.4681049563459396,0.32590182259066236,0.1264717437046376,2.009842105098858,0,,0.0,none,P311,1
E0014012,N0014260,N0013954,lateral,54.36549004256822,draft,drafted,s5c_flows,15.8398,24.0,0.001879,3.6221,held,0.665926,0.2254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.8229411862322,345.5511137360193,3.7181049563459396,3.9992097503088075,3.4681049563459396,3.7492097503088075,0.32595218197473896,0.12650106806719913,2.779829529656874,0,,0.0,none,P311,1
E0014013,N0014261,N0014262,lateral,49.99998520333819,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,418.3182190801913,418.0682191541746,1.6319762323087161,2.07554915637229,1.3819762323087161,1.8255491563722899,0.0,0.0,0.0,0,,0.0,none,P250,1
E0014014,N0014262,N0014263,lateral,49.999999999866276,main_pipe,drafted,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.0682191541746,417.81821915417527,2.07554915637229,2.0928831407466078,1.8255491563722899,1.8428831407466078,0.021985998312083907,0.005448037260941702,37.90291082088773,0,,0.0,none,P250,1
E0014015,N0014263,N0013955,lateral,14.33633503830775,main_pipe,drafted,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.81821915417527,417.7465374789837,2.0928831407466078,2.1804949917193994,1.8428831407466078,1.9304949917193994,0.029793860143789975,0.007058831251338965,8.019736823357947,0,,0.0,none,P250,1
E0014016,N0014264,N0013961,lateral,55.55657774912939,draft,drafted,s5c_flows,6.2058,8.368,0.0,3.6221,held,0.260162,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,344.0163009440849,343.65518318871557,1.6715957844307354,1.6816698386281814,1.4215957844307354,1.4316698386281814,0.26450307045423826,0.07688375290039548,3.5006888989808056,0,,0.0,none,P311,1
E0014017,N0014265,N0014266,lateral,49.998824568722,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.4838439941406,343.233849871297,1.5500000000000114,1.6664492009686,1.3000000000000114,1.4164492009686,0.13489621704043256,0.037230723305707175,6.1774433790256955,0,,0.0,none,P311,1
E0014018,N0014266,N0013961,lateral,83.6216649289923,draft,drafted,s5c_flows,14.4406,19.472,0.000417,3.6221,held,0.605803,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.233849871297,342.8157415466521,1.6664492009686,2.5211114806916726,1.4164492009686,2.2711114806916726,0.3164058097633806,0.12099953662255261,4.40476872572428,0,,0.0,none,P311,1
E0014019,N0014267,N0013962,lateral,55.096142418393654,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.6237060546875,342.3482253425955,1.5500000000000114,1.7608749992013486,1.3000000000000114,1.5108749992013486,0.214700651244523,0.06927965601494754,4.276973707269954,0,,0.0,none,P311,1
E0014020,N0014268,N0013988,lateral,40.54188672847701,draft,drafted,s5c_flows,4.7226,6.368,0.0,3.6221,held,0.197982,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.01527709960936,341.812567665967,1.5500000000000114,1.9075251074705193,1.3000000000000114,1.6575251074705193,0.22106268348299915,0.07215515811980269,3.0565905628900416,0,,0.0,none,P322,1
E0014021,N0014269,N0014270,lateral,54.99999999998826,draft,drafted,s5c_flows,18.7597,25.296,0.002666,3.6221,held,0.789122,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.02008863686643,341.7450886368665,2.725120103367942,3.5447673201647376,2.475120103367942,3.2947673201647376,0.34371889722160354,0.137049338107391,2.66690797065916,0,,0.0,none,P311,1
E0014022,N0014270,N0014271,lateral,48.1494040645737,draft,drafted,s5c_flows,20.9193,28.208,0.003125,3.6221,held,0.880114,0.375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.7450886368665,341.5043416165436,3.5447673201647376,3.327292904940748,3.2947673201647376,3.077292904940748,0.35558829930186386,0.14432476437019331,2.256795483199097,0,,0.0,none,P311,1
E0014023,N0014271,N0014272,lateral,70.00000000000294,draft,drafted,s5c_flows,23.0788,31.12,0.003526,3.6221,held,0.97105,0.4231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.5043416165436,341.1543416165436,3.327292904940748,3.0491190768157708,3.077292904940748,2.7991190768157708,0.36658987242546637,0.1512350878164817,3.182484717724759,0,,0.0,none,P311,1
E0014024,N0014272,N0014273,lateral,70.00000000005468,draft,drafted,s5c_flows,25.2384,34.032,0.004109,3.6221,held,1.062168,0.4931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.1543416165436,340.80434161654335,3.0491190768157708,3.280771908847271,2.7991190768157708,3.030771908847271,0.3768839894557488,0.15784909425629906,3.0955591091899124,0,,0.0,none,P311,1
E0014025,N0014273,N0013962,lateral,15.225960484126679,draft,drafted,s5c_flows,26.3182,35.488,0.004693,3.6221,held,1.108018,0.5631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.80434161654335,340.72821181412274,3.280771908847271,3.3808885276741307,3.030771908847271,3.1308885276741307,0.3818213339086537,0.16107292998358463,0.6646197724758055,0,,0.0,none,P311,1
E0014026,N0014274,N0014275,main,79.33774596371526,draft,drafted,s5c_flows,32.9274,44.4,0.002987,3.6221,held,1.383388,0.3585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.3823704573834,343.98568172756484,2.343459620741612,2.996251866185162,2.093459620741612,2.746251866185162,0.4086861567213583,0.17921605696891402,3.235479705674153,0,,0.0,none,P311,1
E0014027,N0014275,N0013975,main,49.448223372806936,draft,drafted,s5c_flows,41.8856,57.68,0.003648,3.6221,held,1.7596,0.4378,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.98568172756484,343.7384406107008,2.996251866185162,3.0686272603929297,2.746251866185162,2.8186272603929297,0.4396184941837776,0.2014219952461785,1.8746642079824052,0,,0.0,none,P311,1
E0014028,N0014276,N0013964,lateral,43.01973948665017,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.0829345703125,344.86783587287925,1.5500000000000114,2.2581712071988704,1.3000000000000114,2.0081712071988704,0.17065230391004918,0.050665805354795285,4.201500018943573,0,,0.0,none,P311,1
E0014029,N0014277,N0013964,lateral,25.496036356790814,draft,provisional,s5c_flows,6.9598,11.89,0.0,3.6221,held,0.291771,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.4967733148884,345.36929313310446,1.5531534429240992,1.7567139469736617,1.3031534429240992,1.5067139469736617,0.2507055861725133,0.0861782639527913,1.6949520182906699,0,,0.0,none,P311,1
E0014030,N0014278,N0013975,lateral,89.01141989841653,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,30.173,0.0,W11a-XG01735,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.9161196350163,344.4710625355242,1.6903256774837132,2.3360053355695527,1.4403256774837132,2.0860053355695527,0.17065230391004918,0.050665805354795285,8.693253070615292,0,,0.0,none,P311,1
E0014031,N0014279,N0014280,lateral,76.93159034404617,draft,drafted,s5c_flows,18.9259,20.178,0.002835,3.6221,held,0.796256,0.3402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.52513048479585,342.14047253307564,2.8427284019228978,3.074035523564987,2.5927284019228978,2.824035523564987,0.3446843517785281,0.13763421963101802,3.7199053736696004,0,,0.0,none,P311,1
E0014032,N0014280,N0014281,lateral,69.99999999987199,draft,drafted,s5c_flows,22.5687,25.09,0.003476,3.6221,held,0.949612,0.4171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.14047253307564,341.7904725330763,3.074035523564987,3.164544556767453,2.824035523564987,2.914544556767453,0.3640661596310324,0.14963554576923727,3.2045457557684203,0,,0.0,none,P311,1
E0014033,N0014281,N0014282,lateral,70.00000000024752,draft,drafted,s5c_flows,23.6484,26.546,0.004059,3.6221,held,0.995463,0.4871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.7904725330763,341.4404725330751,3.164544556767453,3.2529783946592943,2.914544556767453,3.0029783946592943,0.36941481756559413,0.15303576155138748,3.1581479983910934,0,,0.0,none,P311,1
E0014034,N0014282,N0013979,lateral,6.637606545131573,draft,drafted,s5c_flows,23.6484,26.546,0.004643,3.6221,held,0.996046,0.5571,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,341.4404725330751,341.39732809053174,3.2529783946592943,3.286998081343256,3.0029783946592943,3.036998081343256,0.4050458954561797,0.14368174271307105,0.27312158200640535,0,,0.0,none,P311,1
E0014035,N0014283,N0014284,sub main,41.664927258197075,draft,drafted,s5c_flows,590.8688,794.832,0.08606,2.8242,merrimack,19.400083,10.3272,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,333.7713804210763,333.6047207120435,10.736767772283088,10.774490713737748,10.436767772283087,10.474490713737747,0.7782543876347592,0.5576855200440163,0.892273099048918,0,,0.0,none,P311,1
E0014036,N0014284,N0014285,sub main,79.26147637454811,draft,drafted,s5c_flows,595.1879,800.656,0.086407,2.8217,merrimack,19.524474,10.3688,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,333.6047207120435,333.2876748065453,10.774490713737748,11.112502195407842,10.474490713737747,10.812502195407841,0.7794102849304428,0.55991595886053,1.6949027127097265,0,,0.0,none,P311,1
E0014037,N0014285,N0014286,sub main,39.999999999899025,draft,drafted,s5c_flows,597.7509,804.112,0.087067,2.8202,merrimack,19.598691,10.4481,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,333.2876748065453,333.1276748065457,11.112502195407842,11.309397947360537,10.812502195407841,11.009397947360537,0.7800955541224505,0.5612467297477202,0.8545961621521279,0,,0.0,none,P311,1
E0014038,N0014286,N0014287,sub main,40.00000000018256,draft,drafted,s5c_flows,597.7509,804.112,0.087401,2.8202,merrimack,19.599024,10.4881,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,333.1276748065457,332.967674806545,11.309397947360537,11.681983396579994,11.009397947360537,11.381983396579994,0.7800986214495088,0.5612527007416908,0.8545928019087761,0,,0.0,none,P311,1
E0014039,N0014287,N0013979,sub main,19.545545638374268,draft,drafted,s5c_flows,598.4925,805.112,0.087734,2.8198,merrimack,19.620634,10.5281,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,332.967674806545,332.8894926239915,11.681983396579994,11.794833547883513,11.381983396579994,11.494833547883513,0.7802975347926221,0.5616401888130567,0.4174806140576629,0,,0.0,none,P311,1
E0014040,N0014288,N0014289,lateral,85.00000000008517,draft,drafted,s5c_flows,15.5477,18.538,0.001405,3.6221,held,0.653206,0.1686,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,343.11605843995557,342.52105843995497,3.673095612778809,1.5625597241075297,3.423095612778809,1.3125597241075297,0.36428105029556823,0.11569145778465759,3.888938679403278,0,,0.0,none,P322,1
E0014041,N0014289,N0013988,lateral,49.41397556669913,draft,drafted,s5c_flows,15.5477,18.538,0.002113,3.6221,held,0.653914,0.2536,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,342.35909287272085,341.9884880559706,1.7245252913416493,1.7316047174668938,1.4745252913416493,1.4816047174668938,0.373251525815595,0.11386760501767537,2.206464548658988,0,,0.0,none,P322,1
E0014042,N0014290,N0014005,lateral,26.26020543916444,draft,drafted,s5c_flows,32.7757,40.944,0.00404,3.6221,held,1.378081,0.4848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.1355965698871,342.0042955426913,1.9866568480816227,2.0091321916837046,1.7366568480816227,1.7591321916837046,0.4082074241399526,0.1788836602426241,1.0721757243265788,0,,0.0,none,P311,1
E0014043,N0014291,N0014292,lateral,45.00000000000482,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.33922119140624,343.1142211914062,1.5500000000000114,2.321386718750034,1.3000000000000114,2.071386718750034,0.17065230391004918,0.050665805354795285,4.394901110713426,0,,0.0,none,P311,1
E0014044,N0014292,N0014293,lateral,73.06029906547293,draft,drafted,s5c_flows,79.4562,114.824,0.000375,3.6002,merrimack,3.311264,0.045,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,343.1142211914062,342.2374976026205,2.321386718750034,1.5537316454263532,2.071386718750034,1.3037316454263532,0.7242410963764555,0.22111141350645375,1.68130703599051,0,,0.0,none,P311,1
E0014045,N0014293,N0014294,lateral,16.939700934596516,draft,drafted,s5c_flows,81.0995,117.28,0.000984,3.5913,merrimack,3.371988,0.1181,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,342.23440321784017,342.031126806625,1.5568260302067074,1.565369775406225,1.3068260302067074,1.315369775406225,0.7281710514489852,0.22310479746679152,0.3877225664878296,0,,0.0,none,P311,1
E0014046,N0014294,N0014005,lateral,71.84707254978628,draft,drafted,s5c_flows,82.1793,118.736,0.001125,3.5856,merrimack,3.411549,0.135,1.529,0.0,W11a-XG01736,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.031126806625,341.6718914438761,1.565369775406225,2.3415362904988797,1.315369775406225,2.0915362904988797,0.5349319651101331,0.2799681594911755,2.2385112262202735,0,,0.0,none,P311,1
E0014047,N0014295,N0014296,lateral,39.99999999990067,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,342.1251240944721,341.4851240944737,1.8201273703716652,1.82456828833881,1.5701273703716652,1.57456828833881,0.19992910153279222,0.028590177643174813,3.3345153934764475,0,,0.0,none,P268,1
E0014048,N0014296,N0014297,lateral,74.99999999991014,draft,drafted,s5c_flows,3.981,5.368,0.000333,3.6221,held,0.167225,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.4851240944737,341.11012409447414,1.82456828833881,5.81922771216648,1.57456828833881,5.56922771216648,0.20917328606773047,0.06681975126780246,5.97590650076488,0,,0.0,none,P268,1
E0014049,N0014297,N0014008,lateral,49.36157797255552,draft,drafted,s5c_flows,6.1405,8.28,0.000958,3.6221,held,0.258384,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.11012409447414,340.86331620461135,5.81922771216648,6.365748736794899,5.56922771216648,6.115748736794899,0.24105324481513687,0.08149866592636981,3.412909736353808,0,,0.0,none,P268,1
E0014050,N0014298,N0014299,lateral,64.9999999999084,auto_road,derived,s5c_flows,4.7226,6.368,0.0,3.6221,held,0.197982,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.4082686696471,340.08326866964757,1.556117316681025,3.381514045196184,1.306117316681025,3.131514045196184,0.22106268348299915,0.07215515811980269,4.900570807623986,0,,0.0,none,P322,1
E0014051,N0014299,N0014300,lateral,50.000000000133156,auto_road,derived,s5c_flows,10.1215,13.648,0.000542,3.6221,held,0.424859,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.08326866964757,339.8332686696469,3.381514045196184,4.028303595978116,3.131514045196184,3.778303595978116,0.2827900528908853,0.1025291428686296,2.946826894427912,0,,0.0,none,P322,1
E0014052,N0014300,N0014301,lateral,49.99993732180771,auto_road,derived,s5c_flows,12.6845,17.104,0.000958,3.6221,held,0.532724,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.8332686696469,339.58326898303784,4.028303595978116,4.52494634899341,3.778303595978116,4.27494634899341,0.30383527909913854,0.11392945193910595,2.742710758170011,0,,0.0,none,P322,1
E0014053,N0014301,N0014015,lateral,7.842211900240771,auto_road,derived,s5c_flows,12.6845,17.104,0.001375,3.6221,held,0.53314,0.165,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,339.58326898303784,339.54013681758653,4.52494634899341,4.496575828897846,4.27494634899341,4.246575828897846,0.3141620255750927,0.11141641769165331,0.4160386075669672,0,,0.0,none,P322,1
E0014054,N0014302,N0014303,main,40.000000000063515,draft,drafted,s5c_flows,96.5277,119.716,0.010114,3.5164,merrimack,3.938746,1.2137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.6897337341868,341.4897337341865,3.1957032775319476,3.2432374572197773,2.9457032775319476,2.9932374572197773,0.5576098609825886,0.3012930804370282,1.195579047854288,0,,0.0,none,P268,1
E0014055,N0014303,N0014304,main,40.000000000047116,draft,drafted,s5c_flows,97.6075,121.172,0.010448,3.5117,merrimack,3.977682,1.2537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.4897337341865,341.28973373418626,3.2432374572197773,3.6755982970637433,2.9932374572197773,3.4255982970637433,0.559187715184296,0.3028204867890296,1.1922054948001373,0,,0.0,none,P268,1
E0014056,N0014304,N0014011,main,18.29902288548781,draft,drafted,s5c_flows,97.6075,121.172,0.010781,3.5117,merrimack,3.978015,1.2937,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.28973373418626,341.1982386197588,3.6755982970637433,4.047946682975578,3.4255982970637433,3.797946682975578,0.5592011568895082,0.3028335240155351,0.5453917807584068,0,,0.0,none,P268,1
E0014057,N0014305,N0014306,lateral,64.99999999999861,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.2759773318381,339.9509773318381,1.551934045115047,3.5170402462869106,1.301934045115047,3.2670402462869106,0.19530982006149752,0.060806644196143594,5.546742775105722,0,,0.0,none,P322,1
E0014058,N0014306,N0014307,lateral,50.00000000005608,auto_road,derived,s5c_flows,7.9619,10.736,0.000542,3.6221,held,0.334325,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.9509773318381,339.7009773318378,3.5170402462869106,3.878795617380945,3.2670402462869106,3.628795617380945,0.2619307635649274,0.09175903988519249,3.181502325242149,0,,0.0,none,P322,1
E0014059,N0014307,N0014308,lateral,49.99999999998927,auto_road,derived,s5c_flows,12.281,16.56,0.000958,3.6221,held,0.51581,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.7009773318378,339.45097733183786,3.878795617380945,4.018444054880888,3.628795617380945,3.768444054880888,0.3007509620044078,0.11222469403135574,2.770841788100219,0,,0.0,none,P322,1
E0014060,N0014308,N0014309,lateral,16.88972413633314,auto_road,derived,s5c_flows,15.5204,20.928,0.001375,3.6221,held,0.652029,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.45097733183786,339.3665287111562,4.018444054880888,4.0153987790781684,3.768444054880888,3.7653987790781684,0.3238026325414857,0.12525224462268664,0.8693425376526352,0,,0.0,none,P322,1
E0014061,N0014309,N0014015,lateral,76.75033673355031,auto_road,derived,s5c_flows,18.7597,25.296,0.001516,3.6221,held,0.787971,0.1819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.3665287111562,338.98277702748845,4.0153987790781684,5.053935618995922,3.7653987790781684,4.803935618995922,0.3435625386879081,0.13695472889291932,3.7232588971363496,0,,0.0,none,P322,1
E0014062,N0014310,N0014311,main,43.63841589487212,draft,drafted,s5c_flows,151.4623,185.242,0.014436,3.3299,merrimack,5.851839,1.7323,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.10795285252146,338.86794156509967,6.127032499041036,6.53049593490033,5.877032499041036,6.28049593490033,0.645597091135488,0.36131825148621555,1.1265647593021233,0,,0.0,none,P268,1
E0014063,N0014311,N0014312,main,88.27388154892475,draft,drafted,s5c_flows,163.8376,203.61,0.014799,3.2984,merrimack,6.269431,1.7759,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.86794156509967,338.3824352165806,6.53049593490033,7.044749842013175,6.28049593490033,6.794749842013175,0.6580383819354162,0.374872374324951,2.2357835037244698,0,,0.0,none,P268,1
E0014064,N0014312,N0014313,main,60.000000000016406,draft,drafted,s5c_flows,168.1568,209.434,0.015535,3.288,merrimack,6.414873,1.8642,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.3824352165806,338.0524352165805,7.044749842013175,7.311761560763273,6.794749842013175,7.061761560763273,0.6622074530451367,0.37952051233581197,1.5101007930397188,0,,0.0,none,P268,1
E0014065,N0014313,N0014314,main,60.000000000071914,draft,drafted,s5c_flows,174.2973,217.714,0.016035,3.2738,merrimack,6.620332,1.9242,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,338.0524352165805,337.7224352165801,7.311761560763273,7.774085779513655,7.061761560763273,7.524085779513655,0.6679617413056609,0.38602774537388373,1.4970917317008372,0,,0.0,none,P268,1
E0014066,N0014314,N0014315,main,59.99999999987609,draft,drafted,s5c_flows,176.4568,220.626,0.016535,3.2689,merrimack,6.692705,1.9842,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,337.7224352165801,337.3924352165808,7.774085779513655,7.874257898653582,7.524085779513655,7.624257898653582,0.6699522965944903,0.38830417524376526,1.4926435883288214,0,,0.0,none,P268,1
E0014067,N0014315,N0014011,main,29.886750251551852,draft,drafted,s5c_flows,177.5366,222.082,0.017035,3.2665,merrimack,6.729101,2.0442,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,337.3924352165808,337.22805809019724,7.874257898653582,8.018127212537138,7.624257898653582,7.768127212537138,0.6709463521841433,0.38944597840357664,0.74240288000824,0,,0.0,none,P268,1
E0014068,N0014316,N0014317,lateral,50.00000000018384,draft,drafted,s5c_flows,8.2229,5.986,0.0,3.6221,held,0.344726,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,339.80388866506286,339.55388866506195,1.557805670874643,2.8465935126724276,1.307805670874643,2.5965935126724276,0.26451812185404083,0.09306663005074214,3.1503827696017916,0,,0.0,none,P322,1
E0014069,N0014317,N0014318,lateral,49.999999999757144,draft,drafted,s5c_flows,13.3193,7.516,0.000417,3.6221,held,0.558796,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.55388866506195,339.30388866506314,2.8465935126724276,3.437108649389984,2.5965935126724276,3.187108649389984,0.30845465471297034,0.11650468217869217,2.7016396757077192,0,,0.0,none,P322,1
E0014070,N0014318,N0014319,lateral,15.000000000064334,draft,drafted,s5c_flows,13.3193,7.516,0.000833,3.6221,held,0.559212,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.30388866506314,339.2288886650628,3.437108649389984,3.6514519111090635,3.187108649389984,3.4014519111090635,0.30852709305748555,0.11654527632257214,0.810301609247949,0,,0.0,none,P322,1
E0014071,N0014319,N0014320,lateral,90.37333069579451,draft,drafted,s5c_flows,17.6384,13.34,0.000958,3.6221,held,0.740406,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.2288886650628,338.7770220115838,3.6514519111090635,2.7874311134161758,3.4014519111090635,2.5374311134161758,0.3369511620234817,0.1329833636475864,4.470149825921286,0,,0.0,none,P322,1
E0014072,N0014320,N0014014,lateral,43.067566610880576,draft,drafted,s5c_flows,19.798,16.252,0.001711,3.6221,held,0.831693,0.2054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.7770220115838,338.56168417852945,2.7874311134161758,3.397452784361178,2.5374311134161758,3.147452784361178,0.3493892658641002,0.14050193196582567,2.0544213774649993,0,,0.0,none,P322,1
E0014073,N0014321,N0014322,lateral,50.00000000016858,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.1877014160156,341.93770141601476,1.5500000000000114,2.226696777344614,1.3000000000000114,1.976696777344614,0.19530982006149752,0.060806644196143594,4.266725211634264,0,,0.0,none,P268,1
E0014074,N0014322,N0014323,lateral,37.15538029083596,draft,provisional,s5c_flows,9.718,13.104,0.000417,3.6221,held,0.407821,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.93770141601476,341.7519245145606,2.226696777344614,3.617704391689415,1.976696777344614,3.367704391689415,0.2791253527060392,0.10059908771236306,2.218559984526984,0,,0.0,none,P268,1
E0014075,N0014323,N0014324,lateral,50.0000000000856,draft,provisional,s5c_flows,12.9574,17.472,0.000726,3.6221,held,0.543933,0.0872,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.7519245145606,341.50192451456013,3.617704391689415,4.75680351278362,3.367704391689415,4.50680351278362,0.30584073129815115,0.11504421095098025,2.72472973039807,0,,0.0,none,P268,1
E0014076,N0014324,N0014008,lateral,51.12772548838448,draft,provisional,s5c_flows,16.1967,21.84,0.001143,3.6221,held,0.680151,0.1372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.50192451456013,341.24628588711823,4.75680351278362,5.982779054288017,4.50680351278362,5.732779054288017,0.3281191939028415,0.12776597784245286,2.5970097878274774,0,,0.0,none,P268,1
E0014077,N0014325,N0014326,lateral,79.99999999988336,draft,provisional,s5c_flows,1.0798,1.456,0.000351,3.6221,held,0.045618,0.0421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.1588161597219,341.75881615972247,1.89648169184062,1.6069980492619038,1.64648169184062,1.3569980492619038,0.1352544884063066,0.03735779172995793,9.857959976352394,0,,0.0,none,P322,1
E0014078,N0014326,N0014327,lateral,49.999999999966604,draft,provisional,s5c_flows,2.9012,3.912,0.001018,3.6221,held,0.122642,0.1221,0.0,0.0,,200,PVC-U,3.2,0.5,ground,minimum,tractive,1.0,341.75881615972247,340.15881615972353,1.6069980492619038,1.5584384789483465,1.3569980492619038,1.3084384789483465,0.3549416541561466,0.03796943552538376,2.347803712455161,0,,0.0,none,P322,1
E0014079,N0014327,N0014328,lateral,49.999999999966604,draft,provisional,s5c_flows,6.5439,8.824,0.001435,3.6221,held,0.275774,0.1721,0.0,0.0,,200,PVC-U,2.4,0.5,cover_min,minimum,tractive,1.0,340.09635791953883,338.89635791953964,1.620896719133043,1.6327253324134858,1.370896719133043,1.3827253324134858,0.4217472842692963,0.05833649636457003,1.9759068153256258,0,,0.0,none,P322,1
E0014080,N0014328,N0014028,lateral,7.328483441156709,draft,provisional,s5c_flows,7.6237,10.28,0.001851,3.6221,held,0.321458,0.2221,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,338.89635791953964,338.7937591513634,1.6327253324134858,1.5528595009803325,1.3827253324134858,1.3028595009803325,0.3688258744643446,0.07083955940794737,0.3311627495314266,0,,0.0,none,P322,1
E0014081,N0014329,N0014330,lateral,17.68402786309127,auto_road,derived,s5c_flows,27.398,36.944,0.002131,3.6221,held,1.150724,0.2558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.6285209534244,337.54010081410894,3.056171429388087,3.388732193703561,2.806171429388087,3.138732193703561,0.3862873473451694,0.16401816018989296,0.7629910732096195,0,,0.0,none,P322,1
E0014082,N0014330,N0014331,lateral,8.393631947565071,auto_road,derived,s5c_flows,28.4777,38.4,0.002279,3.6221,held,1.196139,0.2734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.54010081410894,337.4981326543711,3.388732193703561,3.6142025507070343,3.138732193703561,3.3642025507070343,0.3909052953486013,0.16709296491985787,0.3578715035517662,0,,0.0,none,P322,1
E0014083,N0014331,N0014332,lateral,5.612876251724918,auto_road,derived,s5c_flows,29.5575,39.856,0.002349,3.6221,held,1.241476,0.2818,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,337.4981326543711,337.45603608248314,3.6142025507070343,3.6259951675168622,3.3642025507070343,3.3759951675168622,0.4558637089332222,0.15415690900304452,0.20521031987315344,0,,0.0,none,P322,1
E0014084,N0014332,N0014333,lateral,3.999999999986067,auto_road,derived,s5c_flows,29.5575,39.856,0.002395,3.6221,held,1.241523,0.2874,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,337.45603608248314,337.4160360824833,3.6259951675168622,3.740244435094837,3.3759951675168622,3.490244435094837,0.5041153715224937,0.14382981181220272,0.1322448598722401,0,,0.0,none,P322,1
E0014085,N0014333,N0014334,lateral,9.309463937634444,auto_road,derived,s5c_flows,29.5575,39.856,0.002429,3.6221,held,1.241556,0.2914,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.4160360824833,337.36948876279513,3.740244435094837,3.737505866111121,3.490244435094837,3.487505866111121,0.3953964889920213,0.17011227559595382,0.39241049582774196,0,,0.0,none,P322,1
E0014086,N0014334,N0014335,lateral,65.00000000003493,auto_road,derived,s5c_flows,29.5575,39.856,0.002506,3.6221,held,1.241634,0.3008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.36948876279513,337.04448876279497,3.737505866111121,2.7388059149394053,3.487505866111121,2.4888059149394053,0.3954040976262074,0.170117415009098,2.739813117359339,0,,0.0,none,P322,1
E0014087,N0014335,N0014336,lateral,69.99999996916584,auto_road,derived,s5c_flows,31.7171,42.768,0.003048,3.6221,held,1.33271,0.3658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.04448876279497,336.69448876294916,2.7388059149394053,3.587798834707087,2.4888059149394053,3.337798834707087,0.4040580697928589,0.17601667855759445,2.8873737548438463,0,,0.0,none,P322,1
E0014088,N0014336,N0014337,lateral,70.0000000002054,auto_road,derived,s5c_flows,32.7969,44.224,0.003631,3.6221,held,1.37856,0.4358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.69448876294916,336.3444887629481,3.587798834707087,3.9696591862706327,3.337798834707087,3.7196591862706327,0.40825068944745363,0.17891368669155222,2.8577212404689716,0,,0.0,none,P322,1
E0014089,N0014337,N0014028,lateral,13.473848685984311,auto_road,derived,s5c_flows,32.7969,44.224,0.004215,3.6221,held,1.379143,0.5058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.3444887629481,336.2771195195182,3.9696591862706327,4.06949913282557,3.7196591862706327,3.8194991328255696,0.4083033335125639,0.17895022576640746,0.5499934150292582,0,,0.0,none,P322,1
E0014090,N0014338,N0014054,lateral,70.51428930164808,draft,drafted,s5c_flows,61.8063,75.572,0.005289,3.6221,held,2.596368,0.6346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.10839042042227,334.755818973914,3.4001239838746073,4.4306129108516075,3.1501239838746073,4.1806129108516075,0.49378986402352126,0.24402893268604714,2.3800370170649887,0,,0.0,none,P294,1
E0014091,N0014339,N0014045,sub main,28.358155565639752,draft,drafted,s5c_flows,167.3723,210.708,0.033231,3.2899,merrimack,6.40632,3.9877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.769870958693,333.6280801808648,6.394832410447634,6.435518451947701,6.144832410447634,6.185518451947701,0.6392631836092723,0.389218624564476,0.7393448241857118,0,,0.0,none,P249,1
E0014092,N0014340,N0014341,lateral,91.02564189548418,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.8664123535156,337.4112841440382,1.5500000000000114,2.292329137211823,1.3000000000000114,2.042329137211823,0.17065230391004918,0.050665805354795285,8.889970992662738,0,,0.0,none,P249,1
E0014093,N0014341,N0014342,lateral,40.00000000001382,draft,provisional,s5c_flows,6.4787,8.736,0.000759,3.6221,held,0.272362,0.091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.4112841440382,337.21128414403813,2.292329137211823,2.7550549672899933,2.042329137211823,2.5050549672899933,0.24519614089803468,0.08349374213192409,2.718911742351327,0,,0.0,none,P249,1
E0014094,N0014342,N0014343,lateral,40.00000000001382,draft,provisional,s5c_flows,8.6382,11.648,0.001092,3.6221,held,0.363229,0.131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.21128414403813,337.0112841440381,2.7550549672899933,3.158332555180664,2.5050549672899933,2.908332555180664,0.26898669668070524,0.09534376337434178,2.478437316393565,0,,0.0,none,P249,1
E0014095,N0014343,N0014344,lateral,19.724014438070263,draft,provisional,s5c_flows,11.3614,15.56,0.001425,3.6221,held,0.477722,0.171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.0112841440381,336.91266407184776,3.158332555180664,3.3643439847928676,2.908332555180664,3.1143439847928676,0.29352998127553614,0.1082793213582531,1.1199318466186117,0,,0.0,none,P249,1
E0014096,N0014344,N0014045,lateral,53.84197000065018,draft,provisional,s5c_flows,12.4411,17.016,0.00159,3.6221,held,0.523154,0.1907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.91266407184776,336.6434542218445,3.3643439847928676,3.420144410968021,3.1143439847928676,3.170144410968021,0.3020989469355388,0.11296830496242308,2.9704379170476916,0,,0.0,none,P249,1
E0014097,N0014345,N0014346,main,60.000000000047756,draft,provisional,s5c_flows,278.6094,357.97,0.026233,3.0932,merrimack,10.000557,3.1479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.650907911064,328.35090791106376,6.476777635811004,7.223829637764368,6.226777635811004,6.973829637764368,0.7187810632429988,0.49996886262092044,1.3912442204431381,0,,0.0,none,P294,1
E0014098,N0014346,N0014347,main,60.000000000047756,draft,provisional,s5c_flows,285.0881,366.706,0.026733,3.0846,merrimack,10.204647,3.2079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.35090791106376,328.0509079110635,7.223829637764368,7.441645799873982,6.973829637764368,7.191645799873982,0.7224162028949072,0.5059663213856314,1.3842435925350778,0,,0.0,none,P294,1
E0014099,N0014347,N0014069,main,18.361202117887046,draft,provisional,s5c_flows,289.4073,372.53,0.027233,3.079,merrimack,10.340562,3.2679,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.0509079110635,327.9591019004741,7.441645799873982,7.4210555702290435,7.191645799873982,7.1710555702290435,0.7247946697527982,0.5099509584952651,0.42221617800043987,0,,0.0,none,P294,1
E0014100,N0014348,N0014069,lateral,50.9502995339496,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.4947998046875,333.24004830701773,1.5500000000000114,2.140109163685395,1.3000000000000114,1.8901091636853948,0.13489621704043256,0.037230723305707175,6.294999797100589,0,,0.0,none,P294,1
E0014101,N0014349,N0014073,lateral,27.313000567495326,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,27.313,0.0,W11a-XG01737,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,401.26645126522544,401.12988626238797,1.5530677777433084,1.632534391908905,1.3030677777433084,1.382534391908905,0.0,0.0,0.0,0,,0.0,none,P258,1
E0014102,N0014350,N0014073,lateral,22.561028345356956,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,22.561,0.0,W11a-XG01738,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,401.2360107421875,401.1232056004607,1.5500000000000114,1.6392150538361534,1.3000000000000114,1.3892150538361534,0.0,0.0,0.0,0,,0.0,none,P258,1
E0014103,N0014351,N0014352,lateral,3.999999999899042,auto_road,derived,s5c_flows,53.5201,72.888,0.005387,3.6221,held,2.249087,0.6464,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,333.19627018237406,333.15627018237507,4.3583868000478105,4.354075276609308,4.1083868000478105,4.104075276609308,0.6046550418401446,0.19137133179619964,0.11025570292459251,0,,0.0,none,P294,1
E0014104,N0014352,N0014353,lateral,28.529229423938112,auto_road,derived,s5c_flows,53.5201,72.888,0.00542,3.6221,held,2.24912,0.6504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.15627018237507,333.01362403525536,4.354075276609308,4.139940417869639,4.104075276609308,3.8899404178696386,0.47319178062061407,0.22723725147991775,1.0048508375230243,0,,0.0,none,P294,1
E0014105,N0014353,N0014354,lateral,16.6539750185006,auto_road,derived,s5c_flows,53.5201,72.888,0.005658,3.6221,held,2.249358,0.6789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.01362403525536,332.93035416016284,4.139940417869639,4.59445663085279,3.8899404178696386,4.34445663085279,0.47320669905135476,0.22724914209667885,0.5865644989066827,0,,0.0,none,P294,1
