EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0014106,N0014354,N0014355,lateral,10.816795557615158,auto_road,derived,s5c_flows,53.5201,72.888,0.005796,3.6221,held,2.249497,0.6956,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.93035416016284,332.87627018237475,4.59445663085279,4.622295491453372,4.34445663085279,4.372295491453372,0.4732154113647322,0.2272560863547864,0.38096799392127434,0,,0.0,none,P294,1
E0014107,N0014355,N0014356,lateral,5.837179461086174,auto_road,derived,s5c_flows,53.5201,72.888,0.005887,3.6221,held,2.249587,0.7064,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,332.87627018237475,332.8354099261471,4.622295491453372,4.476693345337253,4.372295491453372,4.226693345337253,0.5331682891534302,0.20899472338866848,0.18246832441199456,0,,0.0,none,P294,1
E0014108,N0014356,N0014357,lateral,27.29115650304445,auto_road,derived,s5c_flows,53.5201,72.888,0.005935,3.6221,held,2.249636,0.7122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.8354099261471,332.6989541436319,4.476693345337253,3.4738974188680913,4.226693345337253,3.2238974188680913,0.4732241232713868,0.22726303041989132,0.961177983150329,0,,0.0,none,P294,1
E0014109,N0014357,N0014358,lateral,9.078606885019592,auto_road,derived,s5c_flows,53.5201,72.888,0.006163,3.6221,held,2.249863,0.7395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.6989541436319,332.6535611092068,3.4738974188680913,3.265689379074445,3.2238974188680913,3.015689379074445,0.4732383497553745,0.22727437031273784,0.3197334172696306,0,,0.0,none,P294,1
E0014110,N0014358,N0014359,lateral,12.785956814654272,auto_road,derived,s5c_flows,53.5201,72.888,0.006238,3.6221,held,2.249939,0.7486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.6535611092068,332.58963132513355,3.265689379074445,3.1460559307258222,3.015689379074445,2.8960559307258222,0.47324311256496054,0.2272781668138542,0.45029557659962016,0,,0.0,none,P294,1
E0014111,N0014359,N0014360,lateral,23.716180535845822,auto_road,derived,s5c_flows,53.5201,72.888,0.006345,3.6221,held,2.250045,0.7614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.58963132513355,332.4710504224543,3.1460559307258222,3.3748052904363135,2.8960559307258222,3.1248052904363135,0.47324975522797524,0.22728346183750686,0.8352242578699696,0,,0.0,none,P294,1
E0014112,N0014360,N0014079,lateral,33.244099235325045,auto_road,derived,s5c_flows,53.5201,72.888,0.006543,3.6221,held,2.250243,0.7851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.4710504224543,332.3048299262777,3.3748052904363135,3.84449258348792,3.1248052904363135,3.59449258348792,0.473262162587884,0.22729335224155162,1.1707429082413938,0,,0.0,none,P294,1
E0014113,N0014361,N0014362,lateral,22.399242661076705,draft,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.9840576171875,336.8720614038821,1.5500000000000114,1.8061612523678718,1.3000000000000114,1.5561612523678718,0.11845872128933585,0.03156792542268341,3.1514835459527535,0,,0.0,none,P249,1
E0014114,N0014362,N0014363,lateral,22.345040728485557,draft,provisional,s5c_flows,0.7416,1.0,0.000187,3.6221,held,0.031277,0.0224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.8720614038821,336.7603362002397,1.8061612523678718,1.928109844682183,1.5561612523678718,1.678109844682183,0.11870641464882399,0.03165081333874262,3.1372975637121456,0,,0.0,none,P249,1
E0014115,N0014363,N0014087,lateral,40.196588470896465,draft,provisional,s5c_flows,4.7878,6.456,0.000373,3.6221,held,0.201091,0.0447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.7603362002397,336.5593532578852,1.928109844682183,2.2763401014897795,1.678109844682183,2.0263401014897795,0.22219000976740655,0.07266961601866342,3.0151812040645716,0,,0.0,none,P249,1
E0014116,N0014364,N0014087,lateral,70.72016526350572,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,36.112,0.0,W11a-XG01739,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,335.98040597106205,335.62680514474454,1.556337193000445,3.2088882146304627,1.306337193000445,2.9588882146304627,0.0,0.0,0.0,0,,0.0,none,P249,1
E0014117,N0014365,N0014091,lateral,68.60107402475246,draft,drafted,s5c_flows,0.0,0.0,0.000873,3.6221,held,0.000873,0.1048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.01544978507854,336.6724444149548,2.6068951856245803,2.841959881920218,2.3568951856245803,2.591959881920218,0.030394595158617456,0.007186935518895626,37.61692589683045,0,,0.0,none,P249,1
E0014118,N0014366,N0014367,lateral,23.635784288578684,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.6027099609375,337.4845310394946,1.5500000000000114,1.709713345271041,1.3000000000000114,1.459713345271041,0.0,0.0,0.0,0,,0.0,none,P249,1
E0014119,N0014367,N0014368,lateral,13.77296448349371,auto_road,derived,s5c_flows,0.0,0.0,0.000197,3.6221,held,0.000197,0.0236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.4845310394946,337.4156662170771,1.709713345271041,1.7584060485478972,1.459713345271041,1.5084060485478972,0.015451284871064074,0.004179625671181214,14.856331364915173,0,,0.0,none,P249,1
E0014120,N0014368,N0014369,lateral,6.293377146071082,auto_road,derived,s5c_flows,0.0,0.0,0.000312,3.6221,held,0.000312,0.0374,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,337.4156662170771,337.37475926562763,1.7584060485478972,1.848659923825494,1.5084060485478972,1.598659923825494,0.020948485937113126,0.004636362595561633,5.007026255551877,0,,0.0,none,P249,1
E0014121,N0014369,N0014091,lateral,63.82617813442101,auto_road,derived,s5c_flows,0.0,0.0,0.000364,3.6221,held,0.000364,0.0437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.37475926562763,337.0556283749555,1.848659923825494,2.4587759219194822,1.598659923825494,2.2087759219194822,0.02066490401933007,0.005185643008613822,51.477114753527395,0,,0.0,none,P249,1
E0014122,N0014370,N0014102,lateral,36.17451416271663,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,36.175,0.0,W11a-XG01740,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,331.6967346191406,331.37116399167616,1.5500000000000114,1.5624602759019695,1.3000000000000114,1.3124602759019695,0.1647024019377812,0.032560131277688614,3.6605936664261174,0,,0.0,none,P271,1
E0014123,N0014371,N0014372,lateral,40.00000000003624,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,33.846,0.0,W11a-XG01741,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,332.26151224356397,331.9815122435637,1.5513844849516545,1.5622499634675364,1.3013844849516545,1.3122499634675364,0.21922481484447864,0.056246474371886485,3.0410182676637856,0,,0.0,none,P271,1
E0014124,N0014372,N0014373,lateral,40.00000000003624,draft,provisional,s5c_flows,7.6237,10.28,0.000333,3.6221,held,0.31994,0.04,35.385,0.0,W11a-XG01742,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,331.9815122435637,331.6815122435634,1.5622499634675364,1.558355920499082,1.3122499634675364,1.308355920499082,0.2971234334200171,0.08175098541019674,2.2437364128222863,0,,0.0,none,P271,1
E0014125,N0014373,N0014102,lateral,19.655705029217607,draft,provisional,s5c_flows,9.8486,13.28,0.000667,3.6221,held,0.413543,0.08,19.656,0.0,W11a-XG01743,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,331.6815122435634,331.3768488156106,1.558355920499082,1.5567754519675532,1.308355920499082,1.3067754519675532,0.41438663162732164,0.07764353605409793,0.790554180123542,0,,0.0,none,P271,1
E0014126,N0014374,N0014375,lateral,70.00000000003507,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,334.9320918531647,334.5820918531645,1.5519169358977933,3.0586857347261116,1.3019169358977933,2.8086857347261116,0.23091654640710862,0.07670227810735178,5.052330310753929,0,,0.0,none,P294,1
E0014127,N0014375,N0014376,lateral,69.99999999998512,draft,provisional,s5c_flows,12.281,16.56,0.000583,3.6221,held,0.515435,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.5820918531645,334.2320918531646,3.0586857347261116,3.8902531175385207,2.8086857347261116,3.6402531175385207,0.30068176242139805,0.11218658080160401,3.8800712662824033,0,,0.0,none,P294,1
E0014128,N0014376,N0014377,lateral,6.207881659496377,draft,provisional,s5c_flows,16.6002,22.384,0.001167,3.6221,held,0.697088,0.14,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,334.2320918531646,334.1917406223779,3.8902531175385207,3.9402173854346074,3.6402531175385207,3.6902173854346074,0.36234283098111375,0.12139716933592284,0.2855436494901495,0,,0.0,none,P294,1
E0014129,N0014377,N0014378,lateral,72.0746135229329,draft,provisional,s5c_flows,21.6965,23.914,0.001218,3.6221,held,0.910793,0.1462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.1917406223779,333.83136755476323,3.9402173854346074,5.554313597580517,3.6902173854346074,5.304313597580517,0.35938868292817755,0.14669356677899476,3.342463510337114,0,,0.0,none,P294,1
E0014130,N0014378,N0014379,lateral,46.71750481766447,draft,provisional,s5c_flows,25.3393,28.826,0.001819,3.6221,held,1.064108,0.2183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.83136755476323,333.5977800306749,5.554313597580517,6.409422117762574,5.304313597580517,6.159422117762574,0.37709602453493746,0.15798685092379056,2.0647925982637063,0,,0.0,none,P294,1
E0014131,N0014379,N0014380,lateral,79.99999999980639,draft,provisional,s5c_flows,33.3012,39.562,0.002208,3.6221,held,1.39828,0.265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.5977800306749,333.1977800306759,6.409422117762574,5.929478270105335,6.159422117762574,5.679478270105335,0.4100223321566108,0.18014557769989842,3.2518553960637218,0,,0.0,none,P294,1
E0014132,N0014380,N0014381,lateral,82.77420547383262,draft,provisional,s5c_flows,41.2631,50.298,0.002875,3.6221,held,1.73273,0.345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.1977800306759,332.78390900330675,5.929478270105335,5.327236016224504,5.679478270105335,5.077236016224504,0.43758189457482793,0.19991478323324258,3.1527129169066495,0,,0.0,none,P294,1
E0014133,N0014381,N0014382,lateral,70.00000000008052,draft,provisional,s5c_flows,45.5822,56.122,0.003565,3.6221,held,1.914489,0.4278,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.78390900330675,332.4339090033063,5.327236016224504,6.417592461537424,5.077236016224504,6.167592461537424,0.45092616398592766,0.20991025409019376,2.5872676279312494,0,,0.0,none,P294,1
E0014134,N0014382,N0014383,lateral,69.99977082382313,draft,provisional,s5c_flows,52.0609,64.858,0.004148,3.6221,held,2.186676,0.4978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.4339090033063,332.0839101491872,6.417592461537424,7.023847419172171,6.167592461537424,6.773847419172171,0.4692357699407272,0.2240976665667242,2.486304160509948,0,,0.0,none,P294,1
E0014135,N0014383,N0014384,lateral,70.0000000000432,draft,provisional,s5c_flows,58.5396,73.594,0.004731,3.6221,held,2.458862,0.5678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.0839101491872,331.733910149187,7.023847419172171,7.478858405500489,6.773847419172171,7.228858405500489,0.48589925934950173,0.23750681870920137,2.401046398443297,0,,0.0,none,P294,1
E0014136,N0014384,N0014054,lateral,14.704989318065762,draft,provisional,s5c_flows,60.6992,76.506,0.005315,3.6221,held,2.54998,0.6378,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.733910149187,331.6603852025967,7.478858405500489,7.526046682168953,7.228858405500489,7.276046682168953,0.49116429305818143,0.2418461283741407,0.49898406452780236,0,,0.0,none,P294,1
E0014137,N0014385,N0014386,lateral,50.000000000101736,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,330.97783563077064,330.72783563077013,1.5790186172762333,1.7511072403236199,1.3290186172762333,1.5011072403236199,0.214700651244523,0.06927965601494754,3.8813731048535285,0,,0.0,none,P269,1
E0014138,N0014386,N0014387,lateral,50.000000000101736,draft,provisional,s5c_flows,8.6382,11.648,0.000417,3.6221,held,0.362554,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.72783563077013,330.4778356307696,1.7511072403236199,2.2779321914960065,1.5011072403236199,2.0279321914960065,0.268826566360523,0.09526175033692477,3.099892040496647,0,,0.0,none,P269,1
E0014139,N0014387,N0014113,lateral,10.184060330116443,draft,provisional,s5c_flows,10.7978,14.56,0.000833,3.6221,held,0.453505,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.4778356307696,330.426915329119,2.2779321914960065,2.4146679228340986,2.0279321914960065,2.1646679228340986,0.28872144143666284,0.1056874614569295,0.5878826940967212,0,,0.0,none,P269,1
E0014140,N0014388,N0014389,lateral,70.00000000017599,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,70.0,0.0,W11a-XG01744,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.61476440429686,332.264764404296,1.5500000000000114,1.6944641113290118,1.3000000000000114,1.4444641113290118,0.0,0.0,0.0,0,,0.0,none,P271,1
E0014141,N0014389,N0014390,lateral,69.99999999981459,draft,drafted,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,70.0,0.0,W11a-XG01745,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.264764404296,331.91476440429693,1.6944641113290118,1.9376220703124432,1.4444641113290118,1.6876220703124432,0.025530390765142158,0.006166662961199304,45.69717233848537,0,,0.0,none,P271,1
E0014142,N0014390,N0014391,lateral,70.00000000017599,draft,drafted,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,70.0,0.0,W11a-XG01746,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.91476440429693,331.56476440429606,1.9376220703124432,1.9409118652351935,1.6876220703124432,1.6909118652351935,0.034335901580504376,0.008041826953189918,33.9780408542417,0,,0.0,none,P271,1
E0014143,N0014391,N0014103,lateral,8.980078262733734,draft,drafted,s5c_flows,0.0,0.0,0.00175,3.6221,held,0.00175,0.21,8.98,0.0,W11a-XG01747,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.56476440429606,331.5198640129824,1.9409118652351935,1.9336577155332293,1.6909118652351935,1.6836577155332293,0.04053167265986828,0.00943533249312914,3.692617679549981,0,,0.0,none,P271,1
E0014144,N0014392,N0014393,lateral,35.43107056149963,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,35.431,0.0,W11a-XG01748,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.21593404903984,332.0387786962323,1.551522005647655,1.6808257959551725,1.301522005647655,1.4308257959551725,0.0,0.0,0.0,0,,0.0,none,P271,1
E0014145,N0014393,N0014394,lateral,37.40554394477909,auto_road,derived,s5c_flows,0.0,0.0,0.000295,3.6221,held,0.000295,0.0354,37.406,0.0,W11a-XG01749,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,332.0387786962323,331.64602048481214,1.6808257959551725,1.5563720933128593,1.4308257959551725,1.3063720933128593,0.023764262594512614,0.0041057734956422565,26.23375036080183,0,,0.0,none,P271,1
E0014146,N0014394,N0014395,lateral,3.9999999999920397,auto_road,derived,s5c_flows,0.0,0.0,0.000607,3.6221,held,0.000607,0.0728,4.0,0.0,W11a-XG01750,200,PVC-U,1.05,0.5,uniform,minimum,tractive,1.0,331.64602048481214,331.6040204848122,1.5563720933128593,1.5842119370627756,1.3063720933128593,1.3342119370627756,0.03304103832266124,0.0053332690290287255,2.017692846559564,0,,0.0,none,P271,1
E0014147,N0014395,N0014103,lateral,49.50892054139228,auto_road,derived,s5c_flows,0.0,0.0,0.00064,3.6221,held,0.00064,0.0768,49.509,0.0,W11a-XG01751,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.6040204848122,331.35647588210526,1.5842119370627756,2.097045846410367,1.3342119370627756,1.8470458464103672,0.026594077465812556,0.006386437736345479,31.027535237897364,0,,0.0,none,P271,1
E0014148,N0014396,N0014125,lateral,78.20362297423776,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,329.7380437993359,328.9169057581064,1.5803155756640876,1.6092172887686047,1.3303155756640876,1.3592172887686047,0.2769912860098695,0.05832534505845058,4.705540506392879,0,,0.0,none,P295,1
E0014149,N0014397,N0014398,main,56.717263500915415,draft,provisional,s5c_flows,27.7361,37.4,0.003152,3.6221,held,1.165922,0.3782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.4107641418483,333.12717782434373,3.12713869018296,2.9434093338593925,2.87713869018296,2.6934093338593925,0.38784737862085855,0.165053534399708,2.4372672786305616,0,,0.0,none,P269,1
E0014150,N0014398,N0014399,main,32.401315614684094,draft,provisional,s5c_flows,28.8159,38.856,0.003625,3.6221,held,1.211662,0.435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.12717782434373,332.9651712462703,2.9434093338593925,2.8347860291203233,2.6934093338593925,2.5847860291203233,0.3924542054206492,0.1681310233136188,1.3760125880995033,0,,0.0,none,P269,1
E0014151,N0014399,N0014400,main,20.881420884293366,draft,provisional,s5c_flows,28.8159,38.856,0.003895,3.6221,held,1.211932,0.4674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.9651712462703,332.86076414184885,2.8347860291203233,2.806105975338653,2.5847860291203233,2.556105975338653,0.39248101722012624,0.1681490221274941,0.8867274240927108,0,,0.0,none,P269,1
E0014152,N0014400,N0014401,main,77.50260725932507,draft,provisional,s5c_flows,30.6373,41.312,0.004069,3.6221,held,1.288463,0.4882,0.0,0.0,,200,PVC-U,1.9,0.5,ground,minimum,tractive,1.0,332.86076414184885,331.38821460392165,2.806105975338653,1.5790400347502214,2.556105975338653,1.3290400347502214,0.6376513622864362,0.12554952901910016,2.0257309830830543,0,,0.0,none,P269,1
E0014153,N0014401,N0014402,main,7.497392740577875,draft,provisional,s5c_flows,31.7171,42.768,0.004715,3.6221,held,1.334376,0.5657,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,331.38821460392165,331.32823546199705,1.5790400347502214,1.5521661493310717,1.3290400347502214,1.3021661493310717,0.47676570176052985,0.1570944022850937,0.2620921455022391,0,,0.0,none,P269,1
E0014154,N0014402,N0014403,main,84.61539070434557,draft,provisional,s5c_flows,33.8767,45.68,0.004777,3.6221,held,1.424973,0.5732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.32823546199705,330.9051585084753,1.5521661493310717,2.163475524727801,1.3021661493310717,1.9134755247278008,0.41239128030481226,0.18180001217428238,3.4197049721728474,0,,0.0,none,P269,1
E0014155,N0014403,N0014404,main,36.128239444603764,draft,provisional,s5c_flows,33.8767,45.68,0.005482,3.6221,held,1.425678,0.6579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.9051585084753,330.7245173112523,2.163475524727801,2.3007817610132975,1.9134755247278008,2.0507817610132975,0.41245340169494704,0.18184350814573008,1.4598917637781388,0,,0.0,none,P269,1
E0014156,N0014404,N0014113,main,49.43512805336511,draft,provisional,s5c_flows,37.116,50.048,0.005783,3.6221,held,1.561781,0.694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.7245173112523,330.4773416709855,2.3007817610132975,2.3642415809676436,2.0507817610132975,2.1142415809676436,0.42404263207639953,0.19005868421889865,1.9430093546371854,0,,0.0,none,P269,1
E0014157,N0014405,N0014406,main,40.00000000022012,draft,provisional,s5c_flows,98.7368,124.584,0.009315,3.5068,merrimack,4.016868,1.1178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.3243865609634,328.12438656096225,6.478347814036624,5.5181305288815,6.228347814036624,5.2681305288815,0.5607633864794002,0.30435166772859457,1.1888555543110972,0,,0.0,none,P269,1
E0014158,N0014406,N0014407,main,39.99999999975451,draft,provisional,s5c_flows,99.8166,126.04,0.009649,3.5022,merrimack,4.0557,1.1578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.12438656096225,327.92438656096346,5.5181305288815,7.50856631989592,5.2681305288815,7.25856631989592,0.5623128343641839,0.30586314404446935,1.1855796736640125,0,,0.0,none,P269,1
E0014159,N0014407,N0014117,main,65.46594147119151,draft,provisional,s5c_flows,101.9762,128.952,0.009982,3.4932,merrimack,4.132879,1.1978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.92438656096346,327.5970568536075,7.50856631989592,7.494678986236238,7.25856631989592,7.244678986236238,0.5653576951842915,0.3088502369560451,1.9299269008166404,0,,0.0,none,P269,1
E0014160,N0014408,N0014409,lateral,40.00000000010546,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.7792541503906,335.5792541503901,1.5500000000000114,2.1816101074223866,1.3000000000000114,1.9316101074223866,0.19530982006149752,0.060806644196143594,3.4133801693049013,0,,0.0,none,P269,1
E0014161,N0014409,N0014410,lateral,50.00000000001548,draft,provisional,s5c_flows,7.2203,9.736,0.000333,3.6221,held,0.303027,0.04,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,335.5792541503901,334.8292541503899,2.1816101074223866,1.555969238281989,1.9316101074223866,1.305969238281989,0.3704638655314682,0.06786198795070211,2.2494321602407554,0,,0.0,none,P269,1
E0014162,N0014410,N0014411,lateral,50.00000000001548,draft,provisional,s5c_flows,10.4596,14.104,0.00075,3.6221,held,0.439245,0.09,0.0,0.0,,200,PVC-U,2.45,0.5,cover_min,minimum,tractive,1.0,334.8276184390898,333.60261843908944,1.5576049495820712,1.55277706872306,1.3076049495820712,1.30277706872306,0.49432695391991466,0.07177181651254769,1.6857938389266929,0,,0.0,none,P269,1
E0014163,N0014411,N0014412,lateral,9.99999999991002,draft,provisional,s5c_flows,11.5394,15.56,0.001167,3.6221,held,0.484929,0.14,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,333.60261843908944,333.5026184390903,1.55277706872306,1.5524352718471732,1.30277706872306,1.3024352718471732,0.37503083064692966,0.09257133883661842,0.4444079074183484,0,,0.0,none,P269,1
E0014164,N0014412,N0014413,lateral,40.00000000010546,draft,provisional,s5c_flows,12.6192,17.016,0.00125,3.6221,held,0.530279,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.5026184390903,333.3026184390898,1.5524352718471732,2.0815063167695484,1.3024352718471732,1.8315063167695484,0.30339381453896325,0.11368472596002896,2.1973640684846854,0,,0.0,none,P269,1
E0014165,N0014413,N0014414,lateral,39.99999999963995,draft,provisional,s5c_flows,14.7788,19.928,0.001583,3.6221,held,0.621147,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.3026184390898,333.1026184390916,2.0815063167695484,2.75437618981465,1.8315063167695484,2.50437618981465,0.3189048324010174,0.12242860582904666,2.0904878161969767,0,,0.0,none,P269,1
E0014166,N0014414,N0014415,lateral,15.000000000097721,draft,provisional,s5c_flows,16.9383,22.84,0.001917,3.6221,held,0.712015,0.23,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.1026184390916,333.0276184390911,2.75437618981465,2.8577575374714,2.50437618981465,2.6077575374714,0.33285710702213994,0.13055241475758755,0.7510730422379114,0,,0.0,none,P269,1
E0014167,N0014415,N0014416,lateral,24.35225372524318,draft,provisional,s5c_flows,18.0181,24.296,0.002042,3.6221,held,0.757407,0.245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.0276184390911,332.90585717046486,2.8577575374714,2.5761374584413943,2.6077575374714,2.3261374584413943,0.3393486440279786,0.13441695646214608,1.196029224113406,0,,0.0,none,P269,1
E0014168,N0014416,N0014117,lateral,85.89319253219138,draft,provisional,s5c_flows,20.1777,27.208,0.002245,3.6221,held,0.848144,0.2694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.90585717046486,332.4763912078039,2.5761374584413943,2.6153446320398643,2.3261374584413943,2.3653446320398643,0.35152410512513305,0.14181272522747695,4.072418329207501,0,,0.0,none,P269,1
E0014169,N0014417,N0014125,main,92.91683297246587,draft,drafted,s5c_flows,173.9813,223.916,0.027697,3.2745,merrimack,6.62147,3.3237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.1692368375975,320.70465267273516,9.18787986162124,9.821470374139835,8.93787986162124,9.571470374139835,0.6450495205476159,0.39625888428882905,2.40076743497109,0,,0.0,none,P295,1
E0014170,N0014418,N0014125,main,25.560903473363286,draft,provisional,s5c_flows,80.6811,103.45,0.01208,3.5936,merrimack,3.36779,1.4496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.57698866638435,323.4491841490175,6.733680278928148,7.076938897857474,6.483680278928148,6.826938897857474,0.5329289274332173,0.2781390113566117,0.7993843755887564,0,,0.0,none,P295,1
E0014171,N0014419,N0014420,lateral,84.99999999996356,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,332.7520726716754,331.56207267167593,1.5569178068402039,1.57675179121469,1.3069178068402039,1.32675179121469,0.24235287008424083,0.040013253449300096,5.845470970381461,0,,0.0,none,P295,1
E0014172,N0014420,N0014421,lateral,35.00000000039603,draft,provisional,s5c_flows,6.4787,8.736,0.000708,3.6221,held,0.272311,0.085,0.0,0.0,,200,PVC-U,5.85,0.5,cover_min,minimum,tractive,1.0,331.46524679584036,329.4177467958172,1.6735776670502673,1.6572043760577913,1.4235776670502673,1.4072043760577913,0.5680846317161276,0.04732054727821741,1.0268423061855088,0,,0.0,none,P295,1
E0014173,N0014421,N0014129,lateral,48.06136804256766,draft,provisional,s5c_flows,9.718,13.104,0.001,3.6221,held,0.408405,0.12,7.51,0.0,W11a-XG01752,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,329.4177467958172,329.0092251674554,1.6572043760577913,1.5662753208258664,1.4072043760577913,1.3162753208258664,0.3355926681874726,0.08883336989008642,2.386890050476265,0,,0.0,none,P295,1
E0014174,N0014422,N0014134,lateral,49.06330533223505,draft,provisional,s5c_flows,33.8767,45.68,0.003658,3.6221,held,1.423854,0.439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.6519664890268,330.40664996236563,1.6234546535513346,1.634457215368741,1.3734546535513346,1.384457215368741,0.41229263248283987,0.18173095295322256,1.9833528205752877,0,,0.0,none,P269,1
E0014175,N0014423,N0014424,lateral,30.00000000001871,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,331.00136037017035,330.85136037017026,1.550000713814029,1.73363108490787,1.300000713814029,1.48363108490787,0.23091654640710862,0.07670227810735178,2.1652844188948066,0,,0.0,none,P295,1
E0014176,N0014424,N0014425,lateral,29.9999999999605,draft,provisional,s5c_flows,9.718,13.104,0.00025,3.6221,held,0.407655,0.03,0.0,0.0,,200,PVC-U,2.65,0.5,cover_min,minimum,tractive,1.0,330.82709430436563,330.0320943043667,1.7578971507124947,1.5848185374301806,1.5078971507124947,1.3348185374301806,0.4956245714996028,0.06811656014749554,1.0088281105323333,0,,0.0,none,P295,1
E0014177,N0014425,N0014426,lateral,19.434771776562517,draft,provisional,s5c_flows,11.8776,16.016,0.0005,3.6221,held,0.498439,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.0320943043667,329.9349204454839,1.5848185374301806,2.128342493969228,1.3348185374301806,1.8783424939692281,0.2975068107592235,0.11044424490089036,1.088757807312371,0,,0.0,none,P295,1
E0014178,N0014426,N0014427,lateral,55.565228223433785,draft,provisional,s5c_flows,15.1169,20.384,0.000662,3.6221,held,0.634403,0.0794,0.0,0.0,,200,PVC-U,1.8,0.5,cover_min,minimum,tractive,1.0,329.92267627565946,328.9225021676377,2.1405866637936697,1.5716994925185759,1.8905866637936697,1.3216994925185759,0.5004559404628782,0.09133152233287137,1.850486850452169,0,,0.0,none,P295,1
E0014179,N0014427,N0014428,lateral,57.616471443784185,draft,provisional,s5c_flows,20.5158,27.664,0.001125,3.6221,held,0.861202,0.135,6.065,0.0,W11a-XG01753,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.9225021676377,328.63441981041876,1.5716994925185759,1.6705423477843624,1.3216994925185759,1.4205423477843624,0.3531973305309659,0.14284428522913045,2.718804591811261,0,,0.0,none,P295,1
E0014180,N0014428,N0014129,lateral,66.45488121814597,draft,provisional,s5c_flows,22.6754,30.576,0.001605,3.6221,held,0.952216,0.1926,12.083,0.0,W11a-XG01754,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.63441981041876,328.30214540432803,1.6705423477843624,2.27335508395322,1.4205423477843624,2.02335508395322,0.3643749075753164,0.1498307710570978,3.0396751549277,0,,0.0,none,P295,1
E0014181,N0014429,N0014430,lateral,75.00000000000728,draft,drafted,s5c_flows,60.4677,81.536,0.007067,3.6221,held,2.54203,0.848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.91857625131706,326.543576251317,6.312655438136062,8.146243084620494,6.062655438136062,7.896243084620494,0.49071067545782965,0.2414702862558789,2.547325873507602,0,,0.0,none,P269,1
E0014182,N0014430,N0014431,lateral,47.35581194022325,draft,drafted,s5c_flows,63.7071,85.904,0.007692,3.6221,held,2.678456,0.923,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.543576251317,326.3067971916159,8.146243084620494,6.230983570102865,7.896243084620494,5.980983570102865,0.49834964919033764,0.24785002616870927,1.5837545659345014,0,,0.0,none,P269,1
E0014183,N0014431,N0014134,lateral,93.58375357533345,draft,drafted,s5c_flows,63.7071,85.904,0.008087,3.6221,held,2.678851,0.9704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.3067971916159,325.83887842373923,6.230983570102865,6.2022287539951435,5.980983570102865,5.9522287539951435,0.4983713308130306,0.24786828779050946,3.1296527906431817,0,,0.0,none,P269,1
E0014184,N0014432,N0014144,sub main,70.00779517547721,draft,provisional,s5c_flows,46.7213,63.0,0.090563,3.6221,held,2.04924,10.8676,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,316.12067726770283,315.7356343942377,9.163014138547169,9.974296025684168,8.913014138547169,9.724296025684168,0.47603158604492785,0.2119564963355795,2.4510906848686114,0,,0.0,none,P340,1
E0014185,N0014433,N0014149,lateral,77.38486593006047,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.45,0.5,cover_min,minimum,tractive,1.0,327.3834009122521,324.713623037665,1.6365575838416362,1.662689218194373,1.3865575838416362,1.412689218194373,0.0,0.0,0.0,0,,0.0,none,P325,1
E0014186,N0014434,N0014435,main,24.56508339132208,auto_road,derived,s5c_flows,8.1577,11.0,0.013225,3.6221,held,0.355216,1.587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.08808036934283,313.9652549523862,10.896721876750917,11.610367606207546,10.646721876750917,11.360367606207546,0.26707190618291776,0.09436508611482822,1.5329881093581739,0,,0.0,none,P340,1
E0014187,N0014435,N0014144,main,20.649960029968696,auto_road,derived,s5c_flows,8.1577,11.0,0.01343,3.6221,held,0.355421,1.6116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.9652549523862,313.86200515223635,11.610367606207546,11.847925267685525,11.360367606207546,11.597925267685525,0.26712127479899056,0.09439026405753628,1.2884260183261855,0,,0.0,none,P340,1
E0014188,N0014436,N0014437,lateral,34.999999999938495,draft,provisional,s5c_flows,0.7416,1.0,0.000458,3.6221,held,0.031548,0.0549,0.0,0.0,,200,PVC-U,3.05,0.5,cover_min,minimum,tractive,1.0,324.5133387570787,323.4458387570806,1.8186314577650364,1.816307239013156,1.5686314577650364,1.566307239013156,0.2184180144606907,0.021154953744887933,2.6707198798260863,0,,0.0,none,P325,1
E0014189,N0014437,N0014438,lateral,34.99999999997864,draft,provisional,s5c_flows,0.7416,1.0,0.000749,3.6221,held,0.031839,0.0899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.4458387570806,323.2708387570807,1.816307239013156,4.171299914794304,1.566307239013156,3.9212999147943037,0.11944471738010787,0.031898325012884116,4.8837097707439066,0,,0.0,none,P325,1
E0014190,N0014438,N0014439,lateral,20.00000000004973,draft,provisional,s5c_flows,0.7416,1.0,0.001041,3.6221,held,0.032131,0.1249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.2708387570807,323.17083875708045,4.171299914794304,4.534544543700804,3.9212999147943037,4.284544543700804,0.11982477074058792,0.0320259962769501,2.781839942392254,0,,0.0,none,P325,1
E0014191,N0014439,N0014440,lateral,50.00000000004403,draft,provisional,s5c_flows,0.7416,1.0,0.001208,3.6221,held,0.032298,0.1449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.17083875708045,322.9208387570802,4.534544543700804,3.918882922607281,4.284544543700804,3.668882922607281,0.12004105858841059,0.03209873285060885,6.942069181440239,0,,0.0,none,P325,1
E0014192,N0014440,N0014441,lateral,49.99999999996374,draft,provisional,s5c_flows,0.7416,1.0,0.001624,3.6221,held,0.032714,0.1949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.9208387570802,322.6708387570804,3.918882922607281,3.8230272097164857,3.668882922607281,3.5730272097164857,0.12057649659544023,0.032279044603724966,6.911241882642679,0,,0.0,none,P325,1
E0014193,N0014441,N0014149,lateral,15.198121245463987,draft,provisional,s5c_flows,0.7416,1.0,0.002041,3.6221,held,0.033131,0.2449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.6708387570804,322.59484815085307,3.8230272097164857,3.7814641050063074,3.5730272097164857,3.5314641050063074,0.12110852099051217,0.032458554401920386,2.091529305172319,0,,0.0,none,P325,1
E0014194,N0014442,N0014443,lateral,45.0000000000426,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,323.7177891579621,323.4927891579619,1.5596461447722731,2.8914881857880914,1.3096461447722731,2.6414881857880914,0.0,0.0,0.0,0,,0.0,none,P333,1
E0014195,N0014443,N0014444,lateral,35.00000000008334,draft,provisional,s5c_flows,0.0,0.0,0.000375,3.6221,held,0.000375,0.045,0.0,0.0,,200,PVC-U,3.3,0.5,ground,minimum,tractive,1.0,323.4927891579619,322.33778915795915,2.8914881857880914,1.5542091330564745,2.6414881857880914,1.3042091330564745,0.03780700609598762,0.0035349734343730066,15.429239010719506,0,,0.0,none,P333,1
E0014196,N0014444,N0014445,lateral,34.99999999975549,draft,provisional,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.33778915795915,322.1627891579604,1.5542091330564745,3.9831459006333603,1.3042091330564745,3.7331459006333603,0.02707650925836869,0.006486735279580463,21.54388986272165,0,,0.0,none,P333,1
E0014197,N0014445,N0014154,lateral,46.96795862880803,draft,provisional,s5c_flows,0.0,0.0,0.000958,3.6221,held,0.000958,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.1627891579604,321.92794936481636,3.9831459006333603,3.8824449222930184,3.7331459006333603,3.6324449222930184,0.03161374098281813,0.007448710366952743,24.76136281706048,0,,0.0,none,P333,1
E0014198,N0014446,N0014447,lateral,19.99999999991111,draft,provisional,s5c_flows,4.4496,6.0,0.002947,3.6221,held,0.189488,0.3537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.75560064817387,316.6556006481743,5.413832945576132,7.582833189716325,5.163832945576132,7.332833189716325,0.21791765915644798,0.07072776787782295,1.5296297446575653,0,,0.0,none,P333,1
E0014199,N0014447,N0014448,lateral,35.00000000012123,draft,provisional,s5c_flows,4.4496,6.0,0.003114,3.6221,held,0.189655,0.3737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.6556006481743,316.4806006481737,7.582833189716325,7.456014342060655,7.332833189716325,7.206014342060655,0.21798044260891045,0.07075614956562434,2.676081057335686,0,,0.0,none,P333,1
E0014200,N0014448,N0014154,lateral,30.065933012999693,draft,provisional,s5c_flows,4.4496,6.0,0.003406,3.6221,held,0.189946,0.4087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.4806006481737,316.33027098310873,7.456014342060655,9.480123304000642,7.206014342060655,9.230123304000642,0.21808975056809982,0.07080557395603584,2.297672780333268,0,,0.0,none,P333,1
E0014201,N0014449,N0014450,lateral,19.4164878389476,auto_block,provisional,s5c_flows,11.8657,16.0,0.001627,3.6221,held,0.499069,0.1953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.5768981632857,317.47981572409094,3.02829592851117,3.2053649399715596,2.77829592851117,2.9553649399715596,0.297625873344862,0.11050935981910018,1.0872983824029263,0,,0.0,none,P325,1
E0014202,N0014450,N0014171,lateral,12.649110640673518,auto_block,provisional,s5c_flows,11.8657,16.0,0.001789,3.6221,held,0.499231,0.2147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.47981572409094,317.41657017088755,3.2053649399715596,3.301081196299947,2.9553649399715596,3.051081196299947,0.29765647201584294,0.11052609693975404,0.7082611348920075,0,,0.0,none,P325,1
E0014203,N0014451,N0014175,main,26.306619253823705,auto_link,provisional,s5c_flows,8.8993,12.0,0.002604,3.6221,held,0.375685,0.3125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.42148435370746,322.28995125743836,3.3222595427769193,3.3683739378741393,3.0722595427769193,3.1183739378741393,0.27190426892217673,0.09684341863832016,1.6124927202076573,0,,0.0,none,P323,1
E0014204,N0014452,N0014176,lateral,19.0,auto_block,provisional,s5c_flows,2.9664,4.0,0.001026,3.6221,held,0.125386,0.1231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.6012473974116,322.5062473974116,2.506815346729013,2.4132472314946654,2.256815346729013,2.1632472314946654,0.19021789606410605,0.05865434059328914,1.6647574871711632,0,,0.0,none,P323,1
E0014205,N0014453,N0014454,lateral,49.36598018878993,auto_link,provisional,s5c_flows,0.0,0.0,0.000189,3.6221,held,0.000189,0.0226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.7638017699518,322.5169718690078,1.6385419800482168,2.3613850645859316,1.3885419800482168,2.1113850645859316,0.015140308287977926,0.004121126373878098,54.342773002392896,0,,0.0,none,P323,1
E0014206,N0014454,N0014455,lateral,24.08318915758459,auto_link,provisional,s5c_flows,1.4832,2.0,0.0006,3.6221,held,0.06278,0.072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.5169718690078,322.3965559232199,2.3613850645859316,2.319294906858204,2.1113850645859316,2.069294906858204,0.15083183681911413,0.043031174318943516,2.661152276764408,0,,0.0,none,P323,1
E0014207,N0014455,N0014176,lateral,26.570660511172846,auto_link,provisional,s5c_flows,1.4832,2.0,0.000801,3.6221,held,0.062981,0.0961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.3965559232199,322.26370262066405,2.319294906858204,2.6557920082422015,2.069294906858204,2.4057920082422015,0.15099555879149162,0.043092337935658226,2.9328302461160494,0,,0.0,none,P323,1
E0014208,N0014456,N0014180,lateral,64.33127943334512,auto_link,provisional,s5c_flows,0.0,0.0,8.1e-05,3.6221,held,8.1e-05,0.0097,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,322.34913651609196,322.0274801189252,1.660354450704915,1.8291177814654134,1.410354450704915,1.5791177814654134,0.009765915225592413,0.0031373304546824243,109.78878740888432,0,,0.0,none,P323,1
E0014209,N0014457,N0014458,lateral,8.06225774829855,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,319.724840848543,319.6845295598015,1.5509770225507395,1.594797832776635,1.3009770225507395,1.344797832776635,0.11845872128933585,0.03156792542268341,1.134327308357828,0,,0.0,none,P325,1
E0014210,N0014458,N0014459,lateral,4.123105625617661,auto_block,provisional,s5c_flows,1.4832,2.0,6.7e-05,3.6221,held,0.062247,0.0081,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,319.6845295598015,319.64329850354534,1.594797832776635,1.6817747386421615,1.344797832776635,1.4317747386421615,0.19040446403994069,0.036583345131915274,0.3609076469930494,0,,0.0,none,P325,1
E0014211,N0014459,N0014460,lateral,10.816653826391969,auto_block,provisional,s5c_flows,2.2248,3.0,0.000102,3.6221,held,0.093372,0.0122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.64329850354534,319.58921523441336,1.6817747386421615,2.047167822227266,1.4317747386421615,1.7971678222272658,0.1724257425161387,0.051371436163327205,1.0455374072483745,0,,0.0,none,P325,1
E0014212,N0014460,N0014461,lateral,23.769728648009426,auto_block,provisional,s5c_flows,2.2248,3.0,0.000192,3.6221,held,0.093462,0.023,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.58921523441336,319.47036659117333,2.047167822227266,2.564789658826669,1.7971678222272658,2.314789658826669,0.1724813623594676,0.05139362627867142,2.2968403003905475,0,,0.0,none,P325,1
E0014213,N0014461,N0014462,lateral,24.041630560342615,auto_block,provisional,s5c_flows,2.9664,4.0,0.00039,3.6221,held,0.12475,0.0468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.47036659117333,319.35015843837164,2.564789658826669,3.1855166104564887,2.314789658826669,2.9355166104564887,0.18989750381532702,0.05851992518333901,2.110053237256066,0,,0.0,none,P325,1
E0014214,N0014462,N0014463,lateral,9.186623591506793,auto_block,provisional,s5c_flows,3.708,5.0,0.00059,3.6221,held,0.156041,0.0708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.35015843837164,319.3042253204141,3.1855166104564887,3.2978559784140202,2.9355166104564887,3.0478559784140202,0.20446747917475183,0.06475355025705912,0.7488251618778031,0,,0.0,none,P325,1
E0014215,N0014463,N0014464,lateral,44.999999999797446,auto_block,provisional,s5c_flows,3.708,5.0,0.000667,3.6221,held,0.156117,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.3042253204141,319.0792253204151,3.2978559784140202,1.9607527069286448,3.0478559784140202,1.7107527069286448,0.2045002461700843,0.06476784816923906,3.6674772477918864,0,,0.0,none,P325,1
E0014216,N0014464,N0014465,lateral,49.99999999984786,auto_block,provisional,s5c_flows,4.4496,6.0,0.001042,3.6221,held,0.187582,0.125,43.939,0.0,W11a-XG01755,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,319.0384647278538,318.78846472785455,2.001513299489943,1.6380184264423292,1.7515132994899432,1.3880184264423292,0.21719831975102472,0.07040291403481122,3.8367393186376897,0,,0.0,none,P325,1
E0014217,N0014465,N0014466,lateral,50.000000000287145,auto_block,provisional,s5c_flows,4.4496,6.0,0.001458,3.6221,held,0.187999,0.175,40.909,0.0,W11a-XG01756,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.78846472785455,318.5384647278531,1.6380184264423292,2.0201595397250003,1.3880184264423292,1.7701595397250003,0.21735613802313428,0.07047413307204606,3.8339535332074375,0,,0.0,none,P325,1
E0014218,N0014466,N0014467,lateral,5.217421887330836,auto_block,provisional,s5c_flows,6.6745,9.0,0.001875,3.6221,held,0.281686,0.225,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,318.5384647278531,318.4967253527545,2.0201595397250003,2.1045624890423937,1.7701595397250003,1.8545624890423937,0.29154440634258905,0.07595941838226414,0.29826341910100707,0,,0.0,none,P325,1
E0014219,N0014467,N0014468,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,7.4161,10.0,0.001918,3.6221,held,0.31282,0.2302,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,318.4967253527545,318.45510504521116,2.1045624890423937,2.1793554040075946,1.8545624890423937,1.9293554040075946,0.28075502848742817,0.08366798958421581,0.3801133602681891,0,,0.0,none,P325,1
E0014220,N0014468,N0014171,lateral,10.0,auto_block,provisional,s5c_flows,7.4161,10.0,0.001972,3.6221,held,0.312873,0.2366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.45510504521116,318.40510504521114,2.1793554040075946,2.312546321976356,1.9293554040075946,2.062546321976356,0.2564077733288123,0.08899450965576369,0.6500062946724185,0,,0.0,none,P325,1
E0014221,N0014469,N0014470,main,10.816653826391969,auto_link,provisional,s5c_flows,66.7447,90.0,0.027622,3.6221,held,2.825731,3.3146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.30993909489956,315.2558558257676,8.190793326975438,8.256686898841792,7.940793326975438,8.006686898841792,0.5062692638513515,0.25457945732222653,0.3560902797095969,0,,0.0,none,P323,1
E0014222,N0014470,N0014471,main,10.04987562112089,auto_link,provisional,s5c_flows,67.4863,91.0,0.027712,3.6221,held,2.856912,3.3254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.2558558257676,315.205606447662,8.256686898841792,8.306356442963022,8.006686898841792,8.056356442963022,0.5079052358591453,0.255984486125027,0.329781847464815,0,,0.0,none,P323,1
E0014223,N0014471,N0014472,main,17.08800749063506,auto_link,provisional,s5c_flows,68.2279,92.0,0.027796,3.6221,held,2.888085,3.3355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.205606447662,315.1201664102088,8.306356442963022,8.34846151947869,8.056356442963022,8.09846151947869,0.5095271373360959,0.25738253752230045,0.5589498654240607,0,,0.0,none,P323,1
E0014224,N0014472,N0014473,main,22.02271554554524,auto_link,provisional,s5c_flows,68.2279,92.0,0.027938,3.6221,held,2.888228,3.3526,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.1201664102088,315.0100528324811,8.34846151947869,8.488604394081392,8.09846151947869,8.238604394081392,0.5095345464247801,0.2573889357419966,0.7203540204836839,0,,0.0,none,P323,1
E0014225,N0014473,N0014474,main,26.076809620810597,auto_link,provisional,s5c_flows,68.2279,92.0,0.028122,3.6221,held,2.888411,3.3746,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.0100528324811,314.87966878437703,8.488604394081392,8.898010658982344,8.238604394081392,8.648010658982344,0.5095440275745239,0.25739712347397414,0.8529459088137615,0,,0.0,none,P323,1
E0014226,N0014474,N0014475,main,10.770329614269007,auto_link,provisional,s5c_flows,68.9695,93.0,0.028339,3.6221,held,2.919719,3.4007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.87966878437703,314.82581713630566,8.898010658982344,9.009143801194341,8.648010658982344,8.759143801194341,0.5111593257263167,0.2587946188049416,0.35117327325699693,0,,0.0,none,P323,1
E0014227,N0014475,N0014476,main,10.44030650891055,auto_link,provisional,s5c_flows,69.7112,94.0,0.028429,3.6221,held,2.950899,3.4114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.82581713630566,314.77361560376113,9.009143801194341,9.06958507983262,8.759143801194341,8.81958507983262,0.5127548300761953,0.2601799975278779,0.33935342638505306,0,,0.0,none,P323,1
E0014228,N0014476,N0014477,main,32.526911934581186,auto_link,provisional,s5c_flows,69.7112,94.0,0.028516,3.6221,held,2.950986,3.4219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.77361560376113,314.61098104408825,9.06958507983262,9.210185948099252,8.81958507983262,8.960185948099252,0.5127592637381674,0.2601838542443409,1.0572509113877446,0,,0.0,none,P323,1
E0014229,N0014477,N0014180,main,12.165525060596439,auto_link,provisional,s5c_flows,69.7112,94.0,0.028787,3.6221,held,2.951257,3.4544,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.61098104408825,314.55015341878527,9.210185948099252,9.306444481605354,8.960185948099252,9.056444481605354,0.5127730736954047,0.260195867381132,0.395416142951341,0,,0.0,none,P323,1
E0014230,N0014478,N0014479,main,15.512744792388645,auto_road,derived,s5c_flows,5.0607,6.824,0.00975,3.6221,held,0.221909,1.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.2473511965902,385.1697874726283,7.424584838566034,7.823468142606089,7.174584838566034,7.573468142606089,0.2294378509755129,0.07601267820443894,1.1268661445377837,0,,0.0,none,P339,1
E0014231,N0014479,N0014480,main,9.035399880053873,auto_road,derived,s5c_flows,5.0607,6.824,0.009879,3.6221,held,0.222038,1.1855,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.1697874726283,385.124610473228,7.823468142606089,8.013695190834483,7.573468142606089,7.763695190834483,0.2294812330066084,0.07603287324342026,0.6562192299034812,0,,0.0,none,P339,1
E0014232,N0014480,N0014481,main,9.024192622084547,auto_road,derived,s5c_flows,5.0607,6.824,0.009954,3.6221,held,0.222113,1.1945,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.124610473228,385.0794895101176,8.013695190834483,8.137002189101167,7.763695190834483,7.8870021891011675,0.22950644692411004,0.07604461174384061,0.6553332700837332,0,,0.0,none,P339,1
E0014233,N0014481,N0014482,main,11.743905268814837,auto_road,derived,s5c_flows,5.0607,6.824,0.01003,3.6221,held,0.222189,1.2036,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.0794895101176,385.0207699837735,8.137002189101167,8.172955602163995,7.8870021891011675,7.922955602163995,0.22953199088581303,0.07605650465779748,0.8527428082023626,0,,0.0,none,P339,1
