EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0014234,N0014482,N0014483,main,22.787973621426662,auto_road,derived,s5c_flows,5.0607,6.824,0.010128,3.6221,held,0.222286,1.2153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.0207699837735,384.90683011566637,8.172955602163995,8.097503380427383,7.922955602163995,7.8475033804273835,0.2295645840727861,0.07607168070295386,1.6544344672812912,0,,0.0,none,P339,1
E0014235,N0014483,N0014484,main,25.925684990174872,auto_road,derived,s5c_flows,5.0607,6.824,0.010317,3.6221,held,0.222476,1.2381,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.90683011566637,384.7772016907155,8.097503380427383,8.373494110065735,7.8475033804273835,8.123494110065735,0.22962839726136103,0.07610139701356491,1.8817130415470409,0,,0.0,none,P339,1
E0014236,N0014484,N0014485,main,10.73501127577107,auto_road,derived,s5c_flows,5.0607,6.824,0.010533,3.6221,held,0.222692,1.264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.7772016907155,384.7235266343367,8.373494110065735,8.639052711366446,8.123494110065735,8.389052711366446,0.22970089598309731,0.07613516376204324,0.7789123060684544,0,,0.0,none,P339,1
E0014237,N0014485,N0014486,main,8.083605478831041,auto_road,derived,s5c_flows,5.0607,6.824,0.010623,3.6221,held,0.222782,1.2748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.7235266343367,384.68310860694254,8.639052711366446,8.813992223135585,8.389052711366446,8.563992223135585,0.22973108910590176,0.07614922822026035,0.5864541821695314,0,,0.0,none,P339,1
E0014238,N0014486,N0014487,main,12.991180620855108,auto_road,derived,s5c_flows,5.0607,6.824,0.01069,3.6221,held,0.222849,1.2828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.68310860694254,384.6181527038383,8.813992223135585,8.995647344989834,8.563992223135585,8.745647344989834,0.2297535606074465,0.07615969651217205,0.9423996583199599,0,,0.0,none,P339,1
E0014239,N0014487,N0014488,main,40.01971417753707,auto_road,derived,s5c_flows,5.0607,6.824,0.010799,3.6221,held,0.222957,1.2958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.6181527038383,384.4180541329506,8.995647344989834,9.074926824080649,8.745647344989834,8.824926824080649,0.229789773269538,0.07617656733353009,2.902632379161255,0,,0.0,none,P339,1
E0014240,N0014488,N0014489,main,27.88405204737117,auto_road,derived,s5c_flows,5.0607,6.824,0.011132,3.6221,held,0.223291,1.3358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.4180541329506,384.2786338727137,9.074926824080649,9.524924476895649,8.824926824080649,9.274924476895649,0.22990168582732268,0.07622871507062975,2.0214475553631983,0,,0.0,none,P339,1
E0014241,N0014489,N0014490,main,8.81702388995413,auto_road,derived,s5c_flows,6.5439,8.824,0.011364,3.6221,held,0.285704,1.3637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.2786338727137,384.23454875326394,9.524924476895649,9.509042555329813,9.274924476895649,9.259042555329813,0.24901211347727367,0.08534928921752202,0.590133532517139,0,,0.0,none,P339,1
E0014242,N0014490,N0014491,main,20.624532471857815,auto_road,derived,s5c_flows,6.5439,8.824,0.011438,3.6221,held,0.285777,1.3725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.23454875326394,384.13142609090465,9.509042555329813,9.138166194251596,9.259042555329813,8.888166194251596,0.2490326409173156,0.08535931734469346,1.3803098525483133,0,,0.0,none,P339,1
E0014243,N0014491,N0014492,main,46.814978863006274,auto_road,derived,s5c_flows,7.6237,10.28,0.01161,3.6221,held,0.331216,1.3932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.13142609090465,383.8973511965896,9.138166194251596,8.55293566864475,8.888166194251596,8.30293566864475,0.26114625728879265,0.09136414486496411,2.987787976811477,0,,0.0,none,P339,1
E0014244,N0014492,N0014493,main,21.661285679062857,auto_road,derived,s5c_flows,7.6237,10.28,0.012,3.6221,held,0.331606,1.44,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.8973511965896,383.7890447681943,8.55293566864475,8.700274079461963,8.30293566864475,8.450274079461963,0.26124495425135746,0.09141378541762854,1.3819268931679474,0,,0.0,none,P339,1
E0014245,N0014493,N0014494,main,10.743615096294084,auto_road,derived,s5c_flows,7.6237,10.28,0.01218,3.6221,held,0.331787,1.4616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.7890447681943,383.7353266927128,8.700274079461963,8.835321500646558,8.450274079461963,8.585321500646558,0.2612907316995168,0.09143681354662955,0.6852912479529505,0,,0.0,none,P339,1
E0014246,N0014494,N0014495,main,16.11048400498199,auto_road,derived,s5c_flows,7.6237,10.28,0.01227,3.6221,held,0.331876,1.4724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.7353266927128,383.6547742726879,8.835321500646558,8.936656391374584,8.585321500646558,8.686656391374584,0.2613132345344022,0.09144813440605606,1.0275333632761354,0,,0.0,none,P339,1
E0014247,N0014495,N0014496,main,8.753032634943622,auto_road,derived,s5c_flows,7.6237,10.28,0.012404,3.6221,held,0.33201,1.4885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.6547742726879,383.6110091095132,8.936656391374584,8.98359538267431,8.686656391374584,8.73359538267431,0.2613471071073082,0.09146517635739113,0.5581997017826601,0,,0.0,none,P339,1
E0014248,N0014496,N0014497,main,16.946324714526273,auto_road,derived,s5c_flows,7.6237,10.28,0.012477,3.6221,held,0.332083,1.4973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.6110091095132,383.52627748594057,8.98359538267431,9.091215189840682,8.73359538267431,8.841215189840682,0.2613655559821905,0.09147445892040476,1.0806272623824615,0,,0.0,none,P339,1
E0014249,N0014497,N0014498,main,15.785257869994213,auto_road,derived,s5c_flows,7.6237,10.28,0.012618,3.6221,held,0.332225,1.5142,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.52627748594057,383.4473511965906,9.091215189840682,9.224737426456272,8.841215189840682,8.974737426456272,0.261401434568288,0.09149251241399389,1.0064506019298136,0,,0.0,none,P339,1
E0014250,N0014498,N0014499,main,7.499063499118866,auto_road,derived,s5c_flows,7.6237,10.28,0.01275,3.6221,held,0.332356,1.53,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,383.4473511965906,383.4061063473454,9.224737426456272,9.362478857732697,8.974737426456272,9.112478857732697,0.27021189971767795,0.08947793089050313,0.462542144822515,0,,0.0,none,P339,1
E0014251,N0014499,N0014500,main,8.621513908728957,auto_road,derived,s5c_flows,12.815,17.28,0.012812,3.6221,held,0.550049,1.5375,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,383.4061063473454,383.3586880208474,9.362478857732697,9.515732145168215,9.112478857732697,9.265732145168215,0.31727930950795386,0.11305353282868721,0.452887705478361,0,,0.0,none,P339,1
E0014252,N0014500,N0014501,main,15.003401149259398,auto_road,derived,s5c_flows,12.815,17.28,0.012884,3.6221,held,0.550121,1.5461,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,383.3586880208474,383.2761693145265,9.515732145168215,9.937728390551626,9.265732145168215,9.687728390551626,0.3172924351507274,0.11306044910267263,0.7880953282173349,0,,0.0,none,P339,1
E0014253,N0014501,N0014502,main,28.87602144260797,auto_road,derived,s5c_flows,12.815,17.28,0.013009,3.6221,held,0.550246,1.5611,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,383.2761693145265,383.11735119659215,9.937728390551626,10.926075317079722,9.687728390551626,10.676075317079722,0.3173152197962353,0.11307245543870517,1.516684337903845,0,,0.0,none,P339,1
E0014254,N0014502,N0014503,main,9.791792343653627,auto_road,derived,s5c_flows,13.5566,18.28,0.01325,3.6221,held,0.581577,1.59,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,383.11735119659215,383.06349633870207,10.926075317079722,11.006266844891684,10.676075317079722,10.756266844891684,0.32291258985539684,0.11603967007015889,0.50538921116075,0,,0.0,none,P339,1
E0014255,N0014503,N0014504,main,45.20820765635831,auto_road,derived,s5c_flows,14.6364,19.736,0.013331,3.6221,held,0.626926,1.5998,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,383.06349633870207,382.8148511965921,11.006266844891684,10.926329223329788,10.756266844891684,10.676329223329788,0.33064242757794504,0.12019552886424309,2.2788065437498948,0,,0.0,none,P339,1
E0014256,N0014504,N0014505,main,69.99999999989917,auto_road,derived,s5c_flows,15.7162,21.192,0.013708,3.6221,held,0.67257,1.645,0.0,0.0,,200,PVC-U,0.5,0.5,cover_max,minimum,tractive,1.0,382.8148511965921,382.4648511965926,10.926329223329788,14.333213988954299,10.676329223329788,14.083213988954299,0.326968434019737,0.12709352225862774,3.5681324105878733,1,recovers_500m,304.06,none,P339,1
E0014257,N0014505,N0014506,main,17.04360459134874,auto_road,derived,s5c_flows,17.1994,23.192,0.014292,3.6221,held,0.735333,1.715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.4648511965926,382.37963317363585,14.333213988954299,14.531804814645398,14.083213988954299,14.281804814645398,0.33622805694405355,0.13255243354209884,0.8448434645944641,1,recovers_500m,304.06,none,P339,1
E0014258,N0014506,N0014507,main,16.831427324704563,auto_road,derived,s5c_flows,17.1994,23.192,0.014434,3.6221,held,0.735475,1.732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.37963317363585,382.29547603701235,14.531804814645398,14.81756107236265,14.281804814645398,14.56756107236265,0.33624834663664505,0.13256451587344126,0.8342755928796112,1,recovers_500m,304.06,none,P339,1
E0014259,N0014507,N0014508,main,14.79112593472298,auto_road,derived,s5c_flows,17.1994,23.192,0.014574,3.6221,held,0.735616,1.7489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.29547603701235,382.22152040733874,14.81756107236265,15.240729348520631,14.56756107236265,14.990729348520631,0.33626849064012143,0.13257651197286718,0.7331009964967061,1,recovers_500m,304.06,none,P339,1
E0014260,N0014508,N0014509,main,9.370814771445957,auto_road,derived,s5c_flows,17.1994,23.192,0.014697,3.6221,held,0.735739,1.7637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.22152040733874,382.1746663334815,15.240729348520631,15.36705119581535,14.990729348520631,15.11705119581535,0.3362860607876141,0.13258697572377848,0.4644267616236513,1,recovers_500m,304.06,none,P339,1
E0014261,N0014509,N0014510,main,4.525682243972293,auto_road,derived,s5c_flows,17.1994,23.192,0.014775,3.6221,held,0.735817,1.773,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,382.1746663334815,382.13393519328577,15.36705119581535,15.38568760944861,15.11705119581535,15.13568760944861,0.41272440614536166,0.11523627548845636,0.18275642602287115,1,recovers_500m,304.06,none,P339,1
E0014262,N0014510,N0014511,main,11.027306061303666,auto_road,derived,s5c_flows,17.1994,23.192,0.014813,3.6221,held,0.735855,1.7776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.13393519328577,382.07879866297924,15.38568760944861,15.191159833114511,15.13568760944861,14.941159833114511,0.3363026290610457,0.13259684318152815,0.5464971679472057,1,recovers_500m,304.06,none,P339,1
E0014263,N0014511,N0014512,main,11.73737292058012,auto_road,derived,s5c_flows,17.1994,23.192,0.014905,3.6221,held,0.735947,1.7886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.07879866297924,382.0201117983763,15.191159833114511,14.72878956881118,14.941159833114511,14.47878956881118,0.33631576807231794,0.13260466854758973,0.5816643184199555,1,recovers_500m,304.06,none,P339,1
E0014264,N0014512,N0014513,main,34.11163791534927,auto_road,derived,s5c_flows,17.1994,23.192,0.015003,3.6221,held,0.736044,1.8003,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.0201117983763,381.84955360879957,14.72878956881118,13.932428813075433,14.47878956881118,13.682428813075433,0.3363296198734515,0.13261291867971753,1.6903872421437947,1,recovers_500m,304.06,none,P339,1
E0014265,N0014513,N0014514,main,39.9948226130331,auto_road,derived,s5c_flows,18.2792,24.648,0.015287,3.6221,held,0.781596,1.8344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.84955360879957,381.64957949573443,13.932428813075433,13.218370943718696,13.682428813075433,12.968370943718696,0.34269351142265025,0.1364294789513602,1.9451210911950392,1,recovers_500m,304.06,none,P339,1
E0014266,N0014514,N0014515,main,40.00000000019192,auto_road,derived,s5c_flows,19.7624,26.648,0.01562,3.6221,held,0.844109,1.8744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.64957949573443,381.4495794957335,13.218370943718696,12.620214205438401,12.968370943718696,12.370214205438401,0.3510032866835191,0.14149238901916966,1.8993174479045918,1,recovers_500m,304.06,none,P339,1
E0014267,N0014515,N0014516,main,15.624254637916225,auto_road,derived,s5c_flows,19.7624,26.648,0.015954,3.6221,held,0.844443,1.9144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.4495794957335,381.3714582225439,12.620214205438401,12.356599638784246,12.370214205438401,12.106599638784246,0.35104646634086273,0.14151893364874374,0.7417942321983678,1,recovers_500m,304.06,none,P339,1
E0014268,N0014516,N0014517,main,19.004098545301282,auto_road,derived,s5c_flows,21.2456,28.648,0.016084,3.6221,held,0.906753,1.93,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.3714582225439,381.27643772981736,12.356599638784246,11.953939467448265,12.106599638784246,11.703939467448265,0.3588936007945807,0.14638388947422382,0.8825316892075498,1,recovers_500m,304.06,none,P339,1
E0014269,N0014517,N0014518,main,10.92919681541632,auto_road,derived,s5c_flows,21.2456,28.648,0.016242,3.6221,held,0.906911,1.9491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.27643772981736,381.2217917457403,11.953939467448265,11.793680666369085,11.703939467448265,11.543680666369085,0.35891299304146046,0.14639601330570567,0.5075137534402299,0,,0.0,none,P339,1
E0014270,N0014518,N0014519,main,3.84058691423507,auto_road,derived,s5c_flows,21.2456,28.648,0.016333,3.6221,held,0.907003,1.96,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,381.2217917457403,381.18146558314083,11.793680666369085,11.77358202428104,11.543680666369085,11.52358202428104,0.4649963519750821,0.1225495124711404,0.13765652489967908,0,,0.0,none,P339,1
E0014271,N0014519,N0014520,main,11.633445869576958,auto_road,derived,s5c_flows,21.2456,28.648,0.016365,3.6221,held,0.907035,1.9638,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.18146558314083,381.12329835379296,11.77358202428104,11.710380845425789,11.52358202428104,11.460380845425789,0.3589282105517734,0.14640552748644214,0.540193717832557,0,,0.0,none,P339,1
E0014272,N0014520,N0014521,main,10.28466759133411,auto_road,derived,s5c_flows,21.2456,28.648,0.016462,3.6221,held,0.907131,1.9755,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.12329835379296,381.07187501583627,11.710380845425789,11.68941648806998,11.460380845425789,11.43941648806998,0.35893999081062367,0.14641289286600495,0.47754814428763803,0,,0.0,none,P339,1
E0014273,N0014521,N0014522,main,26.29550675627949,auto_road,derived,s5c_flows,21.2456,28.648,0.016548,3.6221,held,0.907217,1.9857,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.07187501583627,380.9403974820549,11.68941648806998,11.645936746460734,11.43941648806998,11.395936746460734,0.3589505431889844,0.14641949069414723,1.2209438159486283,0,,0.0,none,P339,1
E0014274,N0014522,N0014523,main,12.24879370882357,auto_road,derived,s5c_flows,21.2456,28.648,0.016767,3.6221,held,0.907436,2.012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.9403974820549,380.8791535135108,11.645936746460734,11.6922576193017,11.395936746460734,11.4422576193017,0.35897741165720387,0.1464362907562427,0.5686891575469674,0,,0.0,none,P339,1
E0014275,N0014523,N0014524,main,27.3476690668424,auto_road,derived,s5c_flows,22.3254,30.104,0.016869,3.6221,held,0.952806,2.0243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.8791535135108,380.7424151681766,11.6922576193017,11.721055290807783,11.4422576193017,11.471055290807783,0.3644447764901911,0.14987496786933435,1.250654458096317,0,,0.0,none,P339,1
E0014276,N0014524,N0014186,main,43.195506102648906,auto_road,derived,s5c_flows,22.3254,30.104,0.017097,3.6221,held,0.953033,2.0516,3.085,0.0,W11a-XG01757,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.7424151681766,380.5264376376633,11.721055290807783,11.89549839749293,11.471055290807783,11.64549839749293,0.364471649862118,0.14989196884369033,1.9752567915314332,0,,0.0,none,P339,1
E0014277,N0014525,N0014186,lateral,24.443237028130657,auto_road,derived,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,390.89913594517196,390.7769197600313,1.5502964278749118,1.6450162751249309,1.3002964278749118,1.3950162751249309,0.1611584343969526,0.046951098325882096,2.5278682144474907,0,,0.0,none,P339,1
E0014278,N0014526,N0014527,sub main,44.99999999999391,draft,drafted,s5c_flows,211.3441,286.5,0.054661,3.1983,merrimack,7.878114,6.5593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.5538745904896,341.32887459048965,9.072071454432262,10.585584638025978,8.822071454432262,10.335584638025978,0.6758673213431055,0.43609835218357806,1.1096852537706279,0,,0.0,none,P248,1
E0014279,N0014527,N0014528,sub main,37.67536807362741,draft,drafted,s5c_flows,211.3441,286.5,0.055036,3.1983,merrimack,7.878489,6.6043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.32887459048965,341.1404977501215,10.585584638025978,10.634404593628517,10.335584638025978,10.384404593628517,0.6758758362064975,0.43610996183175854,0.9290505261313661,0,,0.0,none,P248,1
E0014280,N0014528,N0014209,sub main,21.359395324889782,draft,drafted,s5c_flows,211.3441,286.5,0.05535,3.1983,merrimack,7.878803,6.642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.1404977501215,341.03370077349706,10.634404593628517,10.409933259706065,10.384404593628517,10.159933259706065,0.6758829656989429,0.4361196828658275,0.5267034977177752,0,,0.0,none,P248,1
E0014281,N0014529,N0014530,lateral,50.00000000011687,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,354.13454851032157,353.884548510321,1.5520359623346849,1.9205967533508783,1.3020359623346849,1.6705967533508783,0.17065230391004918,0.050665805354795285,4.883223456359143,0,,0.0,none,P248,1
E0014282,N0014530,N0014531,lateral,49.99999999988379,draft,drafted,s5c_flows,5.4642,7.368,0.000417,3.6221,held,0.229489,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.884548510321,353.63454851032157,1.9205967533508783,2.78143659710031,1.6705967533508783,2.53143659710031,0.23195727412325337,0.07718916503189552,3.5926156507969416,0,,0.0,none,P248,1
E0014283,N0014531,N0014532,lateral,11.415213769539582,draft,drafted,s5c_flows,7.6237,10.28,0.000833,3.6221,held,0.32044,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.63454851032157,353.57747244147384,2.78143659710031,2.3683588573542806,2.53143659710031,2.1183588573542806,0.2583858634444845,0.08998047409675428,0.7363156803140534,0,,0.0,none,P248,1
E0014284,N0014532,N0014533,lateral,3.999999999910186,draft,drafted,s5c_flows,8.7035,11.736,0.000928,3.6221,held,0.365802,0.1114,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,353.57747244147384,353.53747244147473,2.3683588573542806,2.4765961620408916,2.1183588573542806,2.2265961620408916,0.34258743562885086,0.08128534614285912,0.19459752381985918,0,,0.0,none,P248,1
E0014285,N0014533,N0014534,lateral,42.43853208287166,draft,drafted,s5c_flows,8.7035,11.736,0.000962,3.6221,held,0.365835,0.1154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.53747244147473,353.3252797810604,2.4765961620408916,2.799018314642751,2.2265961620408916,2.549018314642751,0.26960293529558765,0.09565966522809541,2.623520649997303,0,,0.0,none,P248,1
E0014286,N0014534,N0014535,lateral,5.156911823967585,draft,drafted,s5c_flows,8.7035,11.736,0.001315,3.6221,held,0.366189,0.1579,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,353.3252797810604,353.28402448646864,2.799018314642751,2.9975001717344867,2.549018314642751,2.7475001717344867,0.3173238392842063,0.08568443240555954,0.2708543127214632,0,,0.0,none,P248,1
E0014287,N0014535,N0014536,lateral,4.679088971887267,draft,drafted,s5c_flows,14.927,15.266,0.001358,3.6221,held,0.627135,0.163,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,353.28402448646864,353.2419126857217,2.9975001717344867,3.3218385349814525,2.7475001717344867,3.0718385349814525,0.3924187920518077,0.10694145192094698,0.1987285465876095,0,,0.0,none,P248,1
E0014288,N0014536,N0014537,lateral,3.522425019194812,draft,drafted,s5c_flows,14.927,15.266,0.001397,3.6221,held,0.627174,0.1677,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,353.2419126857217,353.2014047980009,3.3218385349814525,3.258769762545967,3.0718385349814525,3.008769762545967,0.4271923868319576,0.10093017115070643,0.13742539769637832,0,,0.0,none,P248,1
E0014289,N0014537,N0014538,lateral,3.7878283327208044,draft,drafted,s5c_flows,14.927,15.266,0.001427,3.6221,held,0.627204,0.1712,0.0,0.0,,200,PVC-U,1.15,0.5,uniform,minimum,tractive,1.0,353.2014047980009,353.1578447721746,3.258769762545967,3.305137405559776,3.008769762545967,3.055137405559776,0.42719887308236065,0.1009324165934444,0.14777771241883014,0,,0.0,none,P248,1
E0014290,N0014538,N0014539,lateral,9.78956588572204,draft,drafted,s5c_flows,14.927,15.266,0.001458,3.6221,held,0.627235,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.1578447721746,353.108896942746,3.305137405559776,3.0215351861602358,3.055137405559776,2.7715351861602358,0.31988404328514697,0.1229907111815067,0.5100580502643551,0,,0.0,none,P248,1
E0014291,N0014539,N0014540,lateral,9.31912086496938,draft,drafted,s5c_flows,14.927,15.266,0.00154,3.6221,held,0.627317,0.1848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.108896942746,353.06230133842115,3.0215351861602358,2.1864474408757246,2.7715351861602358,1.9364474408757246,0.3198971855533907,0.12299826357301921,0.48552687581210485,0,,0.0,none,P248,1
E0014292,N0014540,N0014541,lateral,6.2218795181588185,draft,drafted,s5c_flows,14.927,15.266,0.001618,3.6221,held,0.627394,0.1941,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,353.06230133842115,352.99697160348046,2.1864474408757246,1.5527415312851645,1.9364474408757246,1.3027415312851645,0.4140002256414053,0.10313591559618238,0.25047810495430445,0,,0.0,none,P248,1
E0014293,N0014541,N0014542,lateral,9.319208668427784,draft,drafted,s5c_flows,14.927,15.266,0.001669,3.6221,held,0.627446,0.2003,0.0,0.0,,200,PVC-U,9.05,0.5,cover_min,minimum,velocity,1.0,352.99625882159455,352.15287043710185,1.5534543131710734,1.5511395726637716,1.3034543131710734,1.3011395726637716,0.8663186641704782,0.06250516124750519,0.17928754267636532,0,,0.0,none,P248,1
E0014294,N0014542,N0014543,lateral,20.55617369129618,draft,drafted,s5c_flows,16.0068,16.722,0.001747,3.6221,held,0.672791,0.2096,0.0,0.0,,200,PVC-U,6.2,0.5,cover_min,minimum,velocity,1.0,352.0699706589509,350.79548789009056,1.634039350814703,1.6410660649875695,1.384039350814703,1.3910660649875695,0.7791327175326069,0.07039567809923827,0.43972340930555043,0,,0.0,none,P248,1
E0014295,N0014543,N0014544,lateral,9.573531379993938,draft,drafted,s5c_flows,17.0865,18.178,0.001918,3.6221,held,0.71823,0.2302,0.0,0.0,,200,PVC-U,6.25,0.5,cover_min,minimum,velocity,1.0,350.7938246732368,350.1954789619872,1.642729281841298,1.5548262137940583,1.392729281841298,1.3048262137940583,0.7979345834992488,0.07240143374242505,0.19996483375053828,0,,0.0,none,P248,1
E0014296,N0014544,N0014209,lateral,27.598574651751523,draft,drafted,s5c_flows,17.0865,18.178,0.001998,3.6221,held,0.718309,0.2398,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,349.8182331681353,349.51464884696605,1.9320720076459565,1.928985186237071,1.6820720076459565,1.678985186237071,0.4391347874652226,0.10865280137804187,1.047460272621391,0,,0.0,none,P248,1
E0014297,N0014545,N0014546,lateral,35.70728778826015,draft,provisional,s5c_flows,16.6002,22.384,0.000834,3.6221,held,0.696755,0.1,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,350.61363269763245,350.2208525319616,2.397445183226921,1.5508454660852635,2.147445183226921,1.3008454660852635,0.4349270952729655,0.10711843246518857,1.3683246447641155,0,,0.0,none,P248,1
E0014298,N0014546,N0014210,lateral,57.98742657320043,draft,provisional,s5c_flows,17.6799,23.84,0.001131,3.6221,held,0.742319,0.1358,0.0,0.0,,200,PVC-U,5.05,0.5,cover_min,minimum,tractive,1.0,349.6825268888375,346.7541618468909,2.08917110920936,2.09779738162473,1.83917110920936,1.84779738162473,0.7498188887975433,0.07722293714974501,1.2889207300488412,0,,0.0,none,P248,1
E0014299,N0014547,N0014220,lateral,22.638462845343543,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.89189453125,347.7787022170233,1.5500000000000114,1.9310145798517055,1.3000000000000114,1.6810145798517055,0.0,0.0,0.0,0,,0.0,none,P248,1
E0014300,N0014548,N0014549,lateral,8.48528137423857,auto_block,provisional,s5c_flows,5.0964,1.53,0.004246,3.6221,held,0.2179,0.5096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.6080694381064,347.5656430312352,2.2710199173623664,2.412597935561678,2.0210199173623664,2.162597935561678,0.22808066472341584,0.07538199905790785,0.6200497372664422,0,,0.0,none,P248,1
E0014301,N0014549,N0014550,lateral,16.278820596099706,auto_block,provisional,s5c_flows,5.0964,1.53,0.004317,3.6221,held,0.21797,0.5181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.5656430312352,347.4842489282547,2.412597935561678,2.44119662838591,2.162597935561678,2.19119662838591,0.22810451299132886,0.07539306263791909,1.1894270439619732,0,,0.0,none,P248,1
E0014302,N0014550,N0014220,lateral,31.312936623702353,auto_block,provisional,s5c_flows,5.0964,1.53,0.004453,3.6221,held,0.218106,0.5343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.4842489282547,347.3276842451362,2.44119662838591,2.382032551738803,2.19119662838591,2.132032551738803,0.22815083129339597,0.07541455231653196,2.287444118012347,0,,0.0,none,P248,1
E0014303,N0014551,N0014213,lateral,19.65552982034214,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.3,0.5,cover_min,minimum,tractive,1.0,351.96402227462795,351.11883449235324,1.6733678620907995,1.674622538896756,1.4233678620907995,1.424622538896756,0.0,0.0,0.0,0,,0.0,none,P248,1
E0014304,N0014552,N0014553,lateral,11.841023593918033,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.83912963867186,350.77992452070225,1.5500000000000114,1.8147715242196227,1.3000000000000114,1.5647715242196227,0.0,0.0,0.0,0,,0.0,none,P248,1
E0014305,N0014553,N0014213,lateral,17.78667191224708,auto_road,derived,s5c_flows,1.0798,1.456,9.9e-05,3.6221,held,0.045366,0.0118,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.77992452070225,350.690991161141,1.8147715242196227,2.102465870108972,1.5647715242196227,1.852465870108972,0.13499746241977195,0.037266616442171635,2.195926697858929,0,,0.0,none,P248,1
E0014306,N0014554,N0014555,lateral,29.6981348860423,draft,drafted,s5c_flows,38.9561,53.834,0.004527,3.6221,held,1.637667,0.5433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.72499033630663,345.5764996618764,4.676163228146493,5.914833345936074,4.426163228146493,5.664833345936074,0.43018224700880203,0.194493086067753,1.1506028391665453,0,,0.0,none,P248,1
E0014307,N0014555,N0014556,lateral,5.301865114162087,draft,drafted,s5c_flows,38.9561,53.834,0.004775,3.6221,held,1.637915,0.573,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,345.5764996618764,345.5340847409631,5.914833345936074,6.080447729740001,5.664833345936074,5.830447729740001,0.5076740109561916,0.17334075461622894,0.1740574003442404,0,,0.0,none,P248,1
E0014308,N0014556,N0014557,lateral,39.99999999962145,draft,drafted,s5c_flows,39.6977,54.834,0.004819,3.6221,held,1.669049,0.5783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.5340847409631,345.334084740965,6.080447729740001,6.288992651613114,5.830447729740001,6.038992651613114,0.43265953889193626,0.1962987248184584,1.540857433463101,0,,0.0,none,P248,1
E0014309,N0014557,N0014558,lateral,16.997751020634,draft,drafted,s5c_flows,40.7775,56.29,0.005152,3.6221,held,1.714649,0.6183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.334084740965,345.24909598586186,6.288992651613114,5.844501426247518,6.038992651613114,5.594501426247518,0.43619816977339015,0.1988944527063669,0.6494659307971772,0,,0.0,none,P248,1
E0014310,N0014558,N0014210,lateral,65.07366889715574,draft,drafted,s5c_flows,41.8573,57.746,0.005294,3.6221,held,1.760058,0.6353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.24909598586186,344.9237276413761,5.844501426247518,3.9282315871395213,5.594501426247518,3.6782315871395213,0.4396530065273178,0.20144759279404184,2.4668571172810574,0,,0.0,none,P248,1
E0014311,N0014559,N0014560,main,54.3323108288245,auto_block,provisional,s5c_flows,1.0798,1.456,0.002653,3.6221,held,0.047921,0.3184,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,352.3323244316273,351.4630074583661,1.5852475898570901,1.5570731080401288,1.3352475898570901,1.3070731080401288,0.20391737926776954,0.02931285582566981,4.440712788019181,0,,0.0,none,P248,1
E0014312,N0014560,N0014561,main,50.00000000004291,auto_block,provisional,s5c_flows,1.0798,1.456,0.003106,3.6221,held,0.048373,0.3727,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,351.35582522518433,350.4058252251835,1.6642553412219172,1.6653417670040085,1.4142553412219172,1.4153417670040085,0.21671932626367926,0.028317779553367756,3.845219287550497,0,,0.0,none,P248,1
E0014313,N0014561,N0014562,main,50.66768917116607,auto_block,provisional,s5c_flows,1.0798,1.456,0.003523,3.6221,held,0.04879,0.4227,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,350.4058252251835,349.7978129551295,1.6653417670040085,1.5712666347142772,1.4153417670040085,1.3212666347142772,0.18625988927947315,0.03152687547563102,4.533780673084323,0,,0.0,none,P248,1
E0014314,N0014562,N0014563,main,64.80134116377546,auto_block,provisional,s5c_flows,1.0798,1.456,0.003945,3.6221,held,0.049212,0.4734,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,349.7572861291009,349.14167338804504,1.611793460742831,1.6047865728924648,1.361793460742831,1.3547865728924648,0.17264315822432058,0.033367041158401084,6.255807434467138,0,,0.0,none,P248,1
E0014315,N0014563,N0014231,main,76.48529270389177,auto_block,provisional,s5c_flows,1.0798,1.456,0.004485,3.6221,held,0.049752,0.5382,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,349.14167338804504,348.6827616318217,1.6047865728924648,1.582161463881448,1.3547865728924648,1.332161463881448,0.14827146888176282,0.03722905385613359,8.597438792588838,0,,0.0,none,P248,1
E0014316,N0014564,N0014231,lateral,34.785054261852174,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.34406666600256,348.1701413946933,1.5545844570443137,2.094781701009822,1.3045844570443137,1.844781701009822,0.0,0.0,0.0,0,,0.0,none,P248,1
E0014317,N0014565,N0014566,lateral,50.000000000005556,draft,drafted,s5c_flows,26.6564,35.944,0.002498,3.6221,held,1.120001,0.2998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.68792817745845,351.43792817745845,2.4600210412915544,1.6694326623853044,2.2100210412915544,1.4194326623853044,0.383087010827963,0.16190479145938425,2.175310855704424,0,,0.0,none,P248,1
E0014318,N0014566,N0014567,lateral,50.000000000005556,draft,drafted,s5c_flows,28.8159,38.856,0.002915,3.6221,held,1.210952,0.3498,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,351.43792817745845,350.73792817745834,1.6694326623853044,1.5701162561354067,1.4194326623853044,1.3201162561354067,0.5624657991283927,0.13113127433664756,1.4815715633284274,0,,0.0,none,P248,1
E0014319,N0014567,N0014230,lateral,16.174128395027655,draft,drafted,s5c_flows,29.8957,40.312,0.003332,3.6221,held,1.256636,0.3998,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,350.7287299867894,350.59124989543164,1.5793144468043465,1.5606360908964803,1.3293144468043465,1.3106360908964803,0.4780653442990314,0.15043519468727334,0.5638743945747677,0,,0.0,none,P248,1
E0014320,N0014568,N0014569,lateral,9.343063414624025,draft,provisional,s5c_flows,14.0372,18.928,0.002145,3.6221,held,0.590619,0.2574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.5410123068601,350.494296989787,2.47153041774925,2.350154914509858,2.22153041774925,2.100154914509858,0.31388756491738123,0.11956740306669275,0.4960939552290125,0,,0.0,none,P248,1
E0014321,N0014569,N0014570,lateral,3.999999999909879,draft,provisional,s5c_flows,15.1169,20.384,0.002223,3.6221,held,0.635964,0.2668,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,350.494296989787,350.4542969897879,2.350154914509858,2.240130500446469,2.100154914509858,1.9901305004464689,0.40881809469487607,0.10499247549388283,0.16307171216313637,0,,0.0,none,P248,1
E0014322,N0014570,N0014230,lateral,57.30141739331488,draft,provisional,s5c_flows,17.2765,23.296,0.002256,3.6221,held,0.726531,0.2708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.4542969897879,350.1677899028213,2.240130500446469,1.984096083506813,1.9901305004464689,1.734096083506813,0.3349648108146761,0.13180122550641454,2.851116273674176,0,,0.0,none,P248,1
E0014323,N0014571,N0014572,lateral,34.99999999996708,auto_block,provisional,s5c_flows,0.0,0.0,0.000516,3.6221,held,0.000516,0.0619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.03455510658654,347.8595551065867,3.336233467632212,2.838778633647678,3.086233467632212,2.588778633647678,0.024190073133834252,0.0058924230018627954,24.114575020316334,0,,0.0,none,P248,1
E0014324,N0014572,N0014239,lateral,33.15423684558787,auto_block,provisional,s5c_flows,0.0,0.0,0.000808,3.6221,held,0.000808,0.0969,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.8595551065867,347.69378392235876,2.838778633647678,3.6253994272506134,2.588778633647678,3.3753994272506134,0.029408761433809542,0.00697701934741321,18.789319480074152,0,,0.0,none,P248,1
E0014325,N0014573,N0014574,lateral,15.264337522473747,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,349.90709835484864,349.83077666723625,1.5529846529638576,1.7843356374512496,1.3029846529638576,1.5343356374512496,0.0,0.0,0.0,0,,0.0,none,P248,1
E0014326,N0014574,N0014239,lateral,22.825424421026653,auto_block,provisional,s5c_flows,0.0,0.0,0.000127,3.6221,held,0.000127,0.0153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.83077666723625,349.71664954513113,1.7843356374512496,1.6025338044782416,1.5343356374512496,1.3525338044782416,0.012395582298541189,0.003612252393417975,30.69026780575008,0,,0.0,none,P248,1
E0014327,N0014575,N0014576,lateral,55.000000000148226,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,349.4795644027352,348.7645644027333,1.5586436050772932,1.5661545914073258,1.3086436050772932,1.3161545914073258,0.27081173958313504,0.04877960979873505,3.384885264132852,0,,0.0,none,P248,1
E0014328,N0014576,N0014577,lateral,60.000000000056296,draft,drafted,s5c_flows,8.6382,11.648,0.000458,3.6221,held,0.362596,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.7645644027333,348.464564402733,1.5661545914073258,1.9902695816419964,1.3161545914073258,1.7402695816419964,0.2688365362219703,0.09526685564820989,3.719732496386831,0,,0.0,none,P248,1
E0014329,N0014577,N0014578,lateral,59.99999999959813,draft,drafted,s5c_flows,12.9574,17.472,0.000958,3.6221,held,0.544165,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.464564402733,348.16456440273504,1.9902695816419964,2.3034531753899614,1.7402695816419964,2.0534531753899614,0.3058819245686234,0.11506716102441958,3.2692353476053673,0,,0.0,none,P248,1
E0014330,N0014578,N0014236,lateral,4.49206229104146,draft,drafted,s5c_flows,12.9574,17.472,0.001458,3.6221,held,0.544665,0.175,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,348.16456440273504,348.12413584211566,2.3034531753899614,2.3031407692124617,2.0534531753899614,2.0531407692124617,0.3752537718307887,0.10014781195093761,0.19951219806646134,0,,0.0,none,P248,1
E0014331,N0014579,N0014236,lateral,35.822782532596726,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.4137222037645,348.23460829110155,1.5694626106886176,2.1926683202265735,1.3194626106886176,1.9426683202265735,0.13489621704043256,0.037230723305707175,4.425968263915997,0,,0.0,none,P248,1
E0014332,N0014580,N0014250,lateral,65.55150646628954,auto_block,provisional,s5c_flows,10.7978,14.56,0.000409,3.6221,held,0.453081,0.0491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.3757092629236,434.0479517305921,2.1757128562170465,2.2061986600328964,1.9257128562170465,1.9561986600328964,0.28863563153022026,0.10564146498177077,3.78513595836869,0,,0.0,none,P251,1
E0014333,N0014581,N0014582,sub main,28.086819794619,auto_link,provisional,s5c_flows,548.309,740.58,0.073916,2.8499,merrimack,18.159621,8.8699,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,427.13751820677754,427.02517092759905,9.083490094003707,8.99118649427595,8.783490094003707,8.69118649427595,0.7662106796540212,0.5354219072103519,0.6109464089629036,0,,0.0,none,P251,1
E0014334,N0014582,N0014583,sub main,20.248456731316587,auto_link,provisional,s5c_flows,549.3888,742.036,0.07415,2.8492,merrimack,18.191157,8.898,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,427.02517092759905,426.94417710067376,8.99118649427595,9.219275047763745,8.69118649427595,8.919275047763744,0.7665287904193325,0.5359888108528885,0.4402630182627059,0,,0.0,none,P251,1
E0014335,N0014583,N0014250,sub main,13.892443989449804,auto_link,provisional,s5c_flows,550.4686,743.492,0.074318,2.8485,merrimack,18.222621,8.9182,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,426.94417710067376,426.88860732471596,9.219275047763745,9.365543065909037,8.919275047763744,9.065543065909036,0.7668455404774359,0.5365543538144002,0.30193920540157293,0,,0.0,none,P251,1
E0014336,N0014584,N0014585,trunk main,70.00000000005356,main_pipe,drafted,s5c_flows,48929.6626,64673.686,9.339149,1.655,merrimack,946.612165,1120.6979,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,337.5561135443891,337.48611354438907,10.722115215376505,10.379883770064055,9.472115215376505,9.129883770064055,1.1683049823641627,0.6735191798354887,0.9985976986135178,0,,0.0,none,P321,1
E0014337,N0014585,N0014586,trunk main,70.00000000005356,main_pipe,drafted,s5c_flows,48929.6626,64673.686,9.339732,1.655,merrimack,946.612748,1120.7679,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,337.48611354438907,337.416113544389,10.379883770064055,10.388604473189105,9.129883770064055,9.138604473189105,1.1683051072105364,0.6735194852248445,0.9985975919022652,0,,0.0,none,P311,1
E0014338,N0014586,N0014256,trunk main,91.75686729832556,main_pipe,drafted,s5c_flows,48929.6626,64673.686,9.340316,1.655,merrimack,946.613331,1120.8379,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,337.416113544389,337.3243566770907,10.388604473189105,11.390487072909309,9.138604473189105,10.140487072909309,1.1683052320567127,0.67351979061431,1.3089739561865832,0,,0.0,none,P311,1
E0014339,N0014587,N0014588,trunk main,38.233206484221164,main_pipe,drafted,s5c_flows,0.7416,1.0,0.02722,3.6221,held,0.05831,3.2664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.12192131345694,421.93075528103583,5.337032543964938,6.274200773651671,5.087032543964938,6.024200773651671,0.14709269441772463,0.041642960149886304,4.3320989570068535,0,,0.0,none,P250,1
E0014340,N0014588,N0014589,trunk main,46.766793515821206,main_pipe,drafted,s5c_flows,0.7416,1.0,0.027539,3.6221,held,0.058629,3.3046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.93075528103583,421.6969213134567,6.274200773651671,6.7166529052933015,6.024200773651671,6.4666529052933015,0.14736601801879645,0.04174387288462347,5.2891878947126205,0,,0.0,none,P250,1
E0014341,N0014589,N0014590,trunk main,70.0000000000656,main_pipe,drafted,s5c_flows,0.7416,1.0,0.027928,3.6221,held,0.059018,3.3514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.6969213134567,421.3469213134564,6.7166529052933015,6.2883936279498585,6.4666529052933015,6.0383936279498585,0.14769792260066228,0.04186653352949063,7.8990052542724705,0,,0.0,none,P250,1
E0014342,N0014590,N0014591,trunk main,70.00000000002076,main_pipe,drafted,s5c_flows,0.7416,1.0,0.028512,3.6221,held,0.059602,3.4214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,421.3469213134564,420.9969213134563,6.2883936279498585,6.130306469746813,6.0383936279498585,5.880306469746813,0.14819336111454043,0.04204987443530653,7.872597381506734,0,,0.0,none,P250,1
E0014343,N0014591,N0014592,trunk main,69.99999999976879,main_pipe,drafted,s5c_flows,0.7416,1.0,0.029095,3.6221,held,0.060185,3.4914,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.9969213134563,420.6469213134575,6.130306469746813,6.157613598651892,5.880306469746813,5.907613598651892,0.1486845946473678,0.04223194729736299,7.846587398175126,0,,0.0,none,P250,1
E0014344,N0014592,N0014593,trunk main,70.00000000002076,main_pipe,drafted,s5c_flows,0.7416,1.0,0.029678,3.6221,held,0.060768,3.5614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.6469213134575,420.2969213134574,6.157613598651892,6.166121899433222,5.907613598651892,5.916121899433222,0.1491725289975494,0.042413081158521965,7.820921683818732,0,,0.0,none,P250,1
E0014345,N0014593,N0014594,trunk main,15.000000000231248,main_pipe,drafted,s5c_flows,0.7416,1.0,0.030262,3.6221,held,0.061352,3.6314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.2969213134574,420.2219213134562,6.166121899433222,6.105135571309404,5.916121899433222,5.855135571309404,0.14965804591448556,0.04259359826622036,1.6704748379963739,0,,0.0,none,P250,1
E0014346,N0014594,N0014595,trunk main,59.99999999998971,main_pipe,drafted,s5c_flows,0.7416,1.0,0.030387,3.6221,held,0.061477,3.6464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.2219213134562,419.92192131345627,6.105135571309404,6.3105921142781085,5.855135571309404,6.0605921142781085,0.14976154830603938,0.042632117057067404,6.677281393728098,0,,0.0,none,P250,1
E0014347,N0014595,N0014596,trunk main,59.9999999997826,main_pipe,drafted,s5c_flows,0.7416,1.0,0.030887,3.6221,held,0.061977,3.7064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.92192131345627,419.62192131345734,6.3105921142781085,6.433559643573915,6.0605921142781085,6.183559643573915,0.15017409954321242,0.04278577585637702,6.658937879688287,0,,0.0,none,P250,1
E0014348,N0014596,N0014597,trunk main,18.711392716474027,main_pipe,drafted,s5c_flows,0.7416,1.0,0.031387,3.6221,held,0.062477,3.7664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.62192131345734,419.52836434987495,6.433559643573915,6.581041167703177,6.183559643573915,6.331041167703177,0.1505843411545778,0.04293877470289684,2.0709759254080753,0,,0.0,none,P250,1
E0014349,N0014597,N0014598,trunk main,50.00000000006356,main_pipe,drafted,s5c_flows,0.7416,1.0,0.031543,3.6221,held,0.062633,3.7851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.52836434987495,419.2783643498746,6.581041167703177,6.696397613016018,6.331041167703177,6.446397613016018,0.1507118687375709,0.04298637656217694,5.529314580960082,0,,0.0,none,P250,1
E0014350,N0014598,N0014599,trunk main,49.999999999824595,main_pipe,drafted,s5c_flows,0.7416,1.0,0.031959,3.6221,held,0.063049,3.8351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.2783643498746,419.02836434987546,6.696397613016018,6.828172515358915,6.446397613016018,6.578172515358915,0.15105086498498502,0.043113006529489656,5.516905404105075,0,,0.0,none,P250,1
E0014351,N0014599,N0014600,trunk main,18.81801628545648,main_pipe,drafted,s5c_flows,0.7416,1.0,0.032376,3.6221,held,0.063466,3.8851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.02836434987546,418.9342742684482,6.828172515358915,6.797415184676822,6.578172515358915,6.547415184676822,0.1513891172949989,0.04323949444531153,2.0717050892532605,0,,0.0,none,P250,1
E0014352,N0014600,N0014601,trunk main,59.99854261409548,main_pipe,drafted,s5c_flows,0.7416,1.0,0.032533,3.6221,held,0.063623,3.9039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.9342742684482,418.6342815553777,6.797415184676822,7.000484069622303,6.547415184676822,6.750484069622303,0.15151606801097423,0.0432870021028037,6.599799766203653,0,,0.0,none,P250,1
E0014353,N0014601,N0014602,trunk main,59.99999999985305,main_pipe,drafted,s5c_flows,0.7416,1.0,0.033033,3.6221,held,0.064123,3.9639,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.6342815553777,418.3342815553784,7.000484069622303,6.71109808329345,6.750484069622303,6.46109808329345,0.15191892217977218,0.04343788521090389,6.582458495948306,0,,0.0,none,P250,1
E0014354,N0014602,N0014603,trunk main,3.521040372840096,main_pipe,drafted,s5c_flows,0.7416,1.0,0.033533,3.6221,held,0.064623,4.0239,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,418.3342815553784,418.2937895910908,6.71109808329345,6.7170441491435895,6.46109808329345,6.4670441491435895,0.20219856199886968,0.03603126053384351,0.2902295923070395,0,,0.0,none,P250,1
E0014355,N0014603,N0014604,trunk main,57.489710836304674,main_pipe,drafted,s5c_flows,0.7416,1.0,0.033562,3.6221,held,0.064652,4.0274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.2937895910908,418.00634103690925,6.7170441491435895,7.079016629106377,6.4670441491435895,6.829016629106377,0.15234276817714856,0.04359683814514473,6.289513173067502,0,,0.0,none,P250,1
E0014356,N0014604,N0014605,trunk main,81.0160253899295,main_pipe,drafted,s5c_flows,0.7416,1.0,0.034041,3.6221,held,0.065131,4.0849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.00634103690925,417.6012609099596,7.079016629106377,7.453884353712283,6.829016629106377,7.203884353712283,0.15272447514176393,0.04374017004433092,8.841196465588082,0,,0.0,none,P250,1
E0014357,N0014605,N0014606,trunk main,15.443814399112131,main_pipe,drafted,s5c_flows,0.7416,1.0,0.034716,3.6221,held,0.065806,4.166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.6012609099596,417.52404183796403,7.453884353712283,7.60635977336409,7.203884353712283,7.35635977336409,0.15325906722866733,0.04394120078987776,1.679488928820274,0,,0.0,none,P250,1
E0014358,N0014606,N0014607,trunk main,57.958227397554886,main_pipe,drafted,s5c_flows,0.7416,1.0,0.034845,3.6221,held,0.065935,4.1814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.52404183796403,417.23425070097625,7.60635977336409,7.306429230664378,7.35635977336409,7.056429230664378,0.15336079862603355,0.04397949471463672,6.298679097136221,0,,0.0,none,P250,1
E0014359,N0014607,N0014608,trunk main,32.041772602583215,main_pipe,drafted,s5c_flows,0.7416,1.0,0.035328,3.6221,held,0.066418,4.2394,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.23425070097625,417.0740418379633,7.306429230664378,7.075952058521068,7.056429230664378,6.825952058521068,0.15374047342297426,0.04412252081637699,3.473578111777715,0,,0.0,none,P250,1
E0014360,N0014608,N0014609,trunk main,19.43364423600356,main_pipe,drafted,s5c_flows,0.7416,1.0,0.035595,3.6221,held,0.066685,4.2714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.0740418379633,416.9768736167833,7.075952058521068,7.40685441056047,6.825952058521068,7.15685441056047,0.15394953106093592,0.04420134710979326,2.103897740824273,0,,0.0,none,P250,1
E0014361,N0014609,N0014610,trunk main,82.68040262307308,main_pipe,drafted,s5c_flows,0.7416,1.0,0.035757,3.6221,held,0.066847,4.2908,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.9768736167833,416.5634716036679,7.40685441056047,7.597233962738358,7.15685441056047,7.347233962738358,0.15407609100135186,0.044249092343764757,8.94367647458333,0,,0.0,none,P250,1
