EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0014362,N0014610,N0014611,trunk main,88.2820447990734,main_pipe,drafted,s5c_flows,0.7416,1.0,0.036446,3.6221,held,0.067536,4.3735,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.5634716036679,416.1220613796725,7.597233962738358,7.847787253139984,7.347233962738358,7.597787253139984,0.15461198753150934,0.0444514714529102,9.5165157424681,0,,0.0,none,P250,1
E0014363,N0014611,N0014612,trunk main,19.603908341903445,main_pipe,drafted,s5c_flows,0.7416,1.0,0.037182,3.6221,held,0.068272,4.4618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.1220613796725,416.024041837963,7.847787253139984,7.996099763599489,7.597787253139984,7.746099763599489,0.15518024977618763,0.04466644446929238,2.105498645411561,0,,0.0,none,P250,1
E0014364,N0014612,N0014613,trunk main,34.82756749339791,main_pipe,drafted,s5c_flows,0.7416,1.0,0.037345,3.6221,held,0.068435,4.4814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.024041837963,415.849904000496,7.996099763599489,7.614176810050878,7.746099763599489,7.364176810050878,0.15530552352472637,0.044713886773316364,3.7375326070156345,0,,0.0,none,P250,1
E0014365,N0014613,N0014614,trunk main,66.33322096330077,main_pipe,drafted,s5c_flows,0.7416,1.0,0.037635,3.6221,held,0.068725,4.5162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.849904000496,415.5182378956795,7.614176810050878,7.411815815258024,7.364176810050878,7.161815815258024,0.1555278902461482,0.0447981447682623,7.108395034305172,0,,0.0,none,P250,1
E0014366,N0014614,N0014615,trunk main,28.83921154312987,main_pipe,drafted,s5c_flows,0.7416,1.0,0.038188,3.6221,held,0.069278,4.5826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.5182378956795,415.37404183796383,7.411815815258024,7.386730867114295,7.161815815258024,7.136730867114295,0.15595011521920432,0.04495829284625005,3.0820979198586804,0,,0.0,none,P250,1
E0014367,N0014615,N0014616,trunk main,29.0699449483962,main_pipe,drafted,s5c_flows,0.7416,1.0,0.038428,3.6221,held,0.069518,4.6114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.37404183796383,415.2286921132218,7.386730867114295,7.74954885357505,7.136730867114295,7.49954885357505,0.15613262875406453,0.04502758465820453,3.103125120863996,0,,0.0,none,P250,1
E0014368,N0014616,N0014617,trunk main,56.974308013961526,main_pipe,drafted,s5c_flows,0.7416,1.0,0.038671,3.6221,held,0.069761,4.6405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.2286921132218,414.94382057315204,7.74954885357505,7.743069075285462,7.49954885357505,7.493069075285462,0.15631697693585922,0.04509761296157663,6.074655605848399,0,,0.0,none,P250,1
E0014369,N0014617,N0014618,trunk main,88.95574644760438,main_pipe,drafted,s5c_flows,0.7416,1.0,0.039145,3.6221,held,0.070235,4.6974,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.94382057315204,414.499041840914,7.743069075285462,8.245251371976622,7.493069075285462,7.995251371976622,0.1566752859311564,0.04523383859537625,9.462856667631657,0,,0.0,none,P250,1
E0014370,N0014618,N0014619,trunk main,17.52793370792683,main_pipe,drafted,s5c_flows,0.7416,1.0,0.039887,3.6221,held,0.070977,4.7864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.499041840914,414.4114021723744,8.245251371976622,7.859380298328745,7.995251371976622,7.609380298328745,0.15723281452601442,0.04544610719895495,1.85795967175232,0,,0.0,none,P250,1
E0014371,N0014619,N0014620,trunk main,27.47206629211313,main_pipe,drafted,s5c_flows,0.7416,1.0,0.040033,3.6221,held,0.071123,4.8039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.4114021723744,414.2740418409138,7.859380298328745,7.447058012601815,7.609380298328745,7.197058012601815,0.15734203810736844,0.04548773504380557,2.910015511701806,0,,0.0,none,P250,1
E0014372,N0014620,N0014621,trunk main,69.99999999996378,main_pipe,drafted,s5c_flows,0.7416,1.0,0.040262,3.6221,held,0.071352,4.8314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.2740418409138,413.924041840914,7.447058012601815,7.798492338773485,7.197058012601815,7.548492338773485,0.157513040193343,0.04555293651814604,7.406794162781768,0,,0.0,none,P250,1
E0014373,N0014621,N0014622,trunk main,70.00000000001897,main_pipe,drafted,s5c_flows,0.7416,1.0,0.040845,3.6221,held,0.071935,4.9014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.924041840914,413.57404184091394,7.798492338773485,7.797296049711065,7.548492338773485,7.547296049711065,0.1579466662184517,0.04571842878709312,7.386459585372941,0,,0.0,none,P250,1
E0014374,N0014622,N0014623,trunk main,69.99999999996378,main_pipe,drafted,s5c_flows,0.7416,1.0,0.041428,3.6221,held,0.072518,4.9714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.57404184091394,413.22404184091414,7.797296049711065,7.89949331533586,7.547296049711065,7.64949331533586,0.15837784935904164,0.045883208819645666,7.36634997499705,0,,0.0,none,P250,1
E0014375,N0014623,N0014624,trunk main,70.00000000001897,main_pipe,drafted,s5c_flows,0.7416,1.0,0.042012,3.6221,held,0.073102,5.0414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.22404184091414,412.87404184091406,7.89949331533586,8.027111723539065,7.64949331533586,7.777111723539065,0.1588073560359346,0.04604756630455584,7.34642711640506,0,,0.0,none,P250,1
E0014376,N0014624,N0014625,trunk main,70.00000000011181,main_pipe,drafted,s5c_flows,0.7416,1.0,0.042595,3.6221,held,0.073685,5.1114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.87404184091406,412.5240418409135,8.027111723539065,8.507116606352099,7.777111723539065,8.257116606352099,0.15923374768972995,0.04621094705915682,7.326755060377043,0,,0.0,none,P250,1
E0014377,N0014625,N0014626,trunk main,69.99999590459716,main_pipe,drafted,s5c_flows,0.7416,1.0,0.043178,3.6221,held,0.074268,5.1814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.5240418409135,412.17404186139055,8.507116606352099,8.719055062437576,8.257116606352099,8.469055062437576,0.15965779345793038,0.04637364161638255,7.307295016058002,0,,0.0,none,P250,1
E0014378,N0014626,N0014258,trunk main,52.22254627428792,main_pipe,drafted,s5c_flows,0.7416,1.0,0.043762,3.6221,held,0.074852,5.2514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.17404186139055,411.9129291300191,8.719055062437576,9.018070625840267,8.469055062437576,8.768070625840267,0.1600802457092609,0.04653593562856226,5.437121659713815,0,,0.0,none,P250,1
E0014379,N0014627,N0014628,lateral,30.29303698148416,draft,drafted,s5c_flows,26.5136,32.0,0.001779,3.6221,held,1.113298,0.2135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.13239464655885,345.98092946165144,1.8503934393786494,1.8814972961610579,1.6003934393786494,1.6314972961610579,0.3823802507081139,0.1614400014063178,1.3203714071436206,0,,0.0,none,P311,1
E0014380,N0014628,N0014629,lateral,24.70696301859325,draft,drafted,s5c_flows,26.5136,32.0,0.002032,3.6221,held,1.113551,0.2438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.98092946165144,345.8573946465585,1.8814972961610579,1.8606229315665246,1.6314972961610579,1.6106229315665246,0.3824069833722364,0.16145756909587855,1.07681798419388,0,,0.0,none,P311,1
E0014381,N0014629,N0014256,lateral,57.41092964888384,draft,drafted,s5c_flows,27.2552,33.0,0.002238,3.6221,held,1.144847,0.2685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.8573946465585,345.57033999831407,1.8606229315665246,3.1445037516859315,1.6106229315665246,2.8945037516859315,0.38568003992277317,0.16361601969674838,2.4809394535247207,0,,0.0,none,P311,1
E0014382,N0014630,N0014631,main,14.999999999980892,auto_road,derived,s5c_flows,5.3777,4.0,0.01514,3.6221,held,0.240588,1.8168,0.0,0.008,W11a-XD00018,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.7168211320489,412.64182113204896,7.756292881622983,8.633844151154165,7.506292881622983,8.383844151154165,0.23554219327161488,0.07887603245450595,1.061380963330823,0,,0.0,none,P250,1
E0014383,N0014631,N0014258,main,32.39453552485372,auto_road,derived,s5c_flows,5.3777,4.0,0.015265,3.6221,held,0.240713,1.8318,0.0,23.993,W11a-XD00019,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.64182113204896,412.4798484544247,8.633844151154165,8.451151301434663,8.383844151154165,8.201151301434663,0.23558189436132773,0.07889479805096031,2.2918099324990324,0,,0.0,none,P250,1
E0014384,N0014632,N0014633,lateral,49.427102804093124,draft,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,347.16971173565173,346.8731491188272,1.558346125676394,1.5622756858602997,1.308346125676394,1.3122756858602997,0.15999841246296287,0.041091095630705315,5.148707628118364,0,,0.0,none,P311,1
E0014385,N0014633,N0014259,lateral,34.87895208786581,draft,provisional,s5c_flows,1.4832,2.0,0.000412,3.6221,held,0.062592,0.0494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.8731491188272,346.6987543583879,1.5622756858602997,2.2504338740340017,1.3122756858602997,2.0004338740340017,0.15067837330702677,0.042973871949557235,3.857991398318259,0,,0.0,none,P311,1
E0014386,N0014634,N0014274,lateral,32.367963952894726,draft,drafted,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,345.3406555175781,345.16263171583716,1.5500000000000114,1.5631983622878352,1.3000000000000114,1.3131983622878352,0.18671151556332954,0.05352058033133586,2.889302592043931,0,,0.0,none,P311,1
E0014387,N0014635,N0014636,lateral,34.19921305037148,draft,drafted,s5c_flows,14.3566,22.0,0.0,3.6221,held,0.601867,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.5286437988281,346.35764773357624,1.5500000000000114,1.6646606160331316,1.3000000000000114,1.4146606160331316,0.3157574327211287,0.12063004285832138,1.8051416217215708,0,,0.0,none,P311,1
E0014388,N0014636,N0014259,lateral,67.6406371585304,draft,drafted,s5c_flows,14.3566,22.0,0.000285,3.6221,held,0.602152,0.0342,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.35764773357624,346.01944454778356,1.6646606160331316,2.9297436846383107,1.4146606160331316,2.6797436846383107,0.31580448311447473,0.12065683795000273,3.569752846838234,0,,0.0,none,P311,1
E0014389,N0014637,N0014269,lateral,62.05649137671067,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.33037109375,342.02008863686643,1.5500000000000114,2.725120103367942,1.3000000000000114,2.475120103367942,0.0,0.0,0.0,0,,0.0,none,P311,1
E0014390,N0014638,N0014274,lateral,39.689008260583314,draft,provisional,s5c_flows,27.1251,36.576,0.002387,3.6221,held,1.139538,0.2864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.5808154986863,344.3823704573834,2.046656425141805,2.343459620741612,1.796656425141805,2.093459620741612,0.3851294602115071,0.16325188845989674,1.7175613380665438,0,,0.0,none,P311,1
E0014391,N0014639,N0014640,lateral,35.19557525384391,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,345.3366543639792,344.6503406465293,1.5501559387551538,1.551594167923838,1.3001559387551538,1.301594167923838,0.21363146688265652,0.02734727560449704,2.745817034620664,0,,0.0,none,P311,1
E0014392,N0014640,N0014641,lateral,69.99999999999736,auto_road,derived,s5c_flows,5.3989,7.28,0.000293,3.6221,held,0.226629,0.0352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.6503406465293,344.3003406465293,1.551594167923838,1.601484304642554,1.301594167923838,1.351484304642554,0.2310136891754647,0.07674767099727844,5.050205772786433,0,,0.0,none,P311,1
E0014393,N0014641,N0014642,lateral,69.99999999999736,auto_road,derived,s5c_flows,12.281,16.56,0.000877,3.6221,held,0.515729,0.1052,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,344.3003406465293,343.7403406465293,1.601484304642554,1.5623937284706813,1.351484304642554,1.3123937284706813,0.3540550989971566,0.10039104012240138,3.295155669191456,0,,0.0,none,P311,1
E0014394,N0014642,N0014643,lateral,69.99999999999736,auto_road,derived,s5c_flows,16.6002,22.384,0.00146,3.6221,held,0.697381,0.1752,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,343.7403406465293,343.28534064652933,1.5623937284706813,1.5667406522987903,1.3123937284706813,1.3167406522987903,0.36239066711928714,0.12142113036873245,3.2193617896969577,0,,0.0,none,P311,1
E0014395,N0014643,N0014269,lateral,12.720138358488478,auto_road,derived,s5c_flows,18.7597,25.296,0.002043,3.6221,held,0.788499,0.2452,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,343.28534064652933,343.1899396088407,1.5667406522987903,1.5552691313936862,1.3167406522987903,1.3052691313936862,0.39587160421998585,0.12431895190649092,0.5355329953319872,0,,0.0,none,P311,1
E0014396,N0014644,N0014645,lateral,49.999999999964345,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.06532592773436,342.81532592773453,1.5500000000000114,1.9447753906248408,1.3000000000000114,1.6947753906248408,0.13489621704043256,0.037230723305707175,6.177588605638684,0,,0.0,none,P311,1
E0014397,N0014645,N0014646,lateral,50.00000000001226,draft,provisional,s5c_flows,5.3989,7.28,0.000417,3.6221,held,0.226753,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.81532592773453,342.5653259277345,1.9447753906248408,2.8057373046873977,1.6947753906248408,2.5557373046873977,0.23105477403479466,0.07676687246535194,3.606648409731822,0,,0.0,none,P311,1
E0014398,N0014646,N0014279,lateral,3.2156354350901286,draft,provisional,s5c_flows,10.4953,8.81,0.000833,3.6221,held,0.440823,0.1,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,342.5653259277345,342.52513048479585,2.8057373046873977,2.8427284019228978,2.5557373046873977,2.5927284019228978,0.3928417562773331,0.08407164334980541,0.13642624049448882,0,,0.0,none,P311,1
E0014399,N0014647,N0014283,lateral,74.9812449612738,draft,provisional,s5c_flows,19.4361,26.208,0.002507,3.6221,held,0.817317,0.3009,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.98690237585885,342.6119961510525,1.6478632491411531,1.8961520423068805,1.3978632491411531,1.6461520423068805,0.3474984583316559,0.1393459746224724,3.5962387344709206,0,,0.0,none,P311,1
E0014400,N0014648,N0014649,lateral,11.68844038165596,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.53441176189403,344.47596955998574,1.5503660701372155,1.5732247759517577,1.3003660701372155,1.3232247759517577,0.15034093436683285,0.042847972501074055,1.2957704467828757,0,,0.0,none,P311,1
E0014401,N0014649,N0014650,lateral,34.190405751338254,draft,drafted,s5c_flows,4.0462,5.456,9.7e-05,3.6221,held,0.169725,0.0117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.47596955998574,344.30501753122905,1.5732247759517577,1.5928706523646952,1.3232247759517577,1.3428706523646952,0.21019469071955044,0.0672716343798899,2.7110108914022923,0,,0.0,none,P311,1
E0014402,N0014650,N0014651,lateral,35.92297850654833,draft,drafted,s5c_flows,6.271,8.456,0.000382,3.6221,held,0.26328,0.0459,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.30501753122905,344.1254026386963,1.5928706523646952,1.5980470683349495,1.3428706523646952,1.3480470683349495,0.24252204435775757,0.08220367607680837,2.4687088137821935,0,,0.0,none,P311,1
E0014403,N0014651,N0014652,lateral,69.01091651304334,draft,drafted,s5c_flows,6.271,8.456,0.000682,3.6221,held,0.26358,0.0818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.1254026386963,343.78034805613106,1.5980470683349495,1.7552964751189393,1.3480470683349495,1.5052964751189393,0.24261141255836619,0.08224665395911931,4.740840217511824,0,,0.0,none,P311,1
E0014404,N0014652,N0014279,lateral,86.15125186734714,draft,drafted,s5c_flows,8.4306,11.368,0.001257,3.6221,held,0.354689,0.1508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.78034805613106,343.3495917967943,1.7552964751189393,2.01826708992445,1.5052964751189393,1.76826708992445,0.2669448994731629,0.09430032621494003,5.37884110399896,0,,0.0,none,P311,1
E0014405,N0014653,N0014288,lateral,53.45106631479702,draft,drafted,s5c_flows,6.9095,6.89,0.0,3.6221,held,0.289663,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,345.8491301267335,345.2077173309559,1.5566315920165152,1.5814367217784593,1.3066315920165152,1.3314367217784593,0.338189817450151,0.07000890458348905,2.634174831056018,0,,0.0,none,P322,1
E0014406,N0014654,N0014655,sub main,77.57521597213774,draft,drafted,s5c_flows,568.1934,764.256,0.081943,2.8376,merrimack,18.742914,9.8332,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,334.2438959138,333.93359504991145,10.531311605731275,10.796415936416679,10.231311605731275,10.496415936416678,0.7719925507708517,0.5458980389742893,1.6747833446207299,0,,0.0,none,P311,1
E0014407,N0014655,N0014283,sub main,40.55365720878417,draft,drafted,s5c_flows,569.2731,765.712,0.082589,2.837,merrimack,18.774729,9.9107,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,333.93359504991145,333.7713804210763,10.796415936416679,10.736767772283088,10.496415936416678,10.436767772283087,0.7723017879835553,0.5464689723205296,0.8751686158565016,0,,0.0,none,P311,1
E0014408,N0014656,N0014290,lateral,50.06900587046337,draft,drafted,s5c_flows,25.8936,31.664,0.002719,3.6221,held,1.088243,0.3263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.38594159923946,342.1355965698871,1.7369221702917912,1.9866568480816227,1.4869221702917912,1.7366568480816227,0.3797105563527569,0.15969057489658595,2.197682990933604,0,,0.0,none,P311,1
E0014409,N0014657,N0014658,lateral,72.45592988354822,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,343.5675842285156,342.95170882450543,1.5500000000000114,1.574017493853944,1.3000000000000114,1.324017493853944,0.14178295362073648,0.02798275234513628,8.51723567998694,0,,0.0,none,P311,1
E0014410,N0014658,N0014290,lateral,36.03257007507838,auto_road,derived,s5c_flows,6.1405,8.28,0.000604,3.6221,held,0.25803,0.0725,9.008,0.0,W11a-XG01758,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,342.95170882450543,342.55535055367955,1.574017493853944,1.5669028642892044,1.324017493853944,1.3169028642892044,0.3161098890859706,0.06776659576701802,1.899791355218607,0,,0.0,none,P311,1
E0014411,N0014659,N0014660,lateral,52.70051689079469,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.69169921875,343.428196634296,1.5500000000000114,2.4364579067196246,1.3000000000000114,2.1864579067196246,0.17065230391004918,0.050665805354795285,5.146968004855566,0,,0.0,none,P322,1
E0014412,N0014660,N0014288,lateral,62.427638868089595,auto_road,derived,s5c_flows,5.3989,7.28,0.000439,3.6221,held,0.226775,0.0527,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.428196634296,343.11605843995557,2.4364579067196246,3.673095612778809,2.1864579067196246,3.423095612778809,0.23106206162381895,0.07677027860808008,4.502948863562973,0,,0.0,none,P322,1
E0014413,N0014661,N0014302,lateral,82.17684704299643,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,344.4199863608027,343.1873336551577,1.6610072915410683,1.6981033565610346,1.4110072915410683,1.4481033565610346,0.31284384935966836,0.05372812636629462,4.377948040808897,0,,0.0,none,P268,1
E0014414,N0014662,N0014663,main,39.99999999995259,draft,provisional,s5c_flows,81.3099,104.538,0.008683,3.5902,merrimack,3.387371,1.042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.1376713938004,341.93767139380066,4.420800285887083,3.149578362058719,4.170800285887083,2.899578362058719,0.533827726475247,0.27895872623893425,1.2488423392088255,0,,0.0,none,P268,1
E0014415,N0014663,N0014302,main,49.587531922771475,draft,provisional,s5c_flows,86.0324,110.906,0.009016,3.5658,merrimack,3.559604,1.082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.93767139380066,341.6897337341868,3.149578362058719,3.1957032775319476,2.899578362058719,2.9457032775319476,0.541563693601571,0.28608577634453125,1.5260603233634626,0,,0.0,none,P268,1
E0014416,N0014664,N0014665,lateral,54.99999999982195,draft,provisional,s5c_flows,27.7361,37.4,0.002783,3.6221,held,1.165553,0.334,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.78404768073545,341.50904768073633,4.608225268483295,3.31364519035742,4.358225268483295,3.06364519035742,0.38780967895083257,0.16502847331059672,2.3637023942868542,0,,0.0,none,P268,1
E0014417,N0014665,N0014666,lateral,50.000000000389576,draft,provisional,s5c_flows,30.9755,41.768,0.003242,3.6221,held,1.301813,0.389,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.50904768073633,341.2590476807344,3.31364519035742,3.5031898680937275,3.06364519035742,3.2531898680937275,0.4011724512764356,0.17403761779859145,2.0772446629581798,0,,0.0,none,P268,1
E0014418,N0014666,N0014667,lateral,49.99999999992613,draft,provisional,s5c_flows,36.3744,49.048,0.003658,3.6221,held,1.528566,0.439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.2590476807344,341.00904768073474,3.5031898680937275,4.290634936452761,3.2531898680937275,4.040634936452761,0.421285546646942,0.1880860129226108,1.9780724498257627,0,,0.0,none,P268,1
E0014419,N0014667,N0014310,lateral,8.741631820489168,draft,provisional,s5c_flows,36.3744,49.048,0.004075,3.6221,held,1.528982,0.489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.00904768073474,340.9653395216323,4.290634936452761,4.269645829930198,4.040634936452761,4.019645829930198,0.42132035094620085,0.18811084351376678,0.3458030530631153,0,,0.0,none,P268,1
E0014420,N0014668,N0014325,lateral,20.606649269111074,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.53614766742334,342.4331144210778,1.5506748423422891,1.6221834304847107,1.3006748423422891,1.3721834304847107,0.0,0.0,0.0,0,,0.0,none,P322,1
E0014421,N0014669,N0014325,lateral,21.542432118124893,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.2665283203125,342.1588161597219,1.5500000000000114,1.89648169184062,1.3000000000000114,1.64648169184062,0.0,0.0,0.0,0,,0.0,none,P322,1
E0014422,N0014670,N0014338,lateral,45.084276382174686,draft,drafted,s5c_flows,7.3129,7.434,0.0,3.6221,held,0.306576,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.89207763671874,336.6666562548079,1.5500000000000114,1.841858149488985,1.3000000000000114,1.591858149488985,0.25473557629337695,0.08816463766924446,2.949743484216713,0,,0.0,none,P294,1
E0014423,N0014671,N0014672,lateral,6.135504757285844,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,338.657842065271,338.61489353197,1.5526681886352662,1.700993919201892,1.3026681886352662,1.450993919201892,0.15125847073002405,0.03447543427942315,0.6760508163800506,0,,0.0,none,P322,1
E0014424,N0014672,N0014329,lateral,28.852608488187197,auto_road,derived,s5c_flows,1.0798,1.456,5.1e-05,3.6221,held,0.045318,0.0061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.61489353197,338.47063048952907,1.700993919201892,2.2140618932834286,1.450993919201892,1.9640618932834286,0.13494839290508995,0.03724921895965497,3.563412633410588,0,,0.0,none,P322,1
E0014425,N0014673,N0014674,lateral,79.99999999999679,auto_road,derived,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.7323486328125,338.3323486328125,1.5500000000000114,1.7956726074218636,1.3000000000000114,1.5456726074218636,0.2574568165029687,0.08951681879880405,5.1788620376959615,0,,0.0,none,P322,1
E0014426,N0014674,N0014675,lateral,79.99999999999679,auto_road,derived,s5c_flows,15.1169,20.384,0.000667,3.6221,held,0.634407,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.3323486328125,337.93234863281253,1.7956726074218636,2.226281738281216,1.5456726074218636,1.976281738281216,0.3210288592104946,0.12364941279078004,4.153312996882407,0,,0.0,none,P322,1
E0014427,N0014675,N0014676,lateral,9.202748272645652,auto_road,derived,s5c_flows,20.5158,27.664,0.001333,3.6221,held,0.86141,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.93234863281253,337.8863348914493,2.226281738281216,2.3002190636288447,1.976281738281216,2.0502190636288447,0.35322383365251603,0.1428606544054713,0.4342264685013137,0,,0.0,none,P322,1
E0014428,N0014676,N0014677,lateral,8.925956597653487,auto_road,derived,s5c_flows,23.0788,31.12,0.00141,3.6221,held,0.968934,0.1692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.8863348914493,337.841705108461,2.3002190636288447,2.3385927431015148,2.0502190636288447,2.0885927431015148,0.3663425908745576,0.15107797983205135,0.40608421461201316,0,,0.0,none,P322,1
E0014429,N0014677,N0014678,lateral,10.857653051608349,auto_road,derived,s5c_flows,23.0788,31.12,0.001484,3.6221,held,0.969009,0.1781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.841705108461,337.78741684320295,2.3385927431015148,2.616574856015802,2.0885927431015148,2.366574856015802,0.366351362305669,0.151083551264592,0.4939544459575011,0,,0.0,none,P322,1
E0014430,N0014678,N0014679,lateral,13.316183703140117,auto_road,derived,s5c_flows,24.1586,32.576,0.001575,3.6221,held,1.014366,0.189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.78741684320295,337.72083592468726,2.616574856015802,2.9023635382033603,2.366574856015802,2.6523635382033603,0.37156765266901925,0.1544152916962646,0.5972974058913283,0,,0.0,none,P322,1
E0014431,N0014679,N0014329,lateral,18.46299425257019,auto_road,derived,s5c_flows,25.2384,34.032,0.001686,3.6221,held,1.059744,0.2023,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.72083592468726,337.6285209534244,2.9023635382033603,3.056171429388087,2.6523635382033603,2.806171429388087,0.37661865666510486,0.15767679783832494,0.8170507897854784,0,,0.0,none,P322,1
E0014432,N0014680,N0014681,main,72.46873805086874,draft,drafted,s5c_flows,90.1803,107.84,0.008922,3.5455,merrimack,3.709548,1.0707,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.00905660402327,339.6104785447435,2.8144297241017284,2.9626415724439994,2.5644297241017284,2.7126415724439994,0.5671459489499522,0.28508303130041956,2.1296322456045536,0,,0.0,none,P268,1
E0014433,N0014681,N0014682,main,7.53126194911347,draft,drafted,s5c_flows,103.1159,118.37,0.009526,3.4885,merrimack,4.172901,1.1432,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,339.6104785447435,339.5690566040234,2.9626415724439994,3.0983628295703625,2.7126415724439994,2.8483628295703625,0.586725530519428,0.30278560754680295,0.21393483998233512,0,,0.0,none,P268,1
E0014434,N0014682,N0014310,main,83.83704572762595,draft,drafted,s5c_flows,112.9283,133.282,0.009589,3.4503,merrimack,4.51927,1.1507,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.5690566040234,339.10795285252146,3.0983628295703625,6.127032499041036,2.8483628295703625,5.877032499041036,0.6002654803018669,0.31550679818379646,2.3277768609278575,0,,0.0,none,P268,1
E0014435,N0014683,N0014684,main,49.99999999999609,draft,drafted,s5c_flows,131.9115,168.234,0.02483,3.386,merrimack,5.194474,2.9796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.01281222771365,334.76281222771365,5.521947293770722,5.694676785958222,5.271947293770722,5.444676785958222,0.6031947529613704,0.34796689214484355,1.3815327955723053,0,,0.0,none,P249,1
E0014436,N0014684,N0014685,main,49.99999999999609,draft,drafted,s5c_flows,131.9115,168.234,0.025247,3.386,merrimack,5.19489,3.0296,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.76281222771365,334.51281222771365,5.694676785958222,5.830968289864472,5.444676785958222,5.580968289864472,0.6032082908279547,0.34798159736384804,1.3815017896876836,0,,0.0,none,P249,1
E0014437,N0014685,N0014686,main,7.737445043521318,draft,drafted,s5c_flows,131.9115,168.234,0.025663,3.386,merrimack,5.195307,3.0796,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,334.51281222771365,334.4702562799743,5.830968289864472,5.849995184869442,5.580968289864472,5.599995184869442,0.6244540487754654,0.3392951524848876,0.20651226082191856,0,,0.0,none,P249,1
E0014438,N0014686,N0014687,main,59.99999999997972,draft,drafted,s5c_flows,134.1363,171.234,0.025728,3.3792,merrimack,5.271935,3.0873,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,334.4702562799743,334.14025627997444,5.849995184869442,5.981936102838063,5.599995184869442,5.731936102838063,0.6270315703962058,0.3419156936980384,1.5948160303440329,0,,0.0,none,P249,1
E0014439,N0014687,N0014688,main,60.000000000015554,draft,drafted,s5c_flows,135.2161,172.69,0.026228,3.3759,merrimack,5.309538,3.1473,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,334.14025627997444,333.81025627997434,5.981936102838063,6.351273261041285,5.731936102838063,6.101273261041285,0.6282852119410024,0.3431965096048595,1.5916338328430397,0,,0.0,none,P249,1
E0014440,N0014688,N0014339,main,4.751214268391189,draft,drafted,s5c_flows,135.2161,172.69,0.026728,3.3759,merrimack,5.310038,3.2073,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,333.81025627997434,333.769870958693,6.351273261041285,6.394832410447634,6.101273261041285,6.144832410447634,0.7353023539579197,0.3061398880774603,0.10769298377320066,0,,0.0,none,P249,1
E0014441,N0014689,N0014690,lateral,50.00000000004676,draft,drafted,s5c_flows,29.9966,35.106,0.005555,3.6221,held,1.26309,0.6666,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.6527652046266,338.40276520462635,2.2750607231077993,2.1650448539674017,2.0250607231077993,1.9150448539674017,0.3974838478278216,0.17152532560102057,2.0965212495756265,0,,0.0,none,P249,1
E0014442,N0014690,N0014691,lateral,50.00000000004676,draft,drafted,s5c_flows,31.0764,36.562,0.005972,3.6221,held,1.308773,0.7166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.40276520462635,338.1527652046261,2.1650448539674017,2.058874199670754,1.9150448539674017,1.808874199670754,0.4018268449324434,0.17448536852512658,2.073861773655804,0,,0.0,none,P249,1
E0014443,N0014691,N0014339,lateral,9.050120457333488,draft,drafted,s5c_flows,32.1562,38.018,0.006388,3.6221,held,1.354457,0.7666,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.1527652046261,338.10751460233945,2.058874199670754,2.0571887668011755,1.808874199670754,1.8071887668011755,0.4060597026222642,0.17739656588051206,0.3714609944830508,0,,0.0,none,P249,1
E0014444,N0014692,N0014693,lateral,50.0000000001273,draft,provisional,s5c_flows,46.9349,57.946,0.004029,3.6221,held,1.971662,0.4835,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.65045278639667,335.40045278639604,3.28845102219708,3.0318287077445802,3.03845102219708,2.7818287077445802,0.4549271353850214,0.21296303422024537,1.8317951788700726,0,,0.0,none,P294,1
E0014445,N0014693,N0014694,lateral,49.999999999725716,draft,provisional,s5c_flows,49.0945,60.858,0.004446,3.6221,held,2.062613,0.5335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.40045278639604,335.1504527863974,3.0318287077445802,3.286436862040091,2.7818287077445802,3.036436862040091,0.46111617689484563,0.21773717854278812,1.807209061587093,0,,0.0,none,P294,1
E0014446,N0014694,N0014338,lateral,6.008909425022087,draft,provisional,s5c_flows,50.1743,62.314,0.004863,3.6221,held,2.108297,0.5835,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,335.1504527863974,335.10839042042227,3.286436862040091,3.4001239838746073,3.036436862040091,3.1501239838746073,0.5228721767159743,0.20246192742238484,0.19153532139736656,0,,0.0,none,P294,1
E0014447,N0014695,N0014345,main,80.71330094614082,draft,provisional,s5c_flows,103.8944,133.908,0.009473,3.4853,merrimack,4.200463,1.1368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.7449948743887,329.341428369658,5.033966307251944,5.78625717721701,4.783966307251944,5.53625717721701,0.5679870501035922,0.3114478798785679,2.368402029923627,0,,0.0,none,P294,1
E0014448,N0014696,N0014697,lateral,69.99999999981084,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,337.73896213277305,337.24896213277435,1.5510158945706962,1.552307398475648,1.3010158945706962,1.302307398475648,0.2892308966403392,0.0827150891318709,4.033686166365112,0,,0.0,none,P294,1
E0014449,N0014697,N0014698,lateral,70.00000000021222,draft,provisional,s5c_flows,18.9671,26.296,0.000583,3.6221,held,0.795734,0.07,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,337.07621316103314,336.376213161031,1.725056370216862,1.7372511944377607,1.475056370216862,1.4872511944377607,0.43878192431178425,0.11658860180221917,2.6588758607139162,0,,0.0,none,P294,1
E0014450,N0014698,N0014699,lateral,16.33764924012504,draft,provisional,s5c_flows,22.2065,30.664,0.001167,3.6221,held,0.932118,0.14,0.0,0.0,,200,PVC-U,1.85,0.5,ground,minimum,tractive,1.0,336.376213161031,336.07396665008866,1.7372511944377607,1.5542987307707108,1.4872511944377607,1.3042987307707108,0.5707805302303852,0.10853131881402098,0.4770557851582243,0,,0.0,none,P294,1
E0014451,N0014699,N0014351,lateral,12.495429169869478,draft,provisional,s5c_flows,22.2065,30.664,0.001303,3.6221,held,0.932255,0.1563,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,336.07396665008866,335.99899407506945,1.5542987307707108,1.5556629073524277,1.3042987307707108,1.3056629073524277,0.3858545211125475,0.14194687138678735,0.539729720493317,0,,0.0,none,P294,1
E0014452,N0014700,N0014701,main,70.00000000014613,draft,provisional,s5c_flows,161.7577,206.59,0.014915,3.3035,merrimack,6.199696,1.7898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.35419264838,329.0041926483793,6.035791482479397,6.435107888730101,5.785791482479397,6.185107888730101,0.633546423220749,0.38238556176739735,1.8414856810936426,0,,0.0,none,P294,1
E0014453,N0014701,N0014345,main,70.65694746305739,draft,provisional,s5c_flows,169.3161,216.782,0.015498,3.2853,merrimack,6.453602,1.8598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.0041926483793,328.650907911064,6.435107888730101,6.476777635811004,6.185107888730101,6.226777635811004,0.6405490459289074,0.39077217501200645,1.8384474983382562,0,,0.0,none,P294,1
E0014454,N0014702,N0014365,lateral,23.708328253784316,draft,drafted,s5c_flows,0.0,0.0,0.000676,3.6221,held,0.000676,0.0811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.13399142634745,337.01544978507854,2.2413442670119252,2.6068951856245803,1.9913442670119252,2.3568951856245803,0.027234493238062422,0.006519663867228936,14.508762868313626,0,,0.0,none,P249,1
E0014455,N0014703,N0014704,lateral,80.00000000005507,draft,drafted,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,335.5840743347572,335.18407433475693,1.5508743957115598,2.2564469054774463,1.3008743957115598,2.0064469054774463,0.24497510502788622,0.08338678812422098,5.442729918137902,0,,0.0,none,P294,1
E0014456,N0014704,N0014705,lateral,80.0000000000085,draft,drafted,s5c_flows,10.7978,14.56,0.000667,3.6221,held,0.453339,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.18407433475693,334.7840743347569,2.2564469054774463,3.3334183410243554,2.0064469054774463,3.0834183410243554,0.28868785289141513,0.10566945600298819,4.6185986697368415,0,,0.0,none,P294,1
E0014457,N0014705,N0014706,lateral,79.99999999991985,draft,drafted,s5c_flows,16.1967,21.84,0.001333,3.6221,held,0.680341,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.7840743347569,334.3840743347573,3.3334183410243554,4.244343633992685,3.0834183410243554,3.9943436339926848,0.32814791578227676,0.12778278326615872,4.063208294812552,0,,0.0,none,P294,1
E0014458,N0014706,N0014707,lateral,25.000000000098474,draft,drafted,s5c_flows,20.5158,27.664,0.002,3.6221,held,0.862077,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.3840743347573,334.2590743347568,4.244343633992685,4.474537725790071,3.9943436339926848,4.224537725790071,0.35330879068180676,0.14291313284393564,1.179327199485285,0,,0.0,none,P294,1
E0014459,N0014707,N0014708,lateral,49.99999999976622,draft,drafted,s5c_flows,23.7552,32.032,0.002208,3.6221,held,0.998087,0.265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.2590743347568,334.009074334758,4.474537725790071,4.622242803913878,4.224537725790071,4.372242803913878,0.3697154343839812,0.15322801734946073,2.2539857842773987,0,,0.0,none,P294,1
E0014460,N0014708,N0014709,lateral,50.00000000019695,draft,drafted,s5c_flows,28.0743,37.856,0.002625,3.6221,held,1.179572,0.315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.009074334758,333.75907433475703,4.622242803913878,4.628315801961719,4.372242803913878,4.378315801961719,0.3892358518455059,0.1659779225538383,2.140947010367841,0,,0.0,none,P294,1
E0014461,N0014709,N0014710,lateral,17.08251489462767,draft,drafted,s5c_flows,28.0743,37.856,0.003042,3.6221,held,1.179989,0.365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.75907433475703,333.6736617602839,4.628315801961719,4.670729108856733,4.378315801961719,4.420729108856733,0.3892780830034613,0.1660060808282578,0.7313758313349389,0,,0.0,none,P294,1
E0014462,N0014710,N0014711,lateral,40.00000000002031,draft,drafted,s5c_flows,28.0743,37.856,0.003184,3.6221,held,1.180131,0.3821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.6736617602839,333.4736617602838,4.670729108856733,4.362245222138085,4.420729108856733,4.112245222138085,0.3892924613784823,0.1660156684043082,1.7125085451342736,0,,0.0,none,P294,1
E0014463,N0014711,N0014712,lateral,39.99999999997014,draft,drafted,s5c_flows,30.2339,40.768,0.003517,3.6221,held,1.270999,0.4221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.4736617602838,333.2736617602839,4.362245222138085,4.24596104245046,4.112245222138085,3.9959610424504604,0.3982439222915441,0.17204141062761863,1.6740159217749961,0,,0.0,none,P294,1
E0014464,N0014712,N0014351,lateral,15.478315581969479,draft,drafted,s5c_flows,31.3137,42.224,0.003851,3.6221,held,1.316599,0.4621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.2736617602839,333.19627018237406,4.24596104245046,4.3583868000478105,3.9959610424504604,4.1083868000478105,0.4025596082281337,0.17498747583048907,0.6408291370851178,0,,0.0,none,P294,1
E0014465,N0014713,N0014397,lateral,3.040154184675214,draft,provisional,s5c_flows,24.4968,33.032,0.002662,3.6221,held,1.029631,0.3195,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,333.4518062233414,333.4107641418483,2.986822927049218,3.12713869018296,2.736822927049218,2.87713869018296,0.5279787151002047,0.12253134933664436,0.09596833160525628,0,,0.0,none,P269,1
E0014466,N0014714,N0014715,lateral,11.803420382187035,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,334.47439108975215,334.41537398784124,1.550602806732229,1.7681587270025148,1.300602806732229,1.5181587270025148,0.0,0.0,0.0,0,,0.0,none,P269,1
E0014467,N0014715,N0014716,lateral,7.140601251423983,auto_road,derived,s5c_flows,2.1596,2.912,9.8e-05,3.6221,held,0.090633,0.0118,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,334.41537398784124,334.3725303803327,1.7681587270025148,1.9028907622454199,1.5181587270025148,1.6528907622454199,0.18171481260578454,0.048602731804325866,0.6549274610609148,0,,0.0,none,P269,1
E0014468,N0014716,N0014717,lateral,4.785856486622684,auto_road,derived,s5c_flows,3.2393,4.368,0.000158,3.6221,held,0.135959,0.0189,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,334.3725303803327,334.3318506001964,1.9028907622454199,1.9909643412098603,1.6528907622454199,1.7409643412098603,0.23437560111482542,0.0538098492385963,0.34032669952691275,0,,0.0,none,P269,1
E0014469,N0014717,N0014397,lateral,31.982159718899553,auto_road,derived,s5c_flows,3.2393,4.368,0.000198,3.6221,held,0.135999,0.0237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.3318506001964,334.17193980160187,1.9909643412098603,2.365963030429384,1.7409643412098603,2.115963030429384,0.1954034387211952,0.06084649883920182,2.727874180738124,0,,0.0,none,P269,1
E0014470,N0014718,N0014719,lateral,69.99999999999038,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,329.1944440962945,328.77444409629453,1.6374956009711354,1.6695256302679695,1.3874956009711354,1.4195256302679695,0.18164817206695247,0.048578971547175304,6.422672209641022,0,,0.0,none,P295,1
E0014471,N0014719,N0014720,lateral,70.0000000000219,draft,provisional,s5c_flows,5.3989,7.28,0.000583,3.6221,held,0.226919,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.77444409629453,328.4244440962944,1.6695256302679695,1.918848140033731,1.4195256302679695,1.668848140033731,0.23110974985999072,0.07679256912612412,5.04810665657253,0,,0.0,none,P295,1
E0014472,N0014720,N0014418,lateral,5.518520407441704,draft,provisional,s5c_flows,7.5585,10.192,0.001167,3.6221,held,0.318037,0.14,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,328.4244440962944,328.3830551932386,1.918848140033731,1.9276137520739098,1.668848140033731,1.6776137520739098,0.2965517723419359,0.0815272479876091,0.3101493523295393,0,,0.0,none,P295,1
E0014473,N0014721,N0014422,lateral,16.562955527489144,draft,provisional,s5c_flows,21.5956,29.12,0.002297,3.6221,held,0.907641,0.2756,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,330.95838116628533,330.6519664890268,1.648186216527165,1.6234546535513346,1.398186216527165,1.3734546535513346,0.5660100475632194,0.10719021498961309,0.4877108807165706,0,,0.0,none,P269,1
E0014474,N0014722,N0014723,lateral,35.00000000001839,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.97890014648436,332.8039001464843,1.5500000000000114,2.8910461425782046,1.3000000000000114,2.6410461425782046,0.0,0.0,0.0,0,,0.0,none,P269,1
E0014475,N0014723,N0014724,lateral,64.99999999996064,auto_road,derived,s5c_flows,4.3191,5.824,0.000292,3.6221,held,0.18136,0.035,0.0,0.0,,200,PVC-U,2.25,0.5,ground,minimum,tractive,1.0,332.8039001464843,331.34140014648517,2.8910461425782046,1.5683288574210792,2.6410461425782046,1.3183288574210792,0.3592600697373893,0.04899900537804139,3.015457114743001,0,,0.0,none,P269,1
E0014476,N0014724,N0014725,lateral,32.94190027004459,auto_road,derived,s5c_flows,6.4787,8.736,0.000833,3.6221,held,0.272436,0.1,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,331.28853117171803,330.7944026676674,1.6211978321882157,1.6184086116294907,1.3711978321882157,1.3684086116294907,0.3578238442370121,0.06465092820818538,1.5343630113250568,0,,0.0,none,P269,1
E0014477,N0014725,N0014422,lateral,13.88889572249226,auto_road,derived,s5c_flows,8.6382,11.648,0.001108,3.6221,held,0.363245,0.1329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.7944026676674,330.7249581890549,1.6184086116294907,1.5504629535232084,1.3684086116294907,1.3004629535232084,0.26899048978786627,0.0953457064406931,0.8605568009390373,0,,0.0,none,P269,1
E0014478,N0014726,N0014727,lateral,60.0,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.70335693359374,334.4033569335937,1.5500000000000114,1.5510498046875227,1.3000000000000114,1.3010498046875227,0.214700651244523,0.06927965601494754,4.6576477258147575,0,,0.0,none,P269,1
E0014479,N0014727,N0014728,lateral,60.0,draft,drafted,s5c_flows,7.9619,10.736,0.0005,3.6221,held,0.334283,0.06,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,333.91667973155944,333.28667973155945,2.037727006721809,2.0559106004718046,1.7877270067218092,1.8059106004718046,0.33839801554081905,0.07710882076315909,2.9551000717360165,0,,0.0,none,P269,1
E0014480,N0014728,N0014729,lateral,3.5685704881325364,draft,drafted,s5c_flows,7.9619,10.736,0.001,3.6221,held,0.334783,0.12,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,333.28667973155945,333.24564117094593,2.0559106004718046,2.1709237704603197,1.8059106004718046,1.9209237704603197,0.3493175430664684,0.07554375985674786,0.17026392170315868,0,,0.0,none,P269,1
E0014481,N0014729,N0014730,lateral,50.0,draft,drafted,s5c_flows,11.2012,15.104,0.00103,3.6221,held,0.470615,0.1236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.24564117094593,332.99564117094593,2.1709237704603197,1.7862802157728197,1.9209237704603197,1.5362802157728197,0.29213726979980725,0.10752572939391716,2.8525402934873436,0,,0.0,none,P269,1
E0014482,N0014730,N0014731,lateral,50.0,draft,drafted,s5c_flows,18.4572,19.546,0.001446,3.6221,held,0.775219,0.1736,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,332.99564117094593,332.1956411709459,1.7862802157728197,1.568946231397831,1.5362802157728197,1.318946231397831,0.512133303207625,0.1030552565500383,1.6271805174823595,0,,0.0,none,P269,1
E0014483,N0014731,N0014732,lateral,16.431429511867464,draft,drafted,s5c_flows,22.0357,25.436,0.001863,3.6221,held,0.925656,0.2236,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,332.1956411709459,332.0970525938747,1.568946231397831,1.5567254822971677,1.318946231397831,1.3067254822971677,0.3850040425333076,0.14146929477896092,0.711309826071326,0,,0.0,none,P269,1
E0014484,N0014732,N0014733,lateral,80.0,draft,drafted,s5c_flows,26.694,32.782,0.002,3.6221,held,1.121081,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.0970525938747,331.69705259387473,1.5567254822971677,4.839110736203395,1.3067254822971677,4.589110736203395,0.3832005954156084,0.16197955346171228,3.479465714000883,0,,0.0,none,P269,1
E0014485,N0014733,N0014405,lateral,73.43529673101148,draft,drafted,s5c_flows,32.8702,35.768,0.002667,3.6221,held,1.380668,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.69705259387473,331.3298761102197,4.839110736203395,3.4728582647803137,4.589110736203395,3.2228582647803137,0.40844096122305973,0.17904576928012667,2.9965692190091353,0,,0.0,none,P269,1
E0014486,N0014734,N0014735,main,50.000000000009784,draft,drafted,s5c_flows,118.4734,154.41,0.020949,3.4303,merrimack,4.724706,2.5139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.5363928678079,322.2863928678078,7.428725540395249,7.997390091176555,7.178725540395249,7.747390091176555,0.5873069899782826,0.3310724618847092,1.4189058661881606,0,,0.0,none,P295,1
E0014487,N0014735,N0014736,main,49.99999999999243,draft,drafted,s5c_flows,120.633,157.322,0.021366,3.4229,merrimack,4.800407,2.5639,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.2863928678078,322.0363928678079,7.997390091176555,8.649489700551499,7.747390091176555,8.399489700551499,0.5899518975682724,0.3338357885163319,1.412544542645139,0,,0.0,none,P295,1
E0014488,N0014736,N0014737,main,79.99999999998442,draft,drafted,s5c_flows,121.7128,158.778,0.021782,3.4192,merrimack,4.838404,2.6139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.0363928678079,321.63639286780796,8.649489700551499,8.900136673207669,8.399489700551499,8.650136673207669,0.5912667125052166,0.33521662297095856,2.2550454898495746,0,,0.0,none,P295,1
E0014489,N0014737,N0014738,main,80.00000000002507,draft,drafted,s5c_flows,126.0319,164.602,0.022449,3.4048,merrimack,4.988994,2.6939,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.63639286780796,321.2363928678078,8.900136673207669,9.100338089223442,8.650136673207669,8.850338089223442,0.5963962230329922,0.3406498470794215,2.2356501966981637,0,,0.0,none,P295,1
E0014490,N0014738,N0014417,main,13.431206042055775,draft,drafted,s5c_flows,127.1117,166.058,0.023116,3.4013,merrimack,5.027044,2.7739,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.2363928678078,321.1692368375975,9.100338089223442,9.18787986162124,8.850338089223442,8.93787986162124,0.5976722611450374,0.342013009697375,0.3745421171218457,0,,0.0,none,P295,1
