EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0014491,N0014739,N0014740,lateral,85.574062767416,draft,provisional,s5c_flows,63.4046,80.154,0.007986,3.6221,held,2.666068,0.9583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.30575528569614,324.87788497185903,4.1788638549288635,5.454207313297218,3.9288638549288635,5.204207313297218,0.49766842623258123,0.2472767050711026,2.8658325589463742,0,,0.0,none,P295,1
E0014492,N0014740,N0014741,lateral,79.99999999999397,draft,provisional,s5c_flows,63.4046,80.154,0.008699,3.6221,held,2.666781,1.0439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.87788497185903,324.47788497185905,5.454207313297218,5.519551551578445,5.204207313297218,5.269551551578445,0.4977077000222907,0.24730973456601585,2.6789485741802213,0,,0.0,none,P295,1
E0014493,N0014741,N0014742,lateral,80.00000000002052,draft,provisional,s5c_flows,67.7237,85.978,0.009366,3.6221,held,2.848516,1.1239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.47788497185905,324.07788497185896,5.519551551578445,6.129939735172286,5.269551551578445,5.879939735172286,0.5074660773368175,0.2556068149872168,2.627433424379833,0,,0.0,none,P295,1
E0014494,N0014742,N0014743,lateral,79.99999999999397,draft,provisional,s5c_flows,70.963,90.346,0.010032,3.6221,held,2.984984,1.2039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.07788497185896,323.677884971859,6.129939735172286,6.641786659000388,5.879939735172286,6.391786659000388,0.5144842023874339,0.2616872684342575,2.591592369884202,0,,0.0,none,P295,1
E0014495,N0014743,N0014418,lateral,20.179261094923618,draft,provisional,s5c_flows,73.1226,93.258,0.010699,3.6221,held,3.076186,1.2839,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.677884971859,323.57698866638435,6.641786659000388,6.733680278928148,6.391786659000388,6.483680278928148,0.5190377930343834,0.2656844493222238,0.6479701916936279,0,,0.0,none,P295,1
E0014496,N0014744,N0014429,lateral,92.26336670172168,draft,provisional,s5c_flows,22.6754,30.576,0.002187,3.6221,held,0.952798,0.2624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.34806702252615,328.88675018901756,2.794327997005098,4.344481500435563,2.544327997005098,4.094481500435563,0.3644438293259128,0.14987436867995757,4.219368403647416,0,,0.0,none,P269,1
E0014497,N0014745,N0014746,lateral,64.99999999998349,draft,drafted,s5c_flows,30.2339,40.768,0.002257,3.6221,held,1.269739,0.2709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.5919764030326,330.2669764030327,5.726444007123632,5.984061194623564,5.476444007123632,5.734061194623564,0.39812306656158053,0.17195929510542024,2.721101650023313,0,,0.0,none,P269,1
E0014498,N0014746,N0014747,lateral,45.00000000001222,draft,drafted,s5c_flows,35.6328,48.048,0.002799,3.6221,held,1.496616,0.3359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.2669764030327,330.0419764030326,5.984061194623564,5.076309729779894,5.734061194623564,4.826309729779894,0.41859125797122054,0.1861693467774293,1.7917239926013184,0,,0.0,none,P269,1
E0014499,N0014747,N0014748,lateral,74.35769609089006,draft,drafted,s5c_flows,43.1912,58.24,0.003174,3.6221,held,1.813862,0.3809,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.0419764030326,329.6701879225782,5.076309729779894,6.8640222824999455,4.826309729779894,6.6140222824999455,0.44366156597546663,0.20443352864215286,2.793333995752739,0,,0.0,none,P269,1
E0014500,N0014748,N0014749,lateral,55.64230390931803,draft,drafted,s5c_flows,50.7497,68.432,0.003794,3.6221,held,2.131352,0.4552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.6701879225782,329.3919764030316,6.8640222824999455,8.225821448530894,6.6140222824999455,7.975821448530894,0.4656589938194361,0.22128207326654187,1.9915254384232184,0,,0.0,none,P269,1
E0014501,N0014749,N0014750,lateral,27.735371237953736,draft,drafted,s5c_flows,55.0688,74.256,0.004257,3.6221,held,2.312884,0.5109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.3919764030316,329.25329954684184,8.225821448530894,7.92934815823628,7.975821448530894,7.67934815823628,0.4771466921655731,0.23040300060488167,0.9687926058991161,0,,0.0,none,P269,1
E0014502,N0014750,N0014751,lateral,61.929955373682866,draft,drafted,s5c_flows,55.0688,74.256,0.004488,3.6221,held,2.313115,0.5386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.25329954684184,328.94364976997343,7.92934815823628,7.480727671432817,7.67934815823628,7.230727671432817,0.47716086897334353,0.2304143975833814,2.16314033695914,0,,0.0,none,P269,1
E0014503,N0014751,N0014752,lateral,60.334673388049396,draft,drafted,s5c_flows,60.4677,81.536,0.005004,3.6221,held,2.539967,0.6005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.94364976997343,328.6419764030332,7.480727671432817,9.010428382123052,7.230727671432817,8.760428382123052,0.490592786600698,0.24137267164087556,2.049720088157922,0,,0.0,none,P269,1
E0014504,N0014752,N0014405,lateral,63.5179684139591,draft,drafted,s5c_flows,63.7071,85.904,0.005507,3.6221,held,2.676272,0.6609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.6419764030332,328.3243865609634,9.010428382123052,6.478347814036624,8.760428382123052,6.228347814036624,0.498229724898695,0.24774903429603562,2.1247885342741646,0,,0.0,none,P269,1
E0014505,N0014753,N0014754,lateral,25.000000000049422,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,331.11122436523436,330.911224365234,1.5500000000000114,1.556610107422273,1.3000000000000114,1.306610107422273,0.20039802158261766,0.04547032688620298,2.0791955099003414,0,,0.0,none,P295,1
E0014506,N0014754,N0014755,lateral,55.00000000010873,draft,provisional,s5c_flows,5.0607,6.824,0.000208,3.6221,held,0.212367,0.025,0.0,0.0,,200,PVC-U,4.25,0.5,cover_min,minimum,tractive,1.0,330.71213165875844,328.3746316587538,1.7557028138978126,1.757234796324326,1.5057028138978126,1.507234796324326,0.46954048306073803,0.04550526822500914,1.9522633292301277,0,,0.0,none,P295,1
E0014507,N0014755,N0014756,lateral,4.249428887394275,draft,provisional,s5c_flows,12.3167,11.266,0.000667,3.6221,held,0.517013,0.08,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,328.3746316587538,328.33426208432354,1.757234796324326,1.7905853277858341,1.507234796324326,1.5405853277858341,0.37605089777283246,0.09651715484950982,0.1883357152166363,0,,0.0,none,P295,1
E0014508,N0014756,N0014757,lateral,91.30922055559961,draft,provisional,s5c_flows,17.7156,18.546,0.000702,3.6221,held,0.743385,0.0842,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.33426208432354,327.8777159815455,1.7905853277858341,2.5344239110326043,1.5405853277858341,2.2844239110326043,0.33737411926988164,0.13323573497269242,4.510779741749989,0,,0.0,none,P295,1
E0014509,N0014757,N0014758,lateral,60.0,draft,provisional,s5c_flows,18.7954,20.002,0.001463,3.6221,held,0.789413,0.1756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.8777159815455,327.5777159815455,2.5344239110326043,2.4619263524388657,2.2844239110326043,2.2119263524388657,0.3437584021743195,0.13707324675017635,2.90901980482473,0,,0.0,none,P295,1
E0014510,N0014758,N0014759,lateral,60.0,draft,provisional,s5c_flows,24.1943,27.282,0.001963,3.6221,held,1.016249,0.2356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.5777159815455,327.2777159815455,2.4619263524388657,2.681909262595127,2.2119263524388657,2.431909262595127,0.3717804964789623,0.1545520240854325,2.6897591709913335,0,,0.0,none,P295,1
E0014511,N0014759,N0014760,lateral,19.441350556910038,draft,provisional,s5c_flows,28.5134,33.106,0.002463,3.6221,held,1.197817,0.2956,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.2777159815455,327.18050922876097,2.681909262595127,2.800539355223407,2.431909262595127,2.550539355223407,0.3910734377115334,0.167205487415439,0.828546451985936,0,,0.0,none,P295,1
E0014512,N0014760,N0014761,lateral,70.0,draft,provisional,s5c_flows,31.7527,37.474,0.002625,3.6221,held,1.333781,0.315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.18050922876097,326.83050922876095,2.800539355223407,3.4907493161609295,2.550539355223407,3.2407493161609295,0.4041572079349513,0.17608488539850503,2.8866654949141486,0,,0.0,none,P295,1
E0014513,N0014761,N0014762,lateral,70.0,draft,provisional,s5c_flows,39.3112,47.666,0.003208,3.6221,held,1.651235,0.385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.83050922876095,326.4805092287609,3.4907493161609295,4.841603808348452,3.2407493161609295,4.591603808348452,0.43125759648915274,0.19527571844052188,2.705266356266982,0,,0.0,none,P295,1
E0014514,N0014762,N0014763,lateral,15.0,draft,provisional,s5c_flows,41.4708,50.578,0.003792,3.6221,held,1.742352,0.455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.4805092287609,326.40550922876093,4.841603808348452,5.049050097410941,4.591603808348452,4.799050097410941,0.43831387772283165,0.20045574636241353,0.5703675213270062,0,,0.0,none,P295,1
E0014515,N0014763,N0014417,lateral,66.34749635588378,draft,provisional,s5c_flows,45.7899,56.402,0.003917,3.6221,held,1.923546,0.47,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.40550922876093,326.0737717469815,5.049050097410941,4.2833449522372575,4.799050097410941,4.0333449522372575,0.451565887795841,0.21039661714436447,2.4487934890939758,0,,0.0,none,P295,1
E0014516,N0014764,N0014765,lateral,55.000000000214825,draft,drafted,s5c_flows,10.7978,14.56,0.001064,3.6221,held,0.453736,0.1277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.7469825035505,328.47198250354944,3.3290367835588768,4.454073404653684,3.0790367835588768,4.204073404653684,0.28876816748300976,0.10571251167599713,3.174403448483223,0,,0.0,none,P269,1
E0014517,N0014765,N0014766,lateral,59.99992097419458,draft,drafted,s5c_flows,16.1967,21.84,0.001522,3.6221,held,0.68053,0.1827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.47198250354944,328.1719828986785,4.454073404653684,3.9062336540558817,4.204073404653684,3.6562336540558817,0.3281764807483644,0.12779949792085726,3.047136956989953,0,,0.0,none,P269,1
E0014518,N0014766,N0014767,lateral,49.999999999799186,draft,drafted,s5c_flows,19.4361,26.208,0.002022,3.6221,held,0.816832,0.2427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.1719828986785,327.9219828986795,3.9062336540558817,6.341566906007984,3.6562336540558817,6.091566906007984,0.3474342492130897,0.13930680225332565,2.3985353637916202,0,,0.0,none,P269,1
E0014519,N0014767,N0014768,lateral,44.999999877868106,draft,drafted,s5c_flows,22.6754,30.576,0.002439,3.6221,held,0.95305,0.2927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.9219828986795,327.69698289929016,6.341566906007984,6.2676777452410875,6.091566906007984,6.0176777452410875,0.36447366221767435,0.14989324196478365,2.0577618514353624,0,,0.0,none,P269,1
E0014520,N0014768,N0014769,lateral,59.999999999885546,draft,drafted,s5c_flows,26.9945,36.4,0.002814,3.6221,held,1.134494,0.3377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.69698289929016,327.3969828992907,6.2676777452410875,8.694844493287405,6.0176777452410875,8.444844493287405,0.3846046189253062,0.16290517393201137,2.600072778097087,0,,0.0,none,P269,1
E0014521,N0014769,N0014770,lateral,39.999999999768356,draft,drafted,s5c_flows,31.3137,42.224,0.003314,3.6221,held,1.316063,0.3977,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.3969828992907,327.19698289929187,8.694844493287405,8.038612803833132,8.444844493287405,7.788612803833132,0.40250952400224427,0.17495313217164227,1.6562755087978709,0,,0.0,none,P269,1
E0014522,N0014770,N0014771,lateral,40.00000000023411,draft,drafted,s5c_flows,33.4732,45.136,0.003647,3.6221,held,1.40693,0.4377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.19698289929187,326.9969828992907,8.038612803833132,6.5415608018811895,7.788612803833132,6.2915608018811895,0.4107936316139256,0.18068333259677466,1.6228748825812347,0,,0.0,none,P269,1
E0014523,N0014771,N0014429,lateral,15.681329594721136,draft,drafted,s5c_flows,35.6328,48.048,0.003981,3.6221,held,1.497798,0.4777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.9969828992907,326.91857625131706,6.5415608018811895,6.312655438136062,6.2915608018811895,6.062655438136062,0.4186916889747834,0.18624059588123637,0.6242194438712466,0,,0.0,none,P269,1
E0014524,N0014772,N0014432,sub main,27.767413559193745,draft,provisional,s5c_flows,14.0906,19.0,0.075314,3.6221,held,0.666026,9.0377,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,323.74501342773436,323.5922926531588,1.5500000000000114,1.691398753091221,1.3000000000000114,1.441398753091221,0.33699016530444154,0.1236591791245886,1.373304842794066,0,,0.0,none,P347,1
E0014525,N0014773,N0014774,lateral,30.000000000089,draft,provisional,s5c_flows,0.7416,1.0,0.004094,3.6221,held,0.035185,0.4913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.9126801396071,321.7626801396067,4.017159948283506,4.077316198283938,3.7671599482835063,3.8273161982839383,0.1236636393669748,0.033325494302499564,4.043225660840543,0,,0.0,none,P340,1
E0014526,N0014774,N0014775,lateral,30.00000000004966,draft,provisional,s5c_flows,0.7416,1.0,0.004344,3.6221,held,0.035435,0.5213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.7626801396067,321.6126801396064,4.077316198283938,2.885671911174825,3.8273161982839383,2.635671911174825,0.12396752913188101,0.033429132809382395,4.033314235608504,0,,0.0,none,P340,1
E0014527,N0014775,N0014776,lateral,44.99999999979029,draft,provisional,s5c_flows,0.7416,1.0,0.004594,3.6221,held,0.035685,0.5513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.6126801396064,321.3876801396075,2.885671911174825,4.0482939814862675,2.635671911174825,3.7982939814862675,0.12426993984079097,0.033532378616751984,6.035248757321126,0,,0.0,none,P340,1
E0014528,N0014776,N0014434,lateral,15.226091090949335,draft,provisional,s5c_flows,0.7416,1.0,0.004969,3.6221,held,0.03606,0.5963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.3876801396075,321.31154968415274,4.0482939814862675,3.6732525619410126,3.7982939814862675,3.4232525619410126,0.12472082058590565,0.03368652031900751,2.0346898269031533,0,,0.0,none,P340,1
E0014529,N0014777,N0014778,lateral,45.00000000007994,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,320.46307368159245,320.238073681592,1.5750732910638021,1.5980164062985978,1.3250732910638021,1.3480164062985978,0.0,0.0,0.0,0,,0.0,none,P340,1
E0014530,N0014778,N0014779,lateral,79.99999999988228,draft,provisional,s5c_flows,0.0,0.0,0.000375,3.6221,held,0.000375,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.238073681592,319.8380736815926,1.5980164062985978,3.2632446777823816,1.3480164062985978,3.0132446777823816,0.020948744369979455,0.0052417667719540095,63.647410545622066,0,,0.0,none,P340,1
E0014531,N0014779,N0014780,lateral,79.99999999988228,draft,provisional,s5c_flows,0.0,0.0,0.001042,3.6221,held,0.001042,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.8380736815926,319.4380736815932,3.2632446777823816,5.24533696293804,3.0132446777823816,4.99533696293804,0.03275066346942483,0.00769498748997241,40.71164343208304,0,,0.0,none,P340,1
E0014532,N0014780,N0014434,lateral,14.164938052968347,draft,provisional,s5c_flows,0.0,0.0,0.001708,3.6221,held,0.001708,0.205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.4380736815932,319.3672489913284,5.24533696293804,5.617553254765369,4.99533696293804,5.367553254765369,0.040135847221809906,0.009344524608184662,5.882080913306799,0,,0.0,none,P340,1
E0014533,N0014781,N0014782,main,78.30192529052357,auto_road,derived,s5c_flows,7.4161,10.0,0.004296,3.6221,held,0.315198,0.5156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.3062397158676,314.914730089415,6.76776541108552,6.775791150819373,6.51776541108552,6.525791150819373,0.25701913871928894,0.08929874413853059,5.077567743313941,0,,0.0,none,P340,1
E0014534,N0014782,N0014783,main,6.693731926405117,auto_road,derived,s5c_flows,7.4161,10.0,0.004949,3.6221,held,0.31585,0.5939,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,314.914730089415,314.87456769785655,6.775791150819373,6.872899343159077,6.525791150819373,6.622899343159077,0.27394429714373225,0.08563300918245428,0.40724410012041423,0,,0.0,none,P340,1
E0014535,N0014783,N0014784,main,7.89004643149759,auto_road,derived,s5c_flows,7.4161,10.0,0.005005,3.6221,held,0.315906,0.6006,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,314.87456769785655,314.82722741926756,6.872899343159077,7.055279904951192,6.622899343159077,6.805279904951192,0.2739599450088142,0.08563999633867189,0.4800000009273704,0,,0.0,none,P340,1
E0014536,N0014784,N0014785,main,14.583765601591118,auto_road,derived,s5c_flows,7.4161,10.0,0.005071,3.6221,held,0.315972,0.6085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.82722741926756,314.7543085912596,7.055279904951192,7.477380861865413,6.805279904951192,7.227380861865413,0.2572219526541192,0.08939976869124441,0.9449534050982028,0,,0.0,none,P340,1
E0014537,N0014785,N0014786,main,21.86810393523637,auto_road,derived,s5c_flows,7.4161,10.0,0.005192,3.6221,held,0.316093,0.623,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.7543085912596,314.6449680715834,7.477380861865413,8.135091742869747,7.227380861865413,7.885091742869747,0.25725362676688174,0.08941555043402707,1.4167668051999143,0,,0.0,none,P340,1
E0014538,N0014786,N0014787,main,55.81177508017094,auto_road,derived,s5c_flows,7.4161,10.0,0.005374,3.6221,held,0.316275,0.6449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.6449680715834,314.36590919618254,8.135091742869747,9.484127424911208,7.885091742869747,9.234127424911208,0.25730125258675823,0.08943928241563362,3.6152029653354822,0,,0.0,none,P340,1
E0014539,N0014787,N0014434,main,55.56576536794646,auto_road,derived,s5c_flows,7.4161,10.0,0.005839,3.6221,held,0.31674,0.7007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.36590919618254,314.08808036934283,9.484127424911208,10.896721876750917,9.234127424911208,10.646721876750917,0.25742284549459055,0.08949988446901172,3.5975676039414894,0,,0.0,none,P340,1
E0014540,N0014788,N0014789,main,65.50443469021106,draft,drafted,s5c_flows,31.8891,43.0,0.011864,3.6221,held,1.348738,1.4236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.7567457606109,308.42922358715987,8.661375577279728,9.632543990965132,8.411375577279728,9.382543990965132,0.4055356248206784,0.17703471328064108,2.6920953705434267,0,,0.0,none,P350,1
E0014541,N0014789,N0014790,main,49.49556530987276,draft,drafted,s5c_flows,31.8891,43.0,0.01241,3.6221,held,1.349284,1.4891,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.42922358715987,308.1817457606105,9.632543990965132,10.80616927845199,9.382543990965132,10.55616927845199,0.40558572983454083,0.1770692912844955,2.0339129999332295,0,,0.0,none,P350,1
E0014542,N0014790,N0014791,main,28.22442053439278,draft,drafted,s5c_flows,32.6308,44.0,0.012822,3.6221,held,1.380787,1.5386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.4379150390625,317.29679293639055,1.5500000000000114,3.6258450030625795,1.3000000000000114,3.3758450030625795,0.408451695978356,0.17905322269780394,1.1516833288690111,0,,0.0,none,P350,1
E0014543,N0014791,N0014792,main,41.77557946554117,draft,drafted,s5c_flows,32.6308,44.0,0.013057,3.6221,held,1.381022,1.5669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.29679293639055,317.08791503906286,3.6258450030625795,6.867346191405886,3.3758450030625795,6.617346191405886,0.40847289285996896,0.1790679407357157,1.7045431163964861,0,,0.0,none,P340,1
E0014544,N0014792,N0014793,main,44.542311688663595,draft,drafted,s5c_flows,32.6308,44.0,0.013405,3.6221,held,1.38137,1.6086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.08791503906286,316.8652034806195,6.867346191405886,7.5581668807085975,6.617346191405886,7.3081668807085975,0.40850427739651435,0.1790897337728436,1.8172927495619438,0,,0.0,none,P340,1
E0014545,N0014793,N0014794,main,66.18191048073467,draft,drafted,s5c_flows,32.6308,44.0,0.013777,3.6221,held,1.381741,1.6532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.8652034806195,316.53429392821585,7.5581668807085975,8.05887623779978,7.3081668807085975,7.80887623779978,0.4085377297740612,0.17911296428264395,2.699950973819729,0,,0.0,none,P340,1
E0014546,N0014794,N0014432,main,82.7233321026028,draft,drafted,s5c_flows,32.6308,44.0,0.014328,3.6221,held,1.382293,1.7194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.53429392821585,316.12067726770283,8.05887623779978,9.163014138547169,7.80887623779978,8.913014138547169,0.40858749031954106,0.1791475227932176,3.374362246459869,0,,0.0,none,P340,1
E0014547,N0014795,N0014796,lateral,25.000000000290974,draft,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,325.5750223573928,325.45002235739133,1.551106792997814,2.019917828155542,1.301106792997814,1.7699178281555419,0.11845872128933585,0.03156792542268341,3.5173996657772997,0,,0.0,none,P325,1
E0014548,N0014796,N0014436,lateral,29.9063267776175,draft,provisional,s5c_flows,0.7416,1.0,0.000208,3.6221,held,0.031298,0.025,0.0,0.0,,200,PVC-U,2.25,0.5,ground,minimum,tractive,1.0,325.45002235739133,324.77713000489496,2.019917828155542,1.554840209948793,1.7699178281555419,1.304840209948793,0.19689173142265598,0.022556553921600025,2.5315373887234958,0,,0.0,none,P325,1
E0014549,N0014797,N0014449,lateral,18.601075237738275,auto_link,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,319.0373406615404,318.9443352853517,1.5507635865064913,1.6608588064451624,1.3007635865064913,1.4108588064451624,0.11845872128933585,0.03156792542268341,2.6170966329423004,0,,0.0,none,P325,1
E0014550,N0014798,N0014799,lateral,60.00000000010816,draft,provisional,s5c_flows,4.4496,6.0,0.001231,3.6221,held,0.187772,0.1478,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.39566123450675,317.0956612345062,2.477873921743253,3.462932515493776,2.227873921743253,3.212932515493776,0.21727025802112285,0.07043537418741372,4.602562767263724,0,,0.0,none,P333,1
E0014551,N0014799,N0014800,lateral,59.999999999737824,draft,provisional,s5c_flows,4.4496,6.0,0.001731,3.6221,held,0.188272,0.2078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.0956612345062,316.7956612345075,3.462932515493776,5.23998329674248,3.212932515493776,4.98998329674248,0.21745932417457028,0.0705207138598836,4.598561150649297,0,,0.0,none,P333,1
E0014552,N0014800,N0014446,lateral,3.6418714848785587,draft,provisional,s5c_flows,4.4496,6.0,0.002231,3.6221,held,0.188772,0.2678,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,316.7956612345075,316.75560064817387,5.23998329674248,5.413832945576132,4.98998329674248,5.163832945576132,0.28532346211044424,0.05880058531258389,0.212733497737435,0,,0.0,none,P333,1
E0014553,N0014801,N0014446,lateral,82.29156860954087,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,320.18129311938156,319.7698352763339,1.5523799763215607,2.399598317416121,1.3023799763215607,2.149598317416121,0.0,0.0,0.0,0,,0.0,none,P333,1
E0014554,N0014802,N0014803,main,6.4031242374328485,auto_block,provisional,s5c_flows,2.9664,4.0,0.001689,3.6221,held,0.126049,0.2026,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,322.51558759751305,322.4739672899697,3.157416552877578,3.271973872139654,2.907416552877578,3.021973872139654,0.20850689283255577,0.05532832673647556,0.5118235461704825,0,,0.0,none,P323,1
E0014555,N0014803,N0014451,main,10.496587252452818,auto_block,provisional,s5c_flows,2.9664,4.0,0.001742,3.6221,held,0.126102,0.209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.4739672899697,322.42148435370746,3.271973872139654,3.3222595427769193,3.021973872139654,3.0722595427769193,0.19057722748486405,0.05880523474565999,0.9179644555806538,0,,0.0,none,P323,1
E0014556,N0014804,N0014805,lateral,14.866068747318506,auto_block,provisional,s5c_flows,8.8993,12.0,0.000799,3.6221,held,0.37388,0.0959,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.0149733057524,317.9406429620158,2.0583604344819832,2.2038272528279776,1.8083604344819832,1.9538272528279776,0.27148579969953374,0.09662769525841222,0.9126363615685419,0,,0.0,none,P325,1
E0014557,N0014805,N0014806,lateral,5.656854249492381,auto_block,provisional,s5c_flows,8.8993,12.0,0.000923,3.6221,held,0.374004,0.1108,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,317.9406429620158,317.8982165551446,2.2038272528279776,2.284431149933539,1.9538272528279776,2.034431149933539,0.3124422911716877,0.08784221616666663,0.3017546178036404,0,,0.0,none,P325,1
E0014558,N0014806,N0014807,lateral,4.0,auto_block,provisional,s5c_flows,8.8993,12.0,0.00097,3.6221,held,0.374051,0.1164,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,317.8982165551446,317.85821655514457,2.284431149933539,2.3323962378241845,2.034431149933539,2.0823962378241845,0.3450583639800425,0.0821230191128223,0.19320403046518395,0,,0.0,none,P325,1
E0014559,N0014807,N0014808,lateral,15.556349186104045,auto_block,provisional,s5c_flows,8.8993,12.0,0.001003,3.6221,held,0.374085,0.1204,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.85821655514457,317.78043480921406,2.3323962378241845,2.493857182973443,2.0823962378241845,2.243857182973443,0.2715333991065297,0.09665222244775987,0.9548456554081144,0,,0.0,none,P325,1
E0014560,N0014808,N0014809,lateral,17.98917588237015,auto_block,provisional,s5c_flows,8.8993,12.0,0.001133,3.6221,held,0.374214,0.136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.78043480921406,317.6904889298022,2.493857182973443,2.715486411994675,2.243857182973443,2.465486411994675,0.27156334236837937,0.09666765310932271,1.1040503310376595,0,,0.0,none,P325,1
E0014561,N0014809,N0014810,lateral,12.088007490572428,auto_block,provisional,s5c_flows,9.6409,13.0,0.001283,3.6221,held,0.405454,0.154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.6904889298022,317.63004889234935,2.715486411994675,2.8922594572600246,2.465486411994675,2.6422594572600246,0.2786076286302557,0.10032773060642894,0.7231201546778535,0,,0.0,none,P325,1
E0014562,N0014810,N0014449,lateral,10.63014581273465,auto_block,provisional,s5c_flows,11.1241,15.0,0.001384,3.6221,held,0.467735,0.166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.63004889234935,317.5768981632857,2.8922594572600246,3.02829592851117,2.6422594572600246,2.77829592851117,0.2915686045778353,0.1072187078548785,0.607641200380389,0,,0.0,none,P325,1
E0014563,N0014811,N0014812,lateral,36.013886210738214,auto_block,provisional,s5c_flows,2.9664,4.0,0.0,3.6221,held,0.12436,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.57460327148436,324.39453384043065,1.5500000000000114,1.640927585350596,1.3000000000000114,1.390927585350596,0.18970046956248152,0.058437322092821625,3.164100954678655,0,,0.0,none,P323,1
E0014564,N0014812,N0014451,lateral,56.9299491329536,auto_block,provisional,s5c_flows,5.1913,7.0,0.0003,3.6221,held,0.217931,0.036,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,324.2227339511683,323.93808420550357,1.8127274746129274,1.8056596909808036,1.5627274746129274,1.5556596909808036,0.22809122676734056,0.07538689887115183,4.159881548259032,0,,0.0,none,P323,1
E0014565,N0014813,N0014452,lateral,29.154759474226502,auto_block,provisional,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,323.68734397613827,323.54157017876713,1.5504795101898594,1.566492565373494,1.3004795101898594,1.316492565373494,0.17236266135897502,0.05134627366639491,2.8191294684860893,0,,0.0,none,P323,1
E0014566,N0014814,N0014815,lateral,50.24937810560445,auto_link,provisional,s5c_flows,0.0,0.0,0.000183,3.6221,held,0.000183,0.022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.9612643629791,322.71001747245106,1.7219631760834204,2.4758345783301934,1.4719631760834204,2.2258345783301934,0.01490166555058108,0.004076350262621903,56.20107579590324,0,,0.0,none,P323,1
E0014567,N0014815,N0014816,lateral,10.44030650891055,auto_link,provisional,s5c_flows,0.7416,1.0,0.000602,3.6221,held,0.031692,0.0722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.71001747245106,322.6578159399065,2.4758345783301934,2.492910378452848,2.2258345783301934,2.242910378452848,0.11925247750337979,0.031833813338778355,1.4591320207742515,0,,0.0,none,P323,1
E0014568,N0014816,N0014452,lateral,11.313708498984761,auto_link,provisional,s5c_flows,0.7416,1.0,0.000689,3.6221,held,0.031779,0.0826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.6578159399065,322.6012473974116,2.492910378452848,2.506815346729013,2.242910378452848,2.256815346729013,0.11936632632291386,0.03187201314513807,1.5796901364486067,0,,0.0,none,P323,1
E0014569,N0014817,N0014456,lateral,9.71710111835334,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.40703125,322.35844574440824,1.5500000000000114,1.6510452223886318,1.3000000000000114,1.4010452223886318,0.0,0.0,0.0,0,,0.0,none,P323,1
E0014570,N0014818,N0014453,lateral,12.649110640673518,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.8434326171875,322.7801870639841,1.5500000000000114,1.6221566860158987,1.3000000000000114,1.3721566860158987,0.0,0.0,0.0,0,,0.0,none,P323,1
E0014571,N0014819,N0014453,lateral,9.999999999905882,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,322.81380176995134,322.7638017699518,1.5509138062205352,1.6385419800482168,1.3009138062205352,1.3885419800482168,0.0,0.0,0.0,0,,0.0,none,P323,1
E0014572,N0014820,N0014469,lateral,12.763457340769868,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.97447509765624,321.9106578109524,1.5500000000000114,1.5900746109226134,1.3000000000000114,1.3400746109226134,0.0,0.0,0.0,0,,0.0,none,P323,1
E0014573,N0014821,N0014469,main,17.08800749063506,auto_link,provisional,s5c_flows,66.7447,90.0,0.027373,3.6221,held,2.825483,3.2848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.39537913235273,315.30993909489956,8.03919118014727,8.190793326975438,7.78919118014727,7.940793326975438,0.5062561966275478,0.25456825548974804,0.5625612619482558,0,,0.0,none,P323,1
E0014574,N0014822,N0014823,lateral,35.987996385344495,auto_road,derived,s5c_flows,0.7416,1.0,0.000812,3.6221,held,0.031902,0.0975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.7199931575388,388.54005317561206,1.77021069988308,3.2893840802473164,1.52021069988308,3.0393840802473164,0.11952691825008856,0.031925923732174816,5.018115990414546,0,,0.0,none,P339,1
E0014575,N0014823,N0014824,lateral,14.012003614631583,auto_road,derived,s5c_flows,1.8214,2.456,0.001112,3.6221,held,0.077469,0.1335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.54005317561206,388.4699931575389,3.2893840802473164,4.107979254570466,3.0393840802473164,3.8579792545704663,0.16194559053269442,0.04725506229172441,1.4420484855995268,0,,0.0,none,P339,1
E0014576,N0014824,N0014825,lateral,23.51777808637968,auto_road,derived,s5c_flows,1.8214,2.456,0.001229,3.6221,held,0.077586,0.1475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.4699931575389,388.35240426710703,4.107979254570466,4.583508818830467,3.8579792545704663,4.333508818830467,0.16202795245337534,0.0472869089008042,2.4191070872114984,0,,0.0,none,P339,1
E0014577,N0014825,N0014826,lateral,7.373650901973333,auto_road,derived,s5c_flows,1.8214,2.456,0.001425,3.6221,held,0.077782,0.171,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,388.35240426710703,388.3118491871462,4.583508818830467,4.724955012072542,4.333508818830467,4.474955012072542,0.16754318251903516,0.04631192482041083,0.7335075044643676,0,,0.0,none,P339,1
E0014578,N0014826,N0014827,lateral,6.14760014119468,auto_road,derived,s5c_flows,1.8214,2.456,0.001486,3.6221,held,0.077844,0.1784,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,388.3118491871462,388.26881598615785,4.724955012072542,4.828138359545278,4.474955012072542,4.578138359545278,0.1819753933850183,0.04383060548345505,0.5630431699986093,0,,0.0,none,P339,1
E0014579,N0014827,N0014828,lateral,8.368401119583824,auto_road,derived,s5c_flows,1.8214,2.456,0.001538,3.6221,held,0.077895,0.1845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.26881598615785,388.22697398055993,4.828138359545278,4.950333148346317,4.578138359545278,4.700333148346317,0.16224505655896046,0.04737089410079623,0.859646234844626,0,,0.0,none,P339,1
E0014580,N0014828,N0014829,lateral,5.337498978742677,auto_road,derived,s5c_flows,1.8214,2.456,0.001607,3.6221,held,0.077965,0.1929,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,388.22697398055993,388.1869427382194,4.950333148346317,5.010200816468114,4.700333148346317,4.760200816468114,0.18640307539364484,0.04317258486490036,0.4772363123543769,0,,0.0,none,P339,1
E0014581,N0014829,N0014830,lateral,33.145333805823405,auto_road,derived,s5c_flows,1.8214,2.456,0.001652,3.6221,held,0.078009,0.1982,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.1869427382194,388.02121606919025,5.010200816468114,5.19609960463788,4.760200816468114,4.94609960463788,0.16232500147696644,0.047401834212567856,3.4031863549709827,0,,0.0,none,P339,1
E0014582,N0014830,N0014831,lateral,39.07641513172023,auto_road,derived,s5c_flows,1.8214,2.456,0.001928,3.6221,held,0.078285,0.2314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.02121606919025,387.82583399353166,5.19609960463788,4.985475820921465,4.94609960463788,4.735475820921465,0.16251821531851793,0.04747664249149988,4.007388244156174,0,,0.0,none,P339,1
E0014583,N0014831,N0014832,lateral,11.302803198498074,auto_road,derived,s5c_flows,1.8214,2.456,0.002254,3.6221,held,0.078611,0.2704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.82583399353166,387.76931997753917,4.985475820921465,4.843991790038956,4.735475820921465,4.593991790038956,0.16274582037025662,0.04756482269324144,1.1575108526887214,0,,0.0,none,P339,1
E0014584,N0014832,N0014833,lateral,7.203387985778514,auto_road,derived,s5c_flows,1.8214,2.456,0.002348,3.6221,held,0.078705,0.2817,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,387.76931997753917,387.7260996496245,4.843991790038956,4.806432088656777,4.593991790038956,4.556432088656777,0.17328992671920662,0.045633435506672954,0.692806954810348,0,,0.0,none,P339,1
E0014585,N0014833,N0014834,lateral,10.844767644474866,auto_road,derived,s5c_flows,1.8214,2.456,0.002408,3.6221,held,0.078765,0.2889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.7260996496245,387.6718758114021,4.806432088656777,4.871794842894758,4.556432088656777,4.621794842894758,0.16285311031517322,0.047606410796535964,1.109872123769159,0,,0.0,none,P339,1
E0014586,N0014834,N0014478,lateral,10.278434046353293,auto_road,derived,s5c_flows,1.8214,2.456,0.002498,3.6221,held,0.078856,0.2998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.6718758114021,387.6204836411703,4.871794842894758,5.051452393985926,4.621794842894758,4.801452393985926,0.16291644013000411,0.04763096527992974,1.0515036663530606,0,,0.0,none,P339,1
E0014587,N0014835,N0014836,main,9.219544457292887,auto_block,provisional,s5c_flows,3.2393,4.368,0.006193,3.6221,held,0.141994,0.7431,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.83121856542067,385.7851208431342,7.011646424813705,6.977666022100152,6.761646424813705,6.727666022100152,0.19820791744314337,0.0620451378464614,0.7752418585008968,0,,0.0,none,P339,1
E0014588,N0014836,N0014837,main,22.80350850198276,auto_block,provisional,s5c_flows,3.2393,4.368,0.00627,3.6221,held,0.142071,0.7524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.7851208431342,385.6711033006243,6.977666022100152,6.7701808790632185,6.727666022100152,6.5201808790632185,0.19824339216198886,0.062060358517628395,1.9171306084315394,0,,0.0,none,P339,1
E0014589,N0014837,N0014478,main,84.75042080680896,auto_block,provisional,s5c_flows,3.2393,4.368,0.00646,3.6221,held,0.142261,0.7752,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.6711033006243,385.2473511965902,6.7701808790632185,7.424584838566034,6.5201808790632185,7.174584838566034,0.1983308694048881,0.06209789749612313,7.121972578878854,0,,0.0,none,P339,1
E0014590,N0014838,N0014545,lateral,10.000000000056948,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,6.15,0.5,cover_min,minimum,tractive,1.0,352.06080992072754,351.44580992072406,1.5626642003662141,1.5652679601353157,1.3126642003662141,1.3152679601353157,0.3128484345041405,0.021179897000097675,0.5327393340861036,0,,0.0,none,P248,1
E0014591,N0014839,N0014840,sub main,88.79245425984607,draft,drafted,s5c_flows,173.3264,234.996,0.0416,3.276,merrimack,6.61355,4.992,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.3503767146775,341.90641444337825,7.203517328291241,7.673816269512372,6.953517328291241,7.423816269512372,0.6448394229142118,0.3960010149786962,2.2949500062761836,0,,0.0,none,P248,1
E0014592,N0014840,N0014526,sub main,70.5079705777328,draft,drafted,s5c_flows,173.3264,234.996,0.04234,3.276,merrimack,6.61429,5.0808,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.90641444337825,341.5538745904896,7.673816269512372,9.072071454432262,7.423816269512372,8.822071454432262,0.6448590624985909,0.3960251129233765,1.8223095732096986,0,,0.0,none,P248,1
E0014593,N0014841,N0014842,lateral,66.96452105333327,draft,drafted,s5c_flows,7.2203,9.736,0.001345,3.6221,held,0.304038,0.1614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.52167234342477,346.1868497381581,3.6552380569658567,2.9852083673106335,3.4052380569658567,2.7352083673106335,0.25405469343754866,0.08782768147314904,4.39305149528064,0,,0.0,none,P248,1
E0014594,N0014842,N0014843,lateral,46.53449534336979,draft,drafted,s5c_flows,7.2203,9.736,0.001903,3.6221,held,0.304596,0.2283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.1868497381581,345.95417726144126,2.9852083673106335,4.138168929964991,2.7352083673106335,3.8881689299649906,0.25420473653392645,0.08790188779424216,3.050985331604895,0,,0.0,none,P248,1
E0014595,N0014843,N0014844,lateral,26.50098360342538,draft,drafted,s5c_flows,7.2203,9.736,0.002291,3.6221,held,0.304984,0.2749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.95417726144126,345.82167234342415,4.138168929964991,4.428693867513346,3.8881689299649906,4.178693867513346,0.2543089524736871,0.08795344523112128,1.7367971349840299,0,,0.0,none,P248,1
E0014596,N0014844,N0014845,lateral,30.00000000008507,draft,drafted,s5c_flows,7.2203,9.736,0.002511,3.6221,held,0.305205,0.3014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.82167234342415,345.6716723434237,4.428693867513346,5.743458271810653,4.178693867513346,5.493458271810653,0.2543682704692997,0.08798279662328376,1.9656539672929214,0,,0.0,none,P248,1
E0014597,N0014845,N0014846,lateral,14.016465441055207,draft,drafted,s5c_flows,7.2203,9.736,0.002761,3.6221,held,0.305455,0.3314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.6716723434237,345.60159001621844,5.743458271810653,5.594485423234687,5.493458271810653,5.344485423234687,0.25443533548754876,0.08801598637615957,0.918141958951107,0,,0.0,none,P248,1
E0014598,N0014846,N0014847,lateral,40.98353455878426,draft,drafted,s5c_flows,7.2203,9.736,0.002878,3.6221,held,0.305572,0.3454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.60159001621844,345.39667234342454,5.594485423234687,4.936274433919209,5.344485423234687,4.686274433919209,0.25446670851593084,0.08803151437922982,2.6842761212133497,0,,0.0,none,P248,1
E0014599,N0014847,N0014526,lateral,42.61196371464647,draft,drafted,s5c_flows,7.2203,9.736,0.00322,3.6221,held,0.305913,0.3864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.39667234342454,345.1836125248513,4.936274433919209,5.4423335200705765,4.686274433919209,5.1923335200705765,0.25455809747025954,0.08807675376630683,2.7899304807111145,0,,0.0,none,P248,1
E0014600,N0014848,N0014849,lateral,26.891605138530274,draft,drafted,s5c_flows,3.981,5.368,0.0,3.6221,held,0.166892,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,352.04246826171874,351.7197690000564,1.5500000000000114,1.551440716740501,1.3000000000000114,1.301440716740501,0.28221067880274825,0.054513343025018285,1.5881518760272368,0,,0.0,none,P248,1
E0014601,N0014849,N0014850,lateral,43.1083948615301,draft,drafted,s5c_flows,10.1215,13.648,0.000224,3.6221,held,0.424542,0.0269,0.0,0.0,,200,PVC-U,2.25,0.5,cover_min,minimum,tractive,1.0,351.683818002485,350.7138791181006,1.5873917143118774,1.5972170733056714,1.3373917143118774,1.3472170733056714,0.4748673197941745,0.07206952276577619,1.5129978790782694,0,,0.0,none,P248,1
E0014602,N0014850,N0014545,lateral,20.049284093630483,draft,drafted,s5c_flows,15.5204,20.928,0.000583,3.6221,held,0.651237,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.7138791181006,350.61363269763245,1.5972170733056714,2.397445183226921,1.3472170733056714,2.147445183226921,0.3236791364466871,0.12518067505927227,1.0323641448199419,0,,0.0,none,P248,1
E0014603,N0014851,N0014852,lateral,70.00000000003288,auto_block,provisional,s5c_flows,5.0964,1.53,0.002588,3.6221,held,0.216241,0.3105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.2561615490501,348.90616154904995,2.8754912829811587,2.078579661887545,2.6254912829811587,1.8285796618875452,0.2275138686204445,0.07511924954890029,5.1278925269102364,0,,0.0,none,P248,1
E0014604,N0014852,N0014853,lateral,69.9999999999102,auto_block,provisional,s5c_flows,5.0964,1.53,0.003171,3.6221,held,0.216824,0.3805,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,348.90024629851035,348.5152462985109,2.0844949124271466,1.5798464749266259,1.8344949124271466,1.3298464749266259,0.2353289193890644,0.07355455740380093,4.957600067573269,0,,0.0,none,P248,1
E0014605,N0014853,N0014548,lateral,15.618122338041704,auto_block,provisional,s5c_flows,5.0964,1.53,0.003754,3.6221,held,0.217408,0.4505,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,348.5152462985109,348.3278288304544,1.5798464749266259,1.5512605250143565,1.3298464749266259,1.3012605250143565,0.30791598311566454,0.06143970646036481,0.8453670911574044,0,,0.0,none,P248,1
E0014606,N0014854,N0014855,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,347.8322926481386,347.7898662412674,1.5529917756895202,1.7451069032638316,1.3029917756895202,1.4951069032638316,0.0,0.0,0.0,0,,0.0,none,P248,1
E0014607,N0014855,N0014856,lateral,21.095023109728988,auto_block,provisional,s5c_flows,0.0,0.0,5.9e-05,3.6221,held,5.9e-05,0.0071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.7898662412674,347.6843911257188,1.7451069032638316,2.0943259152968494,1.4951069032638316,1.8443259152968494,0.008183123211827225,0.00285743575189476,42.96449037787094,0,,0.0,none,P248,1
E0014608,N0014856,N0014548,lateral,15.264337522473747,auto_block,provisional,s5c_flows,0.0,0.0,0.000235,3.6221,held,0.000235,0.0282,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.6843911257188,347.6080694381064,2.0943259152968494,2.2710199173623664,1.8443259152968494,2.0210199173623664,0.01682991662033984,0.004441022818640256,15.11627366395267,0,,0.0,none,P248,1
E0014609,N0014857,N0014858,lateral,70.00000000014572,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,352.004931640625,350.88493164062265,1.5500000000000114,1.5588549804710965,1.3000000000000114,1.3088549804710965,0.253550416025183,0.038816800381975575,4.601320261897027,0,,0.0,none,P248,1
E0014610,N0014858,N0014568,lateral,68.78386675250562,draft,provisional,s5c_flows,6.4787,8.736,0.000583,3.6221,held,0.272186,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.88493164062265,350.5410123068601,1.5588549804710965,2.47153041774925,1.3088549804710965,2.22153041774925,0.24514492515611422,0.08346895492302978,4.676408367329542,0,,0.0,none,P248,1
E0014611,N0014859,N0014860,lateral,62.407589541984265,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,351.70516946943326,351.3931315217233,1.6114198860354918,2.270595284917306,1.3614198860354918,2.020595284917306,0.13489621704043256,0.037230723305707175,7.710568281204257,0,,0.0,none,P248,1
E0014612,N0014860,N0014861,lateral,6.29623026182629,auto_road,derived,s5c_flows,3.2393,4.368,0.00052,3.6221,held,0.136322,0.0624,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,351.3931315217233,351.3522060250215,2.270595284917306,2.3550998831816514,2.020595284917306,2.1050998831816514,0.2139971812019944,0.057317366894329785,0.4903670713839299,0,,0.0,none,P248,1
E0014613,N0014861,N0014862,lateral,6.617836706449574,auto_road,derived,s5c_flows,4.3191,5.824,0.000573,3.6221,held,0.181641,0.0687,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,351.3522060250215,351.30919008642957,2.3550998831816514,2.3653704604454333,2.1050998831816514,2.1153704604454333,0.2352404263996813,0.06526824281606777,0.46887042388465794,0,,0.0,none,P248,1
E0014614,N0014862,N0014863,lateral,13.170398892679275,auto_road,derived,s5c_flows,4.3191,5.824,0.000628,3.6221,held,0.181696,0.0753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.30919008642957,351.24333809196617,2.3653704604454333,2.259103314283834,2.1153704604454333,2.009103314283834,0.21494382927644295,0.06938869875244855,1.0212279596499139,0,,0.0,none,P248,1
E0014615,N0014863,N0014864,lateral,5.192557186380897,auto_road,derived,s5c_flows,5.3989,7.28,0.000737,3.6221,held,0.227073,0.0885,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,351.24333809196617,351.2017976344751,2.259103314283834,2.244277804978026,2.009103314283834,1.9942778049780259,0.27179776186216126,0.06883958806371923,0.3184081398613721,0,,0.0,none,P248,1
E0014616,N0014864,N0014865,lateral,7.138613788109751,auto_road,derived,s5c_flows,6.4787,8.736,0.000781,3.6221,held,0.272384,0.0937,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,351.2017976344751,351.15896595174644,2.244277804978026,2.1648560697379367,1.9942778049780259,1.9148560697379367,0.2611536358362108,0.08000217471253399,0.45558200286024453,0,,0.0,none,P248,1
E0014617,N0014865,N0014568,lateral,17.809435224001042,auto_road,derived,s5c_flows,6.4787,8.736,0.00084,3.6221,held,0.272443,0.1008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.15896595174644,351.06991877562643,2.1648560697379367,1.9426239489829413,1.9148560697379367,1.6926239489829413,0.24521970389035905,0.08350514710231258,1.2104407422852579,0,,0.0,none,P248,1
E0014618,N0014866,N0014867,lateral,41.5166180822432,draft,drafted,s5c_flows,3.981,5.368,0.0,3.6221,held,0.166892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,353.6946786325199,353.4870955421087,1.7879568655269509,1.9635575340631704,1.5379568655269509,1.7135575340631704,0.20903642483421792,0.06675929444558273,3.3101581949309464,0,,0.0,none,P248,1
E0014619,N0014867,N0014565,lateral,64.12730051076512,draft,drafted,s5c_flows,7.2203,9.736,0.000346,3.6221,held,0.303039,0.0415,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,353.4870955421087,352.589313334958,1.9635575340631704,1.5586358837920216,1.7135575340631704,1.3086358837920216,0.36181733021965085,0.06895650794669203,2.9539445808116738,0,,0.0,none,P248,1
