EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0014620,N0014868,N0014869,lateral,59.99999999988093,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,352.658805776282,352.3588057762826,1.6045914405148665,1.7648819678580026,1.3545914405148665,1.5148819678580026,0.17065230391004918,0.050665805354795285,5.859868147605645,0,,0.0,none,P248,1
E0014621,N0014869,N0014870,lateral,60.000000000297845,draft,provisional,s5c_flows,9.718,13.104,0.0005,3.6221,held,0.407905,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.3588057762826,352.05880577628113,1.7648819678580026,2.694703745203242,1.5148819678580026,2.444703745203242,0.27914368619630053,0.1006087028596436,3.582384447347808,0,,0.0,none,P248,1
E0014622,N0014870,N0014565,lateral,74.1755197645332,draft,provisional,s5c_flows,15.1169,20.384,0.001,3.6221,held,0.634741,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.05880577628113,351.68792817745845,2.694703745203242,2.4600210412915544,2.444703745203242,2.2100210412915544,0.32108194546194785,0.12367999755314377,3.850290183596549,0,,0.0,none,P248,1
E0014623,N0014871,N0014872,main,19.999999999954827,draft,provisional,s5c_flows,26.9945,36.4,0.004931,3.6221,held,1.136611,0.5918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.8395498479411,347.7395498479413,6.18101899971515,6.390760210652445,5.93101899971515,6.140760210652445,0.38482510604542736,0.16305078270108858,0.8661943519174437,0,,0.0,none,P248,1
E0014624,N0014872,N0014873,main,24.999999999984674,draft,provisional,s5c_flows,26.9945,36.4,0.005098,3.6221,held,1.136778,0.6118,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.7395498479413,347.61454984794136,6.390760210652445,4.656537798543013,6.140760210652445,4.406537798543013,0.3848424864117743,0.16306226350849767,1.0826940407525212,0,,0.0,none,P248,1
E0014625,N0014873,N0014874,main,50.00000000007028,draft,provisional,s5c_flows,26.9945,36.4,0.005306,3.6221,held,1.136986,0.6368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.61454984794136,347.364549847941,4.656537798543013,4.354749468465229,4.406537798543013,4.104749468465229,0.3848641311983541,0.1630765618191738,2.165266299927065,0,,0.0,none,P248,1
E0014626,N0014874,N0014875,main,49.99999999996935,draft,provisional,s5c_flows,26.9945,36.4,0.005723,3.6221,held,1.137403,0.6868,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.364549847941,347.1145498479412,4.354749468465229,3.8175485407306837,4.104749468465229,3.5675485407306837,0.3849075160960877,0.16310522338108385,2.1650222416669838,0,,0.0,none,P248,1
E0014627,N0014875,N0014876,main,18.78365688264104,draft,provisional,s5c_flows,26.9945,36.4,0.00614,3.6221,held,1.13782,0.7368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.1145498479412,347.020631563528,3.8175485407306837,3.8016035438938616,3.5675485407306837,3.5516035438938616,0.38495088934134963,0.16313387987292388,0.8132490577685484,0,,0.0,none,P248,1
E0014628,N0014876,N0014877,main,59.56509038253257,draft,provisional,s5c_flows,30.2339,40.768,0.006296,3.6221,held,1.273778,0.7556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.020631563528,346.72280611161534,3.8016035438938616,3.6286953532284087,3.5516035438938616,3.3786953532284087,0.39851016511787996,0.17222238343716018,2.491157298539387,0,,0.0,none,P248,1
E0014629,N0014877,N0014878,main,66.65125273468114,draft,provisional,s5c_flows,30.7974,41.768,0.006793,3.6221,held,1.297899,0.8151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.72280611161534,346.3895498479419,3.6286953532284087,3.5408090387768425,3.3786953532284087,3.2908090387768425,0.4008033166388231,0.17378532026788646,2.7715694110528344,0,,0.0,none,P248,1
E0014630,N0014878,N0014879,main,40.00000000022932,draft,provisional,s5c_flows,30.7974,41.768,0.007348,3.6221,held,1.298455,0.8818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.3895498479419,346.1895498479408,3.5408090387768425,3.901087359090468,3.2908090387768425,3.651087359090468,0.40085580364294165,0.17382118229886961,1.663108431041491,0,,0.0,none,P248,1
E0014631,N0014879,N0014880,main,39.99999999982147,draft,provisional,s5c_flows,30.7974,41.768,0.007681,3.6221,held,1.298788,0.9218,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.1895498479408,345.9895498479417,3.901087359090468,4.361463335652047,3.651087359090468,4.111463335652047,0.4008872312835776,0.17384265730648202,1.6629780512817278,0,,0.0,none,P248,1
E0014632,N0014880,N0014526,main,17.228230309218098,draft,provisional,s5c_flows,30.7974,41.768,0.008015,3.6221,held,1.299121,0.9618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.9895498479417,345.9034086963956,4.361463335652047,4.722537348526259,4.111463335652047,4.472537348526259,0.40091865299317053,0.17386412968513604,0.7161980857627817,0,,0.0,none,P248,1
E0014633,N0014881,N0014882,lateral,10.229152180641417,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.9363403438185,348.8851945829153,1.5529785038377781,1.8864423799753354,1.3029785038377781,1.6364423799753354,0.0,0.0,0.0,0,,0.0,none,P248,1
E0014634,N0014882,N0014571,lateral,20.12461179749811,auto_block,provisional,s5c_flows,0.0,0.0,8.5e-05,3.6221,held,8.5e-05,0.0102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.8851945829153,348.7845715239278,1.8864423799753354,2.5862170502909407,1.6364423799753354,2.3362170502909407,0.010025462068499733,0.003183654542550901,33.455834188314995,0,,0.0,none,P248,1
E0014635,N0014883,N0014571,lateral,31.575306807693888,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.192431640625,348.03455510658654,1.5500000000000114,3.336233467632212,1.3000000000000114,3.086233467632212,0.0,0.0,0.0,0,,0.0,none,P248,1
E0014636,N0014884,N0014885,lateral,24.698178070456937,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.9,0.5,cover_min,minimum,tractive,1.0,353.8649916743673,352.6547809489149,1.6260361576639752,1.6358074299913596,1.3760361576639752,1.3858074299913596,0.0,0.0,0.0,0,,0.0,none,P248,1
E0014637,N0014885,N0014559,lateral,13.45362404707371,auto_block,provisional,s5c_flows,0.0,0.0,0.000206,3.6221,held,0.000206,0.0247,0.0,0.0,,200,PVC-U,2.15,0.5,ground,minimum,tractive,1.0,352.6547809489149,352.3655280319028,1.6358074299913596,1.5520439895815912,1.3858074299913596,1.3020439895815912,0.024869458611420862,0.003134579142094779,9.016161990283784,0,,0.0,none,P248,1
E0014638,N0014886,N0014554,lateral,61.899127226918836,draft,drafted,s5c_flows,11.6699,15.736,0.00168,3.6221,held,0.490914,0.2016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.53246132171546,346.22296568558085,4.139139020081416,4.178187878872279,3.8891390200814158,3.9281878788722793,0.29607626192286424,0.109663243546503,3.4844134877568136,0,,0.0,none,P248,1
E0014639,N0014887,N0014888,lateral,17.029386365926403,auto_block,provisional,s5c_flows,1.0798,1.456,0.00165,3.6221,held,0.046918,0.198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.04739174872225,352.9622448168926,3.511110448543377,3.362675837404254,3.261110448543377,3.112675837404254,0.13656500167214886,0.0378239073566565,2.078300462223451,0,,0.0,none,P248,1
E0014640,N0014888,N0014889,lateral,18.384776310850235,auto_block,provisional,s5c_flows,1.0798,1.456,0.001792,3.6221,held,0.04706,0.2151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.9622448168926,352.8703209353384,3.362675837404254,2.412577013880366,3.112675837404254,2.162577013880366,0.13670661747529744,0.037874399978840984,2.241390681541357,0,,0.0,none,P248,1
E0014641,N0014889,N0014890,lateral,14.142135623730951,auto_block,provisional,s5c_flows,1.0798,1.456,0.001946,3.6221,held,0.047213,0.2335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.8703209353384,352.79961025721974,2.412577013880366,1.80262362949901,2.162577013880366,1.55262362949901,0.13685887213223294,0.03792871271385942,1.7222285754903817,0,,0.0,none,P248,1
E0014642,N0014890,N0014891,lateral,18.439088914585774,auto_block,provisional,s5c_flows,1.0798,1.456,0.002063,3.6221,held,0.047331,0.2476,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,352.7970944892808,352.455971344361,1.8051393974379266,1.5555948177483856,1.5551393974379266,1.3055948177483856,0.21317510272530388,0.028217565362283564,1.44162308190576,0,,0.0,none,P248,1
E0014643,N0014891,N0014559,lateral,14.212670403551895,auto_block,provisional,s5c_flows,1.0798,1.456,0.002217,3.6221,held,0.047484,0.266,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,352.4251328993338,352.3327505417107,1.5864332627755857,1.584821479773666,1.3364332627755857,1.334821479773666,0.1499442335341138,0.03580953769964282,1.579772922746684,0,,0.0,none,P248,1
E0014644,N0014892,N0014893,lateral,26.826480410520418,draft,drafted,s5c_flows,10.8641,15.714,0.000544,3.6221,held,0.455994,0.0653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.84285687034486,346.70872446829225,1.7421956198895145,1.670425922332754,1.4921956198895145,1.420425922332754,0.2892240152850238,0.10595703494596595,1.5458882499829485,0,,0.0,none,P248,1
E0014645,N0014893,N0014894,lateral,3.1735195894762307,draft,drafted,s5c_flows,10.8641,15.714,0.000768,3.6221,held,0.456218,0.0921,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,346.70872446829225,346.66746871362903,1.670425922332754,1.7984736691834655,1.420425922332754,1.5484736691834655,0.40259699759070333,0.08463266018310076,0.1313770183942339,0,,0.0,none,P248,1
E0014646,N0014894,N0014895,lateral,12.306240108776894,draft,drafted,s5c_flows,12.6855,18.17,0.000794,3.6221,held,0.532601,0.0953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.66746871362903,346.60593751308517,1.7984736691834655,2.3661694205085837,1.5484736691834655,2.1161694205085837,0.3038131052462593,0.11391715411068462,0.6750992576396557,0,,0.0,none,P248,1
E0014647,N0014895,N0014896,lateral,39.358572179458015,draft,drafted,s5c_flows,15.9248,22.538,0.000897,3.6221,held,0.668505,0.1076,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.60593751308517,346.4091446521879,2.3661694205085837,3.5268294689058735,2.1161694205085837,3.2768294689058735,0.32634752555649704,0.12673138929802835,2.010054165026616,0,,0.0,none,P248,1
E0014648,N0014896,N0014897,lateral,33.0591126686558,draft,drafted,s5c_flows,18.0844,25.45,0.001225,3.6221,held,0.759368,0.147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.4091446521879,346.24384908884457,3.5268294689058735,4.64451761037418,3.2768294689058735,4.39451761037418,0.3396226702477988,0.13458128572234845,1.6223452066443271,0,,0.0,none,P248,1
E0014649,N0014897,N0014898,lateral,18.517602263332183,draft,drafted,s5c_flows,20.2439,28.362,0.0015,3.6221,held,0.850178,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.24384908884457,346.1512610775279,4.64451761037418,4.326979889268955,4.39451761037418,4.076979889268955,0.35178596225042175,0.14197391893019168,0.8773138712373385,0,,0.0,none,P248,1
E0014650,N0014898,N0014899,lateral,21.598395712429895,draft,drafted,s5c_flows,22.4035,31.274,0.001655,3.6221,held,0.940866,0.1985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.1512610775279,346.04326909896577,4.326979889268955,4.191533147127984,4.076979889268955,3.941533147127984,0.36302463849160976,0.14897792414990269,0.9915945743229527,0,,0.0,none,P248,1
E0014651,N0014899,N0014900,lateral,4.00000000007584,draft,drafted,s5c_flows,25.1266,35.186,0.001835,3.6221,held,1.055206,0.2201,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,346.04326909896577,346.003269098965,4.191533147127984,4.247280217441244,3.941533147127984,3.9972802174412436,0.4792955083796724,0.13315819893376785,0.13909303446908347,0,,0.0,none,P248,1
E0014652,N0014900,N0014554,lateral,55.655752531679795,draft,drafted,s5c_flows,25.1266,35.186,0.001868,3.6221,held,1.055239,0.2241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.003269098965,345.72499033630663,4.247280217441244,4.676163228146493,3.9972802174412436,4.426163228146493,0.37612435538642885,0.1573560766840238,2.46619465675119,0,,0.0,none,P248,1
E0014653,N0014901,N0014580,lateral,9.999999999792703,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.0379211425781,434.9879211425791,1.5500000000000114,1.5635009765614996,1.3000000000000114,1.3135009765614996,0.13489621704043256,0.037230723305707175,1.235517721103006,0,,0.0,none,P251,1
E0014654,N0014902,N0014903,lateral,16.64331697709324,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,434.5712868730803,434.4880702881948,1.5523398359040925,1.8999302000864304,1.3023398359040925,1.6499302000864304,0.19530982006149752,0.060806644196143594,1.420249203022897,0,,0.0,none,P251,1
E0014655,N0014903,N0014580,lateral,22.47220505424423,auto_block,provisional,s5c_flows,7.5585,10.192,0.000139,3.6221,held,0.317009,0.0166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.4880702881948,434.3757092629236,1.8999302000864304,2.1757128562170465,1.6499302000864304,1.9257128562170465,0.25749312838780125,0.08953492155590134,1.4545504699449454,0,,0.0,none,P251,1
E0014656,N0014904,N0014905,lateral,14.712751015210177,auto_road,derived,s5c_flows,3.2393,4.368,0.000647,3.6221,held,0.136449,0.0777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.60809456253617,433.5345308074601,2.1951280937138336,2.4207304230086493,1.9451280937138336,2.1707304230086493,0.1956169316666949,0.06093742369241492,1.253534215218031,0,,0.0,none,P251,1
E0014657,N0014905,N0014581,lateral,27.970278510979917,auto_road,derived,s5c_flows,3.2393,4.368,0.00077,3.6221,held,0.136571,0.0924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.5345308074601,433.3946794149052,2.4207304230086493,2.8263288858760234,2.1707304230086493,2.5763288858760234,0.1956747267322718,0.06096204726438445,2.382378737925424,0,,0.0,none,P251,1
E0014658,N0014906,N0014907,sub main,50.97193544100937,auto_road,derived,s5c_flows,545.0697,736.212,0.070887,2.8519,merrimack,18.062639,8.5065,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,428.1096827668012,427.90579502503715,10.31115463554255,9.944516254259725,10.01115463554255,9.644516254259724,0.7652283978919061,0.5336780861987658,1.1101682317207453,0,,0.0,none,P251,1
E0014659,N0014907,N0014908,sub main,32.77004538204831,auto_road,derived,s5c_flows,545.0697,736.212,0.071312,2.8519,merrimack,18.063064,8.5574,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,427.90579502503715,427.77471484350895,9.944516254259725,9.82822094750668,9.644516254259724,9.528220947506679,0.765232715715345,0.5336857295431612,0.7137272254801303,0,,0.0,none,P251,1
E0014660,N0014908,N0014909,sub main,62.64738428978143,auto_road,derived,s5c_flows,545.0697,736.212,0.071585,2.8519,merrimack,18.063337,8.5902,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,427.77471484350895,427.52412530634984,9.82822094750668,9.560408385056405,9.528220947506679,9.260408385056405,0.7652354892204529,0.5336906392609182,1.3644467437860306,0,,0.0,none,P251,1
E0014661,N0014909,N0014910,sub main,38.05271717157078,auto_road,derived,s5c_flows,545.0697,736.212,0.072107,2.8519,merrimack,18.063859,8.6529,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,427.52412530634984,427.3719144376636,9.560408385056405,9.361850210773923,9.260408385056405,9.061850210773922,0.7652407922721618,0.5337000270576615,0.8287743665316161,0,,0.0,none,P251,1
E0014662,N0014910,N0014911,sub main,32.066559169456355,auto_road,derived,s5c_flows,545.0697,736.212,0.072424,2.8519,merrimack,18.064176,8.6909,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,427.3719144376636,427.2436482009858,9.361850210773923,9.211460441592351,9.061850210773922,8.91146044159235,0.7652440126219764,0.5337057280662307,0.6983950792285158,0,,0.0,none,P251,1
E0014663,N0014911,N0014581,sub main,26.53249855205746,auto_road,derived,s5c_flows,545.0697,736.212,0.072692,2.8519,merrimack,18.064443,8.723,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,427.2436482009858,427.13751820677754,9.211460441592351,9.083490094003707,8.91146044159235,8.783490094003707,0.7652467249798773,0.533710529856372,0.5778637069143757,0,,0.0,none,P251,1
E0014664,N0014912,N0014913,trunk main,39.63783873396002,main_pipe,drafted,s5c_flows,48801.9458,64501.47,9.313813,1.6556,merrimack,944.436032,1117.6576,0.0,0.0,,1200,GRP,0.15,0.075,table11,dod,velocity,1.0,337.71627042922876,337.6568136711278,10.594490068818118,10.573044727309707,9.344490068818118,9.323044727309707,1.3753358473586967,0.5845774260156595,0.4803413266910242,0,,0.0,none,P321,1
E0014665,N0014913,N0014914,trunk main,22.838764582439364,main_pipe,drafted,s5c_flows,48801.9458,64501.47,9.314144,1.6556,merrimack,944.436363,1117.6972,0.0,0.0,,1200,GRP,0.2,0.075,table11,dod,velocity,1.0,337.6568136711278,337.6111361419629,10.573044727309707,10.571786221318348,9.323044727309707,9.321786221318348,1.5386905109459228,0.5335707998434924,0.24738313108851503,0,,0.0,none,P321,1
E0014666,N0014914,N0014584,trunk main,27.511298786881405,main_pipe,drafted,s5c_flows,48801.9458,64501.47,9.314334,1.6556,merrimack,944.436553,1117.7201,0.0,0.0,,1200,GRP,0.2,0.075,uniform,dod,velocity,1.0,337.6111361419629,337.5561135443891,10.571786221318348,10.722115215376505,9.321786221318348,9.472115215376505,1.5386905822261416,0.5335708659980078,0.2979947052022928,0,,0.0,none,P321,1
E0014667,N0014915,N0014916,trunk main,64.99999999992032,main_pipe,drafted,s5c_flows,0.7416,1.0,0.02111,3.6221,held,0.0522,2.5332,27.209,0.0,W11a-XG01759,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.4585504329579,425.1335504329583,3.2900762760264683,2.644647809229184,3.0400762760264683,2.394647809229184,0.14164442171026656,0.03964999347613071,7.648259777910365,0,,0.0,none,P250,1
E0014668,N0014916,N0014917,trunk main,88.85572216928341,main_pipe,drafted,s5c_flows,0.7416,1.0,0.021652,3.6221,held,0.052742,2.5982,85.844,0.0,W11a-XG01760,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.1335504329583,424.6892718221119,2.644647809229184,3.607114896638109,2.394647809229184,3.357114896638109,0.14214510052709747,0.0398316629558251,10.41842945926284,0,,0.0,none,P250,1
E0014669,N0014917,N0014918,trunk main,16.144277830655923,main_pipe,drafted,s5c_flows,0.7416,1.0,0.022392,3.6221,held,0.053482,2.687,16.144,0.0,W11a-XG01761,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.6892718221119,424.6085504329586,3.607114896638109,4.000275250635127,3.357114896638109,3.750275250635127,0.14282294576298055,0.04007809378848201,1.8839500595662797,0,,0.0,none,P250,1
E0014670,N0014918,N0014919,trunk main,49.99999999998996,main_pipe,drafted,s5c_flows,0.7416,1.0,0.022527,3.6221,held,0.053617,2.7032,50.0,0.0,W11a-XG01762,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.6085504329586,424.3585504329587,4.000275250635127,3.5838934146975703,3.750275250635127,3.3338934146975703,0.14294590285127098,0.04012285366441734,5.829711217398188,0,,0.0,none,P250,1
E0014671,N0014919,N0014920,trunk main,52.89503015038742,main_pipe,drafted,s5c_flows,0.7416,1.0,0.022943,3.6221,held,0.054033,2.7532,52.895,0.0,W11a-XG01763,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.3585504329587,424.09407528220675,3.5838934146975703,3.78968326271513,3.3338934146975703,3.53968326271513,0.14332344541814518,0.04026040267666034,6.151009231377151,0,,0.0,none,P250,1
E0014672,N0014920,N0014921,trunk main,89.99994504125195,main_pipe,drafted,s5c_flows,0.7416,1.0,0.023384,3.6221,held,0.054474,2.8061,88.475,0.0,W11a-XG01764,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,424.09407528220675,423.64407555700046,3.78968326271513,3.7485330855776624,3.53968326271513,3.4985330855776624,0.14372147798483792,0.040405600958952986,10.436847053431428,0,,0.0,none,P250,1
E0014673,N0014921,N0014922,trunk main,90.00000000003729,main_pipe,drafted,s5c_flows,0.7416,1.0,0.024134,3.6221,held,0.055224,2.8961,90.0,0.0,W11a-XG01765,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.64407555700046,423.1940755570003,3.7485330855776624,3.9860086715153216,3.4985330855776624,3.7360086715153216,0.14439329261902012,0.04065110088597659,10.388294170688056,0,,0.0,none,P250,1
E0014674,N0014922,N0014923,trunk main,90.00000000003729,main_pipe,drafted,s5c_flows,0.7416,1.0,0.024884,3.6221,held,0.055974,2.9861,90.0,0.0,W11a-XG01766,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,423.1940755570003,422.74407555700014,3.9860086715153216,3.5706522262029807,3.7360086715153216,3.3206522262029807,0.14505879592313067,0.040894825049509836,10.340634571346499,0,,0.0,none,P250,1
E0014675,N0014923,N0014924,trunk main,3.543868907730974,main_pipe,drafted,s5c_flows,0.7416,1.0,0.025634,3.6221,held,0.056724,3.0761,3.544,0.0,W11a-XG01767,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,422.74407555700014,422.70332106456124,3.5706522262029807,3.488390361220013,3.3206522262029807,3.238390361220013,0.19337364977039695,0.034015267067881355,0.3054422454437133,0,,0.0,none,P250,1
E0014676,N0014924,N0014925,trunk main,3.561100941909575,main_pipe,drafted,s5c_flows,0.7416,1.0,0.025664,3.6221,held,0.056754,3.0796,3.561,0.0,W11a-XG01768,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,422.70332106456124,422.66236840372926,3.488390361220013,3.5746921431457395,3.238390361220013,3.3246921431457395,0.19340873085086782,0.034023199708311996,0.3068717844538468,0,,0.0,none,P250,1
E0014677,N0014925,N0014926,trunk main,50.00000000004683,main_pipe,drafted,s5c_flows,0.7416,1.0,0.025693,3.6221,held,0.056783,3.0832,43.939,0.0,W11a-XG01769,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.66236840372926,422.41236840372903,3.5746921431457395,4.733291996661592,3.3246921431457395,4.483291996661592,0.14576973951987335,0.041155773643386045,5.716778640607383,0,,0.0,none,P250,1
E0014678,N0014926,N0014927,trunk main,50.00000000004683,main_pipe,drafted,s5c_flows,0.7416,1.0,0.02611,3.6221,held,0.0572,3.1332,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,422.41236840372903,422.1623684037288,4.733291996661592,5.238296879474319,4.483291996661592,4.988296879474319,0.14613344889646596,0.04128950427035724,5.702550234919331,0,,0.0,none,P250,1
E0014679,N0014927,N0014587,trunk main,6.741181711978268,main_pipe,drafted,s5c_flows,0.7416,1.0,0.026527,3.6221,held,0.057617,3.1832,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,422.1623684037288,422.12192131345694,5.238296879474319,5.337032543964938,4.988296879474319,5.087032543964938,0.15589996788696595,0.039725765130512763,0.7206738401282534,0,,0.0,none,P250,1
E0014680,N0014928,N0014587,lateral,76.46075283096235,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,425.5893401568025,425.2070363926477,1.598403983822493,2.2519174647741806,1.348403983822493,2.0019174647741806,0.0,0.0,0.0,0,,0.0,none,P250,1
E0014681,N0014929,N0014930,main,69.99999999998519,draft,drafted,s5c_flows,114.1602,153.936,0.02268,3.4458,merrimack,4.575574,2.7216,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.3913380457576,341.0413380457577,6.798328702289268,7.439954678851677,6.548328702289268,7.189954678851677,0.581994374082997,0.32557913216758383,2.0046012790151884,0,,0.0,none,P321,1
E0014682,N0014930,N0014931,main,69.99999999998519,draft,drafted,s5c_flows,117.4648,158.392,0.023264,3.4339,merrimack,4.691802,2.7916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.0413380457577,340.6913380457578,7.439954678851677,7.622748868304711,7.189954678851677,7.372748868304711,0.5861466275983853,0.32986615868217417,1.990400714999582,0,,0.0,none,P321,1
E0014683,N0014931,N0014932,main,19.9180429336924,draft,drafted,s5c_flows,119.2862,160.848,0.023847,3.4275,merrimack,4.755957,2.8616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.6913380457578,340.5917478310893,7.622748868304711,7.640582491176303,7.372748868304711,7.390582491176303,0.5884030059203671,0.3322152288464527,0.5641836953381137,0,,0.0,none,P321,1
E0014684,N0014932,N0014584,main,68.7329135653286,draft,drafted,s5c_flows,125.5572,169.304,0.024013,3.4063,merrimack,4.974112,2.8816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.5917478310893,340.2480832632627,7.640582491176303,8.03014549650294,7.390582491176303,7.780145496502939,0.5958949756646105,0.3401156476722048,1.9224000976757625,0,,0.0,none,P321,1
E0014685,N0014933,N0014934,lateral,47.14367910601311,draft,drafted,s5c_flows,26.5136,32.0,0.0,3.6221,held,1.111519,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,346.7748640873438,346.3977146544957,1.5620804927343102,1.5833644470667991,1.3120804927343102,1.3333644470667991,0.4506087487424156,0.1439878035475341,1.7437033508405522,0,,0.0,none,P311,1
E0014686,N0014934,N0014627,lateral,39.96618197061422,draft,drafted,s5c_flows,26.5136,32.0,0.000393,3.6221,held,1.111912,0.0471,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.3977146544957,346.19788374464264,1.5833644470667991,1.7849043412948618,1.3333644470667991,1.5349043412948618,0.38223372322078897,0.16134372676140812,1.742658986838821,0,,0.0,none,P311,1
E0014687,N0014935,N0014936,lateral,89.91010427248236,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.38499755859374,419.9354470372313,1.5500000000000114,1.782295882690562,1.3000000000000114,1.532295882690562,0.0,0.0,0.0,0,,0.0,none,P250,1
E0014688,N0014936,N0014937,lateral,89.99999999991262,auto_road,derived,s5c_flows,0.0,0.0,0.000749,3.6221,held,0.000749,0.0899,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.9354470372313,419.4854470372317,1.782295882690562,1.6761435389401527,1.532295882690562,1.4261435389401527,0.0284679882026377,0.006778176190563839,52.69076231595322,0,,0.0,none,P250,1
E0014689,N0014937,N0014938,lateral,90.00000000005954,auto_road,derived,s5c_flows,0.0,0.0,0.001499,3.6221,held,0.001499,0.1799,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4854470372317,419.03544703723145,1.6761435389401527,2.1848593592529255,1.4261435389401527,1.9348593592529255,0.03806359288058549,0.008873064312954454,39.40773548904981,0,,0.0,none,P250,1
E0014690,N0014938,N0014939,lateral,7.996290890596695,auto_road,derived,s5c_flows,0.0,0.0,0.002249,3.6221,held,0.002249,0.2699,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,419.03544703723145,418.99146743733314,2.1848593592529255,2.2288999943074828,1.9348593592529255,1.9788999943074828,0.04625622997269538,0.010214311777436341,2.881158168790392,0,,0.0,none,P250,1
E0014691,N0014939,N0014940,lateral,5.087217543305834,auto_road,derived,s5c_flows,0.0,0.0,0.002316,3.6221,held,0.002316,0.2779,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,418.99146743733314,418.9507696969867,2.2288999943074828,2.220922197544553,1.9788999943074828,1.970922197544553,0.05296673793069796,0.009515364035901946,1.600758558437808,0,,0.0,none,P250,1
E0014692,N0014940,N0014941,lateral,5.086991635602243,auto_road,derived,s5c_flows,0.0,0.0,0.002358,3.6221,held,0.002358,0.283,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,418.9507696969867,418.9100737639019,2.220922197544553,2.0889496735981083,1.970922197544553,1.8389496735981083,0.053346696670609116,0.009584410436976526,1.5892866703668755,0,,0.0,none,P250,1
E0014693,N0014941,N0014630,lateral,12.035357229392334,auto_road,derived,s5c_flows,0.0,0.0,0.002401,3.6221,held,0.002401,0.2881,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.9100737639019,418.84989697775495,2.0889496735981083,1.6232170359169231,1.8389496735981083,1.3732170359169231,0.045989612962916634,0.010711774148083969,4.361621553942681,0,,0.0,none,P250,1
E0014694,N0014942,N0014943,lateral,21.367336209556736,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.7643615722656,346.6575248912178,1.5500000000000114,1.625312022844696,1.3000000000000114,1.375312022844696,0.0,0.0,0.0,0,,0.0,none,P311,1
E0014695,N0014943,N0014944,lateral,13.868761847879695,auto_road,derived,s5c_flows,0.0,0.0,0.000178,3.6221,held,0.000178,0.0214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.6575248912178,346.5881810819784,1.625312022844696,1.783339914115345,1.375312022844696,1.533339914115345,0.014699060526055768,0.004038415074424345,15.7252247780232,0,,0.0,none,P311,1
E0014696,N0014944,N0014945,lateral,11.394688757315015,auto_road,derived,s5c_flows,0.0,0.0,0.000294,3.6221,held,0.000294,0.0352,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.5881810819784,346.5312076381918,1.783339914115345,1.7286190219644482,1.533339914115345,1.4786190219644482,0.018716213362906804,0.004804080383669779,10.14689646918454,0,,0.0,none,P311,1
E0014697,N0014945,N0014946,lateral,47.86395818603562,auto_road,derived,s5c_flows,0.0,0.0,0.000389,3.6221,held,0.000389,0.0466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.5312076381918,346.29188784726165,1.7286190219644482,1.6421026312539766,1.4786190219644482,1.3921026312539766,0.021302401558835504,0.005311888878322707,37.448014217113226,0,,0.0,none,P311,1
E0014698,N0014946,N0014627,lateral,31.898640140561316,auto_road,derived,s5c_flows,0.0,0.0,0.000787,3.6221,held,0.000787,0.0945,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.29188784726165,346.13239464655885,1.6421026312539766,1.8503934393786494,1.3921026312539766,1.6003934393786494,0.029079215435354216,0.006907201343899577,18.28261163113504,0,,0.0,none,P311,1
E0014699,N0014947,N0014948,main,39.999999999918245,auto_road,derived,s5c_flows,5.3777,4.0,0.011793,3.6221,held,0.237241,1.4152,40.0,0.0,W11a-XG01770,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.23380390793267,413.0338039079331,5.284476121364207,5.882913621363798,5.034476121364207,5.632913621363798,0.23447368329529458,0.07837167260580288,2.8432472987840964,0,,0.0,none,P250,1
E0014700,N0014948,N0014949,main,40.00000000012387,auto_road,derived,s5c_flows,5.3777,4.0,0.012127,3.6221,held,0.237575,1.4552,40.0,0.0,W11a-XG01771,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.0338039079331,412.83380390793246,5.882913621363798,6.734524949489412,5.632913621363798,6.484524949489412,0.23458078835098928,0.0784221680849149,2.841949127015625,0,,0.0,none,P250,1
E0014701,N0014949,N0014950,main,15.165368252648658,auto_road,derived,s5c_flows,5.3777,4.0,0.01246,3.6221,held,0.237908,1.4952,13.649,0.0,W11a-XG01772,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,412.83380390793246,412.75797706666924,6.734524949489412,7.346454085674509,6.484524949489412,7.096454085674509,0.23468746666737955,0.07847247575634284,1.0769903528865192,0,,0.0,none,P250,1
E0014702,N0014950,N0014630,main,6.331682249286894,auto_road,derived,s5c_flows,5.3777,4.0,0.012586,3.6221,held,0.238034,1.5104,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,412.75797706666924,412.7168211320489,7.346454085674509,7.756292881622983,7.096454085674509,7.506292881622983,0.25697272640253366,0.07382110262994898,0.4106585121520291,0,,0.0,none,P250,1
E0014703,N0014951,N0014638,lateral,77.09707091398951,draft,provisional,s5c_flows,15.5856,21.016,0.000968,3.6221,held,0.654358,0.1162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.13952641646443,344.7540410618945,2.1172484858793155,1.8734308619336275,1.8672484858793155,1.6234308619336275,0.3241651663100826,0.1254624550502304,3.963878033306934,0,,0.0,none,P311,1
E0014704,N0014952,N0014638,lateral,93.12876922043083,draft,provisional,s5c_flows,6.1405,8.28,0.0,3.6221,held,0.257426,0.0,19.527,0.0,W11a-XG01773,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.0464593447885,344.5808154986863,1.9247930966177478,2.046656425141805,1.6747930966177478,1.796656425141805,0.24076354146038034,0.08135991082093061,6.446765753066752,0,,0.0,none,P311,1
E0014705,N0014953,N0014647,lateral,80.09382783800908,draft,provisional,s5c_flows,12.9574,17.472,0.001513,3.6221,held,0.544719,0.1816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3951343197079,342.99466518051787,2.2022472720889823,1.6401004444821297,1.9522472720889823,1.3901004444821297,0.3059802402455029,0.11512194429740921,4.362690641599704,0,,0.0,none,P311,1
E0014706,N0014954,N0014647,lateral,39.219948872882306,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,343.24183204353255,342.98690237585885,1.633076403733071,1.6478632491411531,1.383076403733071,1.3978632491411531,0.14749918747267127,0.03506296930500222,4.431657053494956,0,,0.0,none,P311,1
E0014707,N0014955,N0014956,lateral,40.000000000034156,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,343.3259966712374,342.7459966712369,1.5504071373563306,1.5590265221224513,1.3004071373563306,1.3090265221224513,0.19342891620795002,0.02923097733097932,3.446571896988355,0,,0.0,none,P311,1
E0014708,N0014956,N0014957,lateral,40.000000000034156,draft,provisional,s5c_flows,5.3989,7.28,0.000333,3.6221,held,0.226669,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.6782460937244,342.47824609372424,1.6267770996349782,1.6816965332288873,1.3767770996349782,1.4316965332288873,0.2310269440930612,0.07675386561496464,2.8856662987270103,0,,0.0,none,P311,1
E0014709,N0014957,N0014656,lateral,17.853466869960197,draft,provisional,s5c_flows,7.5585,10.192,0.000667,3.6221,held,0.317537,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.47824609372424,342.3889787593744,1.6816965332288873,1.7338850101568255,1.4316965332288873,1.4838850101568255,0.2576309581956019,0.08960364883579516,1.1549768057769192,0,,0.0,none,P311,1
E0014710,N0014958,N0014959,sub main,69.99999999999089,draft,drafted,s5c_flows,456.6496,613.848,0.064207,2.9136,merrimack,15.463673,7.7049,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,335.1714494182435,334.89144941824355,10.204588179412724,10.054503950897072,9.904588179412723,9.754503950897071,0.7365066267644076,0.48653904825103866,1.5840545410865747,0,,0.0,none,P311,1
E0014711,N0014959,N0014960,sub main,69.9999999999396,draft,drafted,s5c_flows,456.6496,613.848,0.064791,2.9136,merrimack,15.464256,7.7749,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,334.89144941824355,334.6114494182438,10.054503950897072,10.452240767303067,9.754503950897071,10.152240767303066,0.7365136247412266,0.4865497464647638,1.5840394902070785,0,,0.0,none,P311,1
E0014712,N0014960,N0014961,sub main,69.99999999999089,draft,drafted,s5c_flows,456.6496,613.848,0.065374,2.9136,merrimack,15.464839,7.8449,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,334.6114494182438,334.33144941824384,10.452240767303067,10.56280717355304,10.152240767303066,10.262807173553039,0.7365206224507688,0.4865604446067112,1.5840244401907406,0,,0.0,none,P311,1
E0014713,N0014961,N0014654,sub main,21.888376110970142,draft,drafted,s5c_flows,456.6496,613.848,0.065957,2.9136,merrimack,15.465423,7.9149,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,334.33144941824384,334.2438959138,10.56280717355304,10.531311605731275,10.262807173553039,10.231311605731275,0.7365276318952926,0.48657116102686526,0.49530561070386453,0,,0.0,none,P311,1
E0014714,N0014962,N0014963,lateral,70.76450200939871,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.6985589043743,343.3447363943273,1.5637701971882052,1.766042414266451,1.3137701971882052,1.516042414266451,0.19530982006149752,0.060806644196143594,6.038653696224539,0,,0.0,none,P311,1
E0014715,N0014963,N0014964,lateral,69.13135997299754,draft,drafted,s5c_flows,7.2203,9.736,0.00059,3.6221,held,0.303283,0.0708,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,343.3447363943273,342.86081687451633,1.766042414266451,1.5514145707961688,1.516042414266451,1.3014145707961688,0.28516696236872147,0.08106654334031058,4.0404025884089245,0,,0.0,none,P311,1
E0014716,N0014964,N0014656,lateral,88.52004609771717,draft,drafted,s5c_flows,17.2553,20.016,0.001166,3.6221,held,0.724553,0.1399,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.82854182972807,342.38594159923946,1.5836896155844329,1.7369221702917912,1.3336896155844329,1.4869221702917912,0.3346794103199117,0.1316317921893813,4.408200971247034,0,,0.0,none,P311,1
E0014717,N0014965,N0014966,main,79.99999999998536,draft,drafted,s5c_flows,101.4223,136.76,0.012281,3.4955,merrimack,4.115489,1.4737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.98578026486166,336.58578026486174,9.19586036013834,9.55136573123201,8.94586036013834,9.30136573123201,0.5646755995246758,0.3081791291836865,2.361237734471691,0,,0.0,none,P311,1
E0014718,N0014966,N0014967,main,79.99999999998536,draft,drafted,s5c_flows,103.9853,140.216,0.012948,3.4849,merrimack,4.207161,1.5537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.58578026486174,336.1857802648618,9.55136573123201,9.815745614044431,9.30136573123201,9.565745614044431,0.5682457938799141,0.3117044216554564,2.3464024682510174,0,,0.0,none,P311,1
E0014719,N0014967,N0014968,main,11.53424804805844,draft,drafted,s5c_flows,106.1449,143.128,0.013614,3.4763,merrimack,4.284298,1.6337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.1857802648618,336.12810902462155,9.815745614044431,9.897617293737824,9.565745614044431,9.647617293737824,0.5712021322586047,0.31464739294089816,0.33654893182472845,0,,0.0,none,P311,1
E0014720,N0014968,N0014969,main,64.26340079125029,draft,drafted,s5c_flows,106.1449,143.128,0.013711,3.4763,merrimack,4.284394,1.6453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.12810902462155,335.8067920206653,9.897617293737824,9.862397432459716,9.647617293737824,9.612397432459716,0.5712057849288698,0.3146510425780631,1.8750802392303265,0,,0.0,none,P311,1
E0014721,N0014969,N0014970,main,43.01346334677539,draft,drafted,s5c_flows,107.2247,144.584,0.014246,3.472,merrimack,4.323094,1.7095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.8067920206653,335.5917247039314,9.862397432459716,9.93598525700611,9.612397432459716,9.68598525700611,0.5726729603558897,0.31611970972076175,1.2518332545927702,0,,0.0,none,P311,1
E0014722,N0014970,N0014971,main,70.00000000007782,draft,drafted,s5c_flows,108.3044,146.04,0.014605,3.4678,merrimack,4.36157,1.7525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.5917247039314,335.241724703931,9.93598525700611,9.788213040209598,9.68598525700611,9.538213040209598,0.574121251039808,0.31757480049934916,2.032091068837774,0,,0.0,none,P311,1
E0014723,N0014971,N0014972,main,70.00000000011003,draft,drafted,s5c_flows,110.464,148.952,0.015188,3.4595,merrimack,4.438251,1.8225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.241724703931,334.8917247039305,9.788213040209598,9.882079007007007,9.538213040209598,9.632079007007007,0.5769773275511171,0.320459943805536,2.0220320816074704,0,,0.0,none,P311,1
E0014724,N0014972,N0014654,main,3.831938977631114,draft,drafted,s5c_flows,111.5438,150.408,0.015771,3.4555,merrimack,4.476816,1.8925,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,velocity,1.0,334.8917247039305,334.85148934466537,9.882079007007007,9.923718174865883,9.632079007007007,9.673718174865883,0.7549410627314056,0.26579023676725977,0.08459686825898287,0,,0.0,none,P311,1
E0014725,N0014973,N0014974,lateral,69.99999999988472,draft,provisional,s5c_flows,53.5381,72.432,0.005801,3.6221,held,2.250255,0.6962,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.89337671057234,342.54337671057294,4.2830148909901595,4.357746336302057,4.0330148909901595,4.107746336302057,0.47326291452257996,0.22729395164739813,2.4651554788349728,0,,0.0,none,P268,1
E0014726,N0014974,N0014975,lateral,70.00000000033229,draft,provisional,s5c_flows,60.0168,81.168,0.006385,3.6221,held,2.522441,0.7662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.54337671057294,342.1933767105713,4.357746336302057,4.391858885131853,4.107746336302057,4.141858885131853,0.4895883224564123,0.24054197989333953,2.3829544398009457,0,,0.0,none,P268,1
E0014727,N0014975,N0014662,lateral,11.14106335417653,draft,provisional,s5c_flows,61.0966,82.624,0.006968,3.6221,held,2.568292,0.8362,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.1933767105713,342.1376713938004,4.391858885131853,4.420800285887083,4.141858885131853,4.170800285887083,0.4922050703202201,0.24270987990834975,0.37725005375396164,0,,0.0,none,P268,1
E0014728,N0014976,N0014977,lateral,49.99999999989016,draft,provisional,s5c_flows,7.2559,4.442,0.0,3.6221,held,0.304188,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,345.9160795761598,345.39107957616096,1.6800202773558226,1.700961439464038,1.4300202773558226,1.450961439464038,0.3282125551714277,0.07384814891752498,2.539005044752925,0,,0.0,none,P268,1
E0014729,N0014977,N0014978,lateral,50.000000000322856,draft,provisional,s5c_flows,10.4953,8.81,0.000417,3.6221,held,0.440406,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.39107957616096,345.14107957615937,1.700961439464038,1.9082368300906296,1.450961439464038,1.6582368300906296,0.28604347854842405,0.10425622201757143,2.913310023943231,0,,0.0,none,P268,1
E0014730,N0014978,N0014979,lateral,13.29337039611384,draft,provisional,s5c_flows,13.7346,13.178,0.000833,3.6221,held,0.576624,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.14107957615937,345.0746127241788,1.9082368300906296,1.9943570023837083,1.6582368300906296,1.7443570023837083,0.311524908368223,0.11823096739721059,0.7111989035775085,0,,0.0,none,P268,1
E0014731,N0014979,N0014662,lateral,81.38420767132546,draft,provisional,s5c_flows,18.0538,19.002,0.000944,3.6221,held,0.757804,0.1133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.0746127241788,344.66769168582215,1.9943570023837083,1.8907799938653511,1.7443570023837083,1.6407799938653511,0.3394041614482225,0.13445024154499013,3.9964255458773525,0,,0.0,none,P268,1
E0014732,N0014980,N0014981,lateral,60.000000000021,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,345.473468349707,344.3634683497066,1.569744540918009,1.5851400487309206,1.319744540918009,1.3351400487309206,0.36169703767247313,0.05663151692482257,2.7647447887197742,0,,0.0,none,P268,1
E0014733,N0014981,N0014664,lateral,38.402019652557065,draft,provisional,s5c_flows,11.8776,16.016,0.0005,3.6221,held,0.498439,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.3634683497066,344.17145825144377,1.5851400487309206,2.2208146977749834,1.3351400487309206,1.9708146977749834,0.2975068107592235,0.11044424490089036,2.1513243990704454,0,,0.0,none,P268,1
E0014734,N0014982,N0014983,lateral,61.11796924339929,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.96201681866756,342.65642697245056,1.5500376246918108,1.9351257619244393,1.3000376246918108,1.6851257619244393,0.13489621704043256,0.037230723305707175,7.551233407961365,0,,0.0,none,P268,1
E0014735,N0014983,N0014984,lateral,33.88203075642823,draft,drafted,s5c_flows,1.0798,1.456,0.000509,3.6221,held,0.045777,0.0611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.65642697245056,342.4870168186684,1.9351257619244393,2.123975612972231,1.6851257619244393,1.873975612972231,0.13541615332950266,0.03741518012319253,4.170111901148707,0,,0.0,none,P268,1
E0014736,N0014984,N0014985,lateral,40.00000000016655,draft,drafted,s5c_flows,3.2393,4.368,0.000792,3.6221,held,0.136593,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.4870168186684,342.28701681866755,2.123975612972231,3.919404079769947,1.873975612972231,3.669404079769947,0.19568514493291603,0.060966486350147925,3.4068332928285714,0,,0.0,none,P268,1
E0014737,N0014985,N0014986,lateral,40.0000000001794,draft,drafted,s5c_flows,9.718,13.104,0.001125,3.6221,held,0.40853,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.28701681866755,342.08701681866665,3.919404079769947,4.94371438250522,3.669404079769947,4.69371438250522,0.2792800114815914,0.1006802124837621,2.3870905158337825,0,,0.0,none,P268,1
E0014738,N0014986,N0014987,lateral,15.000000000005684,draft,drafted,s5c_flows,10.7978,14.56,0.001458,3.6221,held,0.45413,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.08701681866665,342.0120168186666,4.94371438250522,5.424201443052141,4.69371438250522,5.174201443052141,0.2888478254495984,0.10575522309882465,0.8655076409558004,0,,0.0,none,P268,1
E0014739,N0014987,N0014664,lateral,45.593827586231576,draft,drafted,s5c_flows,12.9574,17.472,0.001583,3.6221,held,0.54479,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.0120168186666,341.78404768073545,5.424201443052141,4.608225268483295,5.174201443052141,4.358225268483295,0.3059928350751879,0.11512896323007796,2.4833820904678134,0,,0.0,none,P268,1
E0014740,N0014988,N0014989,lateral,79.6751942005834,draft,drafted,s5c_flows,30.4294,36.65,0.002762,3.6221,held,1.278439,0.3314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.02682696345505,340.62845099245214,3.1668681049043244,5.979916927469731,2.9168681049043244,5.729916927469731,0.3989557557049094,0.17252549160498004,3.328489147867471,0,,0.0,none,P268,1
E0014741,N0014989,N0014990,lateral,15.324805799401172,draft,drafted,s5c_flows,33.6687,41.018,0.003426,3.6221,held,1.414905,0.4111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.62845099245214,340.55182696345514,5.979916927469731,6.136252870529233,5.729916927469731,5.886252870529233,0.4115016468308646,0.18117773655868546,0.620686288759859,0,,0.0,none,P268,1
E0014742,N0014990,N0014991,lateral,60.00000000003039,draft,drafted,s5c_flows,34.7485,42.474,0.003554,3.6221,held,1.4603,0.4264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.55182696345514,340.251826963455,6.136252870529233,3.2366068744356085,5.886252870529233,2.9866068744356085,0.415476585981264,0.18396718122446515,2.4068744996513516,0,,0.0,none,P268,1
E0014743,N0014991,N0014680,lateral,48.554071886347934,draft,drafted,s5c_flows,42.568,47.916,0.004054,3.6221,held,1.788612,0.4864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.251826963455,340.00905660402327,3.2366068744356085,2.8144297241017284,2.9866068744356085,2.5644297241017284,0.4417915746642957,0.20303742229347804,1.8317111005433853,0,,0.0,none,P268,1
E0014744,N0014992,N0014993,lateral,49.99999999983525,draft,drafted,s5c_flows,9.718,13.104,0.001197,3.6221,held,0.408601,0.1436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.19504757416377,338.94504757416456,1.930349154351859,2.027181429741688,1.680349154351859,1.7771814297416881,0.27929548860844994,0.10068833245098988,2.983697794341585,0,,0.0,none,P249,1
E0014745,N0014993,N0014994,lateral,50.000000000298776,draft,drafted,s5c_flows,14.0372,18.928,0.001613,3.6221,held,0.590087,0.1936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.94504757416456,338.6950475741631,2.027181429741688,2.247640414118166,1.7771814297416881,1.997640414118166,0.31379849261497794,0.11951689279680819,2.6556320471583335,0,,0.0,none,P249,1
E0014746,N0014994,N0014689,lateral,8.456473907305403,draft,drafted,s5c_flows,15.1169,20.384,0.00203,3.6221,held,0.635771,0.2436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.6950475741631,338.6527652046266,2.247640414118166,2.2750607231077993,1.997640414118166,2.0250607231077993,0.3212455278628236,0.12377426520815996,0.43873367740268526,0,,0.0,none,P249,1
E0014747,N0014995,N0014996,main,44.99999999999261,draft,drafted,s5c_flows,41.1336,51.188,0.003215,3.6221,held,1.727641,0.3858,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,342.28805789415236,341.9280578941524,2.9722265296757655,1.5570800453007223,2.7222265296757655,1.3070800453007223,0.5159959721643547,0.17786019210838405,1.453499717941572,0,,0.0,none,P268,1
