EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0014748,N0014996,N0014997,main,12.43261957283806,draft,drafted,s5c_flows,41.1336,51.188,0.00359,3.6221,held,1.728016,0.4308,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,341.9203367334415,341.77114529856743,1.564801206011623,1.5636020158856923,1.314801206011623,1.3136020158856923,0.5949162701397146,0.16117692352889051,0.3483016629639409,0,,0.0,none,P268,1
E0014749,N0014997,N0014680,main,92.43668967767019,draft,drafted,s5c_flows,44.3729,55.556,0.003694,3.6221,held,1.863921,0.4433,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,341.77114529856743,341.26274350534027,1.5636020158856923,1.5607428227847322,1.3136020158856923,1.3107428227847322,0.462655089839171,0.2023426005406816,3.329935255145224,0,,0.0,none,P268,1
E0014750,N0014998,N0014999,lateral,60.00000000008013,draft,drafted,s5c_flows,24.4968,33.032,0.00472,3.6221,held,1.031689,0.5664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.1391390584224,337.839139058422,2.6015835978275845,2.709170267749869,2.3515835978275845,2.459170267749869,0.37351497748948964,0.15566857169439324,2.6772688118764245,0,,0.0,none,P249,1
E0014751,N0014999,N0015000,lateral,60.00000000008824,draft,drafted,s5c_flows,24.4968,33.032,0.00522,3.6221,held,1.032189,0.6264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.839139058422,337.53913905842154,2.709170267749869,2.91166660564096,2.459170267749869,2.66166660564096,0.37357082812846776,0.15570459305935885,2.676868547288118,0,,0.0,none,P249,1
E0014752,N0015000,N0014683,lateral,13.20111512336224,draft,drafted,s5c_flows,24.4968,33.032,0.00572,3.6221,held,1.032689,0.6864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.53913905842154,337.4731334828047,2.91166660564096,3.0616260386796625,2.66166660564096,2.8116260386796625,0.37362665901104436,0.15574060594641143,0.588872822864781,0,,0.0,none,P249,1
E0014753,N0015001,N0015002,lateral,54.99999999985522,draft,provisional,s5c_flows,4.7226,6.368,0.0,3.6221,held,0.197982,0.0,0.0,0.0,,200,PVC-U,2.25,0.5,cover_min,minimum,tractive,1.0,337.6741168289983,336.4366168290016,1.730302116314192,1.7487469405296565,1.480302116314192,1.4987469405296565,0.36986949503222427,0.05097151197203284,2.478351632065225,0,,0.0,none,P294,1
E0014754,N0015002,N0015003,lateral,50.0000000002157,draft,provisional,s5c_flows,8.3653,11.28,0.000458,3.6221,held,0.351155,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.4366168290016,336.1866168290005,1.7487469405296565,2.6528301924838615,1.4987469405296565,2.4028301924838615,0.26608971477436033,0.09386477500582721,3.131775814948658,0,,0.0,none,P294,1
E0014755,N0015003,N0015004,lateral,49.999999999784656,draft,provisional,s5c_flows,15.6213,15.722,0.000875,3.6221,held,0.655759,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.1866168290005,335.9366168290016,2.6528301924838615,2.9511090010765315,2.4028301924838615,2.7011090010765315,0.32438279878105825,0.12558872637171042,2.568981266766249,0,,0.0,none,P294,1
E0014756,N0015004,N0014692,lateral,16.705575719760468,draft,provisional,s5c_flows,16.7011,17.178,0.001292,3.6221,held,0.701443,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.9366168290016,335.85308895040276,2.9511090010765315,3.085814858190986,2.7011090010765315,2.835814858190986,0.3313024337040882,0.1296349247690332,0.8403990845557502,0,,0.0,none,P294,1
E0014757,N0015005,N0015006,main,90.00000000005191,draft,drafted,s5c_flows,102.0148,126.856,0.015917,3.493,merrimack,4.140188,1.9101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.8692852416198,336.41928524161955,3.5907062134583043,3.690944250567952,3.3407062134583043,3.440944250567952,0.5656436972967924,0.3091319691101684,2.651846042251254,0,,0.0,none,P249,1
E0014758,N0015006,N0015007,main,90.00000000005191,draft,drafted,s5c_flows,103.0946,128.312,0.016667,3.4885,merrimack,4.179285,2.0001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.41928524161955,335.9692852416193,3.690944250567952,4.4226520142401,3.440944250567952,4.1726520142401,0.5671667719133664,0.3106356736886514,2.644724751664379,0,,0.0,none,P249,1
E0014759,N0015007,N0015008,main,90.00000000005191,draft,drafted,s5c_flows,106.3349,133.746,0.017417,3.4755,merrimack,4.294822,2.0901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.9692852416193,335.519285241619,4.4226520142401,5.202485998615373,4.1726520142401,4.952485998615373,0.5716021668839174,0.31504729417679467,2.6242027880651637,0,,0.0,none,P249,1
E0014760,N0015008,N0015009,main,7.1163105520204235,draft,drafted,s5c_flows,106.3349,133.746,0.018167,3.4755,merrimack,4.295572,2.1801,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,335.519285241619,335.4765873783069,5.202485998615373,5.280157006458751,4.952485998615373,5.030157006458751,0.6104459516300377,0.30046707955431196,0.19429267333218064,0,,0.0,none,P249,1
E0014761,N0015009,N0014683,main,92.75503011864474,draft,drafted,s5c_flows,107.4147,135.202,0.018227,3.4713,merrimack,4.333787,2.1872,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.4765873783069,335.01281222771365,5.280157006458751,5.521947293770722,5.030157006458751,5.271947293770722,0.573076493049231,0.3165246035632868,2.697575607086146,0,,0.0,none,P249,1
E0014762,N0015010,N0015011,lateral,15.966376071580205,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.8,0.5,cover_min,minimum,tractive,1.0,344.68333974399405,344.3959449747056,1.648264259912196,1.6518455526381217,1.398264259912196,1.4018455526381217,0.20798213415702965,0.02784308741838823,1.2794669548815951,0,,0.0,none,P249,1
E0014763,N0015011,N0015012,lateral,29.033623928309026,draft,provisional,s5c_flows,1.0798,1.456,0.000133,3.6221,held,0.0454,0.016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.3959449747056,344.2507768550641,1.6518455526381217,2.652024658607786,1.4018455526381217,2.402024658607786,0.1350321982141493,0.03727893368849303,3.583543321801445,0,,0.0,none,P249,1
E0014764,N0015012,N0015013,lateral,44.593278675691,draft,provisional,s5c_flows,2.1596,2.912,0.000375,3.6221,held,0.090909,0.045,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,344.2467936539522,343.39952135911403,2.6560078597196934,1.5582117951828423,2.4060078597196934,1.3082117951828423,0.26907479521173755,0.037401118744394196,2.7621364932254937,0,,0.0,none,P249,1
E0014765,N0015013,N0015014,lateral,42.3497856038492,draft,provisional,s5c_flows,7.2559,4.442,0.000747,3.6221,held,0.304934,0.0896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.39952135911403,343.1877724310948,1.5582117951828423,2.3470481255458253,1.3082117951828423,2.0970481255458253,0.2542955278753962,0.08794680312670958,2.7756278923237967,0,,0.0,none,P249,1
E0014766,N0015014,N0015015,lateral,53.05693572040599,draft,provisional,s5c_flows,7.2559,4.442,0.0011,3.6221,held,0.305287,0.1319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.1877724310948,342.92248775249277,2.3470481255458253,4.130643351022854,2.0970481255458253,3.8806433510228544,0.2543902720966873,0.08799368440334807,3.476085208441749,0,,0.0,none,P249,1
E0014767,N0015015,N0015016,lateral,49.03077478758228,draft,provisional,s5c_flows,8.3357,5.898,0.001542,3.6221,held,0.350996,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.92248775249277,342.67733387855486,4.130643351022854,1.8751868733982633,3.8806433510228544,1.6251868733982633,0.2660510948545064,0.09384512624826616,3.0715136889022148,0,,0.0,none,P249,1
E0014768,N0015016,N0015017,lateral,20.969225212607945,draft,provisional,s5c_flows,8.3357,5.898,0.00195,3.6221,held,0.351405,0.234,0.0,0.0,,200,PVC-U,4.1,0.5,cover_min,minimum,tractive,1.0,342.675874514536,341.8161362808191,1.8766462374171056,1.5557509262121698,1.6266462374171056,1.3057509262121698,0.5478584406625968,0.057583498245509984,0.6379149446965146,0,,0.0,none,P249,1
E0014769,N0015017,N0015018,lateral,34.99999999996086,draft,provisional,s5c_flows,10.8987,9.354,0.002125,3.6221,held,0.459027,0.255,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.7007896711091,341.5257896711093,1.671097535922172,1.901670045687581,1.421097535922172,1.651670045687581,0.2898337850689857,0.10628451996889851,2.0126478118961773,0,,0.0,none,P249,1
E0014770,N0015018,N0015019,lateral,40.000000000048246,draft,provisional,s5c_flows,11.9785,10.81,0.002417,3.6221,held,0.504586,0.29,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.5257896711093,341.3257896711091,1.901670045687581,3.501053590609672,1.651670045687581,3.251053590609672,0.2986639440945612,0.11107781520325652,2.2321632049980384,0,,0.0,none,P249,1
E0014771,N0015019,N0014689,lateral,84.55295889938266,draft,provisional,s5c_flows,14.8797,14.722,0.00275,3.6221,held,0.626544,0.33,0.0,0.0,,200,PVC-U,2.35,0.5,cover_min,minimum,tractive,1.0,341.28707900366345,339.300084469528,3.5397642580552997,1.6277414582064011,3.2897642580552997,1.3777414582064011,0.5463482817867815,0.08532075983331047,2.579336347590711,0,,0.0,none,P249,1
E0014772,N0015020,N0015021,lateral,49.999999999819075,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,337.209566898504,336.95956689850493,1.552365474542853,2.0719882772763185,1.302365474542853,1.8219882772763185,0.19530982006149752,0.060806644196143594,4.266725211604439,0,,0.0,none,P294,1
E0014773,N0015021,N0015022,lateral,50.00000000021597,draft,provisional,s5c_flows,9.718,13.104,0.000417,3.6221,held,0.407821,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.95956689850493,336.70956689850385,2.0719882772763185,1.8365146444648985,1.8219882772763185,1.5865146444648985,0.2791253527060392,0.10059908771236306,2.9855164543743813,0,,0.0,none,P294,1
E0014774,N0015022,N0015023,lateral,15.24988683678504,draft,provisional,s5c_flows,12.9574,17.472,0.000833,3.6221,held,0.54404,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.70956689850385,336.63331746431993,1.8365146444648985,2.01768351224257,1.5865146444648985,1.76768351224257,0.3058597314865665,0.11505479629536733,0.8309847765110165,0,,0.0,none,P294,1
E0014775,N0015023,N0015024,lateral,54.750113163239675,draft,provisional,s5c_flows,17.2765,23.296,0.00096,3.6221,held,0.725236,0.1152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.63331746431993,336.3595668985037,2.01768351224257,2.590140132746285,1.76768351224257,2.340140132746285,0.33477802223938635,0.13169032315044676,2.725692325768927,0,,0.0,none,P294,1
E0014776,N0015024,N0015025,lateral,65.00000000001866,draft,provisional,s5c_flows,22.6754,30.576,0.001417,3.6221,held,0.952028,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.3595668985037,336.0345668985036,2.590140132746285,1.7540378378245123,2.340140132746285,1.5040378378245123,0.36435263763372394,0.14981668519441943,2.9733099789514807,0,,0.0,none,P294,1
E0014777,N0015025,N0014692,lateral,76.82282242139284,draft,provisional,s5c_flows,29.1541,39.312,0.001958,3.6221,held,1.224173,0.235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.0345668985036,335.65045278639667,1.7540378378245123,3.28845102219708,1.5040378378245123,3.03845102219708,0.393692003628358,0.1689630229222761,3.252238709167558,0,,0.0,none,P294,1
E0014778,N0015026,N0014695,main,86.23957700823918,draft,provisional,s5c_flows,77.6038,101.67,0.007187,3.6105,merrimack,3.250131,0.8624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.17619275942985,329.7449948743887,4.641952992523272,5.033966307251944,4.391952992523272,4.783966307251944,0.5274408433164289,0.2731707749947737,2.725094769743408,0,,0.0,none,P294,1
E0014779,N0015027,N0015028,lateral,49.999999999662705,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.2716552734375,333.0216552734392,1.5500000000000114,2.135052490232681,1.3000000000000114,1.885052490232681,0.17065230391004918,0.050665805354795285,4.883223456314787,0,,0.0,none,P294,1
E0014780,N0015028,N0015029,lateral,50.0000000001206,draft,provisional,s5c_flows,10.4953,8.81,0.000417,3.6221,held,0.440406,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.0216552734392,332.77165527343857,2.135052490232681,2.8203552246083063,1.885052490232681,2.5703552246083063,0.28604347854842405,0.10425622201757143,2.9133100239314462,0,,0.0,none,P294,1
E0014781,N0015029,N0014695,lateral,88.12252788680239,draft,provisional,s5c_flows,13.7346,13.178,0.000833,3.6221,held,0.576624,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.77165527343857,332.3310426340046,2.8203552246083063,2.44791854763605,2.5703552246083063,2.19791854763605,0.311524908368223,0.11823096739721059,4.714579022931151,0,,0.0,none,P294,1
E0014782,N0015030,N0015031,lateral,49.99999999991159,draft,drafted,s5c_flows,76.625,95.008,0.00635,3.6221,held,3.218664,0.762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.2480265743193,330.99802657431974,6.213155066305717,6.998860632711512,5.963155066305717,6.748860632711512,0.525946974538459,0.27182929554007873,1.5844436296323323,0,,0.0,none,P294,1
E0014783,N0015031,N0015032,lateral,49.99999999994129,draft,drafted,s5c_flows,79.8643,99.376,0.006767,3.6221,held,3.354883,0.812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.99802657431974,330.74802657432,6.998860632711512,7.496144568258103,6.748860632711512,7.246144568258103,0.5323342471597218,0.2775975986777147,1.5654325036922172,0,,0.0,none,P294,1
E0014784,N0015032,N0015033,lateral,14.999999999973477,draft,drafted,s5c_flows,84.9903,106.288,0.007184,3.571,merrimack,3.519938,0.862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.74802657432,330.67302657432015,7.496144568258103,7.612617956929853,7.246144568258103,7.362617956929853,0.5398084336496258,0.28445729509667206,0.46312725851524167,0,,0.0,none,P294,1
E0014785,N0015033,N0015034,lateral,53.55436423928378,draft,drafted,s5c_flows,87.1499,109.2,0.007309,3.5602,merrimack,3.598401,0.877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.67302657432015,330.40525475312376,7.612617956929853,7.3574405593762435,7.362617956929853,7.1074405593762435,0.5432657427603527,0.28767135268345867,1.642976295148305,0,,0.0,none,P294,1
E0014786,N0015034,N0015035,lateral,55.56226305252401,draft,drafted,s5c_flows,91.8724,115.568,0.007755,3.5375,merrimack,3.769348,0.9306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.40525475312376,330.12744343786113,7.3574405593762435,6.857419843388868,7.1074405593762435,6.607419843388868,0.5505980515245303,0.29457575508726475,1.681876125384018,0,,0.0,none,P294,1
E0014787,N0015035,N0015036,lateral,67.12679124597709,draft,drafted,s5c_flows,96.1915,121.392,0.008218,3.5179,merrimack,3.92482,0.9861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.12744343786113,329.7918094816312,6.857419843388868,7.579955655087531,6.607419843388868,7.329955655087531,0.5570425197738561,0.300745312601711,2.0084281080622213,0,,0.0,none,P294,1
E0014788,N0015036,N0014700,lateral,87.52336665024309,draft,drafted,s5c_flows,99.4309,125.76,0.008777,3.5039,merrimack,4.041082,1.0533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.7918094816312,329.35419264838,7.579955655087531,6.035791482479397,7.329955655087531,5.785791482479397,0.561730945375069,0.30529484067874435,2.5968353524302623,0,,0.0,none,P294,1
E0014789,N0015037,N0015038,lateral,18.874773233990524,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,337.60853881835936,337.46697801910443,1.5500000000000114,1.553529793395569,1.3000000000000114,1.303529793395569,0.0,0.0,0.0,0,,0.0,none,P249,1
E0014790,N0015038,N0015039,lateral,47.16490785935419,auto_road,derived,s5c_flows,0.0,0.0,0.000157,3.6221,held,0.000157,0.0189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.46697801910443,337.2311534798077,1.553529793395569,1.9767627799579373,1.303529793395569,1.7267627799579373,0.013807298097742341,0.003872310499426518,56.93234057026964,0,,0.0,none,P249,1
E0014791,N0015039,N0015040,lateral,3.9987033446805595,auto_road,derived,s5c_flows,0.0,0.0,0.00055,3.6221,held,0.00055,0.066,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,337.2311534798077,337.1891670946885,1.9767627799579373,2.0524710889052358,1.7267627799579373,1.8024710889052358,0.031627069333281715,0.005141493205797293,2.1072156589148223,0,,0.0,none,P249,1
E0014792,N0015040,N0014702,lateral,11.035133668208935,auto_road,derived,s5c_flows,0.0,0.0,0.000584,3.6221,held,0.000584,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.1891670946885,337.13399142634745,2.0524710889052358,2.2413442670119252,1.8024710889052358,1.9913442670119252,0.025549620411585348,0.006170619386208859,7.198498118850792,0,,0.0,none,P249,1
E0014793,N0015041,N0015042,lateral,80.0000000001674,draft,provisional,s5c_flows,36.7502,46.342,0.002831,3.6221,held,1.543494,0.3398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.134945961432,332.73494596143115,2.2035550151305188,1.5846035991157237,1.9535550151305188,1.3346035991157237,0.4225301173518287,0.18897506904338562,3.155593598138461,0,,0.0,none,P294,1
E0014794,N0015042,N0015043,lateral,4.299005058180686,draft,provisional,s5c_flows,39.9896,50.71,0.003498,3.6221,held,1.679962,0.4198,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,332.73494596143115,332.69410541337845,1.5846035991157237,1.6263901920902981,1.3346035991157237,1.3763901920902981,0.5434380636424689,0.16828047684739939,0.13184590682288028,0,,0.0,none,P294,1
E0014795,N0015043,N0015044,lateral,70.0000000000426,draft,provisional,s5c_flows,39.9896,50.71,0.003534,3.6221,held,1.679998,0.4241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.69410541337845,332.34410541337826,1.6263901920902981,2.2512620182623664,1.3763901920902981,2.0012620182623664,0.4335156999395143,0.19692496793195186,2.6911751219855575,0,,0.0,none,P294,1
E0014796,N0015044,N0015045,lateral,69.99999999998538,draft,provisional,s5c_flows,46.1301,58.99,0.004117,3.6221,held,1.938008,0.4941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.34410541337826,331.99410541337835,2.2512620182623664,2.8846482487310254,2.0012620182623664,2.6346482487310254,0.45258272202884714,0.21117105599231906,2.5777976265564573,0,,0.0,none,P294,1
E0014797,N0015045,N0015046,lateral,69.99999999995781,draft,provisional,s5c_flows,55.8481,72.094,0.004701,3.6221,held,2.345996,0.5641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.99410541337835,331.64410541337855,2.8846482487310254,3.669615289746446,2.6346482487310254,3.419615289746446,0.4791679798362798,0.2320315031450479,2.43477593612283,0,,0.0,none,P294,1
E0014798,N0015046,N0014700,lateral,14.889038732948595,draft,provisional,s5c_flows,59.0874,76.462,0.005284,3.6221,held,2.482381,0.6341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.64410541337855,331.5696602197138,3.669615289746446,3.8203239111455787,3.419615289746446,3.5703239111455787,0.4872722705574104,0.2386335858322271,0.5092648618507959,0,,0.0,none,P294,1
E0014799,N0015047,N0015048,lateral,70.00000000017377,draft,provisional,s5c_flows,19.4361,26.208,0.001718,3.6221,held,0.816528,0.2062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.01843823538246,333.6684382353816,3.0804082001644133,2.1683232392277887,2.8304082001644133,1.9183232392277887,0.3473939885709771,0.13928224300199837,3.3583386732416005,0,,0.0,none,P269,1
E0014800,N0015048,N0014713,lateral,43.32640240803593,draft,provisional,s5c_flows,22.3372,30.12,0.002301,3.6221,held,0.938735,0.2762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.6684382353816,333.4518062233414,2.1683232392277887,2.986822927049218,1.9183232392277887,2.736822927049218,0.3627697997235548,0.1488172396087955,1.9905369943994051,0,,0.0,none,P269,1
E0014801,N0015049,N0015050,lateral,22.370035906192406,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,3.65,0.5,ground,minimum,tractive,1.0,332.1273681640625,331.3108618534865,1.5500000000000114,1.5603234492479032,1.3000000000000114,1.3103234492479032,0.2632660264072679,0.023774535376419964,1.4161870289830178,0,,0.0,none,P269,1
E0014802,N0015050,N0014721,lateral,9.405811458940335,auto_road,derived,s5c_flows,2.1596,2.912,0.000186,3.6221,held,0.090721,0.0224,0.0,0.0,,200,PVC-U,2.75,0.5,ground,minimum,tractive,1.0,331.3108618534865,331.05220203836564,1.5603234492479032,1.5543653444468646,1.3103234492479032,1.3043653444468646,0.30452036752334893,0.03437057067810553,0.5147883065773999,0,,0.0,none,P269,1
E0014803,N0015051,N0015052,lateral,90.00000000001835,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.91964582887675,333.46964582887665,1.619843917216997,1.6619154504202243,1.369843917216997,1.4119154504202243,0.23091654640710862,0.07670227810735178,6.495853256681692,0,,0.0,none,P269,1
E0014804,N0015052,N0015053,lateral,90.00000000001822,draft,provisional,s5c_flows,12.9574,17.472,0.00075,3.6221,held,0.543956,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.253651352156,332.8036513521559,1.8779099271408768,1.990629653703479,1.6279099271408768,1.740629653703479,0.30584481567734306,0.115046486393836,4.904448017790688,0,,0.0,none,P269,1
E0014805,N0015053,N0015054,lateral,4.999999999742312,draft,provisional,s5c_flows,17.2765,23.296,0.0015,3.6221,held,0.725775,0.18,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,332.8036513521559,332.763651352158,1.990629653703479,1.9955954740138964,1.740629653703479,1.7455954740138964,0.39446266876164165,0.11774697425556288,0.2112578449835353,0,,0.0,none,P269,1
E0014806,N0015054,N0014721,lateral,58.83382360349426,draft,provisional,s5c_flows,19.4361,26.208,0.001542,3.6221,held,0.816351,0.185,0.0,0.0,,200,PVC-U,2.95,0.5,ground,minimum,tractive,1.0,332.763651352158,331.0280535558549,1.9955954740138964,1.5785138269575896,1.7455954740138964,1.3285138269575896,0.6428476929470579,0.09144160606101168,1.5253437750233307,0,,0.0,none,P269,1
E0014807,N0015055,N0014734,main,27.62446873256256,draft,drafted,s5c_flows,53.6865,67.05,0.014675,3.6221,held,2.265352,1.761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.6745152114707,322.5363928678079,7.189651048294934,7.428725540395249,6.939651048294934,7.178725540395249,0.47420652059726537,0.2280469195164147,0.9709014790211871,0,,0.0,none,P295,1
E0014808,N0015056,N0014734,lateral,12.943672987166792,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,328.53828278702827,328.4088460571566,1.5528121836748596,1.5562723510465162,1.3028121836748596,1.3062723510465162,0.0,0.0,0.0,0,,0.0,none,P295,1
E0014809,N0015057,N0014744,lateral,92.91913409449626,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,329.81266269299863,329.34806702252615,1.5518697777044963,2.794327997005098,1.3018697777044963,2.544327997005098,0.23091654640710862,0.07670227810735178,6.706545109062815,0,,0.0,none,P269,1
E0014810,N0015058,N0015059,lateral,54.99999999997384,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,333.2110140231796,332.9360140231797,1.5873868557266633,1.8232328029921518,1.3373868557266633,1.5732328029921518,0.23091654640710862,0.07670227810735178,3.9696881013027814,0,,0.0,none,P269,1
E0014811,N0015059,N0014745,lateral,37.72927468467604,draft,provisional,s5c_flows,10.7978,14.56,0.000458,3.6221,held,0.45313,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.9360140231797,332.74736764975637,1.8232328029921518,3.57105276039988,1.5732328029921518,3.32105276039988,0.2886455511776554,0.10564678172793382,2.1785239446062836,0,,0.0,none,P269,1
E0014812,N0015060,N0015061,lateral,70.00000000001619,draft,provisional,s5c_flows,10.7978,14.56,0.000695,3.6221,held,0.453367,0.0833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.35122744304283,328.00122744304275,1.7593377425040444,1.808922703441624,1.5093377425040444,1.558922703441624,0.28869351904630086,0.1056724933020087,4.0411945183979885,0,,0.0,none,P295,1
E0014813,N0015061,N0015062,lateral,69.9999999999855,draft,provisional,s5c_flows,16.1967,21.84,0.001278,3.6221,held,0.680286,0.1533,3.043,0.0,W11a-XG01774,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.00122744304275,327.65122744304284,1.808922703441624,1.917589695629033,1.558922703441624,1.667589695629033,0.3281396021497035,0.12777791877870964,3.5553973340108143,0,,0.0,none,P295,1
E0014814,N0015062,N0015063,lateral,70.00000000001619,draft,provisional,s5c_flows,19.4361,26.208,0.001861,3.6221,held,0.816671,0.2233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.65122744304284,327.30122744304276,1.917589695629033,2.1318475081291126,1.667589695629033,1.8818475081291126,0.34741292831932236,0.13929379610620146,3.3581555882531875,0,,0.0,none,P295,1
E0014815,N0015063,N0015064,lateral,70.00000000001619,draft,provisional,s5c_flows,27.7718,32.106,0.002445,3.6221,held,1.166709,0.2933,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.30122744304276,326.9512274430427,2.1318475081291126,2.533513767894817,1.8818475081291126,2.283513767894817,0.3879277549296921,0.16510697171443162,3.0074328321220087,0,,0.0,none,P295,1
E0014816,N0015064,N0014739,lateral,8.970468821293737,draft,provisional,s5c_flows,28.8516,33.562,0.003028,3.6221,held,1.212559,0.3633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.9512274430427,326.9063750989362,2.533513767894817,2.5782440416887766,2.283513767894817,2.3282440416887766,0.39254326326169947,0.16819081194706104,0.38086964592372985,0,,0.0,none,P295,1
E0014817,N0015065,N0015066,lateral,40.00000000000452,draft,provisional,s5c_flows,15.1169,20.384,0.002972,3.6221,held,0.636713,0.3567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.4524459301278,326.25244593012775,3.0867691577628307,3.649531608934751,2.8367691577628307,3.399531608934751,0.3213949671117567,0.12386041211626639,2.074290934477907,0,,0.0,none,P295,1
E0014818,N0015066,N0015067,lateral,40.00000000000606,draft,provisional,s5c_flows,18.3563,24.752,0.003305,3.6221,held,0.772848,0.3967,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.25244593012775,326.0524459301277,3.649531608934751,4.108717399950422,3.399531608934751,3.8587173999504216,0.3414926027900991,0.13570525213977008,1.9522140779035828,0,,0.0,none,P295,1
E0014819,N0015067,N0015068,lateral,14.061597965577482,draft,provisional,s5c_flows,19.4361,26.208,0.003639,3.6221,held,0.818448,0.4367,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.0524459301277,325.9821379402998,4.108717399950422,4.240762450325178,3.8587173999504216,3.990762450325178,0.34764808403572584,0.13943727845830084,0.6741298941514493,0,,0.0,none,P295,1
E0014820,N0015068,N0015069,lateral,50.93840203420421,draft,provisional,s5c_flows,23.7552,32.032,0.003756,3.6221,held,0.999634,0.4507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.9821379402998,325.7274459301288,4.240762450325178,3.4973465503399552,3.990762450325178,3.2473465503399552,0.3698923953128171,0.15334124793895038,2.295190109325611,0,,0.0,none,P295,1
E0014821,N0015069,N0014739,lateral,84.33812888652805,draft,provisional,s5c_flows,29.1541,39.312,0.00418,3.6221,held,1.226395,0.5017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.7274459301288,325.30575528569614,3.4973465503399552,4.1788638549288635,3.2473465503399552,3.9288638549288635,0.3939108684756352,0.1691103616772353,3.5684099981340776,0,,0.0,none,P295,1
E0014822,N0015070,N0015071,lateral,84.80945542085979,auto_road,derived,s5c_flows,44.271,59.696,0.002937,3.6221,held,1.858892,0.3524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.37749521490963,325.9534479378053,2.6698375487622457,3.172894835632178,2.4198375487622457,2.922894835632178,0.44694874191302675,0.20690119873099838,3.162534740854137,0,,0.0,none,P295,1
E0014823,N0015071,N0015072,lateral,4.022544873616614,auto_road,derived,s5c_flows,46.4306,62.608,0.003643,3.6221,held,1.950133,0.4372,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,325.9534479378053,325.91322248906914,3.172894835632178,3.195420089055858,2.922894835632178,2.945420089055858,0.5790600459383374,0.1785824821764948,0.11577800096989609,0,,0.0,none,P295,1
E0014824,N0015072,N0015073,lateral,4.193344993633512,auto_road,derived,s5c_flows,46.4306,62.608,0.003677,3.6221,held,1.950166,0.4412,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,325.91322248906914,325.8712890391328,3.195420089055858,3.2229187245390563,2.945420089055858,2.9729187245390563,0.5790630265175757,0.17858394318329834,0.12069339610151043,0,,0.0,none,P295,1
E0014825,N0015073,N0015074,lateral,22.472491941132645,auto_road,derived,s5c_flows,46.4306,62.608,0.003712,3.6221,held,1.950201,0.4454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.8712890391328,325.75892657942717,3.2229187245390563,3.6038969069009568,2.9729187245390563,3.3538969069009568,0.4534356134122473,0.21182193290150803,0.8260081944902089,0,,0.0,none,P295,1
E0014826,N0015074,N0015075,lateral,80.0,auto_road,derived,s5c_flows,51.8295,69.888,0.003899,3.6221,held,2.176725,0.4679,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.75892657942717,325.3589265794272,3.6038969069009568,4.069265559244684,3.3538969069009568,3.819265559244684,0.46859749518670013,0.22359362921406328,2.8453701674229017,0,,0.0,none,P295,1
E0014827,N0015075,N0015076,lateral,80.0,auto_road,derived,s5c_flows,56.1486,75.712,0.004566,3.6221,held,2.35846,0.5479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.3589265794272,324.9589265794272,4.069265559244684,4.899532893229036,3.819265559244684,4.649532893229036,0.47992323555862426,0.23264183697885282,2.7782220874997874,0,,0.0,none,P295,1
E0014828,N0015076,N0015077,lateral,80.0,auto_road,derived,s5c_flows,63.7071,85.904,0.005233,3.6221,held,2.675997,0.6279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.9589265794272,324.55892657942724,4.899532893229036,5.4631986647133886,4.649532893229036,5.2131986647133886,0.4982146192401955,0.24773631527164092,2.676222820130689,0,,0.0,none,P295,1
E0014829,N0015077,N0014734,lateral,4.470070812851191,auto_road,derived,s5c_flows,64.7869,87.36,0.005899,3.6221,held,2.721931,0.7079,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,324.55892657942724,324.51869594211155,5.4631986647133886,5.446422466091576,5.2131986647133886,5.196422466091576,0.6169804406545044,0.21563444786093972,0.12075128367951869,0,,0.0,none,P295,1
E0014830,N0015078,N0014764,lateral,92.01951491489308,draft,drafted,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,329.207080078125,328.7469825035505,1.5500000000000114,3.3290367835588768,1.3000000000000114,3.0790367835588768,0.23091654640710862,0.07670227810735178,6.641614062645066,0,,0.0,none,P269,1
E0014831,N0015079,N0015080,lateral,50.0,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,3.0,0.5,ground,minimum,tractive,1.0,333.05498046875,331.55498046875,1.5500000000000114,1.5716674804687614,1.3000000000000114,1.3216674804687614,0.35945342615128595,0.04031788184903792,2.318334651183995,0,,0.0,none,P269,1
E0014832,N0015080,N0015081,lateral,49.9999988538999,auto_road,derived,s5c_flows,9.718,13.104,0.000417,3.6221,held,0.407821,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.55498046875,331.3049804744805,1.5716674804687614,2.4770324649726376,1.3216674804687614,2.2270324649726376,0.2791253527060392,0.10059908771236306,2.985516385927472,0,,0.0,none,P269,1
E0014833,N0015081,N0014744,lateral,69.4914053890162,auto_road,derived,s5c_flows,14.0372,18.928,0.000833,3.6221,held,0.589307,0.1,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,330.9388671884341,330.2092074318494,2.843145751019051,1.9331875876818572,2.593145751019051,1.6831875876818572,0.4058519559376013,0.10017445287412399,2.853725534330073,0,,0.0,none,P269,1
E0014834,N0015082,N0015083,lateral,16.99770640448091,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.50267333984374,331.41768480782133,1.5500000000000114,2.497995123819294,1.3000000000000114,2.247995123819294,0.17065230391004918,0.050665805354795285,1.6600719723694637,0,,0.0,none,P269,1
E0014835,N0015083,N0015084,lateral,15.427817155553235,auto_road,derived,s5c_flows,3.2393,4.368,0.000142,3.6221,held,0.135943,0.017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.41768480782133,331.34054572204354,2.497995123819294,3.5142821588158313,2.247995123819294,3.2642821588158313,0.1953768360066121,0.060835172689259615,1.3160735488478543,0,,0.0,none,P269,1
E0014836,N0015084,N0015085,lateral,13.305794349600799,auto_road,derived,s5c_flows,5.3989,7.28,0.00027,3.6221,held,0.226606,0.0324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.34054572204354,331.2740167502955,3.5142821588158313,4.011963474313859,3.2642821588158313,3.761963474313859,0.23100606684841923,0.0767441088351157,0.9599888097550665,0,,0.0,none,P269,1
E0014837,N0015085,N0015086,lateral,14.879005610974783,auto_road,derived,s5c_flows,5.3989,7.28,0.000381,3.6221,held,0.226717,0.0457,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.2740167502955,331.19962172224064,4.011963474313859,3.956689312915614,3.761963474313859,3.706689312915614,0.2310428478101135,0.07676129840721277,1.0733222395760509,0,,0.0,none,P269,1
E0014838,N0015086,N0015087,lateral,3.999999999866912,auto_road,derived,s5c_flows,7.5585,10.192,0.000505,3.6221,held,0.317375,0.0606,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,331.19962172224064,331.159621722242,3.956689312915614,3.8718419008048954,3.706689312915614,3.6218419008048954,0.327223479847444,0.07615729839689075,0.20373436128583874,0,,0.0,none,P269,1
E0014839,N0015087,N0015088,lateral,50.000000000024755,auto_road,derived,s5c_flows,10.7978,14.56,0.000538,3.6221,held,0.45321,0.0646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.159621722242,330.90962172224187,3.8718419008048954,4.762558453539384,3.6218419008048954,4.512558453539384,0.2886617448705374,0.10565546150296426,2.8868852494032056,0,,0.0,none,P269,1
E0014840,N0015088,N0015089,lateral,49.99999999996655,auto_road,derived,s5c_flows,15.1169,20.384,0.000955,3.6221,held,0.634696,0.1146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.90962172224187,330.65962172224204,4.762558453539384,5.644272320726714,4.512558453539384,5.394272320726714,0.3210747942966158,0.12367587732065258,2.5954492477628888,0,,0.0,none,P269,1
E0014841,N0015089,N0014745,lateral,13.529063841889307,auto_road,derived,s5c_flows,17.2765,23.296,0.001372,3.6221,held,0.725647,0.1646,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.65962172224204,330.5919764030326,5.644272320726714,5.726444007123632,5.394272320726714,5.476444007123632,0.33483733028417323,0.13172553137438808,0.6734147508984597,0,,0.0,none,P269,1
E0014842,N0015090,N0014764,lateral,35.656030779832214,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,330.07273200614856,329.8944518522494,1.5516271247108193,2.1815674348599714,1.3016271247108193,1.9315674348599714,0.13489621704043256,0.037230723305707175,4.405365789359015,0,,0.0,none,P269,1
E0014843,N0015091,N0014772,sub main,62.05959842760781,draft,provisional,s5c_flows,12.6073,17.0,0.055063,3.6221,held,0.583595,6.6075,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,313.5277221485391,313.1863943571873,11.821917744039013,12.108619070547093,11.571917744039013,11.858619070547093,0.3232656118980278,0.1162279937892555,3.199618525419902,0,,0.0,none,P347,1
E0014844,N0015092,N0014772,main,43.541049528564606,draft,provisional,s5c_flows,1.4832,2.0,0.019371,3.6221,held,0.081552,2.3246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.40766645021813,313.1899612025753,11.020403618141245,12.105052225159056,10.770403618141245,11.855052225159056,0.16476996526452656,0.04835171156885423,4.404225962203581,0,,0.0,none,P347,1
E0014845,N0015093,N0015094,lateral,70.00000000007896,draft,provisional,s5c_flows,0.7416,1.0,0.001131,3.6221,held,0.032221,0.1358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.0285537716994,323.678553771699,1.7698776247849537,1.9449203493947493,1.5198776247849537,1.6949203493947493,0.1199414292757973,0.032065220867044136,9.72696985280466,0,,0.0,none,P340,1
E0014846,N0015094,N0015095,lateral,70.00000000007896,draft,provisional,s5c_flows,0.7416,1.0,0.001715,3.6221,held,0.032805,0.2058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.678553771699,323.3285537716986,1.9449203493947493,2.459318542754545,1.6949203493947493,2.209318542754545,0.12069299582516944,0.03231832286778888,9.666399103705773,0,,0.0,none,P340,1
E0014847,N0015095,N0015096,lateral,4.9999999998777565,draft,provisional,s5c_flows,0.7416,1.0,0.002298,3.6221,held,0.033388,0.2758,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,323.3285537716986,323.2885537716996,2.459318542754545,2.4738668825972923,2.209318542754545,2.2238668825972923,0.14241396151854988,0.02926609613241024,0.5851486219659827,0,,0.0,none,P340,1
E0014848,N0015096,N0015097,lateral,29.999999999837186,draft,provisional,s5c_flows,0.7416,1.0,0.00234,3.6221,held,0.03343,0.2808,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.2885537716996,323.1385537717004,2.4738668825972923,1.7044332888464737,2.2238668825972923,1.4544332888464737,0.12148715471279446,0.03258651971546825,4.115661455561513,0,,0.0,none,P340,1
E0014849,N0015097,N0015098,lateral,49.99999999995807,draft,provisional,s5c_flows,0.7416,1.0,0.00259,3.6221,held,0.03368,0.3108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.1385537717004,322.88855377170063,1.7044332888464737,3.8704183962681213,1.4544332888464737,3.6204183962681213,0.12180194563476632,0.03269304177600599,6.841707897109105,0,,0.0,none,P340,1
E0014850,N0015098,N0014773,lateral,52.46704859019396,draft,provisional,s5c_flows,0.7416,1.0,0.003006,3.6221,held,0.034096,0.3608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.88855377170063,322.62621852874963,3.8704183962681213,3.3036215591409928,3.6204183962681213,3.0536215591409928,0.12232219716328818,0.03286935505769348,7.148750023425917,0,,0.0,none,P340,1
E0014851,N0015099,N0015100,lateral,19.999999999855568,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,322.34219887917465,322.2321988791754,1.6519722634034792,1.661081150121447,1.4019722634034792,1.411081150121447,0.0,0.0,0.0,0,,0.0,none,P340,1
E0014852,N0015100,N0014773,lateral,58.09431628514777,draft,provisional,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,322.2321988791754,321.9126801396071,1.661081150121447,4.017159948283506,1.411081150121447,3.7671599482835063,0.01468379831622089,0.0038728287327961797,65.93924704637693,0,,0.0,none,P340,1
E0014853,N0015101,N0014781,main,16.90273191758046,draft,provisional,s5c_flows,7.4161,10.0,0.004156,3.6221,held,0.315057,0.4987,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.3907533754555,315.3062397158676,6.8698972593101075,6.76776541108552,6.6198972593101075,6.51776541108552,0.256982153871082,0.08928032671596656,1.096232537484549,0,,0.0,none,P340,1
E0014854,N0015102,N0014802,lateral,17.0,auto_block,provisional,s5c_flows,2.2248,3.0,0.000242,3.6221,held,0.093513,0.0291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.0058592554041,323.92085925540414,1.6363526586583816,1.7521448949864862,1.3863526586583816,1.5021448949864862,0.17251286364868368,0.05140619565381724,1.6423896012202985,0,,0.0,none,P323,1
E0014855,N0015103,N0015104,lateral,6.957010852407248,auto_block,provisional,s5c_flows,0.7416,1.0,0.000911,3.6221,held,0.032002,0.1094,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,322.76559627793307,322.72385421281865,2.6813946888638043,2.744438023509474,2.4313946888638043,2.494438023509474,0.12730259090081836,0.03066834946513078,0.9108234172845004,0,,0.0,none,P323,1
E0014856,N0015104,N0015105,lateral,7.211102550927978,auto_block,provisional,s5c_flows,0.7416,1.0,0.000969,3.6221,held,0.03206,0.1163,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,322.72385421281865,322.68058759751307,2.744438023509474,2.7829133790494325,2.494438023509474,2.5329133790494325,0.12738293590566638,0.03069263300077088,0.9434940532731128,0,,0.0,none,P323,1
E0014857,N0015105,N0014802,lateral,33.0,auto_block,provisional,s5c_flows,0.7416,1.0,0.00103,3.6221,held,0.03212,0.1235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.68058759751307,322.51558759751305,2.7829133790494325,3.157416552877578,2.5329133790494325,2.907416552877578,0.1198104970012886,0.0320211981025352,4.590582743297397,0,,0.0,none,P323,1
E0014858,N0015106,N0015107,lateral,8.06225774829855,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,318.5715349029987,318.5191302276347,1.5515730071575717,1.5530743622090313,1.3015730071575717,1.3030743622090313,0.12949162820166976,0.029737239905788776,1.0376806928581799,0,,0.0,none,P325,1
E0014859,N0015107,N0015108,lateral,6.324555320336759,auto_block,provisional,s5c_flows,1.4832,2.0,6.7e-05,3.6221,held,0.062247,0.0081,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,318.5191302276347,318.47802061805254,1.5530743622090313,1.5609198116349603,1.3030743622090313,1.3109198116349603,0.1644840993331877,0.040363525401830164,0.6408476914563238,0,,0.0,none,P325,1
E0014860,N0015108,N0015109,lateral,10.44030650891055,auto_block,provisional,s5c_flows,2.9664,4.0,0.00012,3.6221,held,0.12448,0.0144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.47802061805254,318.425819085508,1.5609198116349603,1.5855029359763648,1.3109198116349603,1.3355029359763648,0.18976114161035712,0.05846275293981726,0.9169691276369585,0,,0.0,none,P325,1
E0014861,N0015109,N0015110,lateral,11.40175425099138,auto_block,provisional,s5c_flows,4.4496,6.0,0.000207,3.6221,held,0.186748,0.0248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.425819085508,318.36881031425304,1.5855029359763648,1.6340583380907105,1.3355029359763648,1.3840583380907105,0.21688193913921963,0.0702602277559837,0.8761874698775194,0,,0.0,none,P325,1
E0014862,N0015110,N0014804,lateral,14.142135623730951,auto_block,provisional,s5c_flows,5.1913,7.0,0.000302,3.6221,held,0.217933,0.0362,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.36881031425304,318.2980996361344,1.6340583380907105,1.7752341040999795,1.3840583380907105,1.5252341040999795,0.228091908153052,0.07538721497569792,1.0333652881598816,0,,0.0,none,P325,1
E0014863,N0015111,N0015112,lateral,25.079872407968907,auto_block,provisional,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,10.972,0.0,W11a-XG01775,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,318.2521713195737,318.12677195753383,1.5516616882388234,1.9069499662942917,1.3016616882388234,1.6569499662942917,0.17236266135897502,0.05134627366639491,2.4251068657822334,0,,0.0,none,P325,1
E0014864,N0015112,N0015113,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,2.9664,4.0,0.000209,3.6221,held,0.124569,0.0251,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,318.12677195753383,318.0851516499905,1.9069499662942917,1.9833908304782426,1.6569499662942917,1.7333908304782426,0.20769034427676517,0.05503481826523829,0.5138358148626092,0,,0.0,none,P325,1
E0014865,N0015113,N0014804,lateral,14.035668847618199,auto_block,provisional,s5c_flows,3.708,5.0,0.000262,3.6221,held,0.155713,0.0315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.0851516499905,318.0149733057524,1.9833908304782426,2.0583604344819832,1.7333908304782426,1.8083604344819832,0.20432593474972244,0.0646918015807251,1.144875781008939,0,,0.0,none,P325,1
E0014866,N0015114,N0014814,lateral,10.770329614269007,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,323.01511601105045,322.9612643629791,1.552114213558923,1.7219631760834204,1.302114213558923,1.4719631760834204,0.0,0.0,0.0,0,,0.0,none,P323,1
E0014867,N0015115,N0014814,lateral,11.180339887498949,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,323.2699665942633,323.11903200578206,1.5586466869867195,1.56419553328044,1.3086466869867195,1.31419553328044,0.0,0.0,0.0,0,,0.0,none,P323,1
E0014868,N0015116,N0015117,main,14.317821063276353,auto_block,provisional,s5c_flows,43.7549,59.0,0.016965,3.6221,held,1.851281,2.0358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.7647097362883,315.6931206309719,7.687743876992954,7.882074681528081,7.437743876992954,7.632074681528081,0.4463973515165887,0.20648606465665714,0.5345693701897738,0,,0.0,none,P323,1
E0014869,N0015117,N0014821,main,59.54829972383762,auto_block,provisional,s5c_flows,43.7549,59.0,0.017084,3.6221,held,1.851401,2.0501,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.6931206309719,315.39537913235273,7.882074681528081,8.03919118014727,7.632074681528081,7.78919118014727,0.4464060582342091,0.20649261603076646,2.2232486404636904,0,,0.0,none,P323,1
E0014870,N0015118,N0015119,main,47.42341708263646,auto_link,provisional,s5c_flows,16.3154,22.0,0.007945,3.6221,held,0.691927,0.9534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.7703113241731,318.53319423875996,5.173872025436253,5.529336278818164,4.923872025436253,5.279336278818164,0.32988850467805486,0.12880318031201193,2.395931575372613,0,,0.0,none,P323,1
E0014871,N0015119,N0015120,main,93.34880824091971,auto_link,provisional,s5c_flows,19.2818,26.0,0.00834,3.6221,held,0.816683,1.0008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.53319423875996,318.06645019755535,5.529336278818164,5.358537595413395,5.279336278818164,5.108537595413395,0.3474145175594189,0.13929476555208492,4.478262686348166,0,,0.0,none,P323,1
E0014872,N0015120,N0015121,main,24.839484696748443,auto_link,provisional,s5c_flows,20.0234,27.0,0.009118,3.6221,held,0.848551,1.0941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.06645019755535,317.9422527740716,5.358537595413395,5.543709139990881,5.108537595413395,5.293709139990881,0.35157653876554873,0.14184499502877185,1.177528549163365,0,,0.0,none,P323,1
E0014873,N0015121,N0015122,main,8.06225774829855,auto_link,provisional,s5c_flows,20.765,28.0,0.009325,3.6221,held,0.879848,1.119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.9422527740716,317.9019414853301,5.543709139990881,5.580144696310526,5.293709139990881,5.330144696310526,0.35555493012038103,0.14430405018098763,0.3779189967247767,0,,0.0,none,P323,1
E0014874,N0015122,N0015123,main,19.849433241279208,auto_link,provisional,s5c_flows,20.765,28.0,0.009392,3.6221,held,0.879915,1.127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.9019414853301,317.8026943191237,5.580144696310526,5.579355241423173,5.330144696310526,5.329355241423173,0.3555633358306383,0.1443092679544164,0.9304218236725939,0,,0.0,none,P323,1
E0014875,N0015123,N0015124,main,14.866068747318506,auto_link,provisional,s5c_flows,20.765,28.0,0.009557,3.6221,held,0.88008,1.1469,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.8026943191237,317.7283639753871,5.579355241423173,5.659972206253542,5.329355241423173,5.409972206253542,0.3555840344768209,0.14432211686323698,0.6967911616725284,0,,0.0,none,P323,1
E0014876,N0015124,N0014821,main,13.341664064126334,auto_link,provisional,s5c_flows,22.2482,30.0,0.009681,3.6221,held,0.942384,1.1618,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.7283639753871,317.66165565506645,5.659972206253542,5.772914657433546,5.409972206253542,5.522914657433546,0.3632059144856557,0.14909227793250407,0.6122176398210077,0,,0.0,none,P323,1
