EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0014877,N0015125,N0015126,lateral,13.152946437965905,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,318.4134718837777,318.3477071515878,1.5508225498160755,1.9675394304434235,1.3008225498160755,1.7175394304434235,0.11845872128933585,0.03156792542268341,1.8505667761739812,0,,0.0,none,P333,1
E0014878,N0015126,N0015127,lateral,9.219544457292887,auto_block,provisional,s5c_flows,0.7416,1.0,0.00011,3.6221,held,0.0312,0.0132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.3477071515878,318.3016094293014,1.9675394304434235,1.8018451605423706,1.7175394304434235,1.5518451605423706,0.11860454745128521,0.03161671546054726,1.2955580337366712,0,,0.0,none,P333,1
E0014879,N0015127,N0015128,lateral,9.486832980505138,auto_block,provisional,s5c_flows,1.4832,2.0,0.000186,3.6221,held,0.062367,0.0224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.3016094293014,318.25417526439884,1.8018451605423706,2.475957792241786,1.5518451605423706,2.225957792241786,0.15049428457481914,0.04290517116215661,1.050630483776357,0,,0.0,none,P333,1
E0014880,N0015128,N0015129,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,2.2248,3.0,0.000265,3.6221,held,0.093536,0.0319,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,318.25417526439884,318.21174885752765,2.475957792241786,2.5563785838785975,2.225957792241786,2.3063785838785975,0.18364672246934294,0.049293432751431526,0.6417273807727846,0,,0.0,none,P333,1
E0014881,N0015129,N0015130,lateral,6.069608312439988,auto_block,provisional,s5c_flows,3.708,5.0,0.000324,3.6221,held,0.155775,0.0389,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,318.21174885752765,318.1692615993406,2.5563785838785975,2.7595103733156634,2.3063785838785975,2.5095103733156634,0.2294055891754009,0.05984183255343814,0.4409663204121874,0,,0.0,none,P333,1
E0014882,N0015130,N0015131,lateral,29.999999999992905,auto_block,provisional,s5c_flows,3.708,5.0,0.000375,3.6221,held,0.155826,0.045,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,318.1692615993406,317.8842615993407,2.7595103733156634,1.5580601780030747,2.5095103733156634,1.3080601780030747,0.2547205786306006,0.0557732021812036,1.96293523942166,0,,0.0,none,P333,1
E0014883,N0015131,N0014798,lateral,72.7649025191545,auto_block,provisional,s5c_flows,4.4496,6.0,0.000625,3.6221,held,0.187166,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,317.75948574710253,317.39566123450675,1.6828360302412193,2.477873921743253,1.4328360302412193,2.227873921743253,0.21704063311997474,0.07033178344409255,5.587655905191099,0,,0.0,none,P333,1
E0014884,N0015132,N0015133,main,60.00000000000066,draft,drafted,s5c_flows,22.2482,30.0,0.008241,3.6221,held,0.940944,0.9889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.85345097647365,309.55345097647364,6.507236279385722,7.050125683682609,6.257236279385722,6.800125683682609,0.36303395825790413,0.14898380223347124,2.7545632502224424,0,,0.0,none,P350,1
E0014885,N0015133,N0015134,main,60.00000000004877,draft,drafted,s5c_flows,22.2482,30.0,0.008741,3.6221,held,0.941444,1.0489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.55345097647364,309.2534509764734,7.050125683682609,7.4785741700109725,6.800125683682609,7.2285741700109725,0.36309368698930683,0.14902147659922732,2.7541101259363483,0,,0.0,none,P350,1
E0014886,N0015134,N0015135,main,13.025769441477912,draft,drafted,s5c_flows,22.2482,30.0,0.009241,3.6221,held,0.941944,1.1089,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.2534509764734,309.188322129266,7.4785741700109725,7.575654921515252,7.2285741700109725,7.325654921515252,0.36315339262111324,0.14905914118338265,0.5978084241235959,0,,0.0,none,P350,1
E0014887,N0015135,N0014788,main,86.31527373101478,draft,drafted,s5c_flows,22.2482,30.0,0.00935,3.6221,held,0.942053,1.122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.188322129266,308.7567457606109,7.575654921515252,8.661375577279728,7.325654921515252,8.411375577279728,0.36316640538414313,0.14906735076489547,3.961236155627422,0,,0.0,none,P350,1
E0014888,N0015136,N0015137,lateral,54.08326913195984,auto_link,provisional,s5c_flows,3.708,5.0,9.2e-05,3.6221,held,0.155542,0.011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.17498439488133,315.90456804922155,1.566653788712415,2.3989597828096976,1.316653788712415,2.1489597828096976,0.2042520585500492,0.06465958240485561,4.413114977958102,0,,0.0,none,P350,1
E0014889,N0015137,N0015138,lateral,20.808652046684813,auto_link,provisional,s5c_flows,5.1913,7.0,0.000542,3.6221,held,0.218173,0.0651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.90456804922155,315.8005247889881,2.3989597828096976,2.5685548008556225,2.1489597828096976,2.3185548008556225,0.2281736423610083,0.0754251365833887,1.5199427236912622,0,,0.0,none,P350,1
E0014890,N0015138,N0015139,lateral,8.0,auto_link,provisional,s5c_flows,5.9329,8.0,0.000716,3.6221,held,0.249437,0.0859,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.8005247889881,315.7605247889881,2.5685548008556225,2.615024527418143,2.3185548008556225,2.365024527418143,0.238317367474495,0.08019223762586916,0.5594780386603709,0,,0.0,none,P350,1
E0014891,N0015139,N0015140,lateral,17.804493814764857,auto_link,provisional,s5c_flows,6.6745,9.0,0.000782,3.6221,held,0.280593,0.0939,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.7605247889881,315.6715023199143,2.615024527418143,2.640997680085718,2.365024527418143,2.390997680085718,0.24756556046329184,0.08464386823711015,1.1986383042297764,0,,0.0,none,P350,1
E0014892,N0015140,N0015141,lateral,9.303585006652149,auto_link,provisional,s5c_flows,7.4161,10.0,0.000931,3.6221,held,0.311832,0.1117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.6715023199143,315.62498439488104,2.640997680085718,2.7338412887127106,2.390997680085718,2.4838412887127106,0.2561329921362971,0.08885791446461391,0.6053876496642673,0,,0.0,none,P350,1
E0014893,N0015141,N0015142,lateral,3.2263790794895186,auto_link,provisional,s5c_flows,8.1577,11.0,0.001008,3.6221,held,0.342999,0.121,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,315.62498439488104,315.58465465638744,2.7338412887127106,2.7349254217375574,2.4838412887127106,2.4849254217375574,0.362300996641785,0.07491953921041886,0.14842074726977686,0,,0.0,none,P350,1
E0014894,N0015142,N0015143,lateral,9.433981132056603,auto_link,provisional,s5c_flows,8.1577,11.0,0.001035,3.6221,held,0.343026,0.1242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.58465465638744,315.5374847507272,2.7349254217375574,2.577780141850951,2.4849254217375574,2.327780141850951,0.26409906482958884,0.09285430672247194,0.5953562121435961,0,,0.0,none,P350,1
E0014895,N0015143,N0014788,lateral,81.69729451416127,auto_link,provisional,s5c_flows,9.6409,13.0,0.001114,3.6221,held,0.405285,0.1337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.5374847507272,315.12899827815636,2.577780141850951,2.2891230597342656,2.327780141850951,2.0391230597342656,0.2785705814763556,0.10030832531128844,4.887887184711901,0,,0.0,none,P350,1
E0014896,N0015144,N0014835,main,22.20360331117452,auto_block,provisional,s5c_flows,2.1596,2.912,0.005704,3.6221,held,0.096239,0.6845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,385.94223658197654,385.83121856542067,8.40587743169533,7.011646424813705,8.15587743169533,6.761646424813705,0.17417943615498488,0.052072834884138136,2.124590958354937,0,,0.0,none,P339,1
E0014897,N0015145,N0015146,lateral,18.384776310850235,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.49608154296874,390.4041576614145,1.5500000000000114,1.9154529342886235,1.3000000000000114,1.6654529342886235,0.13489621704043256,0.037230723305707175,2.2714716931041083,0,,0.0,none,P339,1
E0014898,N0015146,N0014835,lateral,18.027756377319946,auto_block,provisional,s5c_flows,1.0798,1.456,0.000153,3.6221,held,0.04542,0.0184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.4041576614145,390.3140188795279,1.9154529342886235,2.5288461107064677,1.6654529342886235,2.2788461107064677,0.13505262260855672,0.037286176817388356,2.2247817220072923,0,,0.0,none,P339,1
E0014899,N0015147,N0015148,lateral,40.000000000024485,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,389.2957965258063,389.0957965258062,1.6382244702874686,1.682279646068821,1.3882244702874686,1.432279646068821,0.0,0.0,0.0,0,,0.0,none,P339,1
E0014900,N0015148,N0015149,lateral,39.99999999996628,auto_road,derived,s5c_flows,0.7416,1.0,0.000333,3.6221,held,0.031423,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,389.0073440469897,388.8073440469899,1.770732124885285,1.698728951056978,1.520732124885285,1.448728951056978,0.11889909091776152,0.03171534244678889,5.606995491052286,0,,0.0,none,P339,1
E0014901,N0015149,N0014822,lateral,17.4701778902211,auto_road,derived,s5c_flows,0.7416,1.0,0.000667,3.6221,held,0.031757,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.8073440469899,388.7199931575388,1.698728951056978,1.77021069988308,1.448728951056978,1.52021069988308,0.11933755732207044,0.03186235875327817,2.439882615645223,0,,0.0,none,P339,1
E0014902,N0015150,N0015151,lateral,44.99999875127454,draft,provisional,s5c_flows,10.7978,14.56,0.001627,3.6221,held,0.454299,0.1952,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.000168242405,348.7751682486486,3.909713349391893,4.049019983773292,3.659713349391893,3.7990199837732916,0.28888197830134044,0.10577353771917866,2.596215878878966,0,,0.0,none,P248,1
E0014903,N0015151,N0015152,lateral,84.99999999987486,draft,provisional,s5c_flows,17.2765,23.296,0.002002,3.6221,held,0.726277,0.2402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.7751682486486,348.3501682486492,4.049019983773292,5.793539026741428,3.7990199837732916,5.543539026741428,0.3349281932842257,0.13177948097120912,4.229762364204359,0,,0.0,none,P248,1
E0014904,N0015152,N0015153,lateral,5.000000000051147,draft,provisional,s5c_flows,19.4361,26.208,0.00271,3.6221,held,0.817519,0.3252,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,348.3501682486492,348.3101682486488,5.793539026741428,6.561688440804346,5.543539026741428,6.311688440804346,0.409479602665114,0.12451895252693254,0.2035103404218611,0,,0.0,none,P248,1
E0014905,N0015153,N0015154,lateral,9.608371522506218,draft,provisional,s5c_flows,19.4361,26.208,0.002752,3.6221,held,0.817561,0.3302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.3101682486488,348.26212639103625,6.561688440804346,6.074818189041878,6.311688440804346,5.824818189041878,0.34753075102548986,0.13936567762408952,0.46079239003330125,0,,0.0,none,P248,1
E0014906,N0015154,N0015155,lateral,30.391628477686016,draft,provisional,s5c_flows,19.4361,26.208,0.002832,3.6221,held,0.817641,0.3398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.26212639103625,348.1101682486478,6.074818189041878,6.124695032602176,5.824818189041878,5.874695032602176,0.3475413372719934,0.13937213699330536,1.4574586875642588,0,,0.0,none,P248,1
E0014907,N0015155,N0015156,lateral,40.000000000019355,draft,provisional,s5c_flows,20.5158,27.664,0.003085,3.6221,held,0.863162,0.3702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.1101682486478,347.9101682486477,6.124695032602176,7.544604700571028,5.874695032602176,7.294604700571028,0.353446887182094,0.14299845619213475,1.886186272517732,0,,0.0,none,P248,1
E0014908,N0015156,N0014871,lateral,14.123680141327505,draft,provisional,s5c_flows,21.5956,29.12,0.003418,3.6221,held,0.908762,0.4102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.9101682486477,347.8395498479411,7.544604700571028,6.18101899971515,7.294604700571028,5.93101899971515,0.35913999402956315,0.14653796927131452,0.6554398644968186,0,,0.0,none,P248,1
E0014909,N0015157,N0015158,lateral,64.0284557630064,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,352.5561926727209,352.2360503939059,1.556874954232228,2.6688568326566156,1.306874954232228,2.4188568326566156,0.17065230391004918,0.050665805354795285,6.253305141112715,0,,0.0,none,P248,1
E0014910,N0015158,N0015159,lateral,40.97154423710963,auto_road,derived,s5c_flows,4.3191,5.824,0.000534,3.6221,held,0.181602,0.064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.2360503939059,352.03119267272035,2.6688568326566156,2.9897423858733987,2.4188568326566156,2.7397423858733987,0.21490740971150457,0.06937236357021495,3.177457080401163,0,,0.0,none,P248,1
E0014911,N0015159,N0014871,lateral,42.38326394963614,auto_road,derived,s5c_flows,5.3989,7.28,0.000875,3.6221,held,0.227211,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.03119267272035,351.81927635297217,2.9897423858733987,2.2012924946840826,2.7397423858733987,1.9512924946840826,0.23120638532311336,0.0768377468146503,3.0552258818749807,0,,0.0,none,P248,1
E0014912,N0015160,N0014839,sub main,49.115283564041874,draft,drafted,s5c_flows,172.5848,233.996,0.039913,3.2777,merrimack,6.587139,4.7895,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.5959531324977,342.3503767146775,7.171045158517927,7.203517328291241,6.921045158517927,6.953517328291241,0.6441372236702959,0.39514039161489745,1.2708286826468134,0,,0.0,none,P248,1
E0014913,N0015161,N0015162,lateral,81.04936767180853,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.20390625,349.7986594116409,1.5500000000000114,3.1537942016403235,1.3000000000000114,2.9037942016403235,0.0,0.0,0.0,0,,0.0,none,P248,1
E0014914,N0015162,N0015163,lateral,36.76955262170047,auto_block,provisional,s5c_flows,0.0,0.0,0.000675,3.6221,held,0.000675,0.081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.7986594116409,349.61481164853245,3.1537942016403235,3.392268429592548,2.9037942016403235,3.142268429592548,0.02721700728247143,0.006516017240448563,22.516284419816408,0,,0.0,none,P248,1
E0014915,N0015163,N0015164,lateral,5.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000982,3.6221,held,0.000982,0.1178,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,349.61481164853245,349.57481164853243,3.392268429592548,3.2385428436550683,3.142268429592548,2.9885428436550683,0.03726205400526272,0.006785678496632613,2.236412767840542,0,,0.0,none,P248,1
E0014916,N0015164,N0015165,lateral,26.40075756488817,auto_block,provisional,s5c_flows,0.0,0.0,0.001023,3.6221,held,0.001023,0.1228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.57481164853243,349.442807860708,3.2385428436550683,2.790590576791999,2.9885428436550683,2.540590576791999,0.03249892522360668,0.0076402778815994055,13.539297778433967,0,,0.0,none,P248,1
E0014917,N0015165,N0015166,lateral,17.204650534085253,auto_block,provisional,s5c_flows,0.0,0.0,0.001243,3.6221,held,0.001243,0.1492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.442807860708,349.3567846080376,2.790590576791999,2.6601221302436784,2.540590576791999,2.4101221302436784,0.035245625243796035,0.00824267041917573,8.135596221790973,0,,0.0,none,P248,1
E0014918,N0015166,N0014851,lateral,20.12461179749811,auto_block,provisional,s5c_flows,0.0,0.0,0.001387,3.6221,held,0.001387,0.1664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.3567846080376,349.2561615490501,2.6601221302436784,2.8754912829811587,2.4101221302436784,2.6254912829811587,0.036873333261757665,0.00860528070726227,9.096280887977965,0,,0.0,none,P248,1
E0014919,N0015167,N0014871,lateral,20.07394996375426,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.75010986328124,351.6497401134625,1.5500000000000114,2.370828734193765,1.3000000000000114,2.120828734193765,0.0,0.0,0.0,0,,0.0,none,P248,1
E0014920,N0015168,N0015169,lateral,6.2559927595375795,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,349.30784912109374,349.2202652224602,1.5500000000000114,1.5520431271491475,1.3000000000000114,1.3020431271491475,0.0,0.0,0.0,0,,0.0,none,P248,1
E0014921,N0015169,N0015170,lateral,49.166563393327515,auto_road,derived,s5c_flows,0.0,0.0,5.2e-05,3.6221,held,5.2e-05,0.0063,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,349.2145715139912,348.8704055702379,1.5577368356181864,1.5687423789808577,1.3077368356181864,1.3187423789808577,0.008448301492461794,0.0025712970704554194,96.99496685260266,0,,0.0,none,P248,1
E0014922,N0015170,N0015171,lateral,20.172845531903214,auto_road,derived,s5c_flows,0.0,0.0,0.000462,3.6221,held,0.000462,0.0554,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,348.86694181253665,348.49374417019646,1.572206136682098,1.5623776559754106,1.322206136682098,1.3123776559754106,0.03492616421984288,0.004283572087607129,9.626424765172777,0,,0.0,none,P248,1
E0014923,N0015171,N0015172,lateral,3.9999999997783817,auto_road,derived,s5c_flows,0.0,0.0,0.00063,3.6221,held,0.00063,0.0756,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,348.49374417019646,348.45174417019877,1.5623776559754106,1.55713644503561,1.3123776559754106,1.30713644503561,0.03358727465096113,0.005407798583633744,1.9848787183769105,0,,0.0,none,P248,1
E0014924,N0015172,N0014839,lateral,73.7946987714516,auto_road,derived,s5c_flows,0.0,0.0,0.000663,3.6221,held,0.000663,0.0796,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,348.4232509333239,347.94358539130945,1.5856296819104614,1.6103086516592953,1.3356296819104614,1.3603086516592953,0.02942605625404517,0.0061116573690992715,41.79668643234465,0,,0.0,none,P248,1
E0014925,N0015173,N0014841,lateral,38.03944169511522,draft,drafted,s5c_flows,6.1405,8.28,0.000718,3.6221,held,0.258144,0.0862,0.0,0.0,,200,PVC-U,2.25,0.5,ground,minimum,tractive,1.0,349.4648997229375,348.6090122847974,1.6186268883906223,1.5678981155932092,1.3686268883906223,1.3178981155932092,0.4037241343616939,0.05746175461795158,1.570356193644343,0,,0.0,none,P248,1
E0014926,N0015174,N0015175,lateral,11.646909274037025,auto_block,provisional,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,351.8067081786025,351.6145341755809,1.5818111085068836,1.5837080119191,1.3318111085068836,1.3337080119191,0.34132149872435913,0.05664354046561801,0.568716460266235,0,,0.0,none,P248,1
E0014927,N0015175,N0015176,lateral,17.0,auto_block,provisional,s5c_flows,5.0964,1.53,9.7e-05,3.6221,held,0.21375,0.0116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.6145341755809,351.5295341755809,1.5837080119191,2.0341254923878296,1.3337080119191,1.7841254923878296,0.2266570187229961,0.07472275381918939,1.2500532078364754,0,,0.0,none,P248,1
E0014928,N0015176,N0015177,lateral,13.038404810405298,auto_block,provisional,s5c_flows,5.0964,1.53,0.000239,3.6221,held,0.213892,0.0286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.5295341755809,351.4643421515289,2.0341254923878296,2.0138072625335894,1.7841254923878296,1.7638072625335894,0.22670605280842332,0.07474542050141555,0.9585396779137704,0,,0.0,none,P248,1
E0014929,N0015177,N0015178,lateral,13.892443989449804,auto_block,provisional,s5c_flows,5.0964,1.53,0.000347,3.6221,held,0.214001,0.0417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.4643421515289,351.39487993158167,2.0138072625335894,1.77107465826208,1.7638072625335894,1.52107465826208,0.22674367604110407,0.0747628142673151,1.0211562994838412,0,,0.0,none,P248,1
E0014930,N0015178,N0015179,lateral,35.84689665786984,auto_block,provisional,s5c_flows,5.0964,1.53,0.000463,3.6221,held,0.214116,0.0556,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,351.3844802324343,350.9363940242109,1.7814743574094223,1.5615612980546985,1.5314743574094223,1.3115612980546985,0.3106832197607795,0.06044369770266764,1.9230143104966804,0,,0.0,none,P248,1
E0014931,N0015179,N0014851,lateral,32.55764119219941,auto_block,provisional,s5c_flows,5.0964,1.53,0.000762,3.6221,held,0.214415,0.0914,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,350.88734916274854,350.5292151096343,1.61060615951709,1.6024377223969282,1.36060615951709,1.3524377223969282,0.29752704049410145,0.062294565664885365,1.823791720921182,0,,0.0,none,P248,1
E0014932,N0015180,N0015181,lateral,10.000000000109022,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,356.85908284642335,356.8090828464228,1.5842765285766518,3.4362479641240498,1.3342765285766518,3.1862479641240498,0.0,0.0,0.0,0,,0.0,none,P248,1
E0014933,N0015181,N0015182,lateral,9.999999999674504,auto_block,provisional,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.8090828464228,356.75908284642446,3.4362479641240498,3.5302237942005377,3.1862479641240498,3.2802237942005377,0.009896610900767414,0.0031606420433183124,16.840781994199435,0,,0.0,none,P248,1
E0014934,N0015182,N0014887,lateral,16.272739585822034,auto_block,provisional,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,10.8,0.5,cover_min,minimum,tractive,1.0,356.75102559438324,354.9935697191145,3.5382810462417638,1.5649324781511496,3.2882810462417638,1.3149324781511496,0.03520508913826445,0.002161231575224326,7.7037818414607075,0,,0.0,none,P248,1
E0014935,N0015183,N0015184,lateral,15.000000000222926,auto_block,provisional,s5c_flows,1.0798,1.456,0.000617,3.6221,held,0.045884,0.074,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.49335170294444,353.4183517029433,2.4280044982274376,2.767897076353563,2.1780044982274376,2.517897076353563,0.13552472761953321,0.03745373985525599,1.8446818111714314,0,,0.0,none,P248,1
E0014936,N0015184,N0015185,lateral,7.022715545322314,auto_block,provisional,s5c_flows,1.0798,1.456,0.000742,3.6221,held,0.046009,0.089,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,353.4183517029433,353.3762154096714,2.767897076353563,3.8710380082973757,2.517897076353563,3.6210380082973757,0.14434405804228215,0.035966394648350636,0.8108768776226288,0,,0.0,none,P248,1
E0014937,N0015185,N0015186,lateral,12.977284454584497,auto_block,provisional,s5c_flows,1.0798,1.456,0.0008,3.6221,held,0.046067,0.096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.3762154096714,353.31132898739844,3.8710380082973757,5.42158116885156,3.6210380082973757,5.17158116885156,0.13571001382880674,0.03751957625666022,1.5937517662912812,0,,0.0,none,P248,1
E0014938,N0015186,N0015187,lateral,14.99999999965395,auto_block,provisional,s5c_flows,1.0798,1.456,0.000908,3.6221,held,0.046175,0.109,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.31132898739844,353.23632898740016,5.42158116885156,4.747466178615468,5.17158116885156,4.497466178615468,0.1358191236406777,0.03755836476065147,1.8406833536610876,0,,0.0,none,P248,1
E0014939,N0015187,N0015188,lateral,15.000000000105347,auto_block,provisional,s5c_flows,1.0798,1.456,0.001033,3.6221,held,0.0463,0.124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.23632898740016,353.16132898739966,4.747466178615468,5.241319938381594,4.497466178615468,4.991319938381594,0.13594518738365224,0.03760319819973493,1.8389764640673032,0,,0.0,none,P248,1
E0014940,N0015188,N0014887,lateral,22.787447735485735,auto_block,provisional,s5c_flows,1.0798,1.456,0.001158,3.6221,held,0.046425,0.139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.16132898739966,353.04739174872225,5.241319938381594,3.511110448543377,4.991319938381594,3.261110448543377,0.1360710152841906,0.03764796681004043,2.791121935837829,0,,0.0,none,P248,1
E0014941,N0015189,N0015190,lateral,35.76081388044708,draft,drafted,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,3.35,0.5,cover_min,minimum,tractive,1.0,351.09403915803966,349.89605189304467,1.5501869161790864,1.563939562033454,1.3001869161790864,1.313939562033454,0.34465900831403007,0.03543426462845514,1.7292847431716354,0,,0.0,none,P248,1
E0014942,N0015190,N0014886,lateral,41.50241854195754,draft,drafted,s5c_flows,5.4642,7.368,0.000298,3.6221,held,0.22937,0.0358,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,349.76073919619125,348.9721932438941,1.6992522588868724,1.6994070979027924,1.4492522588868724,1.4494070979027924,0.36660166099138397,0.05662566754070816,1.886808078907065,0,,0.0,none,P248,1
E0014943,N0015191,N0014841,lateral,37.13672835719863,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,23.21,0.0,W11a-XG01776,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.70735598521077,346.52167234342477,1.5513415245548572,3.6552380569658567,1.3013415245548572,3.4052380569658567,0.13489621704043256,0.037230723305707175,4.588308599005857,0,,0.0,none,P248,1
E0014944,N0015192,N0015193,lateral,9.63111556248792,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,1.605,0.0,W11a-XG01777,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,347.1916463734951,347.1434907956826,1.5799600718174247,2.2459745363486263,1.3299600718174247,1.9959745363486263,0.19530982006149752,0.060806644196143594,0.8218664717298354,0,,0.0,none,P248,1
E0014945,N0015193,N0015194,lateral,25.36888443762262,draft,drafted,s5c_flows,3.2393,4.368,8e-05,3.6221,held,0.135882,0.0096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.1434907956826,347.0166463734945,2.2459745363486263,3.7651529429117545,1.9959745363486263,3.5151529429117545,0.19534784928831847,0.06082283248498335,2.164419737240114,0,,0.0,none,P248,1
E0014946,N0015194,N0015195,lateral,14.999999999912283,draft,drafted,s5c_flows,8.3011,12.258,0.000292,3.6221,held,0.348294,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.0166463734945,346.94164637349496,3.7651529429117545,3.4023172495519134,3.5151529429117545,3.1523172495519134,0.26539288548495654,0.0935105212596535,0.9419996302527447,0,,0.0,none,P248,1
E0014947,N0015195,N0015196,lateral,3.709757265927216,draft,drafted,s5c_flows,9.7843,14.258,0.000417,3.6221,held,0.410599,0.05,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,346.94164637349496,346.90083904356976,3.4023172495519134,3.1274812689302394,3.1523172495519134,2.8774812689302394,0.3674371251803347,0.08383393403078457,0.1682717491737079,0,,0.0,none,P248,1
E0014948,N0015196,N0014892,lateral,11.596434644985045,draft,drafted,s5c_flows,10.8641,15.714,0.000448,3.6221,held,0.455897,0.0537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.90083904356976,346.84285687034486,3.1274812689302394,1.7421956198895145,2.8774812689302394,1.4921956198895145,0.2892044660602297,0.10594654326820632,0.6682950418528444,0,,0.0,none,P248,1
E0014949,N0015197,N0015198,lateral,59.68657951054233,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,19.896,0.0,W11a-XG01778,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,347.1541337346049,346.8557008370522,1.5501509333638523,4.187817229354039,1.3001509333638523,3.9378172293540388,0.13489621704043256,0.037230723305707175,7.374382669882732,0,,0.0,none,P248,1
E0014950,N0015198,N0015199,lateral,15.221136010987783,draft,drafted,s5c_flows,2.563,3.456,0.000497,3.6221,held,0.107945,0.0597,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.8557008370522,346.7795951569973,4.187817229354039,4.7526008879245865,3.9378172293540388,4.5026008879245865,0.18098237880573326,0.05482777081497761,1.4017143649959214,0,,0.0,none,P248,1
E0014951,N0015199,N0014886,lateral,49.42676705636407,draft,drafted,s5c_flows,4.0462,5.456,0.000624,3.6221,held,0.170252,0.0749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.7795951569973,346.53246132171546,4.7526008879245865,4.139139020081416,4.5026008879245865,3.8891390200814158,0.21040864822607924,0.06736644615982526,3.915140645997921,0,,0.0,none,P248,1
E0014952,N0015200,N0014904,lateral,40.38017326078585,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,433.80999542884007,433.60809456253617,1.5513937313161819,2.1951280937138336,1.3013937313161819,1.9451280937138336,0.0,0.0,0.0,0,,0.0,none,P251,1
E0014953,N0015201,N0015202,lateral,13.416407864998739,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.1327697753906,434.0656877360656,1.5500000000000114,1.6523298420593733,1.3000000000000114,1.4023298420593733,0.13489621704043256,0.037230723305707175,1.6576209671095308,0,,0.0,none,P251,1
E0014954,N0015202,N0014904,lateral,23.871176957133816,auto_block,provisional,s5c_flows,2.1596,2.912,0.000112,3.6221,held,0.090646,0.0134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,434.0656877360656,433.94633185128,1.6523298420593733,1.8568908049700212,1.4023298420593733,1.6068908049700212,0.17072302274842768,0.05069387298116387,2.3304001000019063,0,,0.0,none,P251,1
E0014955,N0015203,N0015204,sub main,60.00000000010952,auto_road,derived,s5c_flows,532.1123,718.74,0.06795,2.8602,merrimack,17.683208,8.154,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,429.0413819672289,428.80138196722845,10.97366319878671,10.752939321834049,10.67366319878671,10.452939321834048,0.7613266577886116,0.5268485177551081,1.3134966308765235,0,,0.0,none,P251,1
E0014956,N0015204,N0015205,sub main,60.38740590249849,auto_road,derived,s5c_flows,532.1123,718.74,0.06845,2.8602,merrimack,17.683708,8.214,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,428.80138196722845,428.55983234361844,10.752939321834049,10.613293877084686,10.452939321834048,10.313293877084686,0.7613318614887663,0.5268575256729033,1.3219685342913923,0,,0.0,none,P251,1
E0014957,N0015205,N0015206,sub main,51.67053837131875,auto_road,derived,s5c_flows,532.1123,718.74,0.068953,2.8602,merrimack,17.684212,8.2744,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,428.55983234361844,428.35315019013314,10.613293877084686,10.512633501273115,10.313293877084686,10.212633501273114,0.7613371066511985,0.5268666056306108,1.131135776778211,0,,0.0,none,P251,1
E0014958,N0015206,N0015207,sub main,50.442602644432455,auto_road,derived,s5c_flows,533.1921,720.196,0.069384,2.8595,merrimack,17.716059,8.326,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,428.35315019013314,428.1513797795554,10.512633501273115,10.36513023021024,10.212633501273114,10.06513023021024,0.7616682001228875,0.5274403070464322,1.103774640897748,0,,0.0,none,P251,1
E0014959,N0015207,N0014906,sub main,10.424253188549082,auto_road,derived,s5c_flows,533.1921,720.196,0.069804,2.8595,merrimack,17.716479,8.3765,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,428.1513797795554,428.1096827668012,10.36513023021024,10.31115463554255,10.06513023021024,10.01115463554255,0.7616725621271996,0.5274478724324878,0.2281000547758611,0,,0.0,none,P251,1
E0014960,N0015208,N0015209,lateral,23.345235059857504,auto_block,provisional,s5c_flows,11.8776,16.016,0.000583,3.6221,held,0.498523,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.726351236942,435.6096250616427,1.87539436852677,2.234948912966672,1.62539436852677,1.9849489129666722,0.29752269200354026,0.11045292929227404,1.30775655590329,0,,0.0,none,P251,1
E0014961,N0015209,N0014906,lateral,26.22765873912367,auto_block,provisional,s5c_flows,11.8776,16.016,0.000778,3.6221,held,0.498717,0.0934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.6096250616427,435.47848676794706,2.234948912966672,2.942350634396689,1.9849489129666722,2.692350634396689,0.2975593627831527,0.11047298327503832,1.4690434929134435,0,,0.0,none,P251,1
E0014962,N0015210,N0014912,trunk main,82.15264895237111,main_pipe,drafted,s5c_flows,48746.6121,64420.614,9.308719,1.6558,merrimack,943.498887,1117.0462,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,337.79842307818114,337.71627042922876,10.939064714787605,10.594490068818118,9.689064714787605,9.344490068818118,1.1676354780180085,0.6718899238686371,1.1726355028172024,0,,0.0,none,P321,1
E0014963,N0015211,N0015212,trunk main,68.36338394515693,main_pipe,drafted,s5c_flows,0.0,0.0,0.012888,3.6221,held,0.012888,1.5465,66.844,0.0,W11a-XG01779,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.7705122531428,429.428695333417,2.2331193386540917,2.3285678501767393,1.9831193386540917,2.0785678501767393,0.08668044784752008,0.021569293385368643,13.144714416145924,0,,0.0,none,P250,1
E0014964,N0015212,N0015213,trunk main,72.46228895064556,main_pipe,drafted,s5c_flows,0.0,0.0,0.013457,3.6221,held,0.013457,1.6149,72.462,0.0,W11a-XG01780,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.428695333417,429.0663838886638,2.3285678501767393,2.194785544929971,2.0785678501767393,1.944785544929971,0.08804320695620253,0.021971686264705886,13.71718338752552,0,,0.0,none,P250,1
E0014965,N0015213,N0015214,trunk main,39.17119485230311,main_pipe,drafted,s5c_flows,0.0,0.0,0.014061,3.6221,held,0.014061,1.6873,39.171,0.0,W11a-XG01781,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,429.0663838886638,428.87052791440226,2.194785544929971,2.0715497223164903,1.944785544929971,1.8215497223164903,0.08944732833031818,0.022388815323780037,7.298745079645944,0,,0.0,none,P250,1
E0014966,N0015214,N0015215,trunk main,39.99999999993614,main_pipe,drafted,s5c_flows,0.0,0.0,0.014388,3.6221,held,0.014388,1.7265,40.0,0.0,W11a-XG01782,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.87052791440226,428.67052791440256,2.0715497223164903,2.9452557770036947,1.8215497223164903,2.6952557770036947,0.09019034424898492,0.02261057978163114,7.391774277135056,0,,0.0,none,P250,1
E0014967,N0015215,N0015216,trunk main,80.00000000016936,main_pipe,drafted,s5c_flows,0.0,0.0,0.014721,3.6221,held,0.014721,1.7665,80.0,0.0,W11a-XG01783,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.67052791440256,428.2705279144017,2.9452557770036947,2.3579205719263996,2.6952557770036947,2.1079205719263996,0.09093520713140814,0.022833611635732637,14.66245445957351,0,,0.0,none,P250,1
E0014968,N0015216,N0015217,trunk main,49.999999999983245,main_pipe,drafted,s5c_flows,0.0,0.0,0.015388,3.6221,held,0.015388,1.8465,50.0,0.0,W11a-XG01784,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.2705279144017,428.0205279144018,2.3579205719263996,2.6413068023950927,2.1079205719263996,2.3913068023950927,0.09239315836956398,0.023272231914101077,9.019426849765205,0,,0.0,none,P250,1
E0014969,N0015217,N0015218,trunk main,50.000000000028066,main_pipe,drafted,s5c_flows,0.0,0.0,0.015804,3.6221,held,0.015804,1.8965,50.0,0.0,W11a-XG01785,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,428.0205279144018,427.77052791440167,2.6413068023950927,3.5426434723170814,2.3913068023950927,3.2926434723170814,0.09328066450235259,0.023540574575916545,8.933612745788103,0,,0.0,none,P250,1
E0014970,N0015218,N0015219,trunk main,44.99999999983357,main_pipe,drafted,s5c_flows,0.0,0.0,0.016221,3.6221,held,0.016221,1.9465,45.0,0.0,W11a-XG01786,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.77052791440167,427.5455279144025,3.5426434723170814,2.4265179840350015,3.2926434723170814,2.1765179840350015,0.09415437938193918,0.02380573497305019,7.965641162105012,0,,0.0,none,P250,1
E0014971,N0015219,N0015220,trunk main,69.99999104687619,main_pipe,drafted,s5c_flows,0.0,0.0,0.016596,3.6221,held,0.016596,1.9915,63.913,0.0,W11a-XG01787,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.5455279144025,427.1955279591681,2.4265179840350015,3.287229609191286,2.1765179840350015,3.037229609191286,0.09492704026757545,0.02404104182938674,12.290138975779684,0,,0.0,none,P250,1
E0014972,N0015220,N0015221,trunk main,49.99993088967914,main_pipe,drafted,s5c_flows,0.0,0.0,0.017179,3.6221,held,0.017179,2.0615,27.273,0.0,W11a-XG01788,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,427.1955279591681,426.9455283047197,3.287229609191286,3.238126480436563,3.037229609191286,2.988126480436563,0.09610483985263932,0.024401198789350792,8.67107403511028,0,,0.0,none,P250,1
E0014973,N0015221,N0015222,trunk main,49.999999999900545,main_pipe,drafted,s5c_flows,0.0,0.0,0.017596,3.6221,held,0.017596,2.1115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.9455283047197,426.6955283047202,3.238126480436563,3.3158852694985512,2.988126480436563,3.0658852694985512,0.09693056261760727,0.024654750600193148,8.597219605741794,0,,0.0,none,P250,1
E0014974,N0015222,N0015223,trunk main,5.302489042730047,main_pipe,drafted,s5c_flows,0.0,0.0,0.018013,3.6221,held,0.018013,2.1615,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,426.6955283047202,426.6531083923784,3.3158852694985512,3.3796674865278646,3.0658852694985512,3.1296674865278646,0.11453598446078093,0.022395557733068644,0.7715899749313732,0,,0.0,none,P250,1
E0014975,N0015223,N0015224,trunk main,60.00000000004429,main_pipe,drafted,s5c_flows,0.0,0.0,0.018057,3.6221,held,0.018057,2.1668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.6531083923784,426.35310839237815,3.3796674865278646,3.4026289123093534,3.1296674865278646,3.1526289123093534,0.09782793146622183,0.024931287298394472,10.22202948598601,0,,0.0,none,P250,1
E0014976,N0015224,N0015225,trunk main,60.00000000008825,main_pipe,drafted,s5c_flows,0.0,0.0,0.018557,3.6221,held,0.018557,2.2268,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.35310839237815,426.0531083923777,3.4026289123093534,3.2367780822316945,3.1526289123093534,2.9867780822316945,0.09878361424398288,0.025226920086436094,10.123136389114077,0,,0.0,none,P250,1
E0014977,N0015225,N0015226,trunk main,59.99999999987104,main_pipe,drafted,s5c_flows,0.0,0.0,0.019057,3.6221,held,0.019057,2.2868,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.0531083923777,425.75310839237835,3.2367780822316945,2.8563581603560237,2.9867780822316945,2.6063581603560237,0.09972177826597454,0.025518261037107665,10.027899796679161,0,,0.0,none,P250,1
E0014978,N0015226,N0015227,trunk main,27.236935658744486,main_pipe,drafted,s5c_flows,0.0,0.0,0.019557,3.6221,held,0.019557,2.3468,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.75310839237835,425.61692371408463,2.8563581603560237,3.183918571071615,2.6063581603560237,2.933918571071615,0.10064318694794362,0.025805484000786222,4.510478467663594,0,,0.0,none,P250,1
E0014979,N0015227,N0014915,trunk main,31.674656225348425,main_pipe,drafted,s5c_flows,0.0,0.0,0.019784,3.6221,held,0.019784,2.374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,425.61692371408463,425.4585504329579,3.183918571071615,3.2900762760264683,2.933918571071615,3.0400762760264683,0.10105617019512,0.025934568331100166,5.223935718817031,0,,0.0,none,P250,1
E0014980,N0015228,N0015229,lateral,69.99999999988864,draft,provisional,s5c_flows,33.2694,51.104,0.002532,3.6221,held,1.397269,0.3038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.9157713838509,345.5657713838514,2.676635842711619,3.196710305601698,2.426635842711619,2.946710305601698,0.4099319540324734,0.18008262277513248,2.8460007940059033,0,,0.0,none,P321,1
E0014981,N0015229,N0015230,lateral,69.99999999988154,draft,provisional,s5c_flows,43.4561,64.84,0.003115,3.6221,held,1.824906,0.3738,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.5657713838514,345.21577138385203,3.196710305601698,3.3052247098979706,2.946710305601698,3.0552247098979706,0.4444733685575634,0.20504133982285838,2.6248291780694126,0,,0.0,none,P321,1
E0014982,N0015230,N0015231,lateral,70.00000000035082,draft,provisional,s5c_flows,49.9348,73.576,0.003698,3.6221,held,2.097092,0.4438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.21577138385203,344.8657713838503,3.3052247098979706,3.5668152860715736,3.0552247098979706,3.3168152860715736,0.4634088280083915,0.2195218691182798,2.5175754024508734,0,,0.0,none,P321,1
E0014983,N0015231,N0014912,lateral,15.3836393279459,draft,provisional,s5c_flows,55.3337,80.856,0.004282,3.6221,held,2.324012,0.5138,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.8657713838503,344.7888531872106,3.5668152860715736,3.5219073108362977,3.3168152860715736,3.2719073108362977,0.47782841955541244,0.2309514511420619,0.5365817065415571,0,,0.0,none,P321,1
E0014984,N0015232,N0015233,lateral,65.00000000008329,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,427.56846923828124,426.82096923828027,1.5500000000000114,1.572127685547855,1.3000000000000114,1.322127685547855,0.15696687655280503,0.026137935844190024,6.901668410088282,0,,0.0,none,P250,1
E0014985,N0015233,N0014915,lateral,62.47442449766176,draft,drafted,s5c_flows,0.7416,1.0,0.000542,3.6221,held,0.031632,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,426.82096923828027,426.508597115792,1.572127685547855,2.2400295931923893,1.322127685547855,1.9900295931923893,0.11917383524738344,0.03180743570743824,8.737156156239621,0,,0.0,none,P250,1
E0014986,N0015234,N0014929,lateral,43.54997142057966,draft,drafted,s5c_flows,35.1522,47.4,0.010147,3.6221,held,1.483818,1.2176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.56898583564015,342.35123597853726,5.353591068656726,5.838430769509614,5.103591068656726,5.588430769509614,0.41750007292728913,0.18539619730517826,1.7385215095185635,0,,0.0,none,P321,1
E0014987,N0015235,N0015236,lateral,89.9999999999784,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.9723658841525,346.52236588415263,1.5530247408474906,3.7655674654567406,1.3030247408474906,3.5155674654567406,0.13489621704043256,0.037230723305707175,11.119659490154893,0,,0.0,none,P321,1
E0014988,N0015236,N0015237,lateral,70.00000000003239,draft,provisional,s5c_flows,4.3191,5.824,0.00075,3.6221,held,0.181819,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.52236588415263,346.1723658841525,3.7655674654567406,2.139035483035002,3.5155674654567406,1.889035483035002,0.21499146460197052,0.06941006684975262,5.4265720214853275,0,,0.0,none,P321,1
E0014989,N0015237,N0015238,lateral,70.00000000003239,draft,provisional,s5c_flows,7.2203,9.736,0.001333,3.6221,held,0.304027,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.1723658841525,345.82236588415236,2.139035483035002,2.5430515963163884,1.889035483035002,2.2930515963163884,0.25405173363249123,0.08782621792042852,4.592240525132158,0,,0.0,none,P321,1
E0014990,N0015238,N0015239,lateral,69.99999999992207,draft,provisional,s5c_flows,9.3799,12.648,0.001917,3.6221,held,0.395144,0.23,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.82236588415236,345.47236588415274,2.5430515963163884,3.1575779635035133,2.2930515963163884,2.9075779635035133,0.2763270488123156,0.09913624775129162,4.2220501817676945,0,,0.0,none,P321,1
E0014991,N0015239,N0015240,lateral,14.999999999959865,draft,provisional,s5c_flows,11.5394,15.56,0.0025,3.6221,held,0.486262,0.3,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.47236588415274,345.3973658841529,3.1575779635035133,3.3786045748314564,2.9075779635035133,3.1286045748314564,0.29518400766673836,0.1091773928139134,0.846929350866393,0,,0.0,none,P321,1
E0014992,N0015240,N0015241,lateral,15.675874057680975,draft,provisional,s5c_flows,11.5394,15.56,0.002625,3.6221,held,0.486387,0.315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.3973658841529,345.3189865138645,3.3786045748314564,3.408430478322998,3.1286045748314564,3.158430478322998,0.2952080625042812,0.10919047836606302,0.8850184016374123,0,,0.0,none,P321,1
E0014993,N0015241,N0015242,lateral,58.06553232460175,draft,provisional,s5c_flows,14.7788,19.928,0.002756,3.6221,held,0.622319,0.3307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.3189865138645,345.0286588522415,3.408430478322998,3.449124350883494,3.158430478322998,3.199124350883494,0.31909387597547295,0.12253703017057502,3.032834362985651,0,,0.0,none,P321,1
E0014994,N0015242,N0014929,lateral,61.62421675527811,draft,provisional,s5c_flows,14.7788,19.928,0.00324,3.6221,held,0.622803,0.3887,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.0286588522415,344.72053776846514,3.449124350883494,3.4691289795817397,3.199124350883494,3.2191289795817397,0.319171870324395,0.12258177628061709,3.2179223006424635,0,,0.0,none,P321,1
E0014995,N0015243,N0015244,lateral,75.89566124516288,draft,drafted,s5c_flows,49.0589,66.152,0.006085,3.6221,held,2.062758,0.7302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.8295156924933,342.4500373862675,4.322004082897308,5.660497281701225,4.072004082897308,5.410497281701225,0.46112587867658966,0.2177447122705572,2.743128819943193,0,,0.0,none,P321,1
E0014996,N0015244,N0015245,lateral,4.104338754753457,draft,drafted,s5c_flows,50.1386,67.608,0.006718,3.6221,held,2.108657,0.8061,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,342.4500373862675,342.40899399872,5.660497281701225,5.718783100889368,5.410497281701225,5.468783100889368,0.5929674662166995,0.18547079809477635,0.11536154984860304,0,,0.0,none,P321,1
E0014997,N0015245,N0015246,lateral,40.00000000024795,draft,drafted,s5c_flows,50.1386,67.608,0.006752,3.6221,held,2.108692,0.8102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.40899399872,342.20899399871877,5.718783100889368,5.833730610656232,5.468783100889368,5.583730610656232,0.46417378361009004,0.22011930268023133,1.4362436876245577,0,,0.0,none,P321,1
E0014998,N0015246,N0015247,lateral,39.999999999851305,draft,drafted,s5c_flows,51.6218,69.608,0.007085,3.6221,held,2.171205,0.8502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.20899399871877,342.0089939987195,5.833730610656232,6.019600971983607,5.583730610656232,5.769600971983607,0.46824248329513163,0.22331358161023934,1.4237637344922218,0,,0.0,none,P321,1
E0014999,N0015247,N0015248,lateral,15.34174411428418,draft,drafted,s5c_flows,51.6218,69.608,0.007418,3.6221,held,2.171539,0.8902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.0089939987195,341.9322852781481,6.019600971983607,6.085323364430053,5.769600971983607,5.835323364430053,0.4682639834175065,0.22333053565903543,0.5460503995458692,0,,0.0,none,P321,1
E0015000,N0015248,N0015249,lateral,49.9999999999166,draft,drafted,s5c_flows,59.7795,80.608,0.007546,3.6221,held,2.513658,0.9056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.9322852781481,341.68228527814847,6.085323364430053,6.32143786638278,5.835323364430053,6.07143786638278,0.4890829448234182,0.24012472658773393,1.703869133348773,0,,0.0,none,P321,1
E0015001,N0015249,N0015250,lateral,49.9999999999166,draft,drafted,s5c_flows,59.7795,80.608,0.007963,3.6221,held,2.514074,0.9556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.68228527814847,341.43228527814887,6.32143786638278,6.749019653491757,6.07143786638278,6.499019653491757,0.48910691193465167,0.240144503999914,1.7037856407215992,0,,0.0,none,P321,1
E0015002,N0015250,N0014929,lateral,4.549692487915854,draft,drafted,s5c_flows,64.2292,86.608,0.00838,3.6221,held,2.701031,1.0056,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,341.43228527814887,341.3913380457576,6.749019653491757,6.798328702289268,6.499019653491757,6.548328702289268,0.615560070057161,0.2148181786262751,0.12318571626143567,0,,0.0,none,P321,1
E0015003,N0015251,N0015252,lateral,15.051819759110193,auto_road,derived,s5c_flows,4.8142,3.0,0.00908,3.6221,held,0.210903,1.0896,15.052,0.0,W11a-XG01789,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.8754775956853,414.8002184968898,3.457286076189689,3.0700512785008414,3.207286076189689,2.8200512785008414,0.2256690252648656,0.07426663966493682,1.1116441982119623,0,,0.0,none,P250,1
E0015004,N0015252,N0015253,lateral,17.9233452683474,auto_road,derived,s5c_flows,4.8142,3.0,0.009206,3.6221,held,0.211028,1.1047,17.923,0.0,W11a-XG01790,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.8002184968898,414.71060177054807,3.0700512785008414,2.8035889032800583,2.8200512785008414,2.5535889032800583,0.22571260117119094,0.07428673271429412,1.3234636417687569,0,,0.0,none,P250,1
