EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0015005,N0015253,N0015254,lateral,51.39481283185379,auto_road,derived,s5c_flows,4.8142,3.0,0.009355,3.6221,held,0.211178,1.1226,51.395,0.0,W11a-XG01791,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.71060177054807,414.4536277063888,2.8035889032800583,2.7150124303299776,2.5535889032800583,2.4650124303299776,0.22576486818752295,0.0743108362044552,3.794125369199358,0,,0.0,none,P250,1
E0015006,N0015254,N0015255,lateral,10.629954861926445,auto_road,derived,s5c_flows,4.8142,3.0,0.009783,3.6221,held,0.211606,1.174,10.63,0.0,W11a-XG01792,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.4536277063888,414.4004779320791,2.7150124303299776,2.753879978077123,2.4650124303299776,2.503879978077123,0.22591385931836327,0.07437956258893788,0.7842188828077796,0,,0.0,none,P250,1
E0015007,N0015255,N0015256,lateral,8.864910344688257,auto_road,derived,s5c_flows,4.8142,3.0,0.009872,3.6221,held,0.211695,1.1846,8.865,0.0,W11a-XG01793,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.4004779320791,414.3561533803557,2.753879978077123,2.8120289926911823,2.503879978077123,2.5620289926911823,0.22594481436627403,0.0743938447411803,0.6539141257089995,0,,0.0,none,P250,1
E0015008,N0015256,N0015257,lateral,38.951441529559574,auto_road,derived,s5c_flows,4.8142,3.0,0.009946,3.6221,held,0.211769,1.1935,38.951,0.0,W11a-XG01794,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.3561533803557,414.1613961727079,2.8120289926911823,3.644969794088979,2.5620289926911823,3.394969794088979,0.22597054526929236,0.07440571741177618,2.8728996134681015,0,,0.0,none,P250,1
E0015009,N0015257,N0015258,lateral,26.681145504899934,auto_road,derived,s5c_flows,4.8142,3.0,0.01027,3.6221,held,0.212093,1.2324,26.681,0.0,W11a-XG01795,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.1613961727079,414.0279904451834,3.644969794088979,4.328637972785373,3.394969794088979,4.078637972785373,0.22608313013915604,0.07445767507057324,1.9669126048515477,0,,0.0,none,P250,1
E0015010,N0015258,N0015259,lateral,5.502502620893519,auto_road,derived,s5c_flows,4.8142,3.0,0.010493,3.6221,held,0.212316,1.2591,5.503,0.0,W11a-XG01796,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,414.0279904451834,413.98672167552667,4.328637972785373,4.422946293223333,4.078637972785373,4.172946293223333,0.2600619174766833,0.067774388350921,0.3526405477000084,0,,0.0,none,P250,1
E0015011,N0015259,N0015260,lateral,30.38144250172986,auto_road,derived,s5c_flows,4.8142,3.0,0.010539,3.6221,held,0.212361,1.2646,30.381,0.0,W11a-XG01797,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.98672167552667,413.834814463018,4.422946293223333,4.545526113153869,4.172946293223333,4.295526113153869,0.22617616407817787,0.07450062121087345,2.2387742629404945,0,,0.0,none,P250,1
E0015012,N0015260,N0015261,lateral,72.38821536941668,auto_road,derived,s5c_flows,4.8142,3.0,0.010792,3.6221,held,0.212615,1.295,72.388,0.0,W11a-XG01798,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.834814463018,413.47287338617093,4.545526113153869,4.7127040064071934,4.295526113153869,4.4627040064071934,0.22626426147624215,0.07454129789060979,5.332129114361371,0,,0.0,none,P250,1
E0015013,N0015261,N0015262,lateral,11.713678032843298,auto_road,derived,s5c_flows,5.3777,4.0,0.011395,3.6221,held,0.236843,1.3674,11.714,0.0,W11a-XG01799,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.47287338617093,413.4143049960067,4.7127040064071934,4.791566586024544,4.4627040064071934,4.541566586024544,0.2343459156397356,0.07831145319699503,0.833076039243554,0,,0.0,none,P250,1
E0015014,N0015262,N0015263,lateral,17.30144407415378,auto_road,derived,s5c_flows,5.3777,4.0,0.011493,3.6221,held,0.23694,1.3791,17.301,0.0,W11a-XG01800,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.4143049960067,413.32779777563593,4.791566586024544,5.047080154051571,4.541566586024544,4.797080154051571,0.234377068992,0.07832613461864715,1.2303140510974595,0,,0.0,none,P250,1
E0015015,N0015263,N0014947,lateral,18.79877354065237,auto_road,derived,s5c_flows,5.3777,4.0,0.011637,3.6221,held,0.237085,1.3964,18.799,0.0,W11a-XG01801,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,413.32779777563593,413.23380390793267,5.047080154051571,5.284476121364207,4.797080154051571,5.034476121364207,0.23442362160532937,0.07834807526437151,1.3365244090959958,0,,0.0,none,P250,1
E0015016,N0015264,N0014951,lateral,92.70205405084312,draft,provisional,s5c_flows,3.981,5.368,0.0,3.6221,held,0.166892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.60303668671867,345.13952641646443,1.6045743972657078,2.1172484858793155,1.3545743972657078,1.8672484858793155,0.20903642483421792,0.06675929444558273,7.391220144556388,0,,0.0,none,P311,1
E0015017,N0015265,N0014951,lateral,23.468947573226746,draft,provisional,s5c_flows,5.126,6.912,0.0,3.6221,held,0.214895,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,345.94756189823113,345.68940347492565,1.557290396690746,1.5673714274180952,1.307290396690746,1.3173714274180952,0.29774543577553286,0.06235781295846152,1.3137031813825317,0,,0.0,none,P311,1
E0015018,N0015266,N0014953,lateral,52.059546026727965,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.6554320498415,343.3951343197079,1.5542542294553527,2.2022472720889823,1.3042542294553527,1.9522472720889823,0.0,0.0,0.0,0,,0.0,none,P311,1
E0015019,N0015267,N0015268,lateral,53.51556778685014,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.20387573242186,343.9362978934876,1.5500000000000114,2.0465817451842554,1.3000000000000114,1.7965817451842554,0.17065230391004918,0.050665805354795285,5.22656951793027,0,,0.0,none,P311,1
E0015020,N0015268,N0014953,lateral,76.00297450373012,draft,provisional,s5c_flows,7.5585,10.192,0.000446,3.6221,held,0.317316,0.0535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.9362978934876,343.556283020969,2.0465817451842554,2.0410985708278986,1.7965817451842554,1.7910985708278986,0.25757328791563994,0.0895748894556512,4.91788667986297,0,,0.0,none,P311,1
E0015021,N0015269,N0015270,sub main,39.99999999988121,draft,drafted,s5c_flows,347.9111,465.918,0.045898,3.0111,merrimack,12.170926,5.5077,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,336.162550805006,335.9625508050066,10.960312964525258,10.341770484055928,10.710312964525258,10.091770484055928,0.7537843517977636,0.5631644631071986,0.884426248800068,0,,0.0,none,P311,1
E0015022,N0015270,N0015271,sub main,70.00000000023813,draft,drafted,s5c_flows,352.2303,471.742,0.046231,3.0066,merrimack,12.303473,5.5477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,335.9625508050066,335.61255080500536,10.341770484055928,11.06124680241652,10.091770484055928,10.81124680241652,0.7556786133758916,0.567005148322469,1.543866196581521,0,,0.0,none,P311,1
E0015023,N0015271,N0014958,sub main,78.80851264648524,draft,drafted,s5c_flows,356.5494,477.566,0.046814,3.0022,merrimack,12.436073,5.6177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,335.61255080500536,335.21850824177295,11.06124680241652,10.157529355883298,10.81124680241652,9.907529355883298,0.7575475290466409,0.570848279784766,1.7338518844193676,0,,0.0,none,P311,1
E0015024,N0015272,N0015273,main,4.175159993134806,auto_road,derived,s5c_flows,96.8609,131.914,0.016041,3.515,merrimack,3.956588,1.925,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,338.47260902976376,338.43085742983243,9.28630210304874,9.108082999855071,9.03630210304874,8.858082999855071,0.7155752090130683,0.2528854602605006,0.09724484443997734,0,,0.0,none,P311,1
E0015025,N0015273,N0015274,main,24.790240293286768,auto_road,derived,s5c_flows,96.8609,131.914,0.016076,3.515,merrimack,3.956623,1.9291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.43085742983243,338.306906228366,9.108082999855071,8.501473898587108,8.858082999855071,8.251473898587108,0.5583358411239369,0.30199511908719645,0.7400038491583522,0,,0.0,none,P311,1
E0015026,N0015274,N0015275,main,28.809215766679113,auto_road,derived,s5c_flows,99.0204,134.826,0.016283,3.5056,merrimack,4.033952,1.9539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.306906228366,338.1628601495326,8.501473898587108,7.734783893436145,8.251473898587108,7.484783893436145,0.5614465194015787,0.3050173508049282,0.8552080732873599,0,,0.0,none,P311,1
E0015027,N0015275,N0014958,main,25.635506173919875,auto_road,derived,s5c_flows,100.1002,136.282,0.016523,3.501,merrimack,4.072677,1.9827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.1628601495326,338.034682618663,7.734783893436145,7.341354978993252,7.484783893436145,7.091354978993252,0.5629865385960734,0.3065221357606397,0.7589141248340637,0,,0.0,none,P311,1
E0015028,N0015276,N0014965,lateral,89.31175173072259,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.79237670898436,344.34581795033074,1.5500000000000114,1.8358226746692594,1.3000000000000114,1.5858226746692594,0.17065230391004918,0.050665805354795285,8.722584819579387,0,,0.0,none,P311,1
E0015029,N0015277,N0015278,main,69.99999999955482,draft,drafted,s5c_flows,74.9083,101.008,0.007516,3.626,merrimack,3.151239,0.902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.39804024740107,339.0480402474033,11.19357352213018,10.123682164706054,10.94357352213018,9.873682164706054,0.5227074973908216,0.2689360719558055,2.2319684957320316,0,,0.0,none,P311,1
E0015030,N0015278,N0015279,main,71.66217001234456,draft,drafted,s5c_flows,83.7424,112.92,0.0081,3.5774,merrimack,3.475476,0.972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.0480402474033,338.6897293973416,10.123682164706054,9.425413424924045,9.873682164706054,9.175413424924045,0.5378224567962641,0.28262286057523134,2.2207505192706916,0,,0.0,none,P311,1
E0015031,N0015279,N0015280,main,93.33782998778628,draft,drafted,s5c_flows,86.9817,117.288,0.008697,3.561,merrimack,3.593698,1.0436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.6897293973416,338.22304024740265,9.425413424924045,9.95469412759735,9.175413424924045,9.70469412759735,0.5430601874591438,0.28747952437997737,2.864563699789673,0,,0.0,none,P311,1
E0015032,N0015280,N0015281,main,47.03053022433204,draft,drafted,s5c_flows,90.2211,121.656,0.009475,3.5453,merrimack,3.711572,1.137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.22304024740265,337.987887596281,9.95469412759735,9.72362973770339,9.70469412759735,9.47362973770339,0.5481497016121426,0.2922568339842392,1.4299782853118503,0,,0.0,none,P311,1
E0015033,N0015281,N0015282,main,76.93078800827188,draft,drafted,s5c_flows,92.7841,125.112,0.009867,3.5333,merrimack,3.80425,1.184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.987887596281,337.60323365623964,9.72362973770339,9.207893052744737,9.47362973770339,8.957893052744737,0.5520627903729015,0.2959695926293242,2.322525304181054,0,,0.0,none,P311,1
E0015034,N0015282,N0015283,main,70.78044704749483,draft,drafted,s5c_flows,94.9436,128.024,0.010508,3.5235,merrimack,3.882412,1.2609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.60323365623964,337.2493314210022,9.207893052744737,9.300107055560318,8.957893052744737,9.050107055560318,0.5553049623473679,0.29907239314430833,2.1243716470163805,0,,0.0,none,P311,1
E0015035,N0015283,N0014965,main,52.71023122810674,draft,drafted,s5c_flows,97.1032,130.936,0.011098,3.5139,merrimack,3.960309,1.3317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.2493314210022,336.98578026486166,9.300107055560318,9.19586036013834,9.050107055560318,8.94586036013834,0.55848520537287,0.30213971177325494,1.5730118637883166,0,,0.0,none,P311,1
E0015036,N0015284,N0014973,lateral,55.24726495602023,draft,provisional,s5c_flows,47.0594,63.696,0.004587,3.6221,held,1.977437,0.5504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.1696130353524,342.89337671057234,4.103702394335073,4.2830148909901595,3.8537023943350732,4.0330148909901595,0.4553264134535131,0.21326912399369718,2.0222585865008518,0,,0.0,none,P268,1
E0015037,N0015285,N0014973,lateral,90.48384197708612,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.19130249023436,344.73888328034894,1.5500000000000114,2.4375083212135564,1.3000000000000114,2.1875083212135564,0.17065230391004918,0.050665805354795285,8.837056391259363,0,,0.0,none,P268,1
E0015038,N0015286,N0014992,lateral,10.000000000060131,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,339.59599369117115,339.54599369117085,1.5501855080476048,1.5794030373447754,1.3001855080476048,1.3294030373447754,0.0,0.0,0.0,0,,0.0,none,P249,1
E0015039,N0015287,N0015288,lateral,39.99999999980823,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.77091391142557,344.57091391142654,1.5581876510744337,2.756173490917206,1.3081876510744337,2.506173490917206,0.214700651244523,0.06927965601494754,3.1050984838616187,0,,0.0,none,P268,1
E0015040,N0015288,N0014995,lateral,54.95536948479201,auto_road,derived,s5c_flows,7.5585,10.192,0.000333,3.6221,held,0.317204,0.04,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,344.57091391142654,343.6916279996699,2.756173490917206,1.5686564241582346,2.506173490917206,1.3186564241582346,0.3844200557487727,0.06826445187912036,2.3826093645465525,0,,0.0,none,P268,1
E0015041,N0015289,N0015290,lateral,13.160178826143467,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.972705078125,344.90690418399424,1.5500000000000114,2.022996939052632,1.3000000000000114,1.7729969390526321,0.13489621704043256,0.037230723305707175,1.6259634152921867,0,,0.0,none,P249,1
E0015042,N0015290,N0015291,lateral,78.31719331022093,auto_road,derived,s5c_flows,4.3191,5.824,0.00011,3.6221,held,0.181178,0.0132,0.0,0.0,,200,PVC-U,4.25,0.5,ground,minimum,tractive,1.0,344.90690418399424,341.57842346830984,2.022996939052632,1.5880804379401638,1.7729969390526321,1.3380804379401638,0.44528624302373615,0.04237894771804587,2.931342648959335,0,,0.0,none,P249,1
E0015043,N0015291,N0014992,lateral,42.10298810716809,auto_road,derived,s5c_flows,8.6382,11.648,0.000762,3.6221,held,0.3629,0.0915,0.0,0.0,,200,PVC-U,4.8,0.5,cover_min,minimum,tractive,1.0,341.21599100330786,339.1950475741638,1.9505129029421369,1.930349154351802,1.7005129029421369,1.680349154351802,0.5841081388987005,0.0563581703025067,1.2013468426854044,0,,0.0,none,P249,1
E0015044,N0015292,N0015293,lateral,42.82480752867982,draft,drafted,s5c_flows,28.5144,34.172,0.001718,3.6221,held,1.197114,0.2061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.71179380889765,342.49766977125427,4.129118056336722,3.910930082261359,3.879118056336722,3.660930082261359,0.3910030153342749,0.16715835521636252,1.8254252886885534,0,,0.0,none,P268,1
E0015045,N0015293,N0014995,lateral,41.92237542038504,draft,drafted,s5c_flows,29.5942,35.628,0.002075,3.6221,held,1.242738,0.249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.49766977125427,342.28805789415236,3.910930082261359,2.9722265296757655,3.660930082261359,2.7222265296757655,0.3955117514107141,0.17019014088524448,1.76658785614907,0,,0.0,none,P268,1
E0015046,N0015294,N0015295,lateral,44.999999999989626,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,342.7978031575936,342.10030315759377,1.6305110513907835,1.6526265299062288,1.3805110513907835,1.4026265299062288,0.28749286178245553,0.04685536924881925,2.6087604239974085,0,,0.0,none,P268,1
E0015047,N0015295,N0014988,lateral,52.8332106302602,draft,provisional,s5c_flows,10.8924,15.648,0.000375,3.6221,held,0.457013,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.10030315759377,341.83613710444246,1.6526265299062288,2.3575579639169177,1.4026265299062288,2.1075579639169177,0.2894292032397348,0.10606718330487239,3.042379623921268,0,,0.0,none,P268,1
E0015048,N0015296,N0015297,lateral,49.99999999997618,draft,provisional,s5c_flows,15.8585,21.384,0.001953,3.6221,held,0.666784,0.2344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.6811045802503,338.4311045802504,1.9232960545153333,2.4550343357652196,1.6732960545153333,2.2050343357652196,0.3260838301481585,0.1265777422612409,2.555580057294793,0,,0.0,none,P249,1
E0015049,N0015297,N0015298,lateral,50.000000000046576,draft,provisional,s5c_flows,16.9383,22.84,0.00237,3.6221,held,0.712468,0.2844,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.4311045802504,338.1811045802502,2.4550343357652196,2.580736240062322,2.2050343357652196,2.330736240062322,0.33292334945165414,0.1305915764962669,2.5030786657248956,0,,0.0,none,P249,1
E0015050,N0015298,N0014998,lateral,5.245690228472797,draft,provisional,s5c_flows,16.9383,22.84,0.002787,3.6221,held,0.712885,0.3344,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,338.1811045802502,338.1391390584224,2.580736240062322,2.6015835978275845,2.330736240062322,2.3515835978275845,0.39224500575546023,0.11676185268723357,0.2228917365210572,0,,0.0,none,P249,1
E0015051,N0015299,N0015300,lateral,80.00000000015098,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.6,0.5,cover_min,minimum,tractive,1.0,342.5136735019385,340.4336735019346,1.5784285488427372,1.6051448574403935,1.3284285488427372,1.3551448574403935,0.23517691479777228,0.025641512221783985,5.669490708653856,0,,0.0,none,P249,1
E0015052,N0015300,N0015301,lateral,69.99999999972485,draft,drafted,s5c_flows,3.2393,4.368,0.000667,3.6221,held,0.136468,0.08,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,340.40584070250253,339.775840702505,1.6329776568724697,1.5857925982762708,1.3829776568724697,1.3357925982762708,0.2392953903959346,0.053195358400843024,4.875424740659365,0,,0.0,none,P249,1
E0015053,N0015301,N0015302,lateral,70.00000000019091,draft,drafted,s5c_flows,6.4787,8.736,0.00125,3.6221,held,0.272853,0.15,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,339.6770133573456,339.11701335734404,1.6846199434356777,1.6515413301559647,1.4346199434356777,1.4015413301559647,0.288546087697833,0.07485999648321576,4.043259348889832,0,,0.0,none,P249,1
E0015054,N0015302,N0014998,lateral,6.786519463538647,draft,drafted,s5c_flows,7.5585,10.192,0.001833,3.6221,held,0.318704,0.22,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,339.11701335734404,339.0762942405628,1.6515413301559647,1.6644284156872118,1.4015413301559647,1.4144284156872118,0.27473928390120494,0.08598829549063039,0.41169452041782817,0,,0.0,none,P249,1
E0015055,N0015303,N0015005,main,64.19692872969438,draft,drafted,s5c_flows,100.1934,124.4,0.013957,3.5006,merrimack,4.073431,1.6748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.19026988526826,336.8692852416198,3.5765758178567353,3.5907062134583043,3.3265758178567353,3.3407062134583043,0.5630164080331079,0.30655137821146705,1.900386555161737,0,,0.0,none,P249,1
E0015056,N0015304,N0015305,lateral,54.67223365738566,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.75413818359374,338.4807770153068,1.5500000000000114,1.863400230786965,1.3000000000000114,1.613400230786965,0.0,0.0,0.0,0,,0.0,none,P249,1
E0015057,N0015305,N0015306,lateral,49.99999999992171,draft,provisional,s5c_flows,0.7416,1.0,0.000456,3.6221,held,0.031546,0.0547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.4807770153068,338.2307770153072,1.863400230786965,2.280667076489692,1.613400230786965,2.030667076489692,0.1190609348133295,0.031769580701287964,6.999217120532238,0,,0.0,none,P249,1
E0015058,N0015306,N0015307,lateral,50.00000000014285,draft,provisional,s5c_flows,0.7416,1.0,0.000872,3.6221,held,0.031962,0.1047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.2307770153072,337.98077701530644,2.280667076489692,2.558987388990431,2.030667076489692,2.308987388990431,0.11960510061402196,0.031952180934779834,6.967372871705255,0,,0.0,none,P249,1
E0015059,N0015307,N0015005,lateral,16.397228719390483,draft,provisional,s5c_flows,0.7416,1.0,0.001289,3.6221,held,0.032379,0.1547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.98077701530644,337.8987908717095,2.558987388990431,2.5612005833686453,2.308987388990431,2.3112005833686453,0.12014568651473159,0.03213393929128952,2.2746313517436665,0,,0.0,none,P249,1
E0015060,N0015308,N0015026,main,83.18477974610975,draft,provisional,s5c_flows,48.4131,66.586,0.00523,3.6221,held,2.034831,0.6277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.5921166581604,330.17619275942985,4.290238078167704,4.641952992523272,4.040238078167704,4.391952992523272,0.4592477829255407,0.21628923733418987,3.018877928896348,0,,0.0,none,P294,1
E0015061,N0015309,N0015310,lateral,70.00000000013819,draft,provisional,s5c_flows,11.5751,10.266,0.0,3.6221,held,0.485256,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,333.34889796243243,332.96389796243164,1.5501193715519435,1.5650632192089802,1.3001193715519435,1.3150632192089802,0.30493134075668527,0.106632337338154,3.8259978911117942,0,,0.0,none,P294,1
E0015062,N0015310,N0015311,lateral,69.99999999967974,draft,provisional,s5c_flows,15.8942,16.09,0.000583,3.6221,held,0.666908,0.07,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,332.96389796243164,332.5788979624334,1.5650632192089802,2.096913805144709,1.3150632192089802,1.846913805144709,0.3371302201786395,0.12373612026628242,3.4605816887110645,0,,0.0,none,P294,1
E0015063,N0015311,N0015026,lateral,11.603458127226167,draft,provisional,s5c_flows,21.6323,24.892,0.001167,3.6221,held,0.908047,0.14,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,332.5788979624334,332.5150789427337,2.096913805144709,2.3030668092194446,1.846913805144709,2.0530668092194446,0.3712386123428435,0.14315427492687377,0.5209344134938846,0,,0.0,none,P294,1
E0015064,N0015312,N0015313,lateral,34.999999999949885,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.4,0.5,cover_min,minimum,tractive,1.0,342.8597897420492,342.0197897420504,1.7002993692789232,1.7163552774808295,1.4502993692789232,1.4663552774808295,0.22898143072321825,0.0261044264051917,2.5475137066359035,0,,0.0,none,P268,1
E0015065,N0015313,N0015314,lateral,90.00000000007682,draft,drafted,s5c_flows,3.2393,4.368,0.000292,3.6221,held,0.136093,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.0197897420504,341.56978974205003,1.7163552774808295,5.357608939590591,1.4663552774808295,5.107608939590591,0.1954480759838651,0.06086550508145275,7.674672633385813,0,,0.0,none,P268,1
E0015066,N0015314,N0015315,lateral,64.99999999998008,draft,drafted,s5c_flows,11.9785,10.81,0.001042,3.6221,held,0.503211,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.56978974205003,341.24478974205016,5.357608939590591,2.636191703262341,5.107608939590591,2.386191703262341,0.298405990653388,0.11093643426399138,3.63040075355371,0,,0.0,none,P268,1
E0015067,N0015315,N0014988,lateral,43.592555719025626,draft,drafted,s5c_flows,17.3774,18.09,0.001583,3.6221,held,0.730089,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.24478974205016,341.02682696345505,2.636191703262341,3.1668681049043244,2.386191703262341,2.9168681049043244,0.33547677398588727,0.13210542447981782,2.165701627223999,0,,0.0,none,P268,1
E0015068,N0015316,N0015041,lateral,52.14646768478928,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,333.8087257187476,333.52192014648125,1.8078819472680152,1.81658083008125,1.5578819472680152,1.56658083008125,0.20181564705026842,0.05947624497944179,4.306444061445889,0,,0.0,none,P294,1
E0015069,N0015317,N0015318,lateral,50.0,draft,drafted,s5c_flows,11.8776,16.016,0.000302,3.6221,held,0.498241,0.0362,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.8953494750468,334.6453494750468,1.613103894093797,2.279333142140672,1.363103894093797,2.029333142140672,0.29746936880240077,0.11042377162265796,2.801408886865557,0,,0.0,none,P294,1
E0015070,N0015318,N0015319,lateral,50.0,draft,drafted,s5c_flows,14.0372,18.928,0.000718,3.6221,held,0.589192,0.0862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.6453494750468,334.3953494750468,2.279333142140672,2.835516003468797,2.029333142140672,2.585516003468797,0.3136485130483264,0.11943186624275556,2.656901909829666,0,,0.0,none,P294,1
E0015071,N0015319,N0015320,lateral,10.051108682062477,draft,drafted,s5c_flows,21.2931,23.37,0.001135,3.6221,held,0.893796,0.1362,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.3953494750468,334.34509393163654,2.835516003468797,3.0446460585978343,2.585516003468797,2.7946460585978343,0.3572948785643483,0.1453861085481693,0.4688521668921845,0,,0.0,none,P294,1
E0015072,N0015320,N0015321,lateral,39.94889131789293,draft,drafted,s5c_flows,21.2931,23.37,0.001219,3.6221,held,0.89388,0.1463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.34509393163654,334.14534947504706,3.0446460585978343,3.7309627808123196,2.7946460585978343,3.4809627808123196,0.3573052971702882,0.1453925999039834,1.8634340452582059,0,,0.0,none,P294,1
E0015073,N0015321,N0015322,lateral,40.000000000099895,draft,drafted,s5c_flows,22.3729,24.826,0.001552,3.6221,held,0.93948,0.1862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.14534947504706,333.94534947504656,3.7309627808123196,3.74523280034407,3.4809627808123196,3.49523280034407,0.36285893949884546,0.14887343536420145,1.837261244242965,0,,0.0,none,P294,1
E0015074,N0015322,N0015323,lateral,39.999999999926125,draft,drafted,s5c_flows,26.692,30.65,0.001885,3.6221,held,1.120882,0.2262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.94534947504656,333.7453494750469,3.74523280034407,3.6455807007343424,3.49523280034407,3.3955807007343424,0.38317967242771006,0.16196578048615623,1.7398278526667081,0,,0.0,none,P294,1
E0015075,N0015323,N0015030,lateral,17.380698317903693,draft,drafted,s5c_flows,28.8516,33.562,0.002218,3.6221,held,1.21175,0.2662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.7453494750469,333.6584459834574,3.6455807007343424,3.8027356571676023,3.3955807007343424,3.5527356571676023,0.3924629445630896,0.16813688980523983,0.7381035822907561,0,,0.0,none,P294,1
E0015076,N0015324,N0015325,lateral,39.99999999996626,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.39097900390624,335.1909790039064,1.5500000000000114,1.7533569335935795,1.3000000000000114,1.5033569335935795,0.214700651244523,0.06927965601494754,3.105098483873886,0,,0.0,none,P269,1
E0015077,N0015325,N0015326,lateral,39.99999999996631,draft,provisional,s5c_flows,8.6382,11.648,0.000333,3.6221,held,0.362471,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,335.1909790039064,334.9909790039066,1.7533569335935795,2.0760375976558976,1.5033569335935795,1.8260375976558976,0.26880686159405826,0.0952516603795138,2.4800954213470914,0,,0.0,none,P269,1
E0015078,N0015326,N0015047,lateral,16.303705887228414,draft,provisional,s5c_flows,9.718,13.104,0.000667,3.6221,held,0.408071,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.9909790039066,334.90946047447045,2.0760375976558976,2.1893859610764252,1.8260375976558976,1.9393859610764252,0.27917990873589593,0.10062770125626194,0.9733094071280821,0,,0.0,none,P269,1
E0015079,N0015327,N0015328,lateral,3.9999999999986207,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,335.5460693359375,335.5060693359375,1.5500000000000114,1.641879882812475,1.3000000000000114,1.391879882812475,0.27240755485658014,0.05898591287505303,0.24473134271824076,0,,0.0,none,P294,1
E0015080,N0015328,N0015329,lateral,90.7626251682595,auto_road,derived,s5c_flows,10.7978,14.56,3.3e-05,3.6221,held,0.452705,0.004,0.0,0.0,,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,335.5060693359375,334.0992486458295,1.641879882812475,1.5889227408892452,1.391879882812475,1.3389227408892452,0.42664647558593627,0.08093981494701549,3.545582832703601,0,,0.0,none,P294,1
E0015081,N0015329,N0015330,lateral,60.23737483172108,auto_road,derived,s5c_flows,12.6192,17.016,0.00079,3.6221,held,0.529819,0.0948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.0992486458295,333.7980617716709,1.5889227408892452,1.6335483357509588,1.3389227408892452,1.3835483357509588,0.30331059453536696,0.11363861992259491,3.30999399718722,0,,0.0,none,P294,1
E0015082,N0015330,N0015331,lateral,22.62150088552904,auto_road,derived,s5c_flows,15.8585,21.384,0.001292,3.6221,held,0.666122,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.7980617716709,333.68495426724326,1.6335483357509588,2.1062749808036187,1.3835483357509588,1.8562749808036187,0.32598226623346294,0.12651858772380703,1.1565813659593325,0,,0.0,none,P294,1
E0015083,N0015331,N0015332,lateral,67.37849911444522,auto_road,derived,s5c_flows,23.1145,25.826,0.00148,3.6221,held,0.970499,0.1776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.68495426724326,333.34806177167104,2.1062749808036187,3.4421909138758338,1.8562749808036187,3.1921909138758338,0.36652551891324525,0.151194193472662,3.0638384704300936,0,,0.0,none,P294,1
E0015084,N0015332,N0015041,lateral,42.62316204780934,auto_road,derived,s5c_flows,27.7728,33.172,0.002042,3.6221,held,1.166348,0.245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.34806177167104,333.134945961432,3.4421909138758338,2.2035550151305188,3.1921909138758338,1.9535550151305188,0.3878908909376875,0.1650824619636359,1.8314068484899666,0,,0.0,none,P294,1
E0015085,N0015333,N0015334,lateral,91.26683964848038,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.54152221679686,328.08518801855445,1.5500000000000114,1.6206835634768026,1.3000000000000114,1.3706835634768026,0.24497510502788622,0.08338678812422098,6.209259483604209,0,,0.0,none,P295,1
E0015086,N0015334,N0015335,lateral,3.733160351709508,draft,provisional,s5c_flows,8.6382,11.648,0.000761,3.6221,held,0.362898,0.0913,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,328.08518801855445,328.04412325468564,1.6206835634768026,1.678594030470606,1.3706835634768026,1.428594030470606,0.35310504261505404,0.07920615160471131,0.17620631734502976,0,,0.0,none,P295,1
E0015087,N0015335,N0015336,lateral,35.00000000001813,draft,provisional,s5c_flows,8.6382,11.648,0.000792,3.6221,held,0.362929,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.04412325468564,327.8691232546856,1.678594030470606,2.441362585158174,1.428594030470606,2.191362585158174,0.2689155538591735,0.09530732276974971,2.1692063733848483,0,,0.0,none,P295,1
E0015088,N0015336,N0015065,lateral,54.6457913536464,draft,provisional,s5c_flows,9.718,13.104,0.001083,3.6221,held,0.408488,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.8691232546856,327.59589429791737,2.441362585158174,1.9433207899732565,2.191362585158174,1.6933207899732565,0.27927085509358124,0.10067540878446582,3.2612181780381313,0,,0.0,none,P295,1
E0015089,N0015337,N0015338,lateral,41.68380607676616,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,334.5777174232293,334.36929839284545,1.5500291588019763,1.589228218482674,1.3000291588019763,1.339228218482674,0.17065230391004918,0.050665805354795285,4.07102679167829,0,,0.0,none,P269,1
E0015090,N0015338,N0015339,lateral,6.647576706070269,auto_road,derived,s5c_flows,4.3191,5.824,0.000347,3.6221,held,0.181416,0.0417,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,334.36929839284545,334.326089144256,1.589228218482674,1.7427890295721227,1.339228218482674,1.4927890295721227,0.2351447408537578,0.06523152249385175,0.4711691390541282,0,,0.0,none,P269,1
E0015091,N0015339,N0015340,lateral,10.188445618721202,auto_road,derived,s5c_flows,5.3989,7.28,0.000403,3.6221,held,0.226739,0.0483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.326089144256,334.2751469161624,1.7427890295721227,2.0059199783688655,1.4927890295721227,1.7559199783688655,0.2310501362177075,0.0767647048306643,0.7349375757073143,0,,0.0,none,P269,1
E0015092,N0015340,N0015341,lateral,16.273210177792457,auto_road,derived,s5c_flows,7.5585,10.192,0.000488,3.6221,held,0.317358,0.0585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.2751469161624,334.1937808652734,2.0059199783688655,2.3427791933203252,1.7559199783688655,2.0927791933203252,0.257584250076293,0.08958035583123428,1.0529377069814732,0,,0.0,none,P269,1
E0015093,N0015341,N0015342,lateral,19.915158819514676,auto_road,derived,s5c_flows,7.5585,10.192,0.000623,3.6221,held,0.317494,0.0748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.1937808652734,334.09420507117585,2.3427791933203252,2.6773403389804002,2.0927791933203252,2.4273403389804002,0.2576197395185657,0.08959805392547252,1.2884079235498866,0,,0.0,none,P269,1
E0015094,N0015342,N0015047,lateral,15.153367158680197,auto_road,derived,s5c_flows,8.6382,11.648,0.000789,3.6221,held,0.362927,0.0947,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.09420507117585,334.01843823538246,2.6773403389804002,3.0804082001644133,2.4273403389804002,2.8304082001644133,0.2689150794330615,0.09530707978068784,0.9391668174346581,0,,0.0,none,P269,1
E0015095,N0015343,N0015060,lateral,31.166063023943387,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,328.5310028520425,328.3751725369228,1.6535369428793842,1.7353926486240994,1.4035369428793842,1.4853926486240994,0.23091654640710862,0.07670227810735178,2.249446355466536,0,,0.0,none,P295,1
E0015096,N0015344,N0015345,lateral,24.99999999998072,draft,drafted,s5c_flows,17.7166,19.612,0.000624,3.6221,held,0.743349,0.0749,0.0,0.0,,200,PVC-U,2.5,0.5,ground,minimum,tractive,1.0,333.7805121456588,333.15551214565926,1.968877502778696,1.5610711062938663,1.718877502778696,1.3110711062938663,0.589416945655654,0.09101335742555147,0.7069132805519441,0,,0.0,none,P294,1
E0015097,N0015345,N0015346,lateral,50.00000000001965,draft,drafted,s5c_flows,22.3749,26.958,0.000833,3.6221,held,0.938845,0.0999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.15551214565926,332.90551214565915,1.5610711062938663,2.97232598910648,1.3110711062938663,2.72232598910648,0.36278296454229264,0.14882553834062767,2.2970575103630924,0,,0.0,none,P294,1
E0015098,N0015346,N0015347,lateral,50.00000000001965,draft,drafted,s5c_flows,29.4171,36.694,0.001249,3.6221,held,1.23449,0.1499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.90551214565915,332.65551214565903,2.97232598910648,3.9685418094190936,2.72232598910648,3.7185418094190936,0.3947057627045413,0.1696460536128897,2.1112773414394157,0,,0.0,none,P294,1
E0015099,N0015347,N0015348,lateral,4.999999999983075,draft,drafted,s5c_flows,32.6565,41.062,0.001666,3.6221,held,1.370708,0.1999,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,332.65551214565903,332.6155121456592,3.9685418094190936,4.079403625825194,3.7185418094190936,3.8294036258251936,0.480721038169222,0.15912690679545866,0.17335071011332875,0,,0.0,none,P294,1
E0015100,N0015348,N0015349,lateral,44.56309107951936,draft,drafted,s5c_flows,33.7362,42.518,0.001708,3.6221,held,1.416017,0.2049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.6155121456592,332.3926966902616,4.079403625825194,4.229312587082177,3.8294036258251936,3.979312587082177,0.41160013516386657,0.18124656909232767,1.80446535656011,0,,0.0,none,P294,1
E0015101,N0015349,N0015350,lateral,65.43690892041862,draft,drafted,s5c_flows,34.816,43.974,0.002079,3.6221,held,1.461656,0.2495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.3926966902616,332.06551214565945,4.229312587082177,5.504617248871796,3.979312587082177,5.254617248871796,0.41559390840881755,0.184049869371476,2.6242327584859866,0,,0.0,none,P294,1
E0015102,N0015350,N0015351,lateral,11.211354878680787,draft,drafted,s5c_flows,36.9756,46.886,0.002624,3.6221,held,1.552735,0.3149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.06551214565945,332.00945537126603,5.504617248871796,5.609654736155846,5.254617248871796,5.359654736155846,0.4232960896357227,0.18952340356816283,0.4414307602167622,0,,0.0,none,P294,1
E0015103,N0015351,N0015352,lateral,65.99198785179507,draft,drafted,s5c_flows,41.2947,52.71,0.002718,3.6221,held,1.733897,0.3261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.00945537126603,331.67949543200706,5.609654736155846,4.880685232055441,5.359654736155846,4.630685232055441,0.43767083397437373,0.19998046792624996,2.5129992195481394,0,,0.0,none,P294,1
E0015104,N0015352,N0015030,lateral,86.29377153755955,draft,drafted,s5c_flows,44.534,57.078,0.003268,3.6221,held,1.870249,0.3921,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.67949543200706,331.2480265743193,4.880685232055441,6.213155066305717,4.630685232055441,5.963155066305717,0.44776838692798915,0.20751920066527446,3.2119943426405646,0,,0.0,none,P294,1
E0015105,N0015353,N0015354,lateral,55.00000000018351,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.4239990234375,327.14899902343655,1.5500000000000114,2.92341918945408,1.3000000000000114,2.67341918945408,0.0,0.0,0.0,0,,0.0,none,P295,1
E0015106,N0015354,N0015355,lateral,39.999999999754415,draft,drafted,s5c_flows,0.0,0.0,0.000458,3.6221,held,0.000458,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.14899902343655,326.94899902343775,2.92341918945408,3.26206054687475,2.67341918945408,3.01206054687475,0.02293575890970873,0.0056385184650346865,29.066693161845755,0,,0.0,none,P295,1
E0015107,N0015355,N0015356,lateral,40.00000000021791,draft,drafted,s5c_flows,0.0,0.0,0.000792,3.6221,held,0.000792,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.94899902343775,326.7489990234367,3.26206054687475,3.2263732910164435,3.01206054687475,2.9763732910164435,0.029158194897862717,0.0069239178669640855,22.863783886675538,0,,0.0,none,P295,1
E0015108,N0015356,N0015055,lateral,17.964393740968625,draft,drafted,s5c_flows,0.0,0.0,0.001125,3.6221,held,0.001125,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.7489990234367,326.65917705473186,3.2263732910164435,3.204989205033769,2.9763732910164435,2.954989205033769,0.03381630947710258,0.007927702914587859,8.853910050480486,0,,0.0,none,P295,1
E0015109,N0015357,N0015055,lateral,59.25183511690582,draft,drafted,s5c_flows,45.0483,55.402,0.01092,3.6221,held,1.899459,1.3104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.9707743870552,322.6745152114707,6.699788357085424,7.189651048294934,6.449788357085424,6.939651048294934,0.4498595306262424,0.20910080097553513,2.195197651824866,0,,0.0,none,P295,1
E0015110,N0015358,N0015359,lateral,8.531549865313679,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.5358459472656,327.49318819793905,1.5500000000000114,1.5905825540140768,1.3000000000000114,1.3405825540140768,0.0,0.0,0.0,0,,0.0,none,P295,1
E0015111,N0015359,N0015360,lateral,10.333090354732228,auto_road,derived,s5c_flows,1.0798,1.456,7.1e-05,3.6221,held,0.045338,0.0085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.49318819793905,327.4415227461654,1.5905825540140768,1.63812813274086,1.3405825540140768,1.38812813274086,0.1349688429140133,0.0372564691107832,1.275984655870453,0,,0.0,none,P295,1
E0015112,N0015360,N0015361,lateral,20.65249842339405,auto_road,derived,s5c_flows,2.1596,2.912,0.000157,3.6221,held,0.090692,0.0189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.4415227461654,327.3382602540484,1.63812813274086,1.7246059568890928,1.38812813274086,1.4746059568890928,0.1707520502926342,0.05070539543173716,2.0158370366075524,0,,0.0,none,P295,1
E0015113,N0015361,N0015362,lateral,10.333090354353487,auto_road,derived,s5c_flows,3.2393,4.368,0.000329,3.6221,held,0.136131,0.0395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.3382602540484,327.2865948022766,1.7246059568890928,1.7854877172546253,1.4746059568890928,1.5354877172546253,0.19546611468728695,0.06087318649742321,0.881064080329618,0,,0.0,none,P295,1
E0015114,N0015362,N0015363,lateral,60.00000000015135,auto_road,derived,s5c_flows,4.3191,5.824,0.000415,3.6221,held,0.181484,0.0499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.2865948022766,326.9865948022759,1.7854877172546253,2.4603961645210006,1.5354877172546253,2.2103961645210006,0.2148616727110797,0.06935185145289016,4.6541571951141005,0,,0.0,none,P295,1
E0015115,N0015363,N0015364,lateral,59.99999999968701,auto_road,derived,s5c_flows,5.3989,7.28,0.000915,3.6221,held,0.227251,0.1099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.9865948022759,326.68659480227745,2.4603961645210006,3.0649921117850454,2.2103961645210006,2.8149921117850454,0.23121961621450796,0.07684393319166924,4.324892569093532,0,,0.0,none,P295,1
E0015116,N0015364,N0015365,lateral,60.00000000015135,auto_road,derived,s5c_flows,7.5585,10.192,0.001415,3.6221,held,0.318286,0.1699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.68659480227745,326.3865948022767,3.0649921117850454,3.4681110082701707,2.8149921117850454,3.2181110082701707,0.25782619880734164,0.08970104198394988,3.878581791254518,0,,0.0,none,P295,1
E0015117,N0015365,N0015055,lateral,8.499656050789715,auto_road,derived,s5c_flows,7.5585,10.192,0.001915,3.6221,held,0.318786,0.2299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.3865948022767,326.34409652202277,3.4681110082701707,3.5200697377428583,3.2181110082701707,3.2700697377428583,0.25795635119290616,0.08976599190047743,0.5491662970294188,0,,0.0,none,P295,1
E0015118,N0015366,N0015060,lateral,52.182489907061466,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,328.6121398925781,328.35122744304283,1.5500000000000114,1.7593377425040444,1.3000000000000114,1.5093377425040444,0.17065230391004918,0.050665805354795285,5.096375174495823,0,,0.0,none,P295,1
E0015119,N0015367,N0015070,lateral,57.23542942575305,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,2.1,0.5,cover_min,minimum,tractive,1.0,328.51486792736495,327.3129239094241,1.7330263597444286,1.7344088542477607,1.4830263597444286,1.4844088542477607,0.3507609379015492,0.049741723159220735,2.719583969268254,0,,0.0,none,P295,1
E0015120,N0015368,N0015369,lateral,60.0,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,328.6048510172044,328.3048510172044,1.5783154867018538,1.8116956136549902,1.3283154867018538,1.5616956136549902,0.214700651244523,0.06927965601494754,4.6576477258147575,0,,0.0,none,P295,1
E0015121,N0015369,N0015370,lateral,23.884455705061555,draft,provisional,s5c_flows,9.718,13.104,0.0005,3.6221,held,0.407905,0.06,0.0,0.0,,200,PVC-U,3.5,0.5,cover_min,minimum,tractive,1.0,328.30379883870415,327.467842889027,1.8127477921552213,1.556967901988628,1.5627477921552213,1.306967901988628,0.5450753764168745,0.0639015849799622,0.7303104836028735,0,,0.0,none,P295,1
E0015122,N0015370,N0015371,lateral,11.115544294947528,draft,provisional,s5c_flows,15.1169,20.384,0.000699,3.6221,held,0.63444,0.0839,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,327.450589004219,327.37833796630184,1.5742217867966133,1.5697516333075328,1.3242217867966133,1.3197516333075328,0.3517641271094168,0.1161524213685777,0.5266570900927418,0,,0.0,none,P295,1
E0015123,N0015371,N0015372,lateral,59.99999999999127,draft,provisional,s5c_flows,17.2765,23.296,0.000792,3.6221,held,0.725067,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.37833796630184,327.0783379663019,1.5697516333075328,1.8493964086981123,1.3197516333075328,1.5993964086981123,0.3347536281807249,0.13167584292875972,2.9872715806980894,0,,0.0,none,P295,1
E0015124,N0015372,N0015373,lateral,59.99999999999167,draft,provisional,s5c_flows,23.7552,32.032,0.001292,3.6221,held,0.99717,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.0783379663019,326.77833796630193,1.8493964086981123,2.365338791510567,1.5993964086981123,2.115338791510567,0.3696104445026173,0.15316085841181287,2.705551249628661,0,,0.0,none,P295,1
E0015125,N0015373,N0015374,lateral,59.99999999999127,draft,provisional,s5c_flows,31.3137,42.224,0.001792,3.6221,held,1.31454,0.215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.77833796630193,326.478337966302,2.365338791510567,2.6312506567448963,2.115338791510567,2.3812506567448963,0.40236713174981903,0.17485551105658464,2.4852924632562368,0,,0.0,none,P295,1
E0015126,N0015374,N0015070,lateral,20.168550278471347,draft,provisional,s5c_flows,33.4732,45.136,0.002292,3.6221,held,1.405575,0.275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.478337966302,326.37749521490963,2.6312506567448963,2.6698375487622457,2.3812506567448963,2.4198375487622457,0.410673041257369,0.1805991984854714,0.8185161207855581,0,,0.0,none,P295,1
E0015127,N0015375,N0015376,lateral,85.00000000011055,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,15.179,0.0,W11a-XG01802,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,328.2899945458961,326.88749454589424,1.9742571630882821,2.014971274418258,1.7242571630882821,1.764971274418258,0.2020036519949201,0.0283929548288738,7.013074529484917,0,,0.0,none,P295,1
E0015128,N0015376,N0015065,lateral,87.00972315328588,draft,provisional,s5c_flows,5.3989,7.28,0.000708,3.6221,held,0.227044,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.88749454589424,326.4524459301278,2.014971274418258,3.0867691577628307,1.764971274418258,2.8367691577628307,0.23115112854341904,0.0768119125817475,6.273653352647892,0,,0.0,none,P295,1
E0015129,N0015377,N0015093,lateral,51.06532897059071,draft,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,3.5,0.5,cover_min,minimum,tractive,1.0,325.8158402856701,324.0285537716994,1.766404587376769,1.7698776247849537,1.516404587376769,1.5198776247849537,0.22740654210194797,0.020390805454092803,3.7425872110353042,0,,0.0,none,P340,1
E0015130,N0015378,N0015379,main,49.99999999996996,draft,provisional,s5c_flows,1.4832,2.0,0.009074,3.6221,held,0.071254,1.0889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.7355701963024,315.48557019630255,6.763209100572624,7.619471307603703,6.513209100572624,7.369471307603703,0.15743990715333644,0.045525047357500875,5.293024801654761,0,,0.0,none,P347,1
E0015131,N0015379,N0015380,main,49.99999999992806,draft,provisional,s5c_flows,1.4832,2.0,0.00949,3.6221,held,0.071671,1.1389,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.48557019630255,315.2355701963029,7.619471307603703,9.005152459947112,7.369471307603703,8.755152459947112,0.1577506119135957,0.045643577666796636,5.282599688352231,0,,0.0,none,P347,1
E0015132,N0015380,N0015092,main,6.101821569686074,draft,provisional,s5c_flows,1.4832,2.0,0.009907,3.6221,held,0.072087,1.1889,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,315.2355701963029,315.1928574453151,9.005152459947112,9.235212623044276,8.755152459947112,8.985212623044276,0.1773071023746732,0.042356944816381664,0.573564311860082,0,,0.0,none,P347,1
E0015133,N0015381,N0015382,lateral,60.000000000068695,draft,provisional,s5c_flows,0.0,0.0,0.006864,3.6221,held,0.006864,0.8237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.9371779230934,314.637177923093,9.348405573000377,9.89712383471948,9.098405573000377,9.64712383471948,0.06879507045765115,0.016515628701104762,14.535925224711045,0,,0.0,none,P347,1
