EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0015134,N0015382,N0015383,lateral,59.9999999997927,draft,provisional,s5c_flows,0.0,0.0,0.007364,3.6221,held,0.007364,0.8837,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.637177923093,314.33717792309403,9.89712383471948,10.353556940187218,9.64712383471948,10.103556940187218,0.07061736564438494,0.017010881354816737,14.160822778809774,0,,0.0,none,P347,1
E0015135,N0015383,N0015384,lateral,33.60822312963828,draft,provisional,s5c_flows,0.0,0.0,0.007864,3.6221,held,0.007864,0.9437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.33717792309403,314.16913680744585,10.353556940187218,9.909690096851023,10.103556940187218,9.659690096851023,0.07235747876303492,0.017488018700098446,7.741246125988485,0,,0.0,none,P347,1
E0015136,N0015384,N0015385,lateral,36.39177687043621,draft,provisional,s5c_flows,0.0,0.0,0.008144,3.6221,held,0.008144,0.9773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.16913680744585,313.98717792309367,9.909690096851023,9.738682672609457,9.659690096851023,9.488682672609457,0.07329928532965645,0.017747972622814606,8.274700248160153,0,,0.0,none,P347,1
E0015137,N0015385,N0015386,lateral,50.00000000019051,draft,provisional,s5c_flows,0.0,0.0,0.008448,3.6221,held,0.008448,1.0137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.98717792309367,313.7371779230927,9.738682672609457,10.282444879641673,9.488682672609457,10.032444879641673,0.0742972158804116,0.01802472448212669,11.216212121297215,0,,0.0,none,P347,1
E0015138,N0015386,N0015387,lateral,49.999999999799556,draft,provisional,s5c_flows,0.0,0.0,0.008864,3.6221,held,0.008864,1.0637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.7371779230927,313.4871779230937,10.282444879641673,10.855717584718775,10.032444879641673,10.605717584718775,0.07562397404804558,0.018394744286256953,11.019433239524778,0,,0.0,none,P347,1
E0015139,N0015387,N0015092,lateral,15.90229457511813,draft,provisional,s5c_flows,0.0,0.0,0.009281,3.6221,held,0.009281,1.1137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.4871779230937,313.40766645021813,10.855717584718775,11.020403618141245,10.605717584718775,10.770403618141245,0.0769120473031844,0.018756233956712193,3.4459912616012507,0,,0.0,none,P347,1
E0015140,N0015388,N0015093,lateral,84.70097948783439,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.95,0.5,ground,minimum,tractive,1.0,325.8581115722656,324.20644247225283,1.5500000000000114,1.5919889242315435,1.3000000000000114,1.3419889242315435,0.0,0.0,0.0,0,,0.0,none,P340,1
E0015141,N0015389,N0015390,sub main,79.9999999999464,draft,provisional,s5c_flows,2.9664,4.0,0.040404,3.6221,held,0.164764,4.8485,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,307.79015625953093,307.3501562595312,6.0319872951565685,7.268374013906282,5.7819872951565685,7.018374013906282,0.21510227844689908,0.06491526190256205,6.198601627837204,0,,0.0,none,P358,0
E0015142,N0015390,N0015391,sub main,80.00000000012508,draft,provisional,s5c_flows,2.9664,4.0,0.041071,3.6221,held,0.165431,4.9285,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,307.3501562595312,306.91015625953054,7.268374013906282,8.438659658438212,7.018374013906282,8.188659658438212,0.215388162277254,0.0650343471957057,6.190374249161901,0,,0.0,none,P358,0
E0015143,N0015391,N0015392,sub main,79.99999999995126,draft,provisional,s5c_flows,2.9664,4.0,0.041737,3.6221,held,0.166098,5.0085,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,306.91015625953054,306.4701562595308,8.438659658438212,9.778745107656675,8.188659658438212,9.528745107656675,0.21567323591953638,0.06515318124746558,6.182191905489667,0,,0.0,none,P358,0
E0015144,N0015392,N0015393,sub main,80.00000000000759,draft,provisional,s5c_flows,2.9664,4.0,0.042404,3.6221,held,0.166764,5.0885,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,306.4701562595308,306.03015625953077,9.778745107656675,11.053431386953605,9.528745107656675,10.803431386953605,0.2159570792757751,0.0652715880154495,6.174066336722428,0,,0.0,none,P358,0
E0015145,N0015393,N0015394,sub main,24.60436788856738,draft,provisional,s5c_flows,2.9664,4.0,0.043071,3.6221,held,0.167431,5.1685,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,306.03015625953077,305.89483223614366,11.053431386953605,11.461277382996968,10.803431386953605,11.211277382996968,0.2162405501554825,0.06538992461689855,1.8963732650880551,0,,0.0,none,P358,0
E0015146,N0015394,N0015395,sub main,25.39563211135395,draft,provisional,s5c_flows,2.9664,4.0,0.043276,3.6221,held,0.167636,5.1931,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,305.89483223614366,305.7551562595312,11.461277382996968,11.92923094750006,11.211277382996968,11.67923094750006,0.2163275141448259,0.06542624532056665,1.956572823676373,0,,0.0,none,P358,0
E0015147,N0015395,N0015396,sub main,54.240495624751944,draft,provisional,s5c_flows,2.9664,4.0,0.043487,3.6221,held,0.167848,5.2185,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,316.13438720703124,315.8360644810951,1.5500000000000114,3.111384249373657,1.3000000000000114,2.861384249373657,0.21641736892411872,0.06546378178804116,4.177152069201525,0,,0.0,none,P358,0
E0015148,N0015396,N0015397,sub main,64.8095606089436,draft,provisional,s5c_flows,2.9664,4.0,0.043939,3.6221,held,0.1683,5.2727,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,315.8360644810951,315.4796118977459,3.111384249373657,5.580202555379117,2.861384249373657,5.330202555379117,0.21660867964917987,0.06554372956612184,4.986685414600297,0,,0.0,none,P347,1
E0015149,N0015397,N0015398,sub main,84.26201816170169,draft,provisional,s5c_flows,2.9664,4.0,0.044479,3.6221,held,0.16884,5.3375,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,315.4796118977459,315.01617079785655,5.580202555379117,7.976901711909079,5.330202555379117,7.726901711909079,0.2168367630618029,0.06563909515198565,6.47660917609908,0,,0.0,none,P347,1
E0015150,N0015398,N0015399,sub main,51.68792560465283,draft,provisional,s5c_flows,2.9664,4.0,0.045182,3.6221,held,0.169542,5.4218,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,315.01617079785655,314.731887207031,7.976901711909079,9.293045654297146,7.726901711909079,9.043045654297146,0.21713250492955974,0.06576283199041724,3.9674641391148833,0,,0.0,none,P347,1
E0015151,N0015399,N0015400,sub main,45.987026207948155,draft,provisional,s5c_flows,2.9664,4.0,0.045612,3.6221,held,0.169973,5.4735,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,314.731887207031,314.47895856288727,9.293045654297146,10.017928644143979,9.043045654297146,9.767928644143979,0.21731365168875727,0.06583866861762058,3.5269318371993847,0,,0.0,none,P347,1
E0015152,N0015400,N0015401,sub main,75.33763726617062,draft,provisional,s5c_flows,2.9664,4.0,0.045996,3.6221,held,0.170356,5.5195,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,314.47895856288727,314.0646015579233,10.017928644143979,11.02542529754544,9.767928644143979,10.77542529754544,0.21747435311995023,0.06590597497241438,5.773679837442515,0,,0.0,none,P347,1
E0015153,N0015401,N0015402,sub main,39.999999999839616,draft,provisional,s5c_flows,2.9664,4.0,0.046623,3.6221,held,0.170984,5.5948,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,314.0646015579233,313.8446015579242,11.02542529754544,11.290865971372682,10.77542529754544,11.040865971372682,0.21773730342197314,0.06601616511269201,3.061793529113378,0,,0.0,none,P347,1
E0015154,N0015402,N0015403,sub main,40.000000000221405,draft,provisional,s5c_flows,2.9664,4.0,0.046957,3.6221,held,0.171317,5.6348,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,313.8446015579242,313.624601557923,11.290865971372682,11.651124760436403,11.040865971372682,11.401124760436403,0.217876458239882,0.06607450802397255,3.0598380020312095,0,,0.0,none,P347,1
E0015155,N0015403,N0015091,sub main,17.614438069797735,draft,provisional,s5c_flows,2.9664,4.0,0.04729,3.6221,held,0.171651,5.6748,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,313.624601557923,313.5277221485391,11.651124760436403,11.821917744039013,11.401124760436403,11.571917744039013,0.21801583973384772,0.06613296654702347,1.3465717362020824,0,,0.0,none,P347,1
E0015156,N0015404,N0015101,lateral,9.999999999969216,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.6167785644531,320.5667785644533,1.5500000000000114,1.6938720703123522,1.3000000000000114,1.4438720703123522,0.0,0.0,0.0,0,,0.0,none,P340,1
E0015157,N0015405,N0015101,lateral,20.892840346878433,draft,provisional,s5c_flows,6.6745,9.0,0.003898,3.6221,held,0.283709,0.4678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.4952175771899,315.3907533754555,6.943045362263206,6.8698972593101075,6.693045362263206,6.6198972593101075,0.24844967680866392,0.08507471964604643,1.401547429057329,0,,0.0,none,P340,1
E0015158,N0015406,N0015102,lateral,14.212670403551895,auto_block,provisional,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.07692260742186,324.0058592554041,1.5500000000000114,1.6363526586583816,1.3000000000000114,1.3863526586583816,0.17236266135897502,0.05134627366639491,1.3742990401259771,0,,0.0,none,P323,1
E0015159,N0015407,N0015102,lateral,14.866068747318506,auto_link,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,324.18333740234374,324.0867079554862,1.5500000000000114,1.5555039585763097,1.3000000000000114,1.3055039585763097,0.0,0.0,0.0,0,,0.0,none,P323,1
E0015160,N0015408,N0015103,lateral,12.016655108603027,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.8113586425781,323.7512753670351,1.5500000000000114,1.6957155997617974,1.3000000000000114,1.4457155997617974,0.11845872128933585,0.03156792542268341,1.690695146490777,0,,0.0,none,P323,1
E0015161,N0015409,N0015410,lateral,20.223748416156685,auto_block,provisional,s5c_flows,0.0,0.0,0.000437,3.6221,held,0.000437,0.0524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.99040818878143,322.8892894467007,1.97181104949982,2.5625843325962023,1.72181104949982,2.3125843325962023,0.022456446302493813,0.005542197163115464,15.009608780583429,0,,0.0,none,P323,1
E0015162,N0015410,N0015103,lateral,24.73863375352526,auto_block,provisional,s5c_flows,0.0,0.0,0.000605,3.6221,held,0.000605,0.0726,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.8892894467007,322.76559627793307,2.5625843325962023,2.6813946888638043,2.3125843325962023,2.4313946888638043,0.02594860618427272,0.006252848324260568,15.889507113821516,0,,0.0,none,P323,1
E0015163,N0015411,N0015116,main,29.614185789921695,auto_link,provisional,s5c_flows,43.7549,59.0,0.016718,3.6221,held,1.851034,2.0062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.9127806652379,315.7647097362883,7.600952244918346,7.687743876992954,7.350952244918346,7.437743876992954,0.4463794288616162,0.20647257912854194,1.1057179862075925,0,,0.0,none,P323,1
E0015164,N0015412,N0015118,lateral,11.314570791442774,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.42055053710936,322.36397768315214,1.5500000000000114,1.580205666457232,1.3000000000000114,1.330205666457232,0.0,0.0,0.0,0,,0.0,none,P323,1
E0015165,N0015413,N0015118,main,20.946039849240464,auto_link,provisional,s5c_flows,16.3154,22.0,0.007676,3.6221,held,0.691658,0.9211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.8750415234193,318.7703113241731,4.987324199236923,5.173872025436253,4.737324199236923,4.923872025436253,0.32984833185606305,0.1287795859500646,1.0583672265056228,0,,0.0,none,P323,1
E0015166,N0015414,N0015415,main,24.346176141270575,auto_road,derived,s5c_flows,9.6409,13.0,0.002232,3.6221,held,0.406403,0.2678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.94854015695046,312.8268092762441,1.7157664836745425,2.0090061534434085,1.4657664836745425,1.7590061534434085,0.27881545804700575,0.10043662233515491,1.4553339516996955,0,,0.0,none,P359,1
E0015167,N0015415,N0015416,main,18.58504654068364,auto_road,derived,s5c_flows,9.6409,13.0,0.002435,3.6221,held,0.406606,0.2922,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.8268092762441,312.7338840435407,2.0090061534434085,2.1929653216936913,1.7590061534434085,1.9429653216936913,0.27885986969408055,0.10045989847093947,1.1107757312583864,0,,0.0,none,P359,1
E0015168,N0015416,N0015417,main,6.293787632924164,auto_road,derived,s5c_flows,9.6409,13.0,0.00259,3.6221,held,0.406761,0.3108,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,312.7338840435407,312.69297442392667,2.1929653216936913,2.255969667870204,1.9429653216936913,2.005969667870204,0.30546221768922954,0.09444161927718611,0.34340240617075396,0,,0.0,none,P359,1
E0015169,N0015417,N0015418,main,7.873476704768426,auto_road,derived,s5c_flows,9.6409,13.0,0.002642,3.6221,held,0.406814,0.3171,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,312.69297442392667,312.6496703020504,2.255969667870204,2.342059434277701,2.005969667870204,2.092059434277701,0.28828764614305685,0.09824448939887018,0.4551863858953668,0,,0.0,none,P359,1
E0015170,N0015418,N0015419,main,17.42960560423033,auto_road,derived,s5c_flows,9.6409,13.0,0.002708,3.6221,held,0.406879,0.3249,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,312.6496703020504,312.5538074712272,2.342059434277701,2.5236156244759513,2.092059434277701,2.2736156244759513,0.2883023510091781,0.09825176587814308,1.0075999232067459,0,,0.0,none,P359,1
E0015171,N0015419,N0015420,main,6.728794749614418,auto_road,derived,s5c_flows,9.6409,13.0,0.002853,3.6221,held,0.407024,0.3424,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,312.5538074712272,312.5134347027295,2.5236156244759513,2.645195668364238,2.2736156244759513,2.395195668364238,0.2971684128278288,0.0962697676265031,0.3773839153800473,0,,0.0,none,P359,1
E0015172,N0015420,N0015421,main,8.175655834866578,auto_road,derived,s5c_flows,9.6409,13.0,0.002909,3.6221,held,0.407081,0.3491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.5134347027295,312.4725564235552,2.645195668364238,2.796974826444796,2.395195668364238,2.546974826444796,0.27896372672239866,0.10051433921137973,0.4884539369403575,0,,0.0,none,P359,1
E0015173,N0015421,N0015422,main,8.175818983262019,auto_road,derived,s5c_flows,9.6409,13.0,0.002977,3.6221,held,0.407149,0.3573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.4725564235552,312.4316773286389,2.796974826444796,2.926934731907977,2.546974826444796,2.676934731907977,0.2789785875919498,0.10052213018442938,0.48843766432834884,0,,0.0,none,P359,1
E0015174,N0015422,N0015423,main,11.83557676080545,auto_road,derived,s5c_flows,9.6409,13.0,0.003045,3.6221,held,0.407217,0.3654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.4316773286389,312.3724994448349,2.926934731907977,3.0488567563369884,2.676934731907977,2.7988567563369884,0.27899344668875076,0.1005299204945879,0.7070403087286727,0,,0.0,none,P359,1
E0015175,N0015423,N0015424,main,4.271699225969106,auto_road,derived,s5c_flows,9.6409,13.0,0.003144,3.6221,held,0.407315,0.3773,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,312.3724994448349,312.33191830218817,3.0488567563369884,3.1412262290618287,2.7988567563369884,2.8912262290618287,0.3484284352021335,0.0864399100507506,0.20433173618043773,0,,0.0,none,P359,1
E0015176,N0015424,N0015425,main,28.902662212605918,auto_road,derived,s5c_flows,9.6409,13.0,0.00318,3.6221,held,0.407351,0.3816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.33191830218817,312.18740499112516,3.1412262290618287,3.536410926843587,2.8912262290618287,3.286410926843587,0.27902272266336925,0.10054527004858074,1.7264222507710676,0,,0.0,none,P359,1
E0015177,N0015425,N0015426,main,11.26014639988021,auto_road,derived,s5c_flows,9.6409,13.0,0.00342,3.6221,held,0.407592,0.4105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.18740499112516,312.1311042591258,3.536410926843587,3.7692558482960976,3.286410926843587,3.5192558482960976,0.27907535841533515,0.10057286986380412,0.672467493118367,0,,0.0,none,P359,1
E0015178,N0015426,N0015427,main,39.99999999999236,auto_road,derived,s5c_flows,9.6409,13.0,0.003514,3.6221,held,0.407686,0.4217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.1311042591258,311.9311042591258,3.7692558482960976,4.461962147124211,3.5192558482960976,4.211962147124211,0.2790958825162276,0.10058363268315165,2.3886653599333454,0,,0.0,none,P359,1
E0015179,N0015427,N0015428,main,39.99999999999236,auto_road,derived,s5c_flows,9.6409,13.0,0.003848,3.6221,held,0.408019,0.4617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.9311042591258,311.7311042591258,4.461962147124211,4.712102527983575,4.211962147124211,4.462102527983575,0.2791685630485942,0.10062175037484525,2.3880434794891077,0,,0.0,none,P359,1
E0015180,N0015428,N0015429,main,15.688908800281965,auto_road,derived,s5c_flows,9.6409,13.0,0.004181,3.6221,held,0.408352,0.5017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.7311042591258,311.6526597151244,4.712102527983575,4.8328749528443495,4.462102527983575,4.5828749528443495,0.2792412012218976,0.10065985222201937,0.9364012623991241,0,,0.0,none,P359,1
E0015181,N0015429,N0015430,main,13.590729988526125,auto_road,derived,s5c_flows,9.6409,13.0,0.004312,3.6221,held,0.408483,0.5174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.6526597151244,311.58470606518176,4.8328749528443495,4.997721913333862,4.5828749528443495,4.747721913333862,0.2792697650025947,0.10067483689874338,0.8110873243773127,0,,0.0,none,P359,1
E0015182,N0015430,N0015431,main,9.997592835240267,auto_road,derived,s5c_flows,9.6409,13.0,0.004425,3.6221,held,0.408596,0.531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.58470606518176,311.5347181010056,4.997721913333862,5.110240395088169,4.747721913333862,4.860240395088169,0.27929439873282247,0.10068776064583837,0.5965982418909952,0,,0.0,none,P359,1
E0015183,N0015431,N0015432,main,8.760976477552854,auto_road,derived,s5c_flows,9.6409,13.0,0.004508,3.6221,held,0.40868,0.541,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.5347181010056,311.49091321861783,5.110240395088169,5.216819935679041,4.860240395088169,4.966819935679041,0.2793127073790948,0.10069736649937419,0.522769894703364,0,,0.0,none,P359,1
E0015184,N0015432,N0015433,main,8.06795616379938,auto_road,derived,s5c_flows,9.6409,13.0,0.004581,3.6221,held,0.408753,0.5498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.49091321861783,311.4505734377988,5.216819935679041,5.347766405951177,4.966819935679041,5.097766405951177,0.2793286162814904,0.10070571362674482,0.48138976182739684,0,,0.0,none,P359,1
E0015185,N0015433,N0015434,main,4.4095172683096155,auto_road,derived,s5c_flows,9.6409,13.0,0.004649,3.6221,held,0.40882,0.5578,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,311.4505734377988,311.40868302374986,5.347766405951177,5.472206868828266,5.097766405951177,5.222206868828266,0.34884130777423916,0.08658702148123179,0.2106744609482687,0,,0.0,none,P359,1
E0015186,N0015434,N0015435,main,11.064300397785756,auto_road,derived,s5c_flows,9.6409,13.0,0.004685,3.6221,held,0.408857,0.5622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.40868302374986,311.3533615217609,5.472206868828266,5.816865529020333,5.222206868828266,5.566865529020333,0.27935127751411687,0.10071760411321959,0.6601187160149778,0,,0.0,none,P359,1
E0015187,N0015435,N0015436,main,24.526182333878467,auto_road,derived,s5c_flows,9.6409,13.0,0.004777,3.6221,held,0.408949,0.5733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.3533615217609,311.23073061009154,5.816865529020333,7.142224712174084,5.566865529020333,6.892224712174084,0.27937132055696984,0.10072812133628542,1.463177053212533,0,,0.0,none,P359,1
E0015188,N0015436,N0015437,main,27.11400792757908,auto_road,derived,s5c_flows,9.6409,13.0,0.004982,3.6221,held,0.409153,0.5978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.23073061009154,311.09516057045363,7.142224712174084,10.572716626811996,6.892224712174084,10.322716626811996,0.27941575233892885,0.10075143783700688,1.6173037072661787,0,,0.0,none,P359,1
E0015189,N0015437,N0015438,main,13.190804233254484,auto_road,derived,s5c_flows,9.6409,13.0,0.005208,3.6221,held,0.409379,0.6249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.09516057045363,311.0292065492874,10.572716626811996,11.62478514993137,10.322716626811996,11.37478514993137,0.27946495731021986,0.1007772619494037,0.7866701404601055,0,,0.0,none,P359,1
E0015190,N0015438,N0015439,main,13.055472154789816,auto_road,derived,s5c_flows,9.6409,13.0,0.005318,3.6221,held,0.409489,0.6381,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.0292065492874,310.9639291885134,11.62478514993137,11.968687998986582,11.37478514993137,11.718687998986582,0.2794888996118585,0.1007898285802836,0.7785325387949612,0,,0.0,none,P359,1
E0015191,N0015439,N0015440,main,59.88763586302873,auto_road,derived,s5c_flows,9.6409,13.0,0.005427,3.6221,held,0.409598,0.6512,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,321.35946821746023,321.0600300381451,1.5731489700397674,3.0068950106830243,1.3231489700397674,2.7568950106830243,0.27951261972462144,0.10080227927310334,3.570955992495712,0,,0.0,none,P359,1
E0015192,N0015440,N0015441,main,46.7520798213481,auto_road,derived,s5c_flows,9.6409,13.0,0.005926,3.6221,held,0.410097,0.7111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.0600300381451,320.82626963903834,3.0068950106830243,4.001519667602281,2.7568950106830243,3.751519667602281,0.2796211524277575,0.10085925678077809,2.78663228296763,0,,0.0,none,P347,1
E0015193,N0015441,N0015442,main,26.085192730918266,auto_road,derived,s5c_flows,9.6409,13.0,0.006315,3.6221,held,0.410487,0.7578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.82626963903834,320.69584367538374,4.001519667602281,4.291308424225633,3.751519667602281,4.041308424225633,0.2797059119238821,0.10090376372024054,1.5543225711306483,0,,0.0,none,P347,1
E0015194,N0015442,N0015443,main,21.21168278035262,auto_road,derived,s5c_flows,9.6409,13.0,0.006533,3.6221,held,0.410704,0.7839,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.69584367538374,320.589785261482,4.291308424225633,4.367551164299243,4.041308424225633,4.117551164299243,0.2797530480688773,0.1009285185127616,1.263714725468046,0,,0.0,none,P347,1
E0015195,N0015443,N0015444,main,14.144602149448014,auto_road,derived,s5c_flows,9.6409,13.0,0.006709,3.6221,held,0.410881,0.8051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.589785261482,320.51906225073475,4.367551164299243,4.397746831296502,4.117551164299243,4.147746831296502,0.2797914823503695,0.10094870527762803,0.8425680695392177,0,,0.0,none,P347,1
E0015196,N0015444,N0015445,main,21.211916595133456,auto_road,derived,s5c_flows,9.6409,13.0,0.006827,3.6221,held,0.410999,0.8193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.51906225073475,320.4130026677591,4.397746831296502,4.445975603725287,4.147746831296502,4.195975603725287,0.2798170986338832,0.10096216066049737,1.2634393858639446,0,,0.0,none,P347,1
E0015197,N0015445,N0015446,main,21.15135093907715,auto_road,derived,s5c_flows,9.6409,13.0,0.007004,3.6221,held,0.411175,0.8405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.4130026677591,320.3072459130637,4.445975603725287,4.574528989280054,4.195975603725287,4.324528989280054,0.2798552962110169,0.10098222605102139,1.259659975795049,0,,0.0,none,P347,1
E0015198,N0015446,N0015447,main,28.06037597845519,auto_road,derived,s5c_flows,9.6409,13.0,0.00718,3.6221,held,0.411352,0.8616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.3072459130637,320.16694403317143,4.574528989280054,5.029619687531692,4.324528989280054,4.779619687531692,0.2798936990410533,0.10100240103849681,1.67089482391548,0,,0.0,none,P347,1
E0015199,N0015447,N0015091,main,25.417243993440174,auto_road,derived,s5c_flows,9.6409,13.0,0.007414,3.6221,held,0.411585,0.8897,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.16694403317143,320.0398578132042,5.029619687531692,5.309782079373917,4.779619687531692,5.059782079373917,0.2799442339243966,0.10102895233371142,1.5132325723787132,0,,0.0,none,P347,1
E0015200,N0015448,N0015136,lateral,11.0,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,316.32898439488133,316.17498439488133,1.5627087203530436,1.566653788712415,1.3127087203530436,1.316653788712415,0.21325855703760682,0.033877507041664784,0.859676328490789,0,,0.0,none,P350,1
E0015201,N0015449,N0015450,lateral,42.08769464691436,draft,drafted,s5c_flows,2.9664,4.0,0.0,3.6221,held,0.12436,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,314.86176949144146,314.6513310182069,1.5569316804335358,2.3206233274962074,1.3069316804335358,2.0706233274962074,0.18970046956248152,0.058437322092821625,3.697732425578065,0,,0.0,none,P350,1
E0015202,N0015450,N0015451,lateral,27.912305353060393,draft,drafted,s5c_flows,6.6745,9.0,0.000351,3.6221,held,0.280162,0.0421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.6513310182069,314.5117694914416,2.3206233274962074,2.369181436292763,2.0706233274962074,2.119181436292763,0.24744272315127697,0.08458407965546053,1.8800516066631903,0,,0.0,none,P350,1
E0015203,N0015451,N0015452,lateral,69.99308987970339,draft,drafted,s5c_flows,6.6745,9.0,0.000583,3.6221,held,0.280394,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.5117694914416,314.1618040420431,2.369181436292763,1.7129518173318843,2.119181436292763,1.4629518173318843,0.24750886104923359,0.08461626872834829,4.713170643870444,0,,0.0,none,P350,1
E0015204,N0015452,N0015453,lateral,10.0069101202826,draft,drafted,s5c_flows,7.4161,10.0,0.001167,3.6221,held,0.312068,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.1618040420431,314.1117694914417,1.7129518173318843,1.7208415925426834,1.4629518173318843,1.4708415925426834,0.25619534353365697,0.08888890181677603,0.6509947957587793,0,,0.0,none,P350,1
E0015205,N0015453,N0015454,lateral,5.936469299631323,draft,drafted,s5c_flows,7.4161,10.0,0.00125,3.6221,held,0.312151,0.15,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,314.1117694914417,314.07021420634425,1.7208415925426834,1.7926703151401284,1.4708415925426834,1.5426703151401284,0.2878336813780806,0.08214673813965481,0.34374418768556964,0,,0.0,none,P350,1
E0015206,N0015454,N0015455,lateral,89.999999999945,draft,drafted,s5c_flows,7.4161,10.0,0.001299,3.6221,held,0.312201,0.1559,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.07021420634425,313.62021420634454,1.7926703151401284,2.622888820999208,1.5426703151401284,2.372888820999208,0.25623046747594086,0.08890635971941616,5.854104762697387,0,,0.0,none,P350,1
E0015207,N0015455,N0015456,lateral,89.9999999999899,draft,drafted,s5c_flows,9.6409,13.0,0.002049,3.6221,held,0.406221,0.2459,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.62021420634454,313.1702142063446,2.622888820999208,3.1628546413116396,2.372888820999208,2.9128546413116396,0.2787756272350765,0.10041574903877701,5.380671240441556,0,,0.0,none,P350,1
E0015208,N0015456,N0015457,lateral,4.063530700532513,draft,drafted,s5c_flows,9.6409,13.0,0.002799,3.6221,held,0.406971,0.3359,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,313.1702142063446,313.12957889933926,3.1628546413116396,3.213133503004485,2.9128546413116396,2.963133503004485,0.3545508058462209,0.08537452988857572,0.19101779084636017,0,,0.0,none,P350,1
E0015209,N0015457,N0015458,lateral,92.74490179697372,draft,drafted,s5c_flows,10.3825,14.0,0.002833,3.6221,held,0.438095,0.34,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.12957889933926,312.6658543903544,3.213133503004485,4.680794779567464,2.963133503004485,4.430794779567464,0.28556512274536516,0.1040014818930173,5.412945209913536,0,,0.0,none,P350,1
E0015210,N0015458,N0015459,lateral,7.255098202807678,draft,drafted,s5c_flows,10.3825,14.0,0.003606,3.6221,held,0.438868,0.4327,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,312.6658543903544,312.62232380113755,4.680794779567464,4.752889821909321,4.430794779567464,4.502889821909321,0.3043991417689863,0.09969109992452471,0.3972360193837042,0,,0.0,none,P350,1
E0015211,N0015459,N0015460,lateral,40.00000000014769,draft,drafted,s5c_flows,11.1241,15.0,0.003667,3.6221,held,0.470018,0.44,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.62232380113755,312.4223238011368,4.752889821909321,4.432290456675673,4.502889821909321,4.182290456675673,0.29201959544503325,0.10746216476852702,2.282951819220004,0,,0.0,none,P350,1
E0015212,N0015460,N0015461,lateral,40.00000000011318,draft,drafted,s5c_flows,11.1241,15.0,0.004,3.6221,held,0.470352,0.48,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.4223238011368,312.22232380113627,4.432290456675673,4.008480642223105,4.182290456675673,3.7584806422231054,0.29208544319259183,0.10749773192440251,2.2824371505189127,0,,0.0,none,P350,1
E0015213,N0015461,N0015462,lateral,14.999999999718662,draft,drafted,s5c_flows,12.6073,17.0,0.004333,3.6221,held,0.532865,0.52,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.22232380113627,312.1473238011377,4.008480642223105,4.094955251596673,3.7584806422231054,3.844955251596673,0.3038606933837721,0.11394354768946177,0.8227454403902261,0,,0.0,none,P350,1
E0015214,N0015462,N0015463,lateral,48.78263308875193,draft,drafted,s5c_flows,14.0906,19.0,0.004458,3.6221,held,0.59517,0.535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.1473238011377,311.90341063569394,4.094955251596673,5.10278443266543,3.844955251596673,4.85278443266543,0.3146471849582732,0.1199985645337632,2.583985885398446,0,,0.0,none,P350,1
E0015215,N0015463,N0015464,lateral,86.20020945580859,draft,drafted,s5c_flows,16.3154,22.0,0.004865,3.6221,held,0.688847,0.5838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.90341063569394,311.4724095884149,5.10278443266543,5.992434161585095,4.85278443266543,5.742434161585095,0.32942785665561053,0.12853275546715665,4.361107078745709,0,,0.0,none,P350,1
E0015216,N0015464,N0015465,lateral,86.23444951882888,draft,drafted,s5c_flows,18.5402,25.0,0.005583,3.6221,held,0.782836,0.67,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.4724095884149,311.04123734082077,5.992434161585095,7.258811487304229,5.742434161585095,7.008811487304229,0.3428629470545845,0.13653181065920578,4.191881443184944,0,,0.0,none,P350,1
E0015217,N0015465,N0015466,lateral,78.78270793678442,draft,drafted,s5c_flows,20.765,28.0,0.006302,3.6221,held,0.876825,0.7562,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.04123734082077,310.64732380113685,7.258811487304229,5.270675466441276,7.008811487304229,5.020675466441276,0.3551751844491769,0.14406842401534697,3.696894348956488,0,,0.0,none,P350,1
E0015218,N0015466,N0015467,lateral,3.222445768312938,draft,drafted,s5c_flows,20.765,28.0,0.006958,3.6221,held,0.877481,0.835,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,310.64732380113685,310.6070432290329,5.270675466441276,5.278454817842089,5.020675466441276,5.028454817842089,0.4889179128122362,0.11576219081159608,0.10984958428493513,0,,0.0,none,P350,1
E0015219,N0015467,N0015468,lateral,60.463616953621155,draft,drafted,s5c_flows,22.2482,30.0,0.006985,3.6221,held,0.939688,0.8382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.6070432290329,310.3047251442648,5.278454817842089,5.525658156516442,5.028454817842089,5.275658156516442,0.36288381765219213,0.14888912102573898,2.776996107864144,0,,0.0,none,P350,1
E0015220,N0015468,N0015132,lateral,90.2548335582267,draft,drafted,s5c_flows,22.2482,30.0,0.007489,3.6221,held,0.940192,0.8987,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.3047251442648,309.85345097647365,5.525658156516442,6.507236279385722,5.275658156516442,6.257236279385722,0.36294408270326906,0.14892712155077575,4.144570190445196,0,,0.0,none,P350,1
E0015221,N0015469,N0015470,main,9.99999999991093,auto_block,provisional,s5c_flows,2.1596,2.912,0.004706,3.6221,held,0.095241,0.5648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.39397651201784,386.3439765120183,9.035710987982156,9.711534962591088,8.785710987982156,9.461534962591088,0.1735731745503468,0.05182995002397442,0.9602098198465494,0,,0.0,none,P339,1
E0015222,N0015470,N0015471,main,11.260291625558368,auto_block,provisional,s5c_flows,2.1596,2.912,0.00479,3.6221,held,0.095324,0.5748,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.3439765120183,386.2876750538905,9.711534962591088,9.250655024234504,9.461534962591088,9.000655024234504,0.17362376403677698,0.05185020108367197,1.0809092184690046,0,,0.0,none,P339,1
E0015223,N0015471,N0015472,main,15.231546211727817,auto_block,provisional,s5c_flows,2.1596,2.912,0.004884,3.6221,held,0.095418,0.586,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.2876750538905,386.21151732283187,9.250655024234504,8.018219005293133,9.000655024234504,7.768219005293133,0.173681020965356,0.05187312474843539,1.4616398620747053,0,,0.0,none,P339,1
E0015224,N0015472,N0015473,main,3.5081621627702093,auto_block,provisional,s5c_flows,2.1596,2.912,0.00501,3.6221,held,0.095545,0.6013,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,386.21151732283187,386.17117345796004,8.018219005293133,8.011443729539963,7.768219005293133,7.7614437295399625,0.23087910275985635,0.04286455666589398,0.2532466935317185,0,,0.0,none,P339,1
E0015225,N0015473,N0015474,main,9.945461884303501,auto_block,provisional,s5c_flows,2.1596,2.912,0.00504,3.6221,held,0.095574,0.6048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.17117345796004,386.1214461485385,8.011443729539963,8.173201068258379,7.7614437295399625,7.923201068258379,0.1737759561019048,0.05191114190677079,0.9538586452922304,0,,0.0,none,P339,1
E0015226,N0015474,N0015475,main,22.80350850198276,auto_block,provisional,s5c_flows,2.1596,2.912,0.005123,3.6221,held,0.095657,0.6147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.1214461485385,386.00742860602855,8.173201068258379,9.13463072014332,7.923201068258379,8.88463072014332,0.17382642229783682,0.051931355595647516,2.1864252281615046,0,,0.0,none,P339,1
E0015227,N0015475,N0015144,main,13.038404810405298,auto_block,provisional,s5c_flows,2.1596,2.912,0.005313,3.6221,held,0.095847,0.6375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.00742860602855,385.94223658197654,9.13463072014332,8.40587743169533,8.88463072014332,8.15587743169533,0.1739418321321116,0.05197759296687757,1.2493069905981005,0,,0.0,none,P339,1
E0015228,N0015476,N0015477,lateral,21.253143904155777,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,392.21469696872276,392.108431249202,1.5534304726834876,1.697690576969876,1.3034304726834876,1.447690576969876,0.0,0.0,0.0,0,,0.0,none,P339,1
E0015229,N0015477,N0015144,lateral,12.727922061357855,auto_block,provisional,s5c_flows,0.0,0.0,0.000177,3.6221,held,0.000177,0.0213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,392.108431249202,392.0447916388952,1.697690576969876,2.3033223747766556,1.447690576969876,2.0533223747766556,0.014658117669169808,0.004030757893824316,14.471983316257466,0,,0.0,none,P339,1
E0015230,N0015478,N0015173,lateral,55.48929733761177,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,4.2,0.5,cover_min,minimum,tractive,1.0,351.84382594796824,349.51327545978853,1.5503696086723835,1.570251151539594,1.3003696086723835,1.320251151539594,0.35069611705572334,0.03122002401046367,2.637102543529392,0,,0.0,none,P248,1
E0015231,N0015479,N0015160,sub main,42.08522338736086,draft,drafted,s5c_flows,142.7,192.634,0.032816,3.354,merrimack,5.572318,3.9379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.75306740313044,343.54264128619366,6.198958964057056,6.224357004821968,5.948958964057056,5.974357004821968,0.6151369505136669,0.36115476506342914,1.1402670400528376,0,,0.0,none,P248,1
E0015232,N0015480,N0015173,lateral,30.70621784823548,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,349.6184308121787,349.4648997229375,1.5513079573525488,1.6186268883906223,1.3013079573525488,1.3686268883906223,0.13489621704043256,0.037230723305707175,3.793807630033079,0,,0.0,none,P248,1
E0015233,N0015481,N0015482,lateral,17.08800749063506,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.6565734863281,353.57113344887495,1.5500000000000114,2.0933257796406792,1.3000000000000114,1.8433257796406792,0.13489621704043256,0.037230723305707175,2.111253607345818,0,,0.0,none,P248,1
E0015234,N0015482,N0015183,lateral,15.556349186104045,auto_block,provisional,s5c_flows,1.0798,1.456,0.000142,3.6221,held,0.04541,0.0171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.57113344887495,353.49335170294444,2.0933257796406792,2.4280044982274376,1.8433257796406792,2.1780044982274376,0.13504241119109733,0.037282555466733286,1.9199337759762984,0,,0.0,none,P248,1
E0015235,N0015483,N0015484,lateral,9.999999999858398,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.56276245117186,354.5127624511726,1.5500000000000114,2.1124206542961588,1.3000000000000114,1.8624206542961588,0.0,0.0,0.0,0,,0.0,none,P248,1
E0015236,N0015484,N0015485,lateral,17.20294101761249,auto_block,provisional,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.5127624511726,354.4267477460845,2.1124206542961588,1.7382913164154843,1.8624206542961588,1.4882913164154843,0.009896610900767414,0.0031606420433183124,28.97109793461133,0,,0.0,none,P248,1
E0015237,N0015485,N0015183,lateral,14.142135623730951,auto_block,provisional,s5c_flows,0.0,0.0,0.000227,3.6221,held,0.000227,0.0272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.4267477460845,354.3560370679659,1.7382913164154843,1.5653191332060032,1.4882913164154843,1.3153191332060032,0.01655197112943606,0.004388053188882662,14.24013240189517,0,,0.0,none,P248,1
E0015238,N0015486,N0015150,lateral,29.356656287038952,draft,provisional,s5c_flows,10.7978,14.56,0.001382,3.6221,held,0.454054,0.1658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.1469515238402,349.000168242405,3.412313612878563,3.909713349391893,3.162313612878563,3.659713349391893,0.28883246380524946,0.1057469858110863,1.6939841122356898,0,,0.0,none,P248,1
E0015239,N0015487,N0015488,lateral,54.97664984829167,draft,drafted,s5c_flows,13.8295,18.648,0.004112,3.6221,held,0.58388,0.4935,7.636,0.0,W11a-XG01803,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.1763587562581,343.90147550701664,3.6998924644450426,4.086042803530233,3.4498924644450426,3.8360428035302334,0.3127549644013385,0.11892587777710859,2.92969769233056,0,,0.0,none,P248,1
E0015240,N0015488,N0015489,lateral,49.99999999998369,draft,drafted,s5c_flows,15.6509,21.104,0.00457,3.6221,held,0.660696,0.5484,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.90147550701664,343.6514755070167,4.086042803530233,4.411909502748927,3.8360428035302334,4.161909502748927,0.3251470527835158,0.12603262566729106,2.5629429090593607,0,,0.0,none,P248,1
E0015241,N0015489,N0015490,lateral,51.28759763124823,draft,drafted,s5c_flows,19.2937,26.016,0.004987,3.6221,held,0.813827,0.5984,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.6514755070167,343.3950375188605,4.411909502748927,5.221997393248898,4.161909502748927,4.971997393248898,0.3470357997136889,0.13906383892877744,2.46312713143531,0,,0.0,none,P248,1
E0015242,N0015490,N0015491,lateral,32.63920513990977,draft,drafted,s5c_flows,21.1151,28.472,0.005414,3.6221,held,0.890612,0.6497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3950375188605,343.2318414931609,5.221997393248898,5.693787168948461,4.971997393248898,5.443787168948461,0.3568994376947811,0.1451398341925691,1.5242017635148102,0,,0.0,none,P248,1
E0015243,N0015491,N0015492,lateral,49.99999999986125,draft,drafted,s5c_flows,23.3399,31.472,0.005686,3.6221,held,0.984154,0.6824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.2318414931609,342.9818414931616,5.693787168948461,5.945526670900904,5.443787168948461,5.695526670900904,0.36811255528077136,0.15220433189541177,2.2638003550175316,0,,0.0,none,P248,1
E0015244,N0015492,N0015493,lateral,51.67404481695722,draft,drafted,s5c_flows,27.3218,37.906,0.006103,3.6221,held,1.151504,0.7324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.9818414931616,342.7234712690768,5.945526670900904,6.600106611782564,5.695526670900904,6.350106611782564,0.38636777866014227,0.16407145807901297,2.229052544881547,0,,0.0,none,P248,1
E0015245,N0015493,N0015160,lateral,25.503627315820275,draft,drafted,s5c_flows,28.8051,39.906,0.006534,3.6221,held,1.214115,0.784,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.7234712690768,342.5959531324977,6.600106611782564,7.171045158517927,6.350106611782564,6.921045158517927,0.3926976346501461,0.16829447521365798,1.082411549645205,0,,0.0,none,P248,1
E0015246,N0015494,N0015495,sub main,60.000000000071516,auto_road,derived,s5c_flows,472.397,642.256,0.06098,2.9017,merrimack,15.926275,7.3176,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,430.3231671018359,430.0831671018356,12.656325085664093,12.169365857148762,12.356325085664093,11.869365857148761,0.7419765115637375,0.4950062918609588,1.3477515587301576,1,recovers_500m,372.02,none,P251,1
E0015247,N0015495,N0015496,sub main,59.99999999975408,auto_road,derived,s5c_flows,475.6364,646.624,0.06148,2.8993,merrimack,16.022363,7.3776,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,430.0831671018356,429.84316710183657,12.169365857148762,11.82431336691343,11.869365857148761,11.524313366913429,0.7430921811307047,0.49675988743723953,1.3457280609173954,0,,0.0,none,P251,1
E0015248,N0015496,N0015497,sub main,17.78795089436942,auto_road,derived,s5c_flows,476.7162,648.08,0.06198,2.8985,merrimack,16.054709,7.4376,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,429.84316710183657,429.7720152982591,11.82431336691343,11.700976645100297,11.524313366913429,11.400976645100297,0.7434661885076945,0.49734982243359105,0.3987617094390864,0,,0.0,none,P251,1
E0015249,N0015497,N0015498,sub main,83.93719959859986,auto_road,derived,s5c_flows,476.7162,648.08,0.062128,2.8985,merrimack,16.054857,7.4554,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,429.7720152982591,429.4362664998647,11.700976645100297,11.2667364298228,11.400976645100297,10.966736429822799,0.7434678979900198,0.4973525212675731,1.881659356678922,0,,0.0,none,P251,1
E0015250,N0015498,N0015499,sub main,39.999999999979565,auto_road,derived,s5c_flows,479.9555,652.448,0.062828,2.8961,merrimack,16.151041,7.5393,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,429.4362664998647,429.2762664998648,11.2667364298228,11.21225889076021,10.966736429822799,10.91225889076021,0.7445754237556246,0.49910565479921554,0.8953648554550347,0,,0.0,none,P251,1
E0015251,N0015499,N0015500,sub main,39.99999999994122,auto_road,derived,s5c_flows,482.1151,655.36,0.063161,2.8946,merrimack,16.214986,7.5793,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,429.2762664998648,429.11626649986505,11.21225889076021,11.036168802869327,10.91225889076021,10.736168802869326,0.7453079294333788,0.5002702844765099,0.8944848703978248,0,,0.0,none,P251,1
E0015252,N0015500,N0015203,sub main,18.72113315903073,auto_road,derived,s5c_flows,483.1949,656.816,0.063494,2.8938,merrimack,16.247113,7.6193,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,429.11626649986505,429.0413819672289,11.036168802869327,10.97366319878671,10.736168802869326,10.67366319878671,0.745674812958118,0.5008551510226358,0.41843827974563835,0,,0.0,none,P251,1
E0015253,N0015501,N0015203,lateral,86.87562810801997,auto_road,derived,s5c_flows,47.8376,60.468,0.003575,3.6221,held,2.009052,0.429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.8951009437916,436.4607228032515,2.739084847224035,3.5543223627641396,2.489084847224035,3.3043223627641396,0.45749687564812147,0.21493760595977313,3.164889668552235,0,,0.0,none,P251,1
E0015254,N0015502,N0015503,lateral,10.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.8745910644531,435.8245910644531,1.5500000000000114,1.6600891113281477,1.3000000000000114,1.4100891113281477,0.13489621704043256,0.037230723305707175,1.235517721128618,0,,0.0,none,P251,1
E0015255,N0015503,N0015504,lateral,8.246211251235321,auto_block,provisional,s5c_flows,1.0798,1.456,8.3e-05,3.6221,held,0.045351,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.8245910644531,435.78336000819695,1.6600891113281477,1.7912859878967993,1.4100891113281477,1.5412859878967993,0.13498213206547943,0.0372611807895126,1.0181855337755752,0,,0.0,none,P251,1
E0015256,N0015504,N0015208,lateral,11.40175425099138,auto_block,provisional,s5c_flows,1.0798,1.456,0.000152,3.6221,held,0.045419,0.0182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.78336000819695,435.726351236942,1.7912859878967993,1.87539436852677,1.5412859878967993,1.62539436852677,0.13505160153697138,0.03728581470156003,1.4070861459906572,0,,0.0,none,P251,1
E0015257,N0015505,N0015208,lateral,14.560219778561036,auto_block,provisional,s5c_flows,10.7978,14.56,0.000215,3.6221,held,0.452887,0.0258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.8865322104298,435.813731111537,1.5686985024608475,1.7880144939317688,1.3186985024608475,1.5380144939317688,0.28859635028437186,0.1056204121425641,0.8408641668668569,0,,0.0,none,P251,1
E0015258,N0015506,N0015210,trunk main,23.65831047188577,main_pipe,drafted,s5c_flows,48503.7755,64090.098,9.273897,1.6568,merrimack,939.372165,1112.8677,0.0,0.0,,1200,GRP,0.2,0.075,table11,dod,velocity,1.0,342.9053945847465,342.8580779638027,5.930451362519136,5.879409829166036,4.680451362519136,4.629409829166036,1.5367847001237298,0.5318072070985942,0.25657801935409896,0,,0.0,none,P321,1
E0015259,N0015507,N0015508,trunk main,30.000000000068873,main_pipe,drafted,s5c_flows,0.0,0.0,0.004399,3.6221,held,0.004399,0.5279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.4178652535342,435.2678652535339,2.2355771292782833,2.9659299124817267,1.9855771292782833,2.7159299124817267,0.05817538246908685,0.013720810240262754,8.594700692631237,0,,0.0,none,P250,1
E0015260,N0015508,N0015509,trunk main,42.06347649429963,main_pipe,drafted,s5c_flows,0.0,0.0,0.004649,3.6221,held,0.004649,0.5579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.2678652535339,435.0575478710624,2.9659299124817267,1.934303935578214,2.7159299124817267,1.684303935578214,0.0594129413957245,0.014038373092916473,11.799751453175997,0,,0.0,none,P250,1
E0015261,N0015509,N0015510,trunk main,7.936523505611557,main_pipe,drafted,s5c_flows,0.0,0.0,0.005,3.6221,held,0.005,0.6,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,435.0575478710624,435.01389699178156,1.934303935578214,1.9285163382965607,1.684303935578214,1.6785163382965607,0.06305798154117066,0.01416322074005874,2.0976788112672113,0,,0.0,none,P250,1
E0015262,N0015510,N0015511,trunk main,40.0000000001317,main_pipe,drafted,s5c_flows,0.0,0.0,0.005066,3.6221,held,0.005066,0.6079,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,435.01389699178156,434.79389699178085,1.9285163382965607,3.00898997110977,1.6785163382965607,2.75898997110977,0.06337205732941294,0.014240560986776757,10.51988360111896,0,,0.0,none,P250,1
