EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0015263,N0015511,N0015512,trunk main,54.99999937731084,main_pipe,drafted,s5c_flows,0.0,0.0,0.005399,3.6221,held,0.005399,0.6479,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,434.79389699178085,434.49139699520566,3.00898997110977,1.9899872821380882,2.75898997110977,1.7399872821380882,0.06491592549222615,0.014622570606836888,14.120828584632708,0,,0.0,none,P250,1
E0015264,N0015512,N0015513,trunk main,65.00000000002959,main_pipe,drafted,s5c_flows,0.0,0.0,0.005858,3.6221,held,0.005858,0.7029,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,434.49139699520566,434.1338969952055,1.9899872821380882,2.4104145282320246,1.7399872821380882,2.1604145282320246,0.06694180832465693,0.015128458236017689,16.183209872070307,0,,0.0,none,P250,1
E0015265,N0015513,N0015514,trunk main,55.000000000134,main_pipe,drafted,s5c_flows,0.0,0.0,0.006399,3.6221,held,0.006399,0.7679,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,434.1338969952055,433.8313969952047,2.4104145282320246,1.6103754657327727,2.1604145282320246,1.3603754657327727,0.06919610145597392,0.015697493304530713,13.247374452910904,0,,0.0,none,P250,1
E0015266,N0015514,N0015515,trunk main,42.33978112960748,main_pipe,drafted,s5c_flows,0.0,0.0,0.006858,3.6221,held,0.006858,0.8229,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,433.8313969952047,433.5985281989919,1.6103754657327727,1.8291146232737105,1.3603754657327727,1.5791146232737105,0.07100948778075208,0.01615987405890837,9.937587791163722,0,,0.0,none,P250,1
E0015267,N0015515,N0015516,trunk main,49.999999999919766,main_pipe,drafted,s5c_flows,0.0,0.0,0.007211,3.6221,held,0.007211,0.8653,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,433.5985281989919,433.32352819899234,1.8291146232737105,1.753315062726415,1.5791146232737105,1.503315062726415,0.07234885555511776,0.016504030164095657,11.518265588833469,0,,0.0,none,P250,1
E0015268,N0015516,N0015517,trunk main,49.999999999971116,main_pipe,drafted,s5c_flows,0.0,0.0,0.007627,3.6221,held,0.007627,0.9153,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,433.2548163533214,432.97981635332155,1.8220269083973335,1.943309867381572,1.5720269083973335,1.693309867381572,0.07387132486821055,0.01689794748758708,11.280877049647513,0,,0.0,none,P250,1
E0015269,N0015517,N0015518,trunk main,19.466411043241624,main_pipe,drafted,s5c_flows,0.0,0.0,0.008044,3.6221,held,0.008044,0.9653,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,432.97981635332155,432.8727510925837,1.943309867381572,1.9713346007756627,1.693309867381572,1.7213346007756627,0.07534186755042548,0.01728115775094982,4.30624026988557,0,,0.0,none,P250,1
E0015270,N0015518,N0015519,trunk main,84.1424278952231,main_pipe,drafted,s5c_flows,0.0,0.0,0.008206,3.6221,held,0.008206,0.9847,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,432.8727510925837,432.40996773916,1.9713346007756627,1.9399468116212688,1.7213346007756627,1.6899468116212688,0.07589918341190231,0.017427087372562183,18.476796919448827,0,,0.0,none,P250,1
E0015271,N0015519,N0015520,trunk main,41.25266362411447,main_pipe,drafted,s5c_flows,0.0,0.0,0.008907,3.6221,held,0.008907,1.0689,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,432.40996773916,432.18307808922737,1.9399468116212688,1.9313017935851349,1.6899468116212688,1.6813017935851349,0.07822811773033442,0.01804103877508842,8.788967620380733,0,,0.0,none,P250,1
E0015272,N0015520,N0015521,trunk main,17.79871630784937,main_pipe,drafted,s5c_flows,0.0,0.0,0.009251,3.6221,held,0.009251,1.1101,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,432.18307808922737,432.0851851495342,1.9313017935851349,2.2092789617939275,1.6813017935851349,1.9592789617939275,0.07932555085774518,0.018332647326354562,3.739592963299614,0,,0.0,none,P250,1
E0015273,N0015521,N0015522,trunk main,69.99999999999872,main_pipe,drafted,s5c_flows,0.0,0.0,0.009399,3.6221,held,0.009399,1.1279,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,432.0851851495342,431.5251851495342,2.2092789617939275,1.5793375555439297,1.9592789617939275,1.3293375555439297,0.09046398725981708,0.016969104211256775,12.896476288580125,0,,0.0,none,P250,1
E0015274,N0015522,N0015523,trunk main,39.12942036700614,main_pipe,drafted,s5c_flows,0.0,0.0,0.009983,3.6221,held,0.009983,1.1979,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.5251851495342,431.32953804769915,1.5793375555439297,2.0773223038633546,1.3293375555439297,1.8273223038633546,0.07899418072979537,0.019345256823144114,8.255760109058079,0,,0.0,none,P250,1
E0015275,N0015523,N0015524,trunk main,40.87057963285763,main_pipe,drafted,s5c_flows,0.0,0.0,0.010309,3.6221,held,0.010309,1.2371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.32953804769915,431.12518514953484,2.0773223038633546,2.8115519110120317,1.8273223038633546,2.5615519110120317,0.0799272510684072,0.019611087763087925,8.522454083042298,0,,0.0,none,P250,1
E0015276,N0015524,N0015525,trunk main,5.906495724252987,main_pipe,drafted,s5c_flows,0.0,0.0,0.010649,3.6221,held,0.010649,1.2779,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,431.12518514953484,431.0838396794651,2.8115519110120317,2.798423504128664,2.5615519110120317,2.548423504128664,0.09056717942972857,0.01843355031999719,1.0869455803313126,0,,0.0,none,P250,1
E0015277,N0015525,N0015526,trunk main,81.5073514874776,main_pipe,drafted,s5c_flows,0.0,0.0,0.010699,3.6221,held,0.010699,1.2838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,431.0838396794651,430.6763029220277,2.798423504128664,2.5727510330504515,2.548423504128664,2.3227510330504515,0.08101743608075453,0.019923142036289726,16.76745061113239,0,,0.0,none,P250,1
E0015278,N0015526,N0015527,trunk main,53.39500093937551,main_pipe,drafted,s5c_flows,0.0,0.0,0.011378,3.6221,held,0.011378,1.3654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.6763029220277,430.4093279173308,2.5727510330504515,2.5126081178254367,2.3227510330504515,2.2626081178254367,0.08285249633260591,0.020451953995752142,10.74097609262626,0,,0.0,none,P250,1
E0015279,N0015527,N0015528,trunk main,74.69648481730277,main_pipe,drafted,s5c_flows,0.0,0.0,0.011823,3.6221,held,0.011823,1.4187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.4093279173308,430.0358454932443,2.5126081178254367,2.5887577782400513,2.2626081178254367,2.3387577782400513,0.08401493930020139,0.020789229754567012,14.818095733823005,0,,0.0,none,P250,1
E0015280,N0015528,N0015211,trunk main,53.06664802030773,main_pipe,drafted,s5c_flows,0.0,0.0,0.012445,3.6221,held,0.012445,1.4934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.0358454932443,429.7705122531428,2.5887577782400513,2.2331193386540917,2.3387577782400513,1.9831193386540917,0.0855906962225847,0.021249254422264913,10.333414409572457,0,,0.0,none,P250,1
E0015281,N0015529,N0015530,sub main,48.488124437967265,draft,drafted,s5c_flows,232.5847,316.692,0.031903,3.1615,merrimack,8.542439,3.8283,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.453010033382,340.2105694111921,8.555016089664889,8.859315842714125,8.305016089664889,8.609315842714125,0.6903912191080842,0.45645407072093,1.170547053514794,0,,0.0,none,P321,1
E0015282,N0015530,N0015531,sub main,60.00000000002884,draft,drafted,s5c_flows,238.8557,325.148,0.032307,3.1513,merrimack,8.744216,3.8768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.2105694111921,339.910569411192,8.859315842714125,9.29835392865175,8.609315842714125,9.04835392865175,0.6945918592032571,0.46256088586500943,1.4396943856317967,0,,0.0,none,P321,1
E0015283,N0015531,N0015532,sub main,60.91590689618575,draft,drafted,s5c_flows,239.9355,326.604,0.032807,3.1496,merrimack,8.779325,3.9368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.910569411192,339.6059898767111,9.29835392865175,9.896604117429547,9.04835392865175,9.646604117429547,0.6953132556828029,0.4636202219751615,1.460154982863704,0,,0.0,none,P321,1
E0015284,N0015532,N0015533,sub main,10.595968665856253,draft,drafted,s5c_flows,239.9355,326.604,0.033314,3.1496,merrimack,8.779833,3.9977,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.6059898767111,339.5530100333818,9.896604117429547,9.970000220524469,9.646604117429547,9.720000220524469,0.6953236733137428,0.463635542890966,0.2539816844184823,0,,0.0,none,P321,1
E0015285,N0015533,N0015534,sub main,69.99999999987074,draft,drafted,s5c_flows,241.7569,329.06,0.033403,3.1467,merrimack,8.838256,4.0083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.5530100333818,339.20301003338244,9.970000220524469,9.87706809161756,9.720000220524469,9.62706809161756,0.6965178975545365,0.4653962489785396,1.6749988345750493,0,,0.0,none,P321,1
E0015286,N0015534,N0015535,sub main,70.00000000005292,draft,drafted,s5c_flows,241.7569,329.06,0.033986,3.1467,merrimack,8.83884,4.0783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.20301003338244,338.8530100333822,9.87706809161756,9.865648413883434,9.62706809161756,9.615648413883434,0.6965297965391655,0.4654138362932665,1.6749702201748489,0,,0.0,none,P321,1
E0015287,N0015535,N0015210,sub main,6.588038356720556,draft,drafted,s5c_flows,241.7569,329.06,0.034569,3.1467,merrimack,8.839423,4.1483,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,velocity,1.0,338.8530100333822,338.8101877840635,9.865648413883434,9.927300008905263,9.615648413883434,9.677300008905263,0.7679371423204473,0.4319501657603474,0.142981284831328,0,,0.0,none,P321,1
E0015288,N0015536,N0015228,lateral,29.818001138572868,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.15858764648436,347.0094976407915,1.5500000000000114,1.5829095857710058,1.3000000000000114,1.3329095857710058,0.19530982006149752,0.060806644196143594,2.5445043443611817,0,,0.0,none,P321,1
E0015289,N0015537,N0015228,lateral,83.33083699494986,draft,drafted,s5c_flows,28.9502,45.28,0.001589,3.6221,held,1.215257,0.1907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.3324255688256,345.9157713838509,1.936525847190012,2.676635842711619,1.686525847190012,2.426635842711619,0.39281084051511944,0.16837051654125884,3.535664345280988,0,,0.0,none,P321,1
E0015290,N0015538,N0015234,lateral,59.047990172397924,draft,drafted,s5c_flows,30.8331,41.576,0.006484,3.6221,held,1.299086,0.778,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.8642257865021,342.56898583564015,5.071321088497882,5.353591068656726,4.821321088497882,5.103591068656726,0.40091535068993545,0.1738618729521268,2.4547156097823892,0,,0.0,none,P321,1
E0015291,N0015539,N0015540,lateral,74.99999999995585,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.19493408203124,346.81993408203147,1.5500000000000114,4.528759765624784,1.3000000000000114,4.278759765624784,0.13489621704043256,0.037230723305707175,9.26638290845918,0,,0.0,none,P321,1
E0015292,N0015540,N0015541,lateral,40.00000000000425,draft,provisional,s5c_flows,2.1596,2.912,0.000625,3.6221,held,0.091159,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.81993408203147,346.6199340820314,4.528759765624784,2.2057495117185795,4.278759765624784,1.9557495117185795,0.17104616201871373,0.05082219846649175,3.8975833120055574,0,,0.0,none,P321,1
E0015293,N0015541,N0015542,lateral,25.000000000081823,draft,provisional,s5c_flows,2.1596,2.912,0.000958,3.6221,held,0.091493,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.6199340820314,346.494934082031,2.2057495117185795,1.6224670410158524,1.9557495117185795,1.3724670410158524,0.1712558663581435,0.05090554203251543,2.4330066790042966,0,,0.0,none,P321,1
E0015294,N0015542,N0015543,lateral,60.00000000003343,draft,provisional,s5c_flows,2.1596,2.912,0.001167,3.6221,held,0.091701,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.494934082031,346.19493408203084,1.6224670410158524,1.7800720214847843,1.3724670410158524,1.5300720214847843,0.1713861904095568,0.05095736317566832,5.8347758218493855,0,,0.0,none,P321,1
E0015295,N0015543,N0015544,lateral,59.99999999997933,draft,provisional,s5c_flows,2.1596,2.912,0.001667,3.6221,held,0.092201,0.2,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.19493408203084,345.89493408203094,1.7800720214847843,2.121881103515932,1.5300720214847843,1.871881103515932,0.1716986261252892,0.05108167900933633,5.82415842553074,0,,0.0,none,P321,1
E0015296,N0015544,N0015545,lateral,60.00000000003343,draft,provisional,s5c_flows,2.1596,2.912,0.002167,3.6221,held,0.092701,0.26,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.89493408203094,345.59493408203076,2.121881103515932,2.639959716797364,1.871881103515932,2.389959716797364,0.1720098795608049,0.051205638196437614,5.813619558096723,0,,0.0,none,P321,1
E0015297,N0015545,N0015546,lateral,15.618438610379588,draft,provisional,s5c_flows,3.2393,4.368,0.002667,3.6221,held,0.138468,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.59493408203076,345.5168418889789,2.639959716797364,2.758823394224237,2.389959716797364,2.508823394224237,0.1965687612939107,0.061343446429569265,1.324255738600195,0,,0.0,none,P321,1
E0015298,N0015546,N0015234,lateral,44.93603896751176,draft,provisional,s5c_flows,4.3191,5.824,0.002797,3.6221,held,0.183866,0.3356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.5168418889789,345.2921616941413,2.758823394224237,2.6304152101555474,2.508823394224237,2.3804152101555474,0.21578090924618984,0.06976457892192364,3.4708074287396076,0,,0.0,none,P321,1
E0015299,N0015547,N0015243,lateral,93.02230829783157,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.19377236422343,344.7286608227343,1.5510701650734404,2.422858952656327,1.3010701650734404,2.172858952656327,0.214700651244523,0.06927965601494754,7.221085711557241,0,,0.0,none,P321,1
E0015300,N0015548,N0015243,lateral,67.60990066041087,draft,provisional,s5c_flows,40.4206,54.504,0.004746,3.6221,held,1.699282,0.5696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.16756519579536,342.8295156924933,3.528754384282763,4.322004082897308,3.278754384282763,4.072004082897308,0.4350135770685554,0.19802333586071524,2.590336801133756,0,,0.0,none,P321,1
E0015301,N0015549,N0015550,lateral,70.9508270098304,auto_road,derived,s5c_flows,0.0,0.0,0.005184,3.6221,held,0.005184,0.6221,69.441,0.0,W11a-XG01804,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.2132451163413,416.8584909812921,2.830272950064966,2.977263413239143,2.580272950064966,2.727263413239143,0.06191773403402013,0.01468773014135935,19.0981437215944,0,,0.0,none,P250,1
E0015302,N0015550,N0015551,lateral,76.98925911270645,auto_road,derived,s5c_flows,0.0,0.0,0.005775,3.6221,held,0.005775,0.693,76.989,0.0,W11a-XG01805,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.8584909812921,416.4735446857286,2.977263413239143,3.392910392396402,2.727263413239143,3.142910392396402,0.06448920431616399,0.01536351738379979,19.897195695799418,0,,0.0,none,P250,1
E0015303,N0015551,N0015552,lateral,30.909939486791654,auto_road,derived,s5c_flows,0.0,0.0,0.006417,3.6221,held,0.006417,0.77,30.91,0.0,W11a-XG01806,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.4735446857286,416.31899498829466,3.392910392396402,3.321446906236588,3.142910392396402,3.071446906236588,0.06708804725175221,0.01605582759130006,7.678948474681369,0,,0.0,none,P250,1
E0015304,N0015552,N0015553,lateral,8.618793920880686,auto_road,derived,s5c_flows,0.0,0.0,0.006674,3.6221,held,0.006674,0.8009,8.619,0.0,W11a-XG01807,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.31899498829466,416.27590101869026,3.321446906236588,3.402443707872237,3.071446906236588,3.152443707872237,0.06807898576802894,0.016322258245546867,2.1099986101066492,0,,0.0,none,P250,1
E0015305,N0015553,N0015554,lateral,11.832621515483297,auto_road,derived,s5c_flows,0.0,0.0,0.006746,3.6221,held,0.006746,0.8095,11.833,0.0,W11a-XG01808,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.27590101869026,416.21673791111283,3.402443707872237,3.531949833027795,3.152443707872237,3.281949833027795,0.0683519514019704,0.01639588658307148,2.8852191421955986,0,,0.0,none,P250,1
E0015306,N0015554,N0015555,lateral,27.640952186851933,auto_road,derived,s5c_flows,0.0,0.0,0.006845,3.6221,held,0.006845,0.8214,27.641,0.0,W11a-XG01809,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.21673791111283,416.07853315017854,3.531949833027795,3.7773628459152064,3.281949833027795,3.5273628459152064,0.06872407166163334,0.016496424912755686,6.703364997285484,0,,0.0,none,P250,1
E0015307,N0015555,N0015556,lateral,8.89267217273263,auto_road,derived,s5c_flows,0.0,0.0,0.007075,3.6221,held,0.007075,0.849,8.893,0.0,W11a-XG01810,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.07853315017854,416.03406978931486,3.7773628459152064,3.825640904044519,3.5273628459152064,3.575640904044519,0.06957471453372936,0.01672696084407957,2.130245217276822,0,,0.0,none,P250,1
E0015308,N0015556,N0015557,lateral,12.124278128931554,auto_road,derived,s5c_flows,0.0,0.0,0.007149,3.6221,held,0.007149,0.8579,12.124,0.0,W11a-XG01811,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,416.03406978931486,415.9734483986702,3.825640904044519,3.8030713767204247,3.575640904044519,3.5530713767204247,0.06984440427830328,0.016800256920913054,2.8931638008348135,0,,0.0,none,P250,1
E0015309,N0015557,N0015558,lateral,15.676072358598903,auto_road,derived,s5c_flows,0.0,0.0,0.00725,3.6221,held,0.00725,0.87,15.676,0.0,W11a-XG01812,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.9734483986702,415.8950680368772,3.8030713767204247,3.7455569631227945,3.5530713767204247,3.4955569631227945,0.07020945360506022,0.016899627827092062,3.7212634371574804,0,,0.0,none,P250,1
E0015310,N0015558,N0015559,lateral,20.342200934532514,auto_road,derived,s5c_flows,0.0,0.0,0.007381,3.6221,held,0.007381,0.8857,20.342,0.0,W11a-XG01813,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.8950680368772,415.79335703220454,3.7455569631227945,3.754097801779835,3.4955569631227945,3.504097801779835,0.07067782651572789,0.01702739067447709,4.796931356777971,0,,0.0,none,P250,1
E0015311,N0015559,N0015560,lateral,18.289225102829857,auto_road,derived,s5c_flows,0.0,0.0,0.00755,3.6221,held,0.00755,0.906,18.289,0.0,W11a-XG01814,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.79335703220454,415.7019109066904,3.754097801779835,3.6285944644033634,3.504097801779835,3.3785944644033634,0.07127379853962253,0.017190391632134844,4.276752812761086,0,,0.0,none,P250,1
E0015312,N0015560,N0015561,lateral,9.956355978220454,auto_road,derived,s5c_flows,0.0,0.0,0.007703,3.6221,held,0.007703,0.9243,9.956,0.0,W11a-XG01815,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.7019109066904,415.6521291267993,3.6285944644033634,3.6107798087475658,3.3785944644033634,3.3607798087475658,0.07180558206436623,0.01733624414815335,2.3109521785496696,0,,0.0,none,P250,1
E0015313,N0015561,N0015562,lateral,19.922498306199266,auto_road,derived,s5c_flows,0.0,0.0,0.007786,3.6221,held,0.007786,0.9343,19.922,0.0,W11a-XG01816,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.6521291267993,415.5525166352683,3.6107798087475658,3.6716044584816814,3.3607798087475658,3.4216044584816814,0.07209106870187293,0.017414702969500956,4.605863727860481,0,,0.0,none,P250,1
E0015314,N0015562,N0015563,lateral,46.72994857715252,auto_road,derived,s5c_flows,0.0,0.0,0.007952,3.6221,held,0.007952,0.9542,46.73,0.0,W11a-XG01817,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.5525166352683,415.3188668923826,3.6716044584816814,3.718547658398677,3.4216044584816814,3.468547658398677,0.0726558969961437,0.017570257154950336,10.719466808416291,0,,0.0,none,P250,1
E0015315,N0015563,N0015564,lateral,51.79631396786509,auto_road,derived,s5c_flows,0.0,0.0,0.008341,3.6221,held,0.008341,1.0009,51.796,0.0,W11a-XG01818,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.3188668923826,415.05988532254327,3.718547658398677,3.7075096969879837,3.468547658398677,3.4575096969879837,0.07394879807934183,0.01792794670977091,11.673913868595788,0,,0.0,none,P250,1
E0015316,N0015564,N0015565,lateral,20.817567943680157,auto_road,derived,s5c_flows,0.0,0.0,0.008773,3.6221,held,0.008773,1.0527,20.818,0.0,W11a-XG01819,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,415.05988532254327,414.9557974828249,3.7075096969879837,3.6920907007688584,3.4575096969879837,3.4420907007688584,0.075337425375899,0.01831462848837015,4.605406462947664,0,,0.0,none,P250,1
E0015317,N0015565,N0015251,lateral,16.06397742791251,auto_road,derived,s5c_flows,4.8142,3.0,0.008946,3.6221,held,0.210769,1.0736,16.064,0.0,W11a-XG01820,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,414.9557974828249,414.8754775956853,3.6920907007688584,3.457286076189689,3.4420907007688584,3.207286076189689,0.22562229161858946,0.07424509303604618,1.1866423091937786,0,,0.0,none,P250,1
E0015318,N0015566,N0015272,lateral,85.29532468585103,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,346.82320845366957,346.14084585618275,1.6067842221116848,1.6180652766297499,1.3567842221116848,1.3680652766297499,0.25236259962278007,0.06210983226726666,5.63311975264603,0,,0.0,none,P311,1
E0015319,N0015567,N0015272,lateral,30.124745932995054,draft,provisional,s5c_flows,15.1169,20.384,0.002995,3.6221,held,0.636736,0.3594,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.1803244167778,344.02970068711284,3.4145547336128175,3.729210445699664,3.1645547336128175,3.479210445699664,0.32139861384683355,0.12386251469390666,1.56216945951896,0,,0.0,none,P311,1
E0015320,N0015568,N0015569,main,3.9999999999936757,auto_road,derived,s5c_flows,72.0259,98.426,0.011371,3.6221,held,3.03088,1.3645,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,338.9208427145566,338.88084271455665,9.762873105755887,9.77394244169335,9.512873105755887,9.52394244169335,0.6613094548293468,0.22148883357592392,0.10081009152328667,0,,0.0,none,P311,1
E0015321,N0015569,N0015272,main,81.6467369585781,auto_road,derived,s5c_flows,74.1854,101.338,0.011404,3.6303,merrimack,3.128443,1.3685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.88084271455665,338.47260902976376,9.77394244169335,9.28630210304874,9.52394244169335,9.03630210304874,0.5216001056694582,0.2679519666079987,2.6088548190823615,0,,0.0,none,P311,1
E0015322,N0015570,N0015571,lateral,29.99999999991235,draft,drafted,s5c_flows,23.0146,32.098,0.001805,3.6221,held,0.966635,0.2166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.6844994006981,341.5344994006985,4.114054066098788,4.7109534801608675,3.864054066098788,4.4609534801608675,0.36607347684560315,0.1509070946289141,1.3658460162341166,0,,0.0,none,P311,1
E0015323,N0015571,N0015572,lateral,43.7092365262745,draft,drafted,s5c_flows,23.0146,32.098,0.002055,3.6221,held,0.966885,0.2466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.5344994006985,341.31595321806714,4.7109534801608675,4.155604399120364,4.4609534801608675,3.9056043991203637,0.36610276368769124,0.15092568679217305,1.9898436933389392,0,,0.0,none,P311,1
E0015324,N0015572,N0015573,lateral,6.290763473831426,draft,drafted,s5c_flows,23.0146,32.098,0.002419,3.6221,held,0.967249,0.2903,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,341.31595321806714,341.2750632554872,4.155604399120364,4.173911353887775,3.9056043991203637,3.9239113538877746,0.4013748511548236,0.14169449262671435,0.26121730745095395,0,,0.0,none,P311,1
E0015325,N0015573,N0015269,lateral,93.11443177277872,draft,drafted,s5c_flows,25.1741,35.01,0.002472,3.6221,held,1.057836,0.2966,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.2750632554872,340.80949109662333,4.173911353887775,6.313372672907917,3.9239113538877746,6.063372672907917,0.3764094933975296,0.15754104389417517,4.122922570855552,0,,0.0,none,P311,1
E0015326,N0015574,N0015575,sub main,49.999999999984745,draft,drafted,s5c_flows,310.8594,414.892,0.041273,3.0524,merrimack,11.023638,4.9528,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.9885224559373,336.73852245593736,10.35162646984395,10.525485112422018,10.10162646984395,10.275485112422018,0.7362561005286888,0.5298841095583755,1.1318525343758528,0,,0.0,none,P311,1
E0015327,N0015575,N0015576,sub main,50.00000000004038,draft,drafted,s5c_flows,316.2583,422.172,0.04169,3.0461,merrimack,11.191539,5.0028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.73852245593736,336.48852245593713,10.525485112422018,11.62268359875037,10.275485112422018,11.37268359875037,0.7389522751650793,0.5347651580879058,1.1277228061147015,0,,0.0,none,P311,1
E0015328,N0015576,N0015269,sub main,65.19433018622358,draft,drafted,s5c_flows,319.4976,426.54,0.042107,3.0423,merrimack,11.29228,5.0528,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,336.48852245593713,336.162550805006,11.62268359875037,10.960312964525258,11.37268359875037,10.710312964525258,0.7405478266579125,0.5376912090983992,1.4672545521794131,0,,0.0,none,P311,1
E0015329,N0015577,N0015578,lateral,50.00000000006319,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.10219116210936,344.852191162109,1.5500000000000114,2.4699829101566024,1.3000000000000114,2.2199829101566024,0.17065230391004918,0.050665805354795285,4.8832234563539,0,,0.0,none,P268,1
E0015330,N0015578,N0015579,lateral,49.99999999993026,draft,provisional,s5c_flows,7.5585,10.192,0.000417,3.6221,held,0.317287,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.852191162109,344.60219116210936,2.4699829101566024,3.6687744140625114,2.2199829101566024,3.4187744140625114,0.2575657182024804,0.08957111483645777,3.235420222644155,0,,0.0,none,P268,1
E0015331,N0015579,N0015580,lateral,5.000000000083942,draft,provisional,s5c_flows,8.6382,11.648,0.000833,3.6221,held,0.362971,0.1,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,344.60219116210936,344.5621911621087,3.6687744140625114,3.763980712891282,3.4187744140625114,3.513980712891282,0.3164241764048965,0.08533680423759424,0.26335956462473015,0,,0.0,none,P268,1
E0015332,N0015580,N0015581,lateral,19.766062636676494,draft,provisional,s5c_flows,9.718,13.104,0.000875,3.6221,held,0.40828,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.5621911621087,344.46336084892533,3.763980712891282,3.8926572174809166,3.513980712891282,3.6426572174809166,0.27922549925718754,0.1006516153263449,1.1798148025675403,0,,0.0,none,P268,1
E0015333,N0015581,N0015284,lateral,41.922734451523255,draft,provisional,s5c_flows,13.5209,18.472,0.00104,3.6221,held,0.567871,0.1248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.46336084892533,344.25374717666773,3.8926572174809166,3.01956825301977,3.6426572174809166,2.76956825301977,0.31002617062239185,0.11738681834483736,2.253720192253524,0,,0.0,none,P268,1
E0015334,N0015582,N0015583,main,60.00000000000041,draft,provisional,s5c_flows,53.9891,72.8,0.004766,3.6221,held,2.268125,0.5719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.0484523060213,340.7484523060213,10.098032068978682,11.474295496713069,9.848032068978682,11.224295496713069,0.47437932411088113,0.22818497834865908,2.108017675252363,0,,0.0,none,P311,1
E0015335,N0015583,N0015584,main,55.00000000001782,draft,provisional,s5c_flows,61.5475,82.992,0.005266,3.6221,held,2.585496,0.6319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.7484523060213,340.4734523060212,11.474295496713069,10.541318201791285,11.224295496713069,10.291318201791285,0.4931777342739409,0.24351889860321657,1.8586943468088346,0,,0.0,none,P311,1
E0015336,N0015584,N0015585,main,62.43945427809332,draft,provisional,s5c_flows,69.106,93.184,0.005724,3.6221,held,2.902825,0.6869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.4734523060212,340.16125503463076,10.541318201791285,10.93350204544737,10.291318201791285,10.68350204544737,0.5102893641810367,0.25804132866907914,2.0393479550013875,0,,0.0,none,P311,1
E0015337,N0015585,N0015586,main,70.00000000005623,draft,provisional,s5c_flows,70.1858,94.64,0.006244,3.6221,held,2.948612,0.7493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.16125503463076,339.81125503463045,10.93350204544737,11.006555023963301,10.68350204544737,10.756555023963301,0.5126382447104576,0.2600785971042503,2.275808874397475,0,,0.0,none,P311,1
E0015338,N0015586,N0015587,main,69.9999999999416,draft,provisional,s5c_flows,72.7488,98.096,0.006828,3.6221,held,3.056643,0.8193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.81125503463045,339.46125503463077,11.006555023963301,11.403674164587983,10.756555023963301,11.153674164587983,0.518070897290821,0.2648322348469335,2.251944034622699,0,,0.0,none,P311,1
E0015339,N0015587,N0015277,main,12.642957445942466,draft,provisional,s5c_flows,73.8286,99.552,0.007411,3.6221,held,3.102493,0.8893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.46125503463077,339.39804024740107,11.403674164587983,11.19357352213018,11.153674164587983,10.94357352213018,0.5203318729006496,0.2668279858271746,0.4049645397613531,0,,0.0,none,P311,1
E0015340,N0015588,N0015589,lateral,61.8609867902665,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.11339222727656,344.8040872933252,1.552226669207812,2.8323873160497897,1.302226669207812,2.5823873160497897,0.13489621704043256,0.037230723305707175,7.643034542587761,0,,0.0,none,P268,1
E0015341,N0015589,N0015590,lateral,50.00000000006957,draft,provisional,s5c_flows,9.7833,13.192,0.000516,3.6221,held,0.410656,0.0619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.8040872933252,344.55408729332487,2.8323873160497897,3.2661641715188807,2.5823873160497897,3.0161641715188807,0.2797426231732847,0.1009230433721747,2.9789287162660587,0,,0.0,none,P268,1
E0015342,N0015590,N0015591,lateral,49.999999999937835,draft,provisional,s5c_flows,15.1822,20.472,0.000932,3.6221,held,0.637409,0.1119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.55408729332487,344.30408729332515,3.2661641715188807,3.9662068961279715,3.0161641715188807,3.7162068961279715,0.3215052784671478,0.12392402114681708,2.591974033227107,0,,0.0,none,P268,1
E0015343,N0015591,N0015592,lateral,3.1390132096722154,draft,provisional,s5c_flows,16.262,21.928,0.001349,3.6221,held,0.683093,0.1619,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,344.30408729332515,344.2632801215994,3.9662068961279715,4.033900054181856,3.7162068961279715,3.7839000541818564,0.4579351854720048,0.10203072803801425,0.11424517811171463,0,,0.0,none,P268,1
E0015344,N0015592,N0015593,lateral,77.66514107955426,draft,provisional,s5c_flows,19.5013,26.296,0.001375,3.6221,held,0.81892,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.2632801215994,343.8749544162016,4.033900054181856,4.531539724423396,3.7839000541818564,4.281539724423396,0.34771048294005963,0.13947536386641596,3.7226919563874943,0,,0.0,none,P268,1
E0015345,N0015593,N0015594,lateral,17.334858920446973,draft,provisional,s5c_flows,22.7407,30.664,0.002022,3.6221,held,0.955369,0.2427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.8749544162016,343.78828012159937,4.531539724423396,4.607593901838129,4.281539724423396,4.357593901838129,0.36474792641111786,0.1500668068105802,0.7920930988793046,0,,0.0,none,P268,1
E0015346,N0015594,N0015595,lateral,22.62191402758473,draft,provisional,s5c_flows,23.8204,32.12,0.002167,3.6221,held,1.000781,0.26,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.78828012159937,343.67517055146146,4.607593901838129,4.593719829397912,4.357593901838129,4.343719829397912,0.37002347138868186,0.15342514598274098,1.0189404986790738,0,,0.0,none,P268,1
E0015347,N0015595,N0015596,lateral,49.99999999998656,draft,provisional,s5c_flows,28.1396,37.944,0.002355,3.6221,held,1.182038,0.2826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.67517055146146,343.4251705514615,4.593719829397912,4.08764683135098,4.343719829397912,3.8376468313509804,0.38948543401424607,0.1661443717572712,2.1395750920498577,0,,0.0,none,P268,1
E0015348,N0015596,N0015284,lateral,51.111503221823554,draft,provisional,s5c_flows,31.3789,42.312,0.002772,3.6221,held,1.318256,0.3326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.4251705514615,343.1696130353524,4.08764683135098,4.103702394335073,3.8376468313509804,3.8537023943350732,0.40271434459045363,0.1750936042824675,2.1152918898300053,0,,0.0,none,P268,1
E0015349,N0015597,N0015598,lateral,41.01100295784421,draft,drafted,s5c_flows,19.4727,21.98,0.001045,3.6221,held,0.817391,0.1255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.13714180368567,342.93208678889647,2.1179851494393347,3.681163943525405,1.8679851494393347,3.431163943525405,0.3475082527562892,0.13935195042941312,1.96690786633901,0,,0.0,none,P268,1
E0015350,N0015598,N0015599,lateral,3.9889970421844567,draft,drafted,s5c_flows,20.5525,23.436,0.001387,3.6221,held,0.863,0.1665,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,342.93208678889647,342.8902023199535,3.681163943525405,3.8102981683277335,3.431163943525405,3.5602981683277335,0.4578029186299577,0.1197180483473533,0.1452224993133914,0,,0.0,none,P268,1
E0015351,N0015599,N0015292,lateral,35.68170221117285,draft,drafted,s5c_flows,23.1155,26.892,0.00142,3.6221,held,0.970481,0.1705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.8902023199535,342.71179380889765,3.8102981683277335,4.129118056336722,3.5602981683277335,3.879118056336722,0.36652341617143125,0.1511928573502162,1.6225294500003475,0,,0.0,none,P268,1
E0015352,N0015600,N0015296,lateral,47.7176052449292,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.0336181640625,338.79503013783784,1.5500000000000114,1.8093704969277837,1.3000000000000114,1.5593704969277837,0.13489621704043256,0.037230723305707175,5.8955946889929915,0,,0.0,none,P249,1
E0015353,N0015601,N0015602,lateral,52.528311744106,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.6144592285156,339.3518176697951,1.5500000000000114,2.168934283329918,1.3000000000000114,1.918934283329918,0.13489621704043256,0.037230723305707175,6.489966002081146,0,,0.0,none,P249,1
E0015354,N0015602,N0015603,lateral,59.99999999995697,draft,provisional,s5c_flows,5.0607,6.824,0.000438,3.6221,held,0.212597,0.0525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.3518176697951,339.0518176697953,2.168934283329918,1.8968822813765769,1.918934283329918,1.6468822813765769,0.22625802080314672,0.07453841612343162,4.419732818529876,0,,0.0,none,P249,1
E0015355,N0015603,N0015604,lateral,59.99999999995697,draft,provisional,s5c_flows,11.5394,15.56,0.000938,3.6221,held,0.4847,0.1125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.0518176697953,338.7518176697955,1.8968822813765769,1.9868603087201109,1.6468822813765769,1.7368603087201109,0.2948830440324543,0.10901373202202622,3.391174976779013,0,,0.0,none,P249,1
E0015356,N0015604,N0015296,lateral,14.14261790905011,draft,provisional,s5c_flows,14.7788,19.928,0.001438,3.6221,held,0.621001,0.1725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.7518176697955,338.6811045802503,1.9868603087201109,1.9232960545153333,1.7368603087201109,1.6732960545153333,0.3188812646067254,0.1224150918742489,0.7391788877119161,0,,0.0,none,P249,1
E0015357,N0015605,N0015606,lateral,60.00000000000411,draft,drafted,s5c_flows,20.5158,27.664,0.002213,3.6221,held,0.862289,0.2655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.25102941516934,338.95102941516933,2.5985189246744085,2.550954227408795,2.3485189246744085,2.300954227408795,0.35333578351423783,0.142929808466493,2.8301690535110295,0,,0.0,none,P249,1
E0015358,N0015606,N0015607,lateral,60.00000000000411,draft,drafted,s5c_flows,22.6754,30.576,0.002713,3.6221,held,0.953324,0.3255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.95102941516933,338.6510294151693,2.550954227408795,2.176027469596306,2.300954227408795,1.9260274695963062,0.3645060930470774,0.14991376015100483,2.743438365160372,0,,0.0,none,P249,1
E0015359,N0015607,N0015303,lateral,6.846958209982784,draft,drafted,s5c_flows,23.7552,32.032,0.003213,3.6221,held,0.999091,0.3855,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,338.6510294151693,338.60994766590943,2.176027469596306,2.1568980372155693,1.9260274695963062,1.9068980372155693,0.39423115448737844,0.1466932916661579,0.28946461705890686,0,,0.0,none,P249,1
E0015360,N0015608,N0015609,main,3.0268407598271168,draft,drafted,s5c_flows,64.7623,87.308,0.008834,3.6221,held,2.723834,1.06,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,338.3280396524229,338.2871773021652,3.7197508749208623,3.758843205647281,3.4697508749208623,3.508843205647281,0.7120600332500137,0.19514768438087676,0.07084704047615868,0,,0.0,none,P249,1
E0015361,N0015609,N0015610,main,70.00000000012304,draft,drafted,s5c_flows,64.7623,87.308,0.008859,3.6221,held,2.723859,1.0631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.2871773021652,337.9371773021646,3.758843205647281,3.7216056568197473,3.508843205647281,3.4716056568197473,0.5008259764519921,0.24994144607069585,2.3294851336061857,0,,0.0,none,P249,1
E0015362,N0015610,N0015611,main,69.99999999977564,draft,drafted,s5c_flows,66.2455,89.308,0.009442,3.6221,held,2.786622,1.1331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.9371773021646,337.58717730216574,3.7216056568197473,3.467510197834258,3.4716056568197473,3.217510197834258,0.5041976353354412,0.25280764933586153,2.313907453942634,0,,0.0,none,P249,1
E0015363,N0015611,N0015612,main,70.00000000012304,draft,drafted,s5c_flows,76.4382,92.368,0.010026,3.6221,held,3.214512,1.2031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.58717730216574,337.23717730216515,3.467510197834258,3.5221915943192244,3.217510197834258,3.2721915943192244,0.5257490167129457,0.271651877682506,2.2190562979325685,0,,0.0,none,P249,1
E0015364,N0015612,N0015303,main,9.381483379379954,draft,drafted,s5c_flows,76.4382,92.368,0.010609,3.6221,held,3.215095,1.2731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.23717730216515,337.19026988526826,3.5221915943192244,3.5765758178567353,3.2721915943192244,3.3265758178567353,0.5257768247782925,0.2716767955197258,0.2973848388789896,0,,0.0,none,P249,1
E0015365,N0015613,N0015614,lateral,59.54504589423541,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.8853056474665,332.58758041799535,1.5522248701116155,1.9549916034890202,1.3022248701116155,1.7049916034890202,0.17065230391004918,0.050665805354795285,5.815435296400647,0,,0.0,none,P294,1
E0015366,N0015614,N0015615,lateral,70.00000000012264,draft,provisional,s5c_flows,9.718,13.104,0.000496,3.6221,held,0.407901,0.0595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.58758041799535,332.23758041799476,1.9549916034890202,2.0770863300521114,1.7049916034890202,1.8270863300521114,0.2791428132341104,0.1006082450183616,4.1794615922648,0,,0.0,none,P294,1
E0015367,N0015615,N0015616,lateral,69.99999999967399,draft,provisional,s5c_flows,17.2765,23.296,0.00108,3.6221,held,0.725355,0.1295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.23758041799476,331.8875804179964,2.0770863300521114,2.8671803241911107,1.8270863300521114,2.6171803241911107,0.33479519665454127,0.13170051827774903,3.4847174580735074,0,,0.0,none,P294,1
E0015368,N0015616,N0015308,lateral,14.742181236451126,draft,provisional,s5c_flows,21.5956,29.12,0.001663,3.6221,held,0.907007,0.1995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.8875804179964,331.8138695118141,2.8671803241911107,3.0684852245140064,2.6171803241911107,2.8184852245140064,0.3589247744720719,0.1464033791787716,0.6845529706577472,0,,0.0,none,P294,1
E0015369,N0015617,N0015618,lateral,45.01776412892829,draft,provisional,s5c_flows,11.8776,16.016,0.002052,3.6221,held,0.499991,0.2462,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.4280477775526,331.20295895690793,2.6960366951036576,3.29646120910769,2.4460366951036576,3.04646120910769,0.29779992635251146,0.11060458014798477,2.519463580818122,0,,0.0,none,P294,1
E0015370,N0015618,N0015619,lateral,60.00000000010799,draft,provisional,s5c_flows,17.6157,24.818,0.002427,3.6221,held,0.740921,0.2912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.20295895690793,330.9029589569074,3.29646120910769,3.851832302858213,3.04646120910769,3.601832302858213,0.3370243694484427,0.13302702874751432,2.967144487617765,0,,0.0,none,P294,1
E0015371,N0015619,N0015308,lateral,62.16845974939496,draft,provisional,s5c_flows,23.5781,33.098,0.002927,3.6221,held,0.991382,0.3512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,330.9029589569074,330.5921166581604,3.851832302858213,4.290238078167704,3.601832302858213,4.040238078167704,0.3689461297178545,0.15273626273778146,2.8083801735923375,0,,0.0,none,P294,1
E0015372,N0015620,N0015317,lateral,36.21725633166289,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,335.2213047820318,334.8953494750468,1.6066676300775953,1.613103894093797,1.3566676300775953,1.363103894093797,0.2627582158085278,0.06043960786992883,2.2972485827080944,0,,0.0,none,P294,1
E0015373,N0015621,N0015622,lateral,39.99999999999291,draft,drafted,s5c_flows,5.8023,7.824,0.0,3.6221,held,0.243249,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,334.1552001953125,333.9552001953125,1.5500000000000114,2.35333251953125,1.3000000000000114,2.10333251953125,0.23638421602873314,0.07927442970088841,2.8202672660069377,0,,0.0,none,P294,1
E0015374,N0015622,N0015344,lateral,34.937609930740855,draft,drafted,s5c_flows,11.9785,10.81,0.000333,3.6221,held,0.502503,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,333.9552001953125,333.7805121456588,2.35333251953125,1.968877502778696,2.10333251953125,1.718877502778696,0.2982729708636229,0.11086355981340465,1.9522167803529156,0,,0.0,none,P294,1
E0015375,N0015623,N0015357,lateral,87.02542791802199,draft,drafted,s5c_flows,28.8516,33.562,0.008227,3.6221,held,1.217758,0.9872,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.4059015266453,322.9707743870552,6.182782555385927,6.699788357085424,5.932782555385927,6.449788357085424,0.3930584907200538,0.16853692864397235,3.6900965959967738,0,,0.0,none,P295,1
E0015376,N0015624,N0015625,lateral,80.0,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,327.22490234375,326.82490234375,1.5500000000000114,2.3687622070312386,1.3000000000000114,2.1187622070312386,0.19530982006149752,0.060806644196143594,6.8267603385918045,0,,0.0,none,P295,1
E0015377,N0015625,N0015626,lateral,80.0,draft,provisional,s5c_flows,9.718,13.104,0.000667,3.6221,held,0.408071,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.82490234375,326.42490234375003,2.3687622070312386,3.470605468749966,2.1187622070312386,3.220605468749966,0.27917990873589593,0.10062770125626194,4.775892861956145,0,,0.0,none,P295,1
E0015378,N0015626,N0015357,lateral,76.18086809106171,draft,provisional,s5c_flows,15.1169,20.384,0.001333,3.6221,held,0.635074,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.42490234375003,326.04399800329475,3.470605468749966,3.626564740845879,3.220605468749966,3.376564740845879,0.32113485272976466,0.12371048273639954,3.9537319729025695,0,,0.0,none,P295,1
E0015379,N0015627,N0015628,lateral,35.00000000006563,draft,provisional,s5c_flows,0.0,0.0,0.004436,3.6221,held,0.004436,0.5323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.4961838026599,315.32118380265956,6.528718541090086,8.199476597731064,6.278718541090086,7.9494765977310635,0.05836148163609711,0.01376842534537212,9.995176904035798,0,,0.0,none,P347,1
E0015380,N0015628,N0015381,lateral,76.80117591324073,draft,provisional,s5c_flows,0.0,0.0,0.004727,3.6221,held,0.004727,0.5673,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.32118380265956,314.9371779230934,8.199476597731064,9.348405573000377,7.9494765977310635,9.098405573000377,0.05978984498932079,0.014135518787368712,21.408645544785067,0,,0.0,none,P347,1
E0015381,N0015629,N0015630,lateral,49.99999999988533,draft,provisional,s5c_flows,1.4832,2.0,0.006542,3.6221,held,0.068723,0.7851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.2423884232227,315.99238842322325,5.745251957636697,6.368237797479878,5.495251957636697,6.118237797479878,0.15552635892333014,0.04479756432779389,5.358148542153107,0,,0.0,none,P347,1
E0015382,N0015630,N0015378,lateral,51.3636453841763,draft,provisional,s5c_flows,1.4832,2.0,0.006959,3.6221,held,0.069139,0.8351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.99238842322325,315.7355701963024,6.368237797479878,6.763209100572624,6.118237797479878,6.513209100572624,0.15584420791853648,0.04491810287247408,5.49305468478124,0,,0.0,none,P347,1
E0015383,N0015631,N0015632,lateral,49.99999999984427,draft,provisional,s5c_flows,0.0,0.0,0.000807,3.6221,held,0.000807,0.0969,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.0622910609764,319.8122910609772,1.7235365757423438,2.241511429257173,1.4735365757423438,1.991511429257173,0.029393196491119492,0.006973717751670355,28.35123201324875,0,,0.0,none,P347,1
E0015384,N0015632,N0015633,lateral,50.00000000016751,draft,provisional,s5c_flows,0.0,0.0,0.001224,3.6221,held,0.001224,0.1469,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.8122910609772,319.56229106097635,2.241511429257173,2.8498793491799006,1.991511429257173,2.5998793491799006,0.03502171168042961,0.008193114684151931,23.794763115527502,0,,0.0,none,P347,1
E0015385,N0015633,N0015378,lateral,5.539658431019034,draft,provisional,s5c_flows,0.0,0.0,0.001641,3.6221,held,0.001641,0.1969,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,319.56229106097635,319.5207436227437,2.8498793491799006,2.97803567413132,2.5998793491799006,2.72803567413132,0.04514341615357722,0.008411009781406492,2.045207216992322,0,,0.0,none,P347,1
E0015386,N0015634,N0015635,lateral,30.000000000027566,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,320.11134100270016,319.9613410027,1.5631279914404672,3.13539971995624,1.3131279914404672,2.88539971995624,0.0,0.0,0.0,0,,0.0,none,P340,1
E0015387,N0015635,N0015405,lateral,46.503432721297955,draft,provisional,s5c_flows,0.0,0.0,0.00025,3.6221,held,0.00025,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.9613410027,319.72882383909354,3.13539971995624,2.709439100359589,2.88539971995624,2.459439100359589,0.017335461680007012,0.004537715118697355,44.70934932846386,0,,0.0,none,P340,1
E0015388,N0015636,N0015637,lateral,41.947862946732755,auto_road,derived,s5c_flows,6.6745,9.0,0.002443,3.6221,held,0.282254,0.2932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.9857581763622,315.77601886162853,3.8009849877003035,6.083661314152721,3.5509849877003035,5.833661314152721,0.24803770563418948,0.0848738412134474,2.8186482669022257,0,,0.0,none,P340,1
E0015389,N0015637,N0015638,lateral,8.052137053233633,auto_road,derived,s5c_flows,6.6745,9.0,0.002793,3.6221,held,0.282604,0.3351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.77601886162853,315.73575817636237,6.083661314152721,6.359090456450133,5.833661314152721,6.109090456450133,0.24813694267641748,0.08492221117813334,0.540839597574823,0,,0.0,none,P340,1
E0015390,N0015638,N0015405,lateral,48.10811983448874,auto_road,derived,s5c_flows,6.6745,9.0,0.00286,3.6221,held,0.282671,0.3432,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.73575817636237,315.4952175771899,6.359090456450133,6.943045362263206,6.109090456450133,6.693045362263206,0.24815592953182664,0.08493146704716678,3.2310410585560714,0,,0.0,none,P340,1
