EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0015391,N0015639,N0015640,lateral,54.999999999952074,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.600634765625,318.32563476562524,1.5500000000000114,2.2493469238278863,1.3000000000000114,1.9993469238278863,0.0,0.0,0.0,0,,0.0,none,P347,1
E0015392,N0015640,N0015641,lateral,60.00000000007925,draft,provisional,s5c_flows,0.0,0.0,0.000458,3.6221,held,0.000458,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.32563476562524,318.02563476562483,2.2493469238278863,4.8508605957032955,1.9993469238278863,4.6008605957032955,0.02293575890970873,0.0056385184650346865,43.60003974309391,0,,0.0,none,P347,1
E0015393,N0015641,N0015642,lateral,60.000000000073605,draft,provisional,s5c_flows,0.0,0.0,0.000958,3.6221,held,0.000958,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.02563476562483,317.7256347656245,4.8508605957032955,6.538342285156773,4.6008605957032955,6.288342285156773,0.03161374098281813,0.007448710366952743,31.631814803085803,0,,0.0,none,P347,1
E0015394,N0015642,N0015381,lateral,4.606183356292488,draft,provisional,s5c_flows,0.0,0.0,0.001458,3.6221,held,0.001458,0.175,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,317.7256347656245,317.68417911541786,6.538342285156773,6.601404380675888,6.288342285156773,6.351404380675888,0.04565239804161388,0.007714488964423477,1.6816142392979292,0,,0.0,none,P347,1
E0015395,N0015643,N0015644,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.13063354492186,323.0736247736669,1.5500000000000114,1.598128156020607,1.3000000000000114,1.348128156020607,0.0,0.0,0.0,0,,0.0,none,P323,1
E0015396,N0015644,N0015409,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,9.5e-05,3.6221,held,9.5e-05,0.0114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.0736247736669,322.99040818878143,1.598128156020607,1.97181104949982,1.348128156020607,1.72181104949982,0.010644208463638819,0.003294574977407455,26.06005108153054,0,,0.0,none,P323,1
E0015397,N0015645,N0015409,lateral,24.351591323771842,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.27308959960936,323.1513316429905,1.5500000000000114,1.810887595290751,1.3000000000000114,1.560887595290751,0.0,0.0,0.0,0,,0.0,none,P323,1
E0015398,N0015646,N0015411,lateral,14.317821063276353,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,322.0056897719475,321.93410066663114,1.551194993677484,1.5796322435251113,1.301194993677484,1.3296322435251113,0.11845872128933585,0.03156792542268341,2.0144599608816507,0,,0.0,none,P323,1
E0015399,N0015647,N0015411,main,28.804891530853386,auto_link,provisional,s5c_flows,43.0133,58.0,0.016359,3.6221,held,1.819585,1.9631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.0568051228922,315.9127806652379,7.541705619295328,7.600952244918346,7.291705619295328,7.350952244918346,0.4440827014027007,0.2047487091556765,1.081063333468777,0,,0.0,none,P323,1
E0015400,N0015648,N0015413,lateral,14.560219778561036,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,322.2325135326178,322.159712433725,1.5501402759759344,1.7026532889312307,1.3001402759759344,1.4526532889312307,0.11845872128933585,0.03156792542268341,2.0485644872863413,0,,0.0,none,P323,1
E0015401,N0015649,N0015650,main,12.727922061357855,auto_block,provisional,s5c_flows,15.5738,21.0,0.006572,3.6221,held,0.659464,0.7886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.46472788877855,319.4010882784718,4.21846913270582,4.301182229340725,3.9684691327058204,4.051182229340725,0.32495672443074564,0.12592200856075714,0.6528008759553261,0,,0.0,none,P323,1
E0015402,N0015650,N0015651,main,27.202941017470888,auto_block,provisional,s5c_flows,15.5738,21.0,0.006678,3.6221,held,0.65957,0.8013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.4010882784718,319.2650735733844,4.301182229340725,4.578157627787448,4.051182229340725,4.328157627787448,0.32497311016676206,0.1259315299933655,1.3951380471403476,0,,0.0,none,P323,1
E0015403,N0015651,N0015413,main,78.00640999302557,auto_block,provisional,s5c_flows,15.5738,21.0,0.006904,3.6221,held,0.659797,0.8285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.2650735733844,318.8750415234193,4.578157627787448,4.987324199236923,4.328157627787448,4.737324199236923,0.3250081939847464,0.12595191766328434,4.000227862803086,0,,0.0,none,P323,1
E0015404,N0015652,N0015414,lateral,16.093423630476106,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,313.02900727510286,312.94854015695046,1.551376025678394,1.7157664836745425,1.301376025678394,1.4657664836745425,0.0,0.0,0.0,0,,0.0,none,P359,1
E0015405,N0015653,N0015654,lateral,49.999999999900126,auto_link,provisional,s5c_flows,7.4161,10.0,0.001249,3.6221,held,0.312151,0.1499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.47484151996014,313.22484151996065,1.6843381675398632,1.7109494956643516,1.4343381675398632,1.4609494956643516,0.2562172642345159,0.0888997970467815,3.2524480183697455,0,,0.0,none,P359,1
E0015406,N0015654,N0015414,lateral,51.80870347377101,auto_link,provisional,s5c_flows,8.8993,12.0,0.001666,3.6221,held,0.374747,0.1999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.22484151996065,312.9657980025918,1.7109494956643516,1.6985086380332177,1.4609494956643516,1.4485086380332177,0.2716869834378888,0.09673138045333132,3.178210381311548,0,,0.0,none,P359,1
E0015407,N0015655,N0015656,sub main,67.41828203540751,draft,provisional,s5c_flows,2.9664,4.0,0.033438,3.6221,held,0.157799,4.0126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,301.2115462533869,300.8744548432099,11.058229137238072,11.83672679741511,10.808229137238072,11.58672679741511,0.2052225750834992,0.06508335501639392,5.475216522676817,0,,0.0,none,P369,1
E0015408,N0015656,N0015657,sub main,70.00000000000212,draft,provisional,s5c_flows,2.9664,4.0,0.034,3.6221,held,0.158361,4.08,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,311.1592151059786,310.8092151059786,1.5519665346463967,2.1351818666776694,1.3019665346463967,1.8851818666776694,0.20546271582163805,0.06518838106213129,5.678240268562808,0,,0.0,none,P369,1
E0015409,N0015657,N0015658,sub main,70.00000000000212,draft,provisional,s5c_flows,2.9664,4.0,0.034584,3.6221,held,0.158944,4.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.8092151059786,310.45921510597856,2.1351818666776694,2.619001446755817,1.8851818666776694,2.369001446755817,0.20571119672081328,0.06529712545817798,5.671381457422934,0,,0.0,none,P358,0
E0015410,N0015658,N0015659,sub main,3.591539330643485,draft,provisional,s5c_flows,2.9664,4.0,0.035167,3.6221,held,0.159527,4.22,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,310.45921510597856,310.41791240367616,2.619001446755817,2.68514545765197,2.369001446755817,2.43514545765197,0.27401566419174667,0.0539405925324051,0.2184509744018533,0,,0.0,none,P358,0
E0015411,N0015659,N0015660,sub main,69.99999999997665,draft,provisional,s5c_flows,2.9664,4.0,0.035197,3.6221,held,0.159557,4.2236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.41791240367616,310.06791240367625,2.68514545765197,3.286945994761254,2.43514545765197,3.036945994761254,0.20597177297697916,0.06541124054111505,5.664206555121863,0,,0.0,none,P358,0
E0015412,N0015660,N0015661,sub main,69.99999999997665,draft,provisional,s5c_flows,2.9664,4.0,0.03578,3.6221,held,0.160141,4.2936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.06791240367625,309.71791240367634,3.286945994761254,4.053175242808038,3.036945994761254,3.803175242808038,0.2062193671160203,0.06551974365395477,5.657405911879768,0,,0.0,none,P358,0
E0015413,N0015661,N0015389,sub main,7.94394999675533,draft,provisional,s5c_flows,2.9664,4.0,0.036364,3.6221,held,0.160724,4.3636,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,309.71791240367634,309.67422067869416,4.053175242808038,4.147922875993345,3.803175242808038,3.897922875993345,0.21335304977402855,0.06418850454340133,0.6205637404893838,0,,0.0,none,P358,0
E0015414,N0015662,N0015663,lateral,70.00000000005559,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.1864807128906,309.83648071289036,1.5500000000000114,2.2220520019533865,1.3000000000000114,1.9720520019533865,0.0,0.0,0.0,0,,0.0,none,P358,0
E0015415,N0015663,N0015664,lateral,69.99999999990042,draft,provisional,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.83648071289036,309.48648071289085,2.2220520019533865,2.9804687499997726,1.9720520019533865,2.7304687499997726,0.025530390765142158,0.006166662961199304,45.69717233854141,0,,0.0,none,P358,0
E0015416,N0015664,N0015665,lateral,15.571065435614567,draft,provisional,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.48648071289085,309.40862538571275,2.9804687499997726,3.161839702177872,2.7304687499997726,2.911839702177872,0.034335901580504376,0.008041826953189918,7.558204250200749,0,,0.0,none,P358,0
E0015417,N0015665,N0015666,lateral,90.00000000005465,draft,provisional,s5c_flows,0.0,0.0,0.001296,3.6221,held,0.001296,0.1556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.40862538571275,308.9586253857125,3.161839702177872,4.287132670928145,2.911839702177872,4.037132670928145,0.035858522160648484,0.008378718899626797,41.83106022275024,0,,0.0,none,P358,0
E0015418,N0015666,N0015667,lateral,89.9999999999455,draft,provisional,s5c_flows,0.0,0.0,0.002046,3.6221,held,0.002046,0.2456,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.9586253857125,308.5086253857128,4.287132670928145,5.283244731474724,4.037132670928145,5.033244731474724,0.04315648174909543,0.010043561951142782,34.75723551145437,0,,0.0,none,P358,0
E0015419,N0015667,N0015668,lateral,5.864918602199594,draft,provisional,s5c_flows,0.0,0.0,0.002796,3.6221,held,0.002796,0.3356,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,308.5086253857128,308.46757095549737,5.283244731474724,5.42131454254951,5.033244731474724,5.17131454254951,0.054603451976633674,0.010573995727698654,1.7901550145917984,0,,0.0,none,P358,0
E0015420,N0015668,N0015669,lateral,59.99999999993485,draft,provisional,s5c_flows,0.0,0.0,0.002845,3.6221,held,0.002845,0.3414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.46757095549737,308.1675709554977,5.42131454254951,5.47595321442418,5.17131454254951,5.22595321442418,0.049163191318419786,0.011474523988628721,20.340420814469137,0,,0.0,none,P358,0
E0015421,N0015669,N0015670,lateral,59.999999999919034,draft,provisional,s5c_flows,0.0,0.0,0.003345,3.6221,held,0.003345,0.4014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.1675709554977,307.8675709554981,5.47595321442418,5.762769620673794,5.22595321442418,5.512769620673794,0.05236173015670782,0.012258290532264376,19.09791744859953,0,,0.0,none,P358,0
E0015422,N0015670,N0015389,lateral,15.48293919343043,draft,provisional,s5c_flows,0.0,0.0,0.003845,3.6221,held,0.003845,0.4614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.8675709554981,307.79015625953093,5.762769620673794,6.0319872951565685,5.512769620673794,5.7819872951565685,0.05525337356888924,0.012979661477458354,4.670284724523499,0,,0.0,none,P358,0
E0015423,N0015671,N0015672,main,25.000000000046832,auto_block,provisional,s5c_flows,2.1596,2.912,0.003821,3.6221,held,0.094355,0.4585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.75401123256574,386.6290112325655,6.794328611184255,5.671068113137608,6.544328611184255,5.421068113137608,0.17303121594143456,0.05161319113481236,2.4080433371541194,0,,0.0,none,P339,1
E0015424,N0015672,N0015673,main,15.00000000003198,auto_block,provisional,s5c_flows,2.1596,2.912,0.004029,3.6221,held,0.094563,0.4835,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.6290112325655,386.55401123256536,5.671068113137608,5.851781003762767,5.421068113137608,5.601781003762767,0.17315876639480937,0.05166417457687075,1.4437617292243947,0,,0.0,none,P339,1
E0015425,N0015673,N0015469,main,32.00694410949995,auto_block,provisional,s5c_flows,2.1596,2.912,0.004154,3.6221,held,0.094688,0.4985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.55401123256536,386.39397651201784,5.851781003762767,9.035710987982156,5.601781003762767,8.785710987982156,0.17323532495334726,0.05169478510171385,3.0793319355352327,0,,0.0,none,P339,1
E0015426,N0015674,N0015675,lateral,9.999999999880927,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.9535705566406,390.9035705566412,1.5500000000000114,1.8884216308587725,1.3000000000000114,1.6384216308587725,0.0,0.0,0.0,0,,0.0,none,P339,1
E0015427,N0015675,N0015469,lateral,24.282969714264695,auto_block,provisional,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,390.9035705566412,390.7821557080699,1.8884216308587725,4.647531791930078,1.6384216308587725,4.397531791930078,0.009896610900767414,0.0031606420433183124,40.89441991429901,0,,0.0,none,P339,1
E0015428,N0015676,N0015479,main,48.633083234399926,draft,drafted,s5c_flows,133.3201,179.986,0.031761,3.3817,merrimack,5.249897,3.8113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.99623281930246,343.75306740313044,6.082349944369412,6.198958964057056,5.832349944369412,5.948958964057056,0.6049905601489911,0.34992230540101177,1.339775263667559,0,,0.0,none,P248,1
E0015429,N0015677,N0015479,lateral,77.93371579179184,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,2.15,0.5,cover_min,minimum,tractive,1.0,349.92449105933935,348.2489161698158,1.6937645558950294,1.7031101973717,1.4437645558950294,1.4531101973717,0.4042110027386644,0.05941850523205014,3.2134089730266666,0,,0.0,none,P248,1
E0015430,N0015678,N0015486,lateral,71.14322355561488,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.01927175707004,349.663555639292,1.5571137409768312,2.8957094974267648,1.3071137409768312,2.6457094974267648,0.17065230391004918,0.050665805354795285,6.948165160539377,0,,0.0,none,P248,1
E0015431,N0015679,N0015680,lateral,6.413342206640579,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,349.95945602950206,349.9177693051589,1.5544905037010608,1.666306622575462,1.3044905037010608,1.416306622575462,0.0,0.0,0.0,0,,0.0,none,P248,1
E0015432,N0015680,N0015681,lateral,18.58665779330437,auto_road,derived,s5c_flows,1.0798,1.456,5.3e-05,3.6221,held,0.045321,0.0064,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,349.8394694442784,349.5513762484822,1.744606483455982,1.6303559292521754,1.494606483455982,1.3803559292521754,0.19789194563468682,0.028810233615358366,1.5653877619671441,0,,0.0,none,P248,1
E0015433,N0015681,N0015682,lateral,20.92308580656142,auto_road,derived,s5c_flows,1.0798,1.456,0.000208,3.6221,held,0.045476,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.5513762484822,349.44676081944937,1.6303559292521754,2.0143597860193836,1.3803559292521754,1.7643597860193836,0.1351097777540103,0.037306448486115557,2.5809982265748572,0,,0.0,none,P248,1
E0015434,N0015682,N0015683,lateral,4.9582293088055485,auto_road,derived,s5c_flows,2.1596,2.912,0.000383,3.6221,held,0.090917,0.0459,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,349.44676081944937,349.4046158703245,2.0143597860193836,2.1540694324098695,1.7643597860193836,1.9040694324098695,0.20487141738040446,0.04492724156929381,0.40336107497767143,0,,0.0,none,P248,1
E0015435,N0015683,N0015684,lateral,8.161514456576475,auto_road,derived,s5c_flows,2.1596,2.912,0.000424,3.6221,held,0.090958,0.0509,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.4046158703245,349.36380829804165,2.1540694324098695,2.388114309380228,1.9040694324098695,2.138114309380228,0.1709197037193815,0.050771964601122016,0.7958429483722339,0,,0.0,none,P248,1
E0015436,N0015684,N0015685,lateral,6.613062304179558,auto_road,derived,s5c_flows,2.1596,2.912,0.000492,3.6221,held,0.091026,0.059,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,349.36380829804165,349.3208233930645,2.388114309380228,2.6059039018574026,2.138114309380228,2.3559039018574026,0.18702822643054512,0.04780766616704865,0.5893105397681232,0,,0.0,none,P248,1
E0015437,N0015685,N0015686,lateral,7.580266251055064,auto_road,derived,s5c_flows,2.1596,2.912,0.000547,3.6221,held,0.091082,0.0657,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,349.3208233930645,349.2791319286837,2.6059039018574026,2.8740052783475676,2.3559039018574026,2.6240052783475676,0.17667521412798096,0.049697308868195206,0.7150848605136003,0,,0.0,none,P248,1
E0015438,N0015686,N0015687,lateral,5.060351710375108,auto_road,derived,s5c_flows,4.3191,5.824,0.00061,3.6221,held,0.181679,0.0732,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,349.2791319286837,349.23864911500067,2.8740052783475676,3.041013970936831,2.6240052783475676,2.791013970936831,0.25264188950619376,0.06220459185307861,0.3338290231195045,0,,0.0,none,P248,1
E0015439,N0015687,N0015688,lateral,6.46415823611705,auto_road,derived,s5c_flows,5.3989,7.28,0.000652,3.6221,held,0.226988,0.0783,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,349.23864911500067,349.1966320864659,3.041013970936831,3.178856194784089,2.791013970936831,2.928856194784089,0.25302717938894226,0.07223679421149812,0.4257881341527498,0,,0.0,none,P248,1
E0015440,N0015688,N0015486,lateral,9.936112525145147,auto_road,derived,s5c_flows,5.3989,7.28,0.000706,3.6221,held,0.227042,0.0848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.1966320864659,349.1469515238402,3.178856194784089,3.412313612878563,2.928856194784089,3.162313612878563,0.23115046661136826,0.07681160312997884,0.7164245776648641,0,,0.0,none,P248,1
E0015441,N0015689,N0015690,lateral,62.777405656517615,draft,drafted,s5c_flows,11.6699,15.736,0.003333,3.6221,held,0.492567,0.3999,19.905,0.0,W11a-XG01821,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.64406778144604,344.33018075316346,3.17111776542896,3.620869051524039,2.92111776542896,3.370869051524039,0.29639184791386036,0.10983532030472007,3.5300906608584404,0,,0.0,none,P248,1
E0015442,N0015690,N0015487,lateral,30.76439938107694,draft,drafted,s5c_flows,13.8295,18.648,0.003856,3.6221,held,0.583624,0.4627,26.15,0.0,W11a-XG01822,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.33018075316346,344.1763587562581,3.620869051524039,3.6998924644450426,3.370869051524039,3.4498924644450426,0.31271175431948883,0.11890143456343663,1.63965691280272,0,,0.0,none,P248,1
E0015443,N0015691,N0015692,lateral,11.661903789690601,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,436.1825439453125,436.0309391960465,1.5500000000000114,1.5554865852034823,1.3000000000000114,1.3054865852034823,0.29795013295563727,0.05552470512285987,0.6523409177013176,0,,0.0,none,P251,1
E0015444,N0015692,N0015505,lateral,14.142135623730951,auto_block,provisional,s5c_flows,6.4787,8.736,9.7e-05,3.6221,held,0.2717,0.0117,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,436.01381143104334,435.8865322104298,1.5726143502066634,1.5686985024608475,1.3226143502066634,1.3186985024608475,0.30006516394387867,0.07269295051778177,0.7855035796144579,0,,0.0,none,P251,1
E0015445,N0015693,N0015694,lateral,60.00000000012546,auto_road,derived,s5c_flows,17.2765,23.296,0.001522,3.6221,held,0.725797,0.1826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.71426024295016,437.4142602429495,2.8300817980654642,2.761612559784851,2.5800817980654642,2.511612559784851,0.33485896950495847,0.1317383786250022,2.986331832414253,0,,0.0,none,P251,1
E0015446,N0015694,N0015695,lateral,59.999999999769194,auto_road,derived,s5c_flows,26.0157,29.738,0.002022,3.6221,held,1.092665,0.2426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.4142602429495,437.1142602429507,2.761612559784851,2.6110205187680435,2.511612559784851,2.3610205187680435,0.3801849808663985,0.160000739305665,2.6302985397194454,0,,0.0,none,P251,1
E0015447,N0015695,N0015501,lateral,15.523428742806214,auto_road,derived,s5c_flows,30.674,37.084,0.002522,3.6221,held,1.288453,0.3026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.1142602429507,437.0366430992367,2.6110205187680435,2.5975426917789264,2.3610205187680435,2.3475426917789264,0.39990906450993363,0.1731749275755074,0.6469566092410414,0,,0.0,none,P251,1
E0015448,N0015696,N0015697,sub main,50.00000000008556,auto_road,derived,s5c_flows,465.9184,633.52,0.058891,2.9066,merrimack,15.732769,7.0669,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,431.28583998221205,431.0858399822117,13.717577986537947,13.366552595913276,13.417577986537946,13.066552595913276,0.739708505013573,0.49146959016593617,1.1265698956908279,1,recovers_500m,372.02,none,P251,1
E0015449,N0015697,N0015698,sub main,52.88279958548151,auto_road,derived,s5c_flows,465.9184,633.52,0.059308,2.9066,merrimack,15.733186,7.1169,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,431.0858399822117,430.8743087838698,13.366552595913276,12.894245903630178,13.066552595913276,12.594245903630178,0.7397134232525111,0.49147721940127953,1.1915154780021986,1,recovers_500m,372.02,none,P251,1
E0015450,N0015698,N0015699,sub main,60.00000000000163,auto_road,derived,s5c_flows,466.9981,634.976,0.059749,2.9058,merrimack,15.765552,7.1698,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,430.8743087838698,430.6343087838698,12.894245903630178,12.739409477848938,12.594245903630178,12.439409477848937,0.7400947517302273,0.4920692688554428,1.3511783425867856,1,recovers_500m,372.02,none,P251,1
E0015451,N0015699,N0015700,sub main,60.00000000004148,auto_road,derived,s5c_flows,470.2375,639.344,0.060249,2.9033,merrimack,15.861773,7.2298,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,430.6343087838698,430.39430878386963,12.739409477848938,12.589150688786617,12.439409477848937,12.289150688786616,0.7412236753745264,0.49382818147072294,1.349120425080068,1,recovers_500m,372.02,none,P251,1
E0015452,N0015700,N0015494,sub main,17.785420508435394,auto_road,derived,s5c_flows,471.3173,640.8,0.060749,2.9025,merrimack,15.894163,7.2898,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,430.39430878386963,430.3231671018359,12.589150688786617,12.656325085664093,12.289150688786616,12.356325085664093,0.7416021097381247,0.4944198726736433,0.39970716270651296,1,recovers_500m,372.02,none,P251,1
E0015453,N0015701,N0015494,lateral,10.000000000026938,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.2,0.5,cover_min,minimum,tractive,1.0,441.8419128418022,441.42191284180103,1.5543579101509408,1.5575793456989686,1.3043579101509408,1.3075793456989686,0.0,0.0,0.0,0,,0.0,none,P251,1
E0015454,N0015702,N0015703,lateral,49.99999312130518,auto_road,derived,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.44948120117186,437.1994812355653,1.5500000000000114,2.1342284812315597,1.3000000000000114,1.8842284812315597,0.23091654640710862,0.07670227810735178,3.6088068683447365,0,,0.0,none,P251,1
E0015455,N0015703,N0015704,lateral,50.0000000000765,auto_road,derived,s5c_flows,12.4411,17.016,0.000417,3.6221,held,0.521981,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.1994812355653,436.9494812355649,2.1342284812315597,2.6767394675600826,1.8842284812315597,2.4267394675600826,0.3018845591217717,0.11284988880462152,2.76043708813363,0,,0.0,none,P251,1
E0015456,N0015704,N0015501,lateral,10.876058354664856,auto_road,derived,s5c_flows,13.5209,18.472,0.000833,3.6221,held,0.567665,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.9494812355649,436.8951009437916,2.6767394675600826,2.739084847224035,2.4267394675600826,2.489084847224035,0.3099906986637024,0.11736687302668478,0.5847518652198817,0,,0.0,none,P251,1
E0015457,N0015705,N0015706,trunk main,60.00000000012055,main_pipe,drafted,s5c_flows,48485.2234,64065.082,9.270594,1.6569,merrimack,939.056149,1112.4712,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,343.1279459545447,343.0679459545446,7.046248381392786,6.779801848189777,5.796248381392786,5.529801848189777,1.1666703681344661,0.6695702143628759,0.857140137707477,0,,0.0,none,P321,1
E0015458,N0015706,N0015707,trunk main,59.999999999723556,main_pipe,drafted,s5c_flows,48485.2234,64065.082,9.271094,1.6569,merrimack,939.056649,1112.5312,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,343.0679459545446,343.0079459545449,6.779801848189777,6.285602629439495,5.529801848189777,5.035602629439495,1.1666704773913779,0.669570475086809,0.8571400574319384,0,,0.0,none,P321,1
E0015459,N0015707,N0015708,trunk main,60.00000000012055,main_pipe,drafted,s5c_flows,48485.2234,64065.082,9.271594,1.6569,merrimack,939.057149,1112.5912,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,343.0079459545449,342.94794595454476,6.285602629439495,5.962301848189611,5.035602629439495,4.712301848189611,1.166670586648146,0.6695707358108187,0.8571399771678629,0,,0.0,none,P321,1
E0015460,N0015708,N0015506,trunk main,10.637842449569892,main_pipe,drafted,s5c_flows,48485.2234,64065.082,9.272094,1.6569,merrimack,939.057649,1112.6512,0.0,0.0,,1200,GRP,0.4,0.075,table11,minimum,velocity,1.0,342.94794595454476,342.9053945847465,5.962301848189611,5.930451362519136,4.712301848189611,4.680451362519136,1.9994892091401517,0.4332470656682208,0.08867133333304764,0,,0.0,none,P321,1
E0015461,N0015709,N0015710,trunk main,35.54036861439009,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,438.80947496630745,438.6317731232355,1.552005746583177,2.0678728728582314,1.302005746583177,1.8178728728582314,0.0,0.0,0.0,0,,0.0,none,P250,1
E0015462,N0015710,N0015711,trunk main,44.84175242652981,main_pipe,drafted,s5c_flows,0.0,0.0,0.000296,3.6221,held,0.000296,0.0355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.6317731232355,438.40756436110286,2.0678728728582314,2.1515787053033932,1.8178728728582314,1.9015787053033932,0.01877576808731595,0.00481564403438392,39.8046320644026,0,,0.0,none,P250,1
E0015463,N0015711,N0015712,trunk main,29.617878959006706,main_pipe,drafted,s5c_flows,0.0,0.0,0.00067,3.6221,held,0.00067,0.0804,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.40756436110286,438.25947496630783,2.1515787053033932,2.6773536469734154,1.9015787053033932,2.4273536469734154,0.027129323795439517,0.006497738817481641,18.195489121126762,0,,0.0,none,P250,1
E0015464,N0015712,N0015713,trunk main,38.26582827170848,main_pipe,drafted,s5c_flows,0.0,0.0,0.000917,3.6221,held,0.000917,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.25947496630783,438.0681458249493,2.6773536469734154,2.5419005617694665,2.4273536469734154,2.2919005617694665,0.03103493967382039,0.007324130746932139,20.549864482786866,0,,0.0,none,P250,1
E0015465,N0015713,N0015714,trunk main,92.44872481438675,main_pipe,drafted,s5c_flows,0.0,0.0,0.001236,3.6221,held,0.001236,0.1483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.0681458249493,437.6059022008773,2.5419005617694665,2.794610494435176,2.2919005617694665,2.544610494435176,0.03516339521013248,0.008224462370100966,43.81863784859397,0,,0.0,none,P250,1
E0015466,N0015714,N0015715,trunk main,29.285446913915052,main_pipe,drafted,s5c_flows,0.0,0.0,0.002006,3.6221,held,0.002006,0.2407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.6059022008773,437.45947496630777,2.794610494435176,3.0641151215828586,2.544610494435176,2.8141151215828586,0.042817228261075965,0.00996435883162547,11.39940163624031,0,,0.0,none,P250,1
E0015467,N0015715,N0015716,trunk main,47.872453891094935,main_pipe,drafted,s5c_flows,0.0,0.0,0.00225,3.6221,held,0.00225,0.27,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.45947496630777,437.2201126968523,3.0641151215828586,1.6272994125226887,2.8141151215828586,1.3772994125226887,0.044821214234023486,0.01043473695771266,17.801263199884218,0,,0.0,none,P250,1
E0015468,N0015716,N0015717,trunk main,39.57511027605411,main_pipe,drafted,s5c_flows,0.0,0.0,0.002649,3.6221,held,0.002649,0.3179,0.0,0.0,,200,PVC-U,2.4,0.5,ground,minimum,tractive,1.0,437.2201126968523,436.270310050227,1.6272994125226887,1.5585473716479896,1.3772994125226887,1.3085473716479896,0.07978723160056626,0.007917011318879313,8.266801066235859,0,,0.0,none,P250,1
E0015469,N0015717,N0015718,trunk main,82.5524358328402,main_pipe,drafted,s5c_flows,0.0,0.0,0.002979,3.6221,held,0.002979,0.3574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.270310050227,435.8575478710628,1.5585473716479896,2.9552573047184296,1.3085473716479896,2.7052573047184296,0.05005515660271215,0.011691583240349607,27.487156647369023,0,,0.0,none,P250,1
E0015470,N0015718,N0015719,trunk main,15.777993390208916,main_pipe,drafted,s5c_flows,0.0,0.0,0.003667,3.6221,held,0.003667,0.44,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.8575478710628,435.77865790411175,2.9552573047184296,2.9442730040913716,2.7052573047184296,2.6942730040913716,0.054254628769175285,0.012729142057943982,4.846896245890196,0,,0.0,none,P250,1
E0015471,N0015719,N0015507,trunk main,72.15853011550684,main_pipe,drafted,s5c_flows,0.0,0.0,0.003798,3.6221,held,0.003798,0.4558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.77865790411175,435.4178652535342,2.9442730040913716,2.2355771292782833,2.6942730040913716,1.9855771292782833,0.05499273496900277,0.012914145965346596,21.869109970065363,0,,0.0,none,P250,1
E0015472,N0015720,N0015721,lateral,89.99999999978411,draft,drafted,s5c_flows,4.7226,6.368,0.00021,3.6221,held,0.198192,0.0252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.40584315967203,346.9558431596731,1.574411967281094,2.2769144086862525,1.324411967281094,2.0269144086862525,0.22113922176580042,0.07219003954738143,6.783057243391183,0,,0.0,none,P321,1
E0015473,N0015721,N0015506,lateral,90.6284358205844,draft,drafted,s5c_flows,16.3925,22.104,0.00096,3.6221,held,0.688175,0.1152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.9558431596731,346.5027009805702,2.2769144086862525,2.3331449666954427,2.0269144086862525,2.0831449666954427,0.3293271540069339,0.12847367374280033,4.58654536063938,0,,0.0,none,P321,1
E0015474,N0015722,N0015537,lateral,55.27917108402731,draft,drafted,s5c_flows,20.2829,31.912,0.0,3.6221,held,0.850311,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.84279174804686,346.5663958926267,1.5500000000000114,1.7025555233889236,1.3000000000000114,1.4525555233889236,0.35180306881471624,0.1419844525147928,2.618850145825056,0,,0.0,none,P321,1
E0015475,N0015723,N0015724,lateral,40.0000000000821,draft,drafted,s5c_flows,6.5078,10.456,0.0,3.6221,held,0.272823,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,347.3693606982003,346.80936069819916,1.6395199170340788,1.650447651410218,1.3895199170340788,1.400447651410218,0.3496386933128859,0.06573305627050749,1.9067302315749306,0,,0.0,none,P321,1
E0015476,N0015724,N0015725,lateral,40.0000000000821,draft,drafted,s5c_flows,6.5078,10.456,0.000333,3.6221,held,0.273156,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.80936069819916,346.60936069819877,1.650447651410218,1.8690328564887295,1.400447651410218,1.6190328564887295,0.24542690229353012,0.08360546356091483,2.7163552994312865,0,,0.0,none,P321,1
E0015477,N0015725,N0015726,lateral,17.255724957083995,draft,drafted,s5c_flows,8.6673,13.368,0.000667,3.6221,held,0.364024,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.60936069819877,346.5230820734134,1.8690328564887295,1.7818495672116228,1.6190328564887295,1.5318495672116228,0.26917502281065936,0.095440256581973,1.068432772656242,0,,0.0,none,P321,1
E0015478,N0015726,N0015537,lateral,38.13130091755661,draft,drafted,s5c_flows,8.6673,13.368,0.00081,3.6221,held,0.364168,0.0973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.5230820734134,346.3324255688256,1.7818495672116228,1.936525847190012,1.5318495672116228,1.686525847190012,0.2692091033439498,0.09545772306174563,2.3606990776508576,0,,0.0,none,P321,1
E0015479,N0015727,N0015728,lateral,45.00000000003398,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.35459916304046,346.12959916304027,1.5559843330532885,3.974862506881607,1.3059843330532885,3.724862506881607,0.13489621704043256,0.037230723305707175,5.559829745082979,0,,0.0,none,P321,1
E0015480,N0015728,N0015729,lateral,49.999999999980325,draft,provisional,s5c_flows,2.1596,2.912,0.000375,3.6221,held,0.090909,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.12959916304027,345.8795991630404,3.974862506881607,2.748696735397118,3.724862506881607,2.498696735397118,0.17088884596807494,0.05075970961875412,4.876464163662775,0,,0.0,none,P321,1
E0015481,N0015729,N0015730,lateral,49.99999999992562,draft,provisional,s5c_flows,4.3191,5.824,0.000792,3.6221,held,0.18186,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.8795991630404,345.6295991630408,2.748696735397118,2.675729206099845,2.498696735397118,2.425729206099845,0.21500733799367494,0.06941718787168258,3.875836709148078,0,,0.0,none,P321,1
E0015482,N0015730,N0015731,lateral,50.00000000013941,draft,provisional,s5c_flows,5.3989,7.28,0.001208,3.6221,held,0.227544,0.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.6295991630408,345.3795991630401,2.675729206099845,2.3842252998505273,2.425729206099845,2.1342252998505273,0.23131648229392804,0.07688923118100319,3.6025678977633815,0,,0.0,none,P321,1
E0015483,N0015731,N0015732,lateral,59.99999999992269,draft,provisional,s5c_flows,7.5585,10.192,0.001625,3.6221,held,0.318495,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.3795991630401,345.0795991630405,2.3842252998505273,2.607046344772016,2.1342252998505273,2.357046344772016,0.2578806201797272,0.08972819742161711,3.8777632817145085,0,,0.0,none,P321,1
E0015484,N0015732,N0015733,lateral,60.000000000027065,draft,provisional,s5c_flows,8.6382,11.648,0.002125,3.6221,held,0.364263,0.255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.0795991630405,344.77959916304036,2.607046344772016,3.192538288131516,2.357046344772016,2.942538288131516,0.26923158177010303,0.09546924415248162,3.714274504594901,0,,0.0,none,P321,1
E0015485,N0015733,N0015538,lateral,9.082396256407812,draft,provisional,s5c_flows,9.718,13.104,0.002625,3.6221,held,0.41003,0.315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.77959916304036,344.73418718175833,3.192538288131516,3.2013596932416704,2.942538288131516,2.9513596932416704,0.27960658538557615,0.10085160854730343,0.541379491228317,0,,0.0,none,P321,1
E0015486,N0015734,N0015735,lateral,79.99999999994591,draft,provisional,s5c_flows,3.3046,4.456,0.0,3.6221,held,0.138538,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,347.8208507052137,347.4208507052139,1.5940968045519526,1.6832447537704525,1.3440968045519526,1.4332447537704525,0.19660158642136155,0.06135746750889118,6.781905261307494,0,,0.0,none,P321,1
E0015487,N0015735,N0015736,lateral,79.99999999991948,draft,provisional,s5c_flows,3.3046,4.456,0.000667,3.6221,held,0.139204,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.4208507052139,347.02085070521434,1.6832447537704525,1.9398426541606568,1.4332447537704525,1.6898426541606568,0.19691331266689907,0.06149068232175417,6.771169075741842,0,,0.0,none,P321,1
E0015488,N0015736,N0015529,lateral,19.59978354981001,draft,provisional,s5c_flows,7.6237,10.28,0.001333,3.6221,held,0.32094,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.02085070521434,346.9228517874653,1.9398426541606568,2.0851743355815984,1.6898426541606568,1.8351743355815984,0.25851539344451163,0.09004519950730447,1.2636116356978793,0,,0.0,none,P321,1
E0015489,N0015737,N0015738,main,35.13978542506915,draft,drafted,s5c_flows,211.8078,288.676,0.028233,3.1975,merrimack,7.866771,3.3879,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.7568399064232,341.58114097929786,7.002803648264319,7.297368542186518,6.752803648264319,7.047368542186518,0.6756095875991592,0.43574711505045405,0.8668661623039228,0,,0.0,none,P321,1
E0015490,N0015738,N0015739,main,65.76246394754452,draft,drafted,s5c_flows,215.854,294.132,0.028526,3.1902,merrimack,7.998536,3.4231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.58114097929786,341.25232865956013,7.297368542186518,7.71016523692424,7.047368542186518,7.46016523692424,0.6785826622503084,0.4398191612372465,1.6151916734178402,0,,0.0,none,P321,1
E0015491,N0015739,N0015740,main,79.59463840404196,draft,drafted,s5c_flows,220.2384,300.044,0.029074,3.1824,merrimack,8.141208,3.4888,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.25232865956013,340.8543554675399,7.71016523692424,8.368392335194471,7.46016523692424,8.118392335194471,0.6817511970376685,0.4442089284426215,1.9458378841111676,0,,0.0,none,P321,1
E0015492,N0015740,N0015529,main,80.26908683158337,draft,drafted,s5c_flows,224.961,306.412,0.029737,3.1742,merrimack,8.294574,3.5684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.8543554675399,340.453010033382,8.368392335194471,8.555016089664889,8.118392335194471,8.305016089664889,0.6851000600993018,0.4489063392373783,1.952733902352618,0,,0.0,none,P321,1
E0015493,N0015741,N0015742,lateral,69.99975270714444,draft,drafted,s5c_flows,3.981,5.368,0.0,3.6221,held,0.166892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.13392326061955,344.78392449708383,1.5515015440679463,2.284709536119294,1.3015015440679463,2.034709536119294,0.20903642483421792,0.06675929444558273,5.58114475046312,0,,0.0,none,P321,1
E0015494,N0015742,N0015743,lateral,70.00000000018446,draft,drafted,s5c_flows,6.2058,8.368,0.000583,3.6221,held,0.260745,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.78392449708383,344.4339244970829,2.284709536119294,2.5043994775264764,2.034709536119294,2.2543994775264764,0.2417639851997122,0.08183949758250617,4.825642933152352,0,,0.0,none,P321,1
E0015495,N0015743,N0015744,lateral,69.99999999978472,draft,drafted,s5c_flows,7.2856,9.824,0.001167,3.6221,held,0.306596,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.4339244970829,344.08392449708396,2.5043994775264764,3.101317202134794,2.2543994775264764,2.851317202134794,0.2547409258634884,0.08816728724728809,4.57981638681912,0,,0.0,none,P321,1
E0015496,N0015744,N0015745,lateral,70.00000000018446,draft,drafted,s5c_flows,9.4451,12.736,0.00175,3.6221,held,0.397714,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.08392449708396,343.733924497083,3.101317202134794,3.7958301415888513,2.851317202134794,3.5458301415888513,0.2768994737619997,0.09943472044221982,4.213322079739714,0,,0.0,none,P321,1
E0015497,N0015745,N0015746,lateral,31.95165747725602,draft,drafted,s5c_flows,11.6047,15.648,0.002333,3.6221,held,0.488831,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.733924497083,343.5741662096967,3.7958301415888513,4.0960913586626475,3.5458301415888513,3.8460913586626475,0.295677494914649,0.10944598610715059,1.8010421279260853,0,,0.0,none,P321,1
E0015498,N0015746,N0015747,lateral,86.67737383191442,draft,drafted,s5c_flows,16.7959,22.648,0.0026,3.6221,held,0.706728,0.312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.5741662096967,343.14077934053716,4.0960913586626475,4.56207100125971,3.8460913586626475,4.31207100125971,0.3320817243402852,0.13009443593949127,4.350202951000893,0,,0.0,none,P321,1
E0015499,N0015747,N0015538,lateral,55.31071080700426,draft,drafted,s5c_flows,18.9555,25.56,0.003322,3.6221,held,0.797985,0.3986,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.14077934053716,342.8642257865021,4.56207100125971,5.071321088497882,4.31207100125971,4.821321088497882,0.34491739524780374,0.13777558164849163,2.6726549394658505,0,,0.0,none,P321,1
E0015500,N0015748,N0015548,lateral,38.516750055841236,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.23976440429686,345.04718065401767,1.5500000000000114,1.6491389260604592,1.3000000000000114,1.3991389260604592,0.17065230391004918,0.050665805354795285,3.761717946699332,0,,0.0,none,P321,1
E0015501,N0015749,N0015750,lateral,60.67579040220796,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.82286376953124,345.5194848175202,1.5500000000000114,1.9540564422454167,1.3000000000000114,1.7040564422454167,0.17065230391004918,0.050665805354795285,5.925868858490006,0,,0.0,none,P321,1
E0015502,N0015750,N0015751,lateral,29.324209597962483,draft,provisional,s5c_flows,3.2393,4.368,0.000506,3.6221,held,0.136307,0.0607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.5194848175202,345.3728637695304,1.9540564422454167,2.3301086425789777,1.7040564422454167,2.0801086425789777,0.1955496162653079,0.06090874889271561,2.4992983160326148,0,,0.0,none,P321,1
E0015503,N0015751,N0015752,lateral,79.99999999969933,draft,provisional,s5c_flows,5.3989,7.28,0.00075,3.6221,held,0.227086,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.3728637695304,344.9728637695319,2.3301086425789777,2.101873779296227,2.0801086425789777,1.851873779296227,0.23116502816370402,0.07681841074207399,5.767885150794073,0,,0.0,none,P321,1
E0015504,N0015752,N0015753,lateral,80.00000000009919,draft,provisional,s5c_flows,8.6382,11.648,0.001417,3.6221,held,0.363554,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.9728637695319,344.5728637695314,2.101873779296227,2.188763427734216,1.851873779296227,1.9387634277342158,0.2690637208212962,0.09538322332547353,4.955455641753149,0,,0.0,none,P321,1
E0015505,N0015753,N0015754,lateral,18.580882624137008,draft,provisional,s5c_flows,9.718,13.104,0.002083,3.6221,held,0.409488,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.5728637695314,344.47995935641075,2.188763427734216,2.0902615908548796,1.9387634277342158,1.8402615908548796,0.2794886819752662,0.1007897143459299,1.1080283283040273,0,,0.0,none,P321,1
E0015506,N0015754,N0015755,lateral,49.99999999991584,draft,provisional,s5c_flows,11.5394,15.56,0.002238,3.6221,held,0.486,0.2686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.47995935641075,344.22995935641114,2.0902615908548796,1.9745694521826067,1.8402615908548796,1.7245694521826067,0.29513357434336146,0.10914995997366397,2.823580255774025,0,,0.0,none,P321,1
E0015507,N0015755,N0015756,lateral,50.00000000009357,draft,provisional,s5c_flows,14.7788,19.928,0.002655,3.6221,held,0.622218,0.3186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.22995935641114,343.9799593564107,1.9745694521826067,2.0160428408549365,1.7245694521826067,1.7660428408549365,0.3190775947835282,0.12252769046011633,2.611694919852493,0,,0.0,none,P321,1
E0015508,N0015756,N0015757,lateral,8.580088592273782,draft,provisional,s5c_flows,18.0181,24.296,0.003072,3.6221,held,0.758437,0.3686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.9799593564107,343.93705891344933,2.0160428408549365,1.9807877662381657,1.7660428408549365,1.7307877662381657,0.3394926381291533,0.13450329536700195,0.42122114142426337,0,,0.0,none,P321,1
E0015509,N0015757,N0015758,lateral,69.99999999998114,draft,provisional,s5c_flows,23.417,31.576,0.003143,3.6221,held,0.984844,0.3772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.93705891344933,343.5870589134494,1.9807877662381657,2.9688187720974497,1.7307877662381657,2.7188187720974497,0.36819232244688854,0.152255193158834,3.168633878384694,0,,0.0,none,P321,1
E0015510,N0015758,N0015759,lateral,70.00000000001528,draft,provisional,s5c_flows,32.8621,44.312,0.003726,3.6221,held,1.381391,0.4472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.5870589134494,343.23705891344935,2.9688187720974497,3.3987443092069043,2.7188187720974497,3.1487443092069043,0.40850617110430854,0.17909104878647736,2.855934008323764,0,,0.0,none,P321,1
E0015511,N0015759,N0015548,lateral,13.89874353079896,draft,provisional,s5c_flows,36.1015,48.68,0.00431,3.6221,held,1.517776,0.5172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.23705891344935,343.16756519579536,3.3987443092069043,3.528754384282763,3.1487443092069043,3.278754384282763,0.4203803487641134,0.18744085455029985,0.5510384255456684,0,,0.0,none,P321,1
E0015512,N0015760,N0015761,lateral,40.00000000002729,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,347.70900305565306,347.4890030556529,1.6218380088000686,1.6354171103627095,1.3718380088000686,1.3854171103627095,0.13935040108320515,0.03642707506375606,4.784102962639193,0,,0.0,none,P311,1
E0015513,N0015761,N0015762,lateral,89.99999999995485,draft,provisional,s5c_flows,5.3989,7.28,0.000333,3.6221,held,0.226669,0.04,0.0,0.0,,200,PVC-U,3.0,0.5,cover_min,minimum,tractive,1.0,347.3405943365948,344.64059433659617,1.7838258294208345,1.7277833489507088,1.5338258294208345,1.4777833489507088,0.4264803313988601,0.05072821775296768,3.517161026111641,0,,0.0,none,P311,1
E0015514,N0015762,N0015763,lateral,8.493572425931923,draft,provisional,s5c_flows,7.5585,10.192,0.001083,3.6221,held,0.317954,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.64059433659617,344.5981264744665,1.7277833489507088,1.8362302149866423,1.4777833489507088,1.5862302149866423,0.2577396972699926,0.08965788627151164,0.5492345258864392,0,,0.0,none,P311,1
E0015515,N0015763,N0015567,lateral,83.56041153773421,draft,provisional,s5c_flows,9.718,13.104,0.001154,3.6221,held,0.408559,0.1385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.5981264744665,344.1803244167778,1.8362302149866423,3.4145547336128175,1.5862302149866423,3.1645547336128175,0.2792863333570657,0.10068352917693305,4.986543769932271,0,,0.0,none,P311,1
E0015516,N0015764,N0015765,lateral,34.9999999998734,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.4912902832031,347.3162902832037,1.5500000000000114,2.1899658203118975,1.3000000000000114,1.9399658203118975,0.19530982006149752,0.060806644196143594,2.986707648123111,0,,0.0,none,P311,1
E0015517,N0015765,N0015568,lateral,40.192855757575956,draft,provisional,s5c_flows,6.4787,8.736,0.000292,3.6221,held,0.271895,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.3162902832037,347.11532600441586,2.1899658203118975,1.5683898158966372,1.9399658203118975,1.3183898158966372,0.24506019302414073,0.08342795336483147,2.733536283581328,0,,0.0,none,P311,1
E0015518,N0015766,N0015767,lateral,69.9999999999723,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.95,0.5,ground,minimum,tractive,1.0,347.62123413085936,346.2562341308599,1.5500000000000114,1.560507812499452,1.3000000000000114,1.310507812499452,0.0,0.0,0.0,0,,0.0,none,P311,1
E0015519,N0015767,N0015567,lateral,67.37810419671555,draft,provisional,s5c_flows,3.2393,4.368,0.000583,3.6221,held,0.136385,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.2562341308599,345.91934360987636,1.560507812499452,1.675535540514261,1.310507812499452,1.425535540514261,0.19558659842571383,0.06092450178145106,5.741540638864936,0,,0.0,none,P311,1
