EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0015520,N0015768,N0015769,main,21.860892749032494,auto_road,derived,s5c_flows,65.5472,89.69,0.010016,3.6221,held,2.757922,1.2019,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.40131074062947,339.2810758305098,9.579920948823656,9.671591405818333,9.329920948823656,9.421591405818333,0.5200373443628491,0.24551482514908946,0.7006193236569869,0,,0.0,none,P311,1
E0015521,N0015769,N0015770,main,25.666114749669163,auto_road,derived,s5c_flows,65.5472,89.69,0.010198,3.6221,held,2.758105,1.2238,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.2810758305098,339.13991219938663,9.671591405818333,9.757853913894621,9.421591405818333,9.507853913894621,0.5200475323866173,0.2455229561852184,0.8225566943814245,0,,0.0,none,P311,1
E0015522,N0015770,N0015771,main,18.000062228884946,auto_road,derived,s5c_flows,65.5472,89.69,0.010412,3.6221,held,2.758318,1.2494,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.13991219938663,339.04091185712775,9.757853913894621,9.801464851856622,9.507853913894621,9.551464851856622,0.5200593899284695,0.24553241987978364,0.5768591875426872,0,,0.0,none,P311,1
E0015523,N0015771,N0015568,main,21.830753194754717,auto_road,derived,s5c_flows,65.5472,89.69,0.010562,3.6221,held,2.758468,1.2674,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.04091185712775,338.9208427145566,9.801464851856622,9.762873105755887,9.551464851856622,9.512873105755887,0.5200677398906649,0.24553908426087295,0.6996124902031753,0,,0.0,none,P311,1
E0015524,N0015772,N0015773,lateral,8.279388526350397,auto_road,derived,s5c_flows,0.0,0.0,0.004559,3.6221,held,0.004559,0.5471,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.58811016729794,417.5467132246662,3.745111268248934,3.5339447343181973,3.495111268248934,3.2839447343181973,0.05897271229385235,0.013925159780668522,2.3398925266473025,0,,0.0,none,P250,1
E0015525,N0015773,N0015774,lateral,48.3625922438237,auto_road,derived,s5c_flows,0.0,0.0,0.004628,3.6221,held,0.004628,0.5554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.5467132246662,417.30490026344705,3.5339447343181973,2.9123238576466974,3.2839447343181973,2.6623238576466974,0.05931073910737425,0.014012065385072242,13.590172980385452,0,,0.0,none,P250,1
E0015526,N0015774,N0015549,lateral,18.331029421149452,auto_road,derived,s5c_flows,0.0,0.0,0.005031,3.6221,held,0.005031,0.6037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.30490026344705,417.2132451163413,2.9123238576466974,2.830272950064966,2.6623238576466974,2.580272950064966,0.06121997375668515,0.014505951988058569,4.990481672426321,0,,0.0,none,P250,1
E0015527,N0015775,N0015574,main,41.60344236362964,draft,drafted,s5c_flows,150.6246,204.17,0.022072,3.3321,merrimack,5.831087,2.6487,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.1965396677555,336.9885224559373,10.455193730682026,10.35162646984395,10.205193730682026,10.10162646984395,0.6229319332011812,0.3700053979312987,1.113108301411412,0,,0.0,none,P311,1
E0015528,N0015776,N0015777,main,35.00000000020373,draft,drafted,s5c_flows,146.8088,192.618,0.017391,3.3425,merrimack,5.696852,2.0869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.95179561093477,339.77679561093373,7.2785205511746085,7.997313275785018,7.0285205511746085,7.747313275785018,0.6189253728229663,0.36543153771131986,0.942493810968034,0,,0.0,none,P311,1
E0015529,N0015777,N0015778,main,69.99999999994533,draft,drafted,s5c_flows,152.2077,199.898,0.017682,3.3279,merrimack,5.880331,2.1219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.77679561093373,339.426795610934,7.997313275785018,7.985313764066007,7.747313275785018,7.735313764066007,0.6243822912653658,0.3716742498922335,1.8685133819240816,0,,0.0,none,P311,1
E0015530,N0015778,N0015574,main,70.63511708269984,draft,drafted,s5c_flows,159.1551,209.266,0.018266,3.31,merrimack,6.115492,2.1919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.426795610934,339.0736200255205,7.985313764066007,8.266528900260766,7.735313764066007,8.016528900260766,0.6311698687527352,0.3795796375490944,1.8651903547054882,0,,0.0,none,P311,1
E0015531,N0015779,N0015780,lateral,22.92905371498693,auto_road,derived,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,344.5328891080464,344.2118823560366,1.5743801790629846,1.5822765795102782,1.3243801790629846,1.3322765795102782,0.32889298749987633,0.06038431144162401,1.1619308096373624,0,,0.0,none,P311,1
E0015532,N0015780,N0015781,lateral,21.713246955888028,auto_road,derived,s5c_flows,7.5585,10.192,0.000191,3.6221,held,0.317061,0.0229,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.2118823560366,344.10331612125714,1.5822765795102782,1.6725322674147378,1.3322765795102782,1.4225322674147378,0.25750670977976436,0.08954169276184873,1.4053515326816493,0,,0.0,none,P311,1
E0015533,N0015781,N0015570,lateral,34.42203352712105,auto_road,derived,s5c_flows,10.7978,14.56,0.000372,3.6221,held,0.453044,0.0446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.10331612125714,343.93120595362154,1.6725322674147378,1.867347513175332,1.4225322674147378,1.617347513175332,0.2886281406753831,0.10563745010257167,1.987680610223608,0,,0.0,none,P311,1
E0015534,N0015782,N0015783,lateral,39.99999999973106,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.38756103515624,342.18756103515756,1.5500000000000114,2.0383605957018176,1.3000000000000114,1.7883605957018176,0.17065230391004918,0.050665805354795285,3.9065787650519166,0,,0.0,none,P311,1
E0015535,N0015783,N0015784,lateral,35.00000000021906,draft,provisional,s5c_flows,6.4787,8.736,0.000333,3.6221,held,0.271936,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.18756103515756,342.01256103515647,2.0383605957018176,3.704266357421659,1.7883605957018176,3.454266357421659,0.24507213512054243,0.08343373158761977,2.3802515657280376,0,,0.0,none,P311,1
E0015536,N0015784,N0015785,lateral,34.99999999976752,draft,provisional,s5c_flows,10.0572,14.626,0.000625,3.6221,held,0.422249,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.01256103515647,341.83756103515765,3.704266357421659,3.3218627929673517,3.454266357421659,3.0718627929673517,0.2822355646839524,0.1022360725922766,2.0668314214145043,0,,0.0,none,P311,1
E0015537,N0015785,N0015786,lateral,5.124821922730601,draft,provisional,s5c_flows,10.0572,14.626,0.000917,3.6221,held,0.42254,0.11,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,341.83756103515765,341.7965624597758,3.3218627929673517,3.422157022646047,3.0718627929673517,3.172157022646047,0.33223817162154007,0.09153462732869319,0.2570857475385861,0,,0.0,none,P311,1
E0015538,N0015786,N0015570,lateral,22.412611815547166,draft,provisional,s5c_flows,12.2168,17.538,0.000959,3.6221,held,0.513118,0.1151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.7965624597758,341.6844994006981,3.422157022646047,4.114054066098788,3.172157022646047,3.864054066098788,0.3002533981270767,0.11195078084055762,1.2440942636759904,0,,0.0,none,P311,1
E0015539,N0015787,N0015788,lateral,14.99999999999814,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,14.45,0.5,cover_min,minimum,tractive,1.0,346.2640189484111,344.09651894841136,1.717731539870158,1.722878024244892,1.467731539870158,1.472878024244892,0.5285058503644375,0.023715018258821524,0.4730316605342751,0,,0.0,none,P311,1
E0015540,N0015788,N0015789,lateral,25.00000000001761,draft,provisional,s5c_flows,5.3989,7.28,0.000125,3.6221,held,0.226461,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.09651894841136,343.97151894841124,1.722878024244892,5.725838229323131,1.472878024244892,5.475838229323131,0.230958000441879,0.07672164740331902,1.8040798148138415,0,,0.0,none,P311,1
E0015541,N0015789,N0015582,lateral,24.164265277076623,draft,provisional,s5c_flows,7.5585,10.192,0.000333,3.6221,held,0.317204,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.97151894841124,343.85069762202585,5.725838229323131,7.295786752974152,5.475838229323131,7.045786752974152,0.2575440504416561,0.08956031063602479,1.5637626026588398,0,,0.0,none,P311,1
E0015542,N0015790,N0015791,lateral,84.56962105330976,draft,provisional,s5c_flows,17.2765,23.296,0.001674,3.6221,held,0.725949,0.2008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.58296982957603,342.1601217243095,5.1423414497208455,7.479313090143648,4.8923414497208455,7.229313090143648,0.33488089394967113,0.13175139582768264,4.208940282014598,0,,0.0,none,P311,1
E0015543,N0015791,N0015792,lateral,40.43037894671517,draft,provisional,s5c_flows,22.6754,30.576,0.002378,3.6221,held,0.952989,0.2854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.1601217243095,341.9579698295759,7.479313090143648,8.67694838331471,7.229313090143648,8.42694838331471,0.36446644129099276,0.14988867365522301,1.8488386659827505,0,,0.0,none,P311,1
E0015544,N0015792,N0015793,lateral,74.99999999979421,draft,provisional,s5c_flows,28.0743,37.856,0.002715,3.6221,held,1.179662,0.3258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.9579698295759,341.58296982957694,8.67694838331471,9.303199604016811,8.42694838331471,9.053199604016811,0.3892449674106126,0.1659840002845509,3.211345308616287,0,,0.0,none,P311,1
E0015545,N0015793,N0015794,lateral,19.01278442236568,draft,provisional,s5c_flows,32.3934,43.68,0.00334,3.6221,held,1.361356,0.4008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.58296982957694,341.4879059074651,9.303199604016811,9.35248715894113,9.053199604016811,9.10248715894113,0.4066897465113675,0.1778321134364938,0.7791682556321938,0,,0.0,none,P311,1
E0015546,N0015794,N0015795,lateral,30.987215577844083,draft,provisional,s5c_flows,35.6328,48.048,0.003499,3.6221,held,1.497316,0.4198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.4879059074651,341.3329698295759,9.35248715894113,9.27338393018971,9.10248715894113,9.02338393018971,0.4186507419636761,0.18621154488042474,1.233614421753199,0,,0.0,none,P311,1
E0015547,N0015795,N0015796,lateral,25.000000000074753,draft,provisional,s5c_flows,41.0317,55.328,0.003757,3.6221,held,1.72391,0.4508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.3329698295759,341.2079698295755,9.27338393018971,6.825721576674482,9.02338393018971,6.575721576674482,0.43690825746294004,0.1994176825032022,0.9536708440518672,0,,0.0,none,P311,1
E0015548,N0015796,N0015797,lateral,14.999999999951843,draft,provisional,s5c_flows,42.1115,56.784,0.003965,3.6221,held,1.769386,0.4758,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.2079698295755,341.13296982957576,6.825721576674482,9.082881000502368,6.575721576674482,8.832881000502368,0.4403544602080802,0.201968262887603,0.567724464244248,0,,0.0,none,P311,1
E0015549,N0015797,N0015582,lateral,16.903504710883443,draft,provisional,s5c_flows,43.1912,58.24,0.00409,3.6221,held,1.814778,0.4908,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.13296982957576,341.0484523060213,9.082881000502368,10.098032068978682,8.832881000502368,9.848032068978682,0.443729037826188,0.20448400600796518,0.6349034083838296,0,,0.0,none,P311,1
E0015550,N0015798,N0015605,lateral,76.88692288748364,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,340.68952886766726,340.2666507917861,1.5780492573327365,1.5828975480576446,1.3280492573327365,1.3328975480576446,0.22186975505290296,0.06775750869307315,5.775680035730167,0,,0.0,none,P249,1
E0015551,N0015799,N0015800,lateral,49.999999999986464,draft,drafted,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,345.9096052114033,345.28460521140346,1.5617387827373364,1.5675981577371658,1.3117387827373364,1.3175981577371658,0.2762269309633141,0.05147288157314203,3.016843181897363,0,,0.0,none,P268,1
E0015552,N0015800,N0015801,lateral,44.999079952861194,draft,drafted,s5c_flows,10.0572,14.626,0.000417,3.6221,held,0.42204,0.05,0.0,0.0,,200,PVC-U,4.25,0.5,cover_min,minimum,tractive,1.0,345.2019069360929,343.2894460380963,1.6502964330477425,1.6370981513568381,1.4002964330477425,1.3870981513568381,0.5888290028089587,0.062065928113157615,1.2736883922213103,0,,0.0,none,P268,1
E0015553,N0015801,N0015597,lateral,30.46084688212203,draft,drafted,s5c_flows,11.137,16.082,0.000792,3.6221,held,0.467683,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.2894460380963,343.13714180368567,1.6370981513568381,2.1179851494393347,1.3870981513568381,1.8679851494393347,0.29155831399151144,0.10721315561991693,1.741266693507774,0,,0.0,none,P268,1
E0015554,N0015802,N0015803,lateral,40.0000000000365,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.1941711425781,339.99417114257795,1.5500000000000114,2.3536071777345455,1.3000000000000114,2.1036071777345455,0.13489621704043256,0.037230723305707175,4.942070884518982,0,,0.0,none,P249,1
E0015555,N0015803,N0015804,lateral,39.999999999980815,draft,provisional,s5c_flows,5.3989,7.28,0.000333,3.6221,held,0.226669,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.99417114257795,339.794171142578,2.3536071777345455,3.3005249023438523,2.1036071777345455,3.0505249023438523,0.2310269440930612,0.07675386561496464,2.8856662987231623,0,,0.0,none,P249,1
E0015556,N0015804,N0015805,lateral,18.07835727945368,draft,provisional,s5c_flows,7.5585,10.192,0.000667,3.6221,held,0.317537,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.794171142578,339.70377935618075,3.3005249023438523,3.883989198506754,3.0505249023438523,3.633989198506754,0.2576309581956019,0.08960364883579516,1.1695254202672334,0,,0.0,none,P249,1
E0015557,N0015805,N0015806,lateral,21.921642720734127,draft,provisional,s5c_flows,9.718,13.104,0.000817,3.6221,held,0.408222,0.0981,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.70377935618075,339.59417114257707,3.883989198506754,2.9270080566416823,3.633989198506754,2.6770080566416823,0.2792128490137493,0.10064497951113469,1.3085383187155686,0,,0.0,none,P249,1
E0015558,N0015806,N0015605,lateral,68.6283454815442,draft,provisional,s5c_flows,14.0372,18.928,0.001,3.6221,held,0.589474,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.59417114257707,339.25102941516934,2.9270080566416823,2.5985189246744085,2.6770080566416823,2.3485189246744085,0.31369578686086774,0.11945866371946876,3.646226076134852,0,,0.0,none,P249,1
E0015559,N0015807,N0015608,lateral,23.090927594777312,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,340.42159475855027,340.3061401205764,1.5634821457466046,1.7416504067673486,1.3134821457466046,1.4916504067673486,0.0,0.0,0.0,0,,0.0,none,P249,1
E0015560,N0015808,N0015809,main,4.000000000022213,auto_road,derived,s5c_flows,62.6027,84.396,0.007591,3.6221,held,2.632056,0.9109,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,338.9783269641905,338.93832696419025,3.938543152996999,3.943051209637872,3.688543152996999,3.693051209637872,0.6339839977905324,0.20664128842757762,0.10515512520721931,0,,0.0,none,P249,1
E0015561,N0015809,N0015810,main,15.603366548349111,auto_road,derived,s5c_flows,62.6027,84.396,0.007624,3.6221,held,2.63209,0.9149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.93832696419025,338.8603101314485,3.943051209637872,3.9307054935515,3.693051209637872,3.6807054935515,0.4957874642524121,0.24569816874108236,0.5245314331036691,0,,0.0,none,P249,1
E0015562,N0015810,N0015811,main,22.941814097576714,auto_road,derived,s5c_flows,63.6825,85.852,0.007754,3.6221,held,2.677487,0.9305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.8603101314485,338.7456010609606,3.9307054935515,4.16589796247689,3.6807054935515,3.9158979624768904,0.4982964502492976,0.24780522241182007,0.7673415455832543,0,,0.0,none,P249,1
E0015563,N0015811,N0015812,main,42.07531597158806,auto_road,derived,s5c_flows,63.6825,85.852,0.007945,3.6221,held,2.677678,0.9534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.7456010609606,338.53522448110266,4.16589796247689,4.119224981787966,3.9158979624768904,3.8692249817879656,0.4983069374792986,0.24781405426084352,1.4072757440232646,0,,0.0,none,P249,1
E0015564,N0015812,N0015813,main,12.013270337499332,auto_road,derived,s5c_flows,64.7623,87.308,0.008296,3.6221,held,2.723296,0.9955,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.53522448110266,338.47515812941515,4.119224981787966,4.007294263162976,3.8692249817879656,3.7572942631629758,0.5007954638617942,0.24991560600372392,0.3998062816857125,0,,0.0,none,P249,1
E0015565,N0015813,N0015814,main,19.165367215581533,auto_road,derived,s5c_flows,64.7623,87.308,0.008396,3.6221,held,2.723396,1.0075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.47515812941515,338.37933129333726,4.007294263162976,3.807741460568991,3.7572942631629758,3.557741460568991,0.5008008838573365,0.24992019588393127,0.6378239280770781,0,,0.0,none,P249,1
E0015566,N0015814,N0015608,main,10.258328182874134,auto_road,derived,s5c_flows,64.7623,87.308,0.008556,3.6221,held,2.723556,1.0267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.37933129333726,338.3280396524229,3.807741460568991,3.7197508749208623,3.557741460568991,3.4697508749208623,0.5008095555334465,0.24992753953927233,0.34139152197110423,0,,0.0,none,P249,1
E0015567,N0015815,N0015617,lateral,88.42774811387648,draft,provisional,s5c_flows,9.718,13.104,0.000672,3.6221,held,0.408076,0.0806,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,331.87018651812195,331.4280477775526,1.8239052787530454,2.6960366951036576,1.5739052787530454,2.4460366951036576,0.27918099961294107,0.10062827343603967,5.2789975103650475,0,,0.0,none,P294,1
E0015568,N0015816,N0015617,lateral,77.16302765387917,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,333.13438830327436,332.0541059161201,2.0540272240693866,2.069978556536171,1.8040272240693866,1.8199785565361708,0.24235287008424083,0.040013253449300096,5.306520448678658,0,,0.0,none,P294,1
E0015569,N0015817,N0015818,lateral,60.0,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.0269348144531,325.7269348144531,1.5500000000000114,1.9342590332031477,1.3000000000000114,1.6842590332031477,0.17065230391004918,0.050665805354795285,5.8598681476172745,0,,0.0,none,P295,1
E0015570,N0015818,N0015819,lateral,60.0,draft,provisional,s5c_flows,2.1596,2.912,0.0005,3.6221,held,0.091034,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.7269348144531,325.4269348144531,1.9342590332031477,2.393835449218784,1.6842590332031477,2.143835449218784,0.17096754174183987,0.050790965409769434,5.84906345269908,0,,0.0,none,P295,1
E0015571,N0015819,N0015820,lateral,60.0,draft,provisional,s5c_flows,7.2559,4.442,0.001,3.6221,held,0.305188,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.4269348144531,325.1269348144531,2.393835449218784,2.9902526855469205,2.143835449218784,2.7402526855469205,0.25436370863054725,0.08798053921222546,3.9313784398876592,0,,0.0,none,P295,1
E0015572,N0015820,N0015821,lateral,15.607404608279467,draft,provisional,s5c_flows,7.2559,4.442,0.0015,3.6221,held,0.305688,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.1269348144531,325.04889779141166,2.9902526855469205,3.1406163687445883,2.7402526855469205,2.8906163687445883,0.2544978049715559,0.08804690664461925,1.022104729614717,0,,0.0,none,P295,1
E0015573,N0015821,N0015822,lateral,80.0000000000062,draft,provisional,s5c_flows,7.2559,4.442,0.00163,3.6221,held,0.305818,0.1956,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.04889779141166,324.6488977914116,3.1406163687445883,4.040677403900872,2.8906163687445883,3.7906774039008724,0.2545326444831457,0.08806415302642892,5.238358859787533,0,,0.0,none,P295,1
E0015574,N0015822,N0015823,lateral,80.0000000000062,draft,provisional,s5c_flows,7.2559,4.442,0.002297,3.6221,held,0.306484,0.2756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.6488977914116,324.2488977914116,4.040677403900872,4.5954930777290315,3.7906774039008724,4.3454930777290315,0.2547109650755093,0.08815244846471634,5.234691537280968,0,,0.0,none,P295,1
E0015575,N0015823,N0015824,lateral,79.99999999996164,draft,provisional,s5c_flows,7.2559,4.442,0.002963,3.6221,held,0.307151,0.3556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.2488977914116,323.8488977914118,4.5954930777290315,5.289102696869463,4.3454930777290315,5.039102696869463,0.2548892775922492,0.08824077759963259,5.231029511824544,0,,0.0,none,P295,1
E0015576,N0015824,N0015825,lateral,80.0000000000062,draft,provisional,s5c_flows,7.2559,4.442,0.00363,3.6221,held,0.307818,0.4356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.8488977914118,323.44889779141175,5.289102696869463,6.123947667572622,5.039102696869463,5.873947667572622,0.25506731509214636,0.08832900811319425,5.2273782426876325,0,,0.0,none,P295,1
E0015577,N0015825,N0015623,lateral,6.614809964068027,draft,provisional,s5c_flows,7.2559,4.442,0.004297,3.6221,held,0.308484,0.5156,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,323.44889779141175,323.4059015266453,6.123947667572622,6.182782555385927,5.873947667572622,5.932782555385927,0.27949358915170963,0.08313285521771838,0.3944520984151265,0,,0.0,none,P295,1
E0015578,N0015826,N0015827,lateral,70.00000000002561,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,326.22911376953124,325.8791137695311,1.5500000000000114,2.132391357422023,1.3000000000000114,1.8823913574220228,0.17065230391004918,0.050665805354795285,6.836512838889321,0,,0.0,none,P295,1
E0015579,N0015827,N0015828,lateral,69.99999999996515,draft,provisional,s5c_flows,5.3989,7.28,0.000583,3.6221,held,0.226919,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.8791137695311,325.52911376953125,2.132391357422023,2.625,1.8823913574220228,2.375,0.23110974985999072,0.07679256912612412,5.0481066565684385,0,,0.0,none,P295,1
E0015580,N0015828,N0015829,lateral,70.00000000002336,draft,provisional,s5c_flows,8.6382,11.648,0.001167,3.6221,held,0.363304,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.52911376953125,325.1791137695311,2.625,3.1878601074220114,2.375,2.9378601074220114,0.26900447584131915,0.09535287111948912,4.336978643267079,0,,0.0,none,P295,1
E0015581,N0015829,N0015830,lateral,27.31331099714038,draft,provisional,s5c_flows,10.7978,14.56,0.00175,3.6221,held,0.454422,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.1791137695311,325.04254721454544,3.1878601074220114,3.4721927756889386,2.9378601074220114,3.2221927756889386,0.28890682939316137,0.10578686512178023,1.5756700902796834,0,,0.0,none,P295,1
E0015582,N0015830,N0015831,lateral,69.99999999993743,draft,provisional,s5c_flows,14.0372,18.928,0.001978,3.6221,held,0.590451,0.2373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,325.04254721454544,324.69254721454575,3.4721927756889386,4.12126504131362,3.2221927756889386,3.8712650413136203,0.3138594430621752,0.11955145492165506,3.7171628652718547,0,,0.0,none,P295,1
E0015583,N0015831,N0015832,lateral,69.9999999999375,draft,provisional,s5c_flows,17.2765,23.296,0.002561,3.6221,held,0.726836,0.3073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.69254721454575,324.3425472145461,4.12126504131362,4.977277004203927,3.8712650413136203,4.727277004203927,0.3350087684523091,0.1318273310842371,3.4824959121382175,0,,0.0,none,P295,1
E0015584,N0015832,N0015833,lateral,69.99999999993743,draft,provisional,s5c_flows,19.4361,26.208,0.003144,3.6221,held,0.817954,0.3773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,324.3425472145461,323.9925472145464,4.977277004203927,5.438696681937984,4.727277004203927,5.188696681937984,0.34758274874179895,0.13939740628052938,3.3565148756340597,0,,0.0,none,P295,1
E0015585,N0015833,N0015623,lateral,17.645571715783408,draft,provisional,s5c_flows,21.5956,29.12,0.003728,3.6221,held,0.909071,0.4473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,323.9925472145464,323.90431935596746,5.438696681937984,5.684364726063791,5.188696681937984,5.434364726063791,0.35917785607191,0.14656165313866892,0.81879452465701,0,,0.0,none,P295,1
E0015586,N0015834,N0015835,lateral,89.99999999996811,draft,provisional,s5c_flows,0.0,0.0,0.00341,3.6221,held,0.00341,0.4092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.2328836089073,316.78288360890747,5.0569418305458385,4.693160092264407,4.8069418305458385,4.443160092264407,0.052753396755397246,0.012355290143138103,28.43418798138344,0,,0.0,none,P347,1
E0015587,N0015835,N0015836,lateral,50.00000000000526,draft,provisional,s5c_flows,1.4832,2.0,0.00416,3.6221,held,0.06634,0.4992,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.78288360890747,316.53288360890747,4.693160092264407,5.034987484842532,4.443160092264407,4.784987484842532,0.15367928995985045,0.04409946105182996,5.42254804503023,0,,0.0,none,P347,1
E0015588,N0015836,N0015837,lateral,50.00000000000526,draft,provisional,s5c_flows,1.4832,2.0,0.004576,3.6221,held,0.066756,0.5492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.53288360890747,316.28288360890747,5.034987484842532,5.645003353983157,4.784987484842532,5.395003353983157,0.15400502501838914,0.044222280089287164,5.411078847809777,0,,0.0,none,P347,1
E0015589,N0015837,N0015629,lateral,4.262651124713423,draft,provisional,s5c_flows,1.4832,2.0,0.004993,3.6221,held,0.067173,0.5992,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,316.28288360890747,316.2423884232227,5.645003353983157,5.745251957636697,5.395003353983157,5.495251957636697,0.19204560717387995,0.038282542921978996,0.36993392589066765,0,,0.0,none,P347,1
E0015590,N0015838,N0015839,lateral,39.999999999898165,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.62669677734374,320.42669677734426,1.5500000000000114,1.6897888183588634,1.3000000000000114,1.4397888183588634,0.0,0.0,0.0,0,,0.0,none,P347,1
E0015591,N0015839,N0015840,lateral,40.000000000263306,draft,provisional,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,320.42669677734426,320.1466967773424,1.6897888183588634,1.559296875001337,1.4397888183588634,1.309296875001337,0.02211442553704526,0.004670443334908708,30.14623488881861,0,,0.0,none,P347,1
E0015592,N0015840,N0015631,lateral,16.88114327320179,draft,provisional,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.1466967773424,320.0622910609764,1.559296875001337,1.7235365757423438,1.309296875001337,1.4735365757423438,0.02707650925836869,0.006486735279580463,10.391014041063558,0,,0.0,none,P347,1
E0015593,N0015841,N0015842,lateral,85.83907765535578,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,319.44895523245486,319.0197598441781,1.558826749967011,2.903763105040639,1.308826749967011,2.653763105040639,0.0,0.0,0.0,0,,0.0,none,P347,1
E0015594,N0015842,N0015843,lateral,29.16092234448571,draft,provisional,s5c_flows,0.0,0.0,0.000715,3.6221,held,0.000715,0.0858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.0197598441781,318.87395523245567,2.903763105040639,3.292579191372454,2.653763105040639,3.042579191372454,0.02790371147778123,0.006659605880036196,17.41758879621059,0,,0.0,none,P347,1
E0015595,N0015843,N0015629,lateral,66.66003037292825,draft,provisional,s5c_flows,0.0,0.0,0.000958,3.6221,held,0.000958,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.87395523245567,318.540655080591,3.292579191372454,3.446985300268352,3.042579191372454,3.196985300268352,0.03161374098281813,0.007448710366952743,35.142962258699235,0,,0.0,none,P347,1
E0015596,N0015844,N0015845,lateral,29.999999999807407,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.4,0.5,cover_min,minimum,tractive,1.0,320.27772194402684,319.55772194403147,1.5514406536294132,1.5528127239372793,1.3014406536294132,1.3028127239372793,0.0,0.0,0.0,0,,0.0,none,P347,1
E0015597,N0015845,N0015846,lateral,45.00000000017759,draft,provisional,s5c_flows,0.0,0.0,0.00025,3.6221,held,0.00025,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.55772194403147,319.3327219440306,1.5528127239372793,2.9118764446412797,1.3028127239372793,2.6618764446412797,0.017335461680007012,0.004537715118697355,43.26391842612042,0,,0.0,none,P347,1
E0015598,N0015846,N0015847,lateral,20.000000000027896,draft,provisional,s5c_flows,0.0,0.0,0.000625,3.6221,held,0.000625,0.075,0.0,0.0,,200,PVC-U,7.65,0.5,ground,minimum,tractive,1.0,319.3327219440306,317.80272194402846,2.9118764446412797,1.5590334270652875,2.6618764446412797,1.3090334270652875,0.061533410852997246,0.0035914054117751337,5.4171112687078,0,,0.0,none,P347,1
E0015599,N0015847,N0015848,lateral,17.4254166299182,draft,provisional,s5c_flows,0.0,0.0,0.000792,3.6221,held,0.000792,0.095,0.0,0.0,,200,PVC-U,8.05,0.5,cover_min,minimum,tractive,1.0,317.7986698388157,316.3959238001073,1.5630855322780235,1.5606802037989382,1.3130855322780235,1.3106802037989382,0.06957235233558905,0.0038752714318843473,4.174411253162032,0,,0.0,none,P347,1
E0015600,N0015848,N0015849,lateral,57.574583370036706,draft,provisional,s5c_flows,0.0,0.0,0.000937,3.6221,held,0.000937,0.1124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.3959238001073,316.10805088325714,1.5606802037989382,2.1277889604928646,1.3106802037989382,1.8777889604928646,0.031319356275125894,0.007385280271156397,30.638445473501502,0,,0.0,none,P347,1
E0015601,N0015849,N0015850,lateral,60.000000000052154,draft,provisional,s5c_flows,0.0,0.0,0.001417,3.6221,held,0.001417,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.10805088325714,315.8080508832569,2.1277889604928646,4.566552388227478,1.8777889604928646,4.316552388227478,0.03719820944709994,0.008678151793055894,26.88301439409287,0,,0.0,none,P347,1
E0015602,N0015850,N0015627,lateral,62.37341611939113,draft,provisional,s5c_flows,0.0,0.0,0.001917,3.6221,held,0.001917,0.23,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.8080508832569,315.4961838026599,4.566552388227478,6.528718541090086,4.316552388227478,6.278718541090086,0.04204589331933936,0.00978493110607001,24.724339364791962,0,,0.0,none,P347,1
E0015603,N0015851,N0015852,lateral,85.00000000013239,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.9267150878906,317.50171508789,1.5500000000000114,2.207421875000648,1.3000000000000114,1.957421875000648,0.0,0.0,0.0,0,,0.0,none,P347,1
E0015604,N0015852,N0015853,lateral,39.99999999973114,draft,provisional,s5c_flows,0.0,0.0,0.000708,3.6221,held,0.000708,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.50171508789,317.3017150878913,2.207421875000648,4.169567871093079,1.957421875000648,3.9195678710930792,0.027785377250456607,0.006634806964892964,23.993435851270654,0,,0.0,none,P347,1
E0015605,N0015853,N0015854,lateral,40.0000000001954,draft,provisional,s5c_flows,0.0,0.0,0.001042,3.6221,held,0.001042,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.3017150878913,317.10171508789034,4.169567871093079,6.392028808594034,3.9195678710930792,6.142028808594034,0.03275066346942483,0.00769498748997241,20.35582171617091,0,,0.0,none,P347,1
E0015606,N0015854,N0015855,lateral,15.000000000130745,draft,provisional,s5c_flows,0.0,0.0,0.001375,3.6221,held,0.001375,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.10171508789034,317.02671508788967,6.392028808594034,6.837329101563455,6.142028808594034,6.587329101563455,0.03674208153997754,0.008575887202290716,6.804187175137708,0,,0.0,none,P347,1
E0015607,N0015855,N0015627,lateral,59.92202534907167,draft,provisional,s5c_flows,0.0,0.0,0.0015,3.6221,held,0.0015,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.02671508788967,316.72710496114433,6.837329101563455,5.2977973826056655,6.587329101563455,5.0477973826056655,0.03807395054345743,0.008875404255736602,26.230543671705824,0,,0.0,none,P347,1
E0015608,N0015856,N0015857,lateral,19.615230421785824,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,319.5282462029287,319.43017005081975,1.550183972852551,1.6920528495708709,1.300183972852551,1.4420528495708709,0.15034093436683285,0.042847972501074055,2.174527572324884,0,,0.0,none,P340,1
E0015609,N0015857,N0015858,lateral,8.477361004764337,auto_road,derived,s5c_flows,2.2248,3.0,0.000163,3.6221,held,0.093434,0.0196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.43017005081975,319.38778324579596,1.6920528495708709,1.8604162170946665,1.4420528495708709,1.6104162170946665,0.17246406242288342,0.05138672390050972,0.8192393713477703,0,,0.0,none,P340,1
E0015610,N0015858,N0015859,lateral,21.907408573504917,auto_road,derived,s5c_flows,2.2248,3.0,0.000234,3.6221,held,0.093504,0.0281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.38778324579596,319.2782462029284,1.8604162170946665,1.8544442267590853,1.6104162170946665,1.6044442267590853,0.17250730547069912,0.051403977792665506,2.116568195351583,0,,0.0,none,P340,1
E0015611,N0015859,N0015860,lateral,4.6078274465626325,auto_road,derived,s5c_flows,2.9664,4.0,0.000417,3.6221,held,0.124777,0.05,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,319.2782462029284,319.2367757559094,1.8544442267590853,1.7968240976062475,1.6044442267590853,1.5468240976062475,0.23226901110976236,0.05109550685462991,0.3306387009719757,0,,0.0,none,P340,1
E0015612,N0015860,N0015861,lateral,26.515437162991663,auto_road,derived,s5c_flows,2.9664,4.0,0.000455,3.6221,held,0.124815,0.0546,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,319.21971767025804,318.84850154997616,1.81388218325759,1.569772375805087,1.56388218325759,1.319772375805087,0.27000141780935005,0.046179213983532835,1.6367467856356719,0,,0.0,none,P340,1
E0015613,N0015861,N0015862,lateral,17.68181123647518,auto_road,derived,s5c_flows,2.9664,4.0,0.000676,3.6221,held,0.125036,0.0811,0.0,0.0,,200,PVC-U,3.0,0.5,ground,minimum,tractive,1.0,318.84850154997616,318.3180472128819,1.569772375805087,1.5516427285243708,1.319772375805087,1.3016427285243708,0.3495881737633342,0.038860730062501264,0.8429829040520068,0,,0.0,none,P340,1
E0015614,N0015862,N0015863,lateral,32.40191357455992,auto_road,derived,s5c_flows,2.9664,4.0,0.000823,3.6221,held,0.125184,0.0988,0.0,0.0,,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,318.3086491670315,317.5958070683912,1.56104077437476,1.5715513300463044,1.31104077437476,1.3215513300463044,0.3149860435546016,0.04171430527558703,1.7144629229127089,0,,0.0,none,P340,1
E0015615,N0015863,N0015864,lateral,18.9776868760186,auto_road,derived,s5c_flows,3.708,5.0,0.001093,3.6221,held,0.156544,0.1312,0.0,0.0,,200,PVC-U,2.1,0.5,ground,minimum,tractive,1.0,317.5958070683912,317.19727564399483,1.5715513300463044,1.5511984770989216,1.3215513300463044,1.3011984770989216,0.3341727952348008,0.04659365010531594,0.9465006899940419,0,,0.0,none,P340,1
E0015616,N0015864,N0015865,lateral,17.83296455111248,auto_road,derived,s5c_flows,5.1913,7.0,0.001252,3.6221,held,0.218882,0.1502,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,317.19727564399483,316.9297811757281,1.5511984770989216,1.5586526621625012,1.3011984770989216,1.3086526621625012,0.33304633675115647,0.058536668368497774,0.8924165890884629,0,,0.0,none,P340,1
E0015617,N0015865,N0015866,lateral,18.819283701781913,auto_road,derived,s5c_flows,6.6745,9.0,0.0014,3.6221,held,0.281211,0.168,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,316.8875770072626,316.53942025877967,1.600856830628004,1.5989769580172037,1.350856830628004,1.3489769580172037,0.38841215782913924,0.062489686847944675,0.807530665662137,0,,0.0,none,P340,1
E0015618,N0015866,N0015867,lateral,8.163075450510457,auto_road,derived,s5c_flows,6.6745,9.0,0.001557,3.6221,held,0.281368,0.1868,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.53942025877967,316.4986048815271,1.5989769580172037,1.5817479016760103,1.3489769580172037,1.3317479016760103,0.2477861031390988,0.08475125763892785,0.5490673439104573,0,,0.0,none,P340,1
E0015619,N0015867,N0015868,lateral,30.848455390217264,auto_road,derived,s5c_flows,6.6745,9.0,0.001625,3.6221,held,0.281436,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.4986048815271,316.344362604576,1.5817479016760103,1.8123451590958553,1.3317479016760103,1.5623451590958553,0.24780543339601965,0.08476067290722436,2.074776634734378,0,,0.0,none,P340,1
E0015620,N0015868,N0015869,lateral,17.87655122538951,auto_road,derived,s5c_flows,6.6745,9.0,0.001882,3.6221,held,0.281693,0.2258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.344362604576,316.25497984844907,1.8123451590958553,2.151972055847807,1.5623451590958553,1.901972055847807,0.24787846046985976,0.084796246488655,1.2019701907878606,0,,0.0,none,P340,1
E0015621,N0015869,N0015870,lateral,26.812703061029612,auto_road,derived,s5c_flows,6.6745,9.0,0.002031,3.6221,held,0.281842,0.2437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.25497984844907,316.1209163331439,2.151972055847807,2.857904467637354,1.901972055847807,2.607904467637354,0.2479207774694625,0.08481686319434531,1.8025047715314524,0,,0.0,none,P340,1
E0015622,N0015870,N0015871,lateral,10.441693266150255,auto_road,derived,s5c_flows,6.6745,9.0,0.002254,3.6221,held,0.282065,0.2705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.1209163331439,316.06870786681316,2.857904467637354,3.228411273811844,2.607904467637354,2.978411273811844,0.2479840813084406,0.08484770856835591,0.7017717435098156,0,,0.0,none,P340,1
E0015623,N0015871,N0015872,lateral,3.9999999995182507,auto_road,derived,s5c_flows,6.6745,9.0,0.002341,3.6221,held,0.282152,0.281,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,316.06870786681316,316.02670786681824,3.228411273811844,3.402247211306758,2.978411273811844,3.152247211306758,0.3202930405601979,0.07135281969508764,0.20814272624230734,0,,0.0,none,P340,1
E0015624,N0015872,N0015636,lateral,8.18993809120893,auto_road,derived,s5c_flows,6.6745,9.0,0.002375,3.6221,held,0.282186,0.285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.02670786681824,315.9857581763622,3.402247211306758,3.8009849877003035,3.152247211306758,3.5509849877003035,0.2480184151621979,0.08486444003174923,0.5503581985940381,0,,0.0,none,P340,1
E0015625,N0015873,N0015647,main,38.5261844348176,auto_block,provisional,s5c_flows,31.1475,42.0,0.014463,3.6221,held,1.320248,1.7356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.24943604506626,316.0568051228922,7.324294423683739,7.541705619295328,7.074294423683739,7.291705619295328,0.4029001748939595,0.17522110482470016,1.593702643794145,0,,0.0,none,P323,1
E0015626,N0015874,N0015875,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,10.3825,14.0,0.00094,3.6221,held,0.436202,0.1128,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,320.48963258669147,320.4472061798203,2.894858380105404,2.9118941619765906,2.644858380105404,2.6618941619765906,0.30380842736014335,0.0994096281790087,0.3879126435753995,0,,0.0,none,P323,1
E0015627,N0015875,N0015876,lateral,5.830951894845301,auto_block,provisional,s5c_flows,10.3825,14.0,0.000999,3.6221,held,0.436261,0.1199,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,320.4472061798203,320.4063895165564,2.9118941619765906,3.0110299170373764,2.6618941619765906,2.7610299170373764,0.3204952141885004,0.09586438896619667,0.3032261552698155,0,,0.0,none,P323,1
E0015628,N0015876,N0015877,lateral,17.11724276862369,auto_block,provisional,s5c_flows,10.3825,14.0,0.001048,3.6221,held,0.436309,0.1257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.4063895165564,320.3208033027133,3.0110299170373764,3.173581462911727,2.7610299170373764,2.923581462911727,0.2851941991848004,0.10380414417914088,1.0003267257627522,0,,0.0,none,P323,1
E0015629,N0015877,N0015878,lateral,15.620499351813308,auto_block,provisional,s5c_flows,11.8657,16.0,0.00119,3.6221,held,0.498632,0.1428,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.3208033027133,320.2427008059542,3.173581462911727,3.3129327389676746,2.923581462911727,3.0629327389676746,0.29754329694832904,0.11046419722156511,0.8749706632065911,0,,0.0,none,P323,1
E0015630,N0015878,N0015879,lateral,14.560219778561036,auto_block,provisional,s5c_flows,11.8657,16.0,0.001321,3.6221,held,0.498762,0.1585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.2427008059542,320.1698997070614,3.3129327389676746,3.291587109344846,3.0629327389676746,3.041587109344846,0.2975678674301778,0.1104776344087233,0.8155125475690846,0,,0.0,none,P323,1
E0015631,N0015879,N0015647,lateral,15.937777570783293,auto_block,provisional,s5c_flows,11.8657,16.0,0.001442,3.6221,held,0.498884,0.173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.1698997070614,320.09021081920747,3.291587109344846,3.5082999229800294,3.041587109344846,3.2582999229800294,0.29759092170544854,0.11049024308214231,0.8925998973941757,0,,0.0,none,P323,1
E0015632,N0015880,N0015881,lateral,9.261836569136525,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.2113525390625,322.1650433562168,1.5500000000000114,1.5574297883144368,1.3000000000000114,1.3074297883144368,0.11845872128933585,0.03156792542268341,1.3031032340954247,0,,0.0,none,P323,1
E0015633,N0015881,N0015649,lateral,16.97056274847714,auto_block,provisional,s5c_flows,0.7416,1.0,7.7e-05,3.6221,held,0.031167,0.0093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.1650433562168,322.08019054247444,1.5574297883144368,1.6030064790099345,1.3074297883144368,1.3530064790099345,0.11856083693202693,0.03160208819901597,2.385633568332331,0,,0.0,none,P323,1
E0015634,N0015882,N0015649,main,8.06225774829855,auto_block,provisional,s5c_flows,14.8322,20.0,0.006286,3.6221,held,0.628088,0.7543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.5050391775201,319.46472788877855,4.18798450412055,4.21846913270582,3.93798450412055,3.9684691327058204,0.32002069442366227,0.12306925034008118,0.4198821039171744,0,,0.0,none,P323,1
E0015635,N0015883,N0015884,lateral,8.54400374531753,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,313.73842163085936,313.6615255971515,1.5500000000000114,1.551822791520351,1.3000000000000114,1.301822791520351,0.1445420717815198,0.027623485162976608,0.9851807205116122,0,,0.0,none,P359,1
E0015636,N0015884,N0015653,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.7416,1.0,7.1e-05,3.6221,held,0.031161,0.0085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.6615255971515,313.5824686556473,1.551822791520351,1.5767110318527102,1.301822791520351,1.3267110318527102,0.11855288613162675,0.031599427800119345,2.2228319102647642,0,,0.0,none,P359,1
E0015637,N0015885,N0015886,lateral,7.810249675906654,auto_block,provisional,s5c_flows,3.708,5.0,0.000401,3.6221,held,0.155851,0.0481,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,313.90872773076717,313.8657713575497,1.7390383825140816,1.7949647264346709,1.4890383825140816,1.5449647264346709,0.2112014917153375,0.06329903685968971,0.6163347942031818,0,,0.0,none,P359,1
E0015638,N0015886,N0015887,lateral,10.0,auto_block,provisional,s5c_flows,3.708,5.0,0.000466,3.6221,held,0.155916,0.0559,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,313.8657713575497,313.8107713575497,1.7949647264346709,1.8341566209659277,1.5449647264346709,1.5841566209659277,0.21123050018233916,0.06331099652164326,0.7890274677321507,0,,0.0,none,P359,1
E0015639,N0015887,N0015888,lateral,13.601470508735444,auto_block,provisional,s5c_flows,4.4496,6.0,0.000549,3.6221,held,0.18709,0.0659,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,313.8107713575497,313.73596326975166,1.8341566209659277,1.8093858513420855,1.5841566209659277,1.5593858513420855,0.22426011133130752,0.06877302917169872,1.010840375490101,0,,0.0,none,P359,1
E0015640,N0015888,N0015889,lateral,5.830951894845301,auto_block,provisional,s5c_flows,5.1913,7.0,0.000663,3.6221,held,0.218293,0.0795,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,313.73596326975166,313.69514660648775,1.8093858513420855,1.8002757567934964,1.5593858513420855,1.5502757567934964,0.2562791405050198,0.06974699002545462,0.3792057808109102,0,,0.0,none,P359,1
E0015641,N0015889,N0015890,lateral,25.0,auto_block,provisional,s5c_flows,5.9329,8.0,0.000711,3.6221,held,0.249432,0.0853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.69514660648775,313.57014660648775,1.8002757567934964,1.6520518798403714,1.5502757567934964,1.4020518798403714,0.23831581924584616,0.08019150081185608,1.7483802291648718,0,,0.0,none,P359,1
E0015642,N0015890,N0015891,lateral,4.242640687119285,auto_block,provisional,s5c_flows,5.9329,8.0,0.000919,3.6221,held,0.24964,0.1103,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,313.57014660648775,313.52984151996014,1.6520518798403714,1.6642807944929814,1.4020518798403714,1.4142807944929814,0.29737843199073716,0.06906351784230344,0.23778011621521117,0,,0.0,none,P359,1
E0015643,N0015891,N0015653,lateral,11.0,auto_block,provisional,s5c_flows,5.9329,8.0,0.000955,3.6221,held,0.249676,0.1146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.52984151996014,313.47484151996014,1.6642807944929814,1.6843381675398632,1.4142807944929814,1.4343381675398632,0.2383913471746978,0.08022744842226351,0.7690435727056114,0,,0.0,none,P359,1
E0015644,N0015892,N0015893,main,49.999999999921044,draft,provisional,s5c_flows,2.2248,3.0,0.020546,3.6221,held,0.113817,2.4655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,301.75457161905115,301.50457161905155,9.865759191495727,10.509222326260954,9.615759191495727,10.259222326260954,0.18420148724702015,0.056150245252364256,4.524031514547385,0,,0.0,none,P369,1
E0015645,N0015893,N0015894,main,49.999999999897966,draft,provisional,s5c_flows,2.9664,4.0,0.020963,3.6221,held,0.145323,2.5155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,301.50457161905155,301.25457161905206,10.509222326260954,10.801519689541692,10.259222326260954,10.551519689541692,0.19972944067105214,0.06269927549550855,4.172310954918787,0,,0.0,none,P369,1
E0015646,N0015894,N0015655,main,6.146480809305008,draft,provisional,s5c_flows,2.9664,4.0,0.02138,3.6221,held,0.14574,2.5655,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,301.25457161905206,301.2115462533869,10.801519689541692,11.058229137238072,10.551519689541692,10.808229137238072,0.22441295105452,0.05806787901476637,0.45648589504472287,0,,0.0,none,P369,1
E0015647,N0015895,N0015896,lateral,60.00000000008604,draft,provisional,s5c_flows,0.0,0.0,0.00603,3.6221,held,0.00603,0.7236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.942014832833,308.6420148328326,6.545625548026351,6.414503721854885,6.295625548026351,6.164503721854885,0.0655437922134298,0.01564332476468791,15.256975012143648,0,,0.0,none,P369,1
E0015648,N0015896,N0015897,lateral,59.999999999904325,draft,provisional,s5c_flows,0.0,0.0,0.00653,3.6221,held,0.00653,0.7836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.6420148328326,308.3420148328331,6.414503721854885,5.83269830193251,6.164503721854885,5.58269830193251,0.06752700532219626,0.016173682409211104,14.808890091112978,0,,0.0,none,P369,1
