EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0015649,N0015897,N0015898,lateral,4.999999999992028,draft,provisional,s5c_flows,0.0,0.0,0.00703,3.6221,held,0.00703,0.8436,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,308.3420148328331,308.30201483283315,5.83269830193251,5.803637022635598,5.58269830193251,5.553637022635598,0.08122858801105355,0.01501693205364349,1.0259113862949396,0,,0.0,none,P369,1
E0015650,N0015898,N0015899,lateral,75.00000000006213,draft,provisional,s5c_flows,0.0,0.0,0.007072,3.6221,held,0.007072,0.8486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.30201483283315,307.92701483283287,5.803637022635598,3.8616509386515077,5.553637022635598,3.6116509386515077,0.06956374087231502,0.016723980533127764,17.969131394118435,0,,0.0,none,P369,1
E0015651,N0015899,N0015900,lateral,12.318426284363689,draft,provisional,s5c_flows,0.0,0.0,0.007697,3.6221,held,0.007697,0.9236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.92701483283287,307.86542270141103,3.8616509386515077,3.8514352087452153,3.6116509386515077,3.6014352087452153,0.07178486363428899,0.017330554509947776,2.8600333600317263,0,,0.0,none,P369,1
E0015652,N0015900,N0015901,lateral,50.000000000088285,draft,provisional,s5c_flows,0.0,0.0,0.0078,3.6221,held,0.0078,0.9359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.86542270141103,307.6154227014106,3.8514352087452153,3.43786098999567,3.6014352087452153,3.18786098999567,0.07213901900078619,0.017427891738980267,11.551769692428488,0,,0.0,none,P369,1
E0015653,N0015901,N0015902,lateral,49.99999999991549,draft,provisional,s5c_flows,0.0,0.0,0.008216,3.6221,held,0.008216,0.9859,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.6154227014106,307.365422701411,3.43786098999567,3.283594632573397,3.18786098999567,3.033594632573397,0.07353789681555807,0.017814023563381992,11.332025655044575,0,,0.0,none,P369,1
E0015654,N0015902,N0015903,lateral,12.681573715607811,draft,provisional,s5c_flows,0.0,0.0,0.008633,3.6221,held,0.008633,1.0359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.365422701411,307.3020148328329,3.283594632573397,3.239397520682701,3.033594632573397,2.989397520682701,0.07489260539765628,0.018190480179679752,2.8221686347342803,0,,0.0,none,P369,1
E0015655,N0015903,N0015904,lateral,90.0000000000026,draft,provisional,s5c_flows,0.0,0.0,0.008739,3.6221,held,0.008739,1.0486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.3020148328329,306.85201483283294,3.239397520682701,3.9313103624795644,2.989397520682701,3.6813103624795644,0.07522984426260576,0.018284578466604723,19.93889545702068,0,,0.0,none,P369,1
E0015656,N0015904,N0015905,lateral,90.0000000000026,draft,provisional,s5c_flows,0.0,0.0,0.009489,3.6221,held,0.009489,1.1386,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.85201483283294,306.40201483283295,3.9313103624795644,4.611016173026428,3.6813103624795644,4.361016173026428,0.07753984595443698,0.018933225849759844,19.344892700476283,0,,0.0,none,P369,1
E0015657,N0015905,N0015906,lateral,90.0000000000026,draft,provisional,s5c_flows,0.0,0.0,0.010239,3.6221,held,0.010239,1.2286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.40201483283295,305.95201483283296,4.611016173026428,5.427715391776417,4.361016173026428,5.177715391776417,0.07972861293329023,0.019554399154721708,18.813822852469652,0,,0.0,none,P369,1
E0015658,N0015906,N0015907,lateral,11.11958339924078,draft,provisional,s5c_flows,0.0,0.0,0.010989,3.6221,held,0.010989,1.3186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.95201483283296,305.89641691583677,5.427715391776417,5.559332595881983,5.177715391776417,5.309332595881983,0.08181063676105549,0.020151174990470172,2.265309222914736,0,,0.0,none,P369,1
E0015659,N0015907,N0015908,lateral,50.00000000007431,draft,provisional,s5c_flows,0.0,0.0,0.011081,3.6221,held,0.011081,1.3298,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.89641691583677,305.64641691583637,5.559332595881983,6.055517898616756,5.309332595881983,5.805517898616756,0.08205928519357471,0.02022282848263071,10.155259473303605,0,,0.0,none,P369,1
E0015660,N0015908,N0015909,lateral,49.99999999989729,draft,provisional,s5c_flows,0.0,0.0,0.011498,3.6221,held,0.011498,1.3798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.64641691583637,305.3964169158369,6.055517898616756,6.682959304866245,5.805517898616756,6.432959304866245,0.08316897733944295,0.020543603179379116,10.019761694681948,0,,0.0,none,P369,1
E0015661,N0015909,N0015655,lateral,11.169026841602216,draft,provisional,s5c_flows,0.0,0.0,0.011915,3.6221,held,0.011915,1.4298,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.3964169158369,305.34057178162885,6.682959304866245,6.929203608996147,6.432959304866245,6.679203608996147,0.0842515226480763,0.02085809018217752,2.2094609273425077,0,,0.0,none,P369,1
E0015662,N0015910,N0015671,lateral,33.24154027718932,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,392.224658203125,391.99196742118465,1.5500000000000114,1.556372422565346,1.3000000000000114,1.306372422565346,0.0,0.0,0.0,0,,0.0,none,P339,1
E0015663,N0015911,N0015912,main,14.422205101855956,auto_block,provisional,s5c_flows,2.1596,2.912,0.00284,3.6221,held,0.093374,0.3408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.17632981702536,387.1042187915161,4.509186540396513,4.997954060046425,4.259186540396513,4.747954060046425,0.17242697891982198,0.051371929400047506,1.3940398801669196,0,,0.0,none,P339,1
E0015664,N0015912,N0015913,main,11.180339887498949,auto_block,provisional,s5c_flows,2.1596,2.912,0.00296,3.6221,held,0.093494,0.3552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.1042187915161,387.0483170920786,4.997954060046425,5.09191117940577,4.747954060046425,4.84191117940577,0.17250112927863093,0.051401513369885216,1.0802190043869224,0,,0.0,none,P339,1
E0015665,N0015913,N0015914,main,21.213203435596427,auto_block,provisional,s5c_flows,2.1596,2.912,0.003053,3.6221,held,0.093587,0.3664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.0483170920786,386.94225107490064,5.09191117940577,5.376566063771236,4.84191117940577,5.126566063771236,0.1725585500479194,0.05142442711642012,2.048889437788462,0,,0.0,none,P339,1
E0015666,N0015914,N0015915,main,16.55294535724685,auto_block,provisional,s5c_flows,2.1596,2.912,0.00323,3.6221,held,0.093764,0.3876,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.94225107490064,386.8594863481144,5.376566063771236,5.4706222944637375,5.126566063771236,5.2206222944637375,0.17266772460145846,0.05146800385622427,1.5977648588209319,0,,0.0,none,P339,1
E0015667,N0015915,N0015671,main,21.095023109728988,auto_block,provisional,s5c_flows,2.1596,2.912,0.003368,3.6221,held,0.093902,0.4041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,386.8594863481144,386.75401123256574,5.4706222944637375,6.794328611184255,5.2206222944637375,6.544328611184255,0.17275274380938782,0.0515019487251914,2.035184569244319,0,,0.0,none,P339,1
E0015668,N0015916,N0015917,lateral,10.000000000014621,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,14.85,0.5,cover_min,minimum,tractive,1.0,353.03102027755375,351.5460202775516,1.5963600935399995,1.6013185896359232,1.3463600935399995,1.3513185896359232,0.46748410319451716,0.0200191546127044,0.3565183618608768,0,,0.0,none,P248,1
E0015669,N0015917,N0015918,lateral,14.999999999960151,draft,drafted,s5c_flows,2.2248,3.0,8.3e-05,3.6221,held,0.093354,0.01,0.0,0.0,,200,PVC-U,5.9,0.5,cover_min,minimum,tractive,1.0,351.49462164201685,350.6096216420192,1.6527172251706475,1.6052221079808078,1.4027172251706475,1.3552221079808078,0.39696110380422667,0.02932704364281183,0.6297846252529338,0,,0.0,none,P248,1
E0015670,N0015918,N0015676,lateral,72.16034672064495,draft,drafted,s5c_flows,7.6237,10.28,0.000208,3.6221,held,0.319815,0.025,0.0,0.0,,200,PVC-U,2.9,0.5,cover_min,minimum,tractive,1.0,350.34146041346634,348.24881035856765,1.8733833365336636,1.8297724051042223,1.6233833365336636,1.5797724051042223,0.472203436585793,0.059737363634864565,2.546937087200917,0,,0.0,none,P248,1
E0015671,N0015919,N0015920,lateral,42.6132659261068,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,349.0299576711577,348.47598521411834,1.5520430612641576,1.5570653229910363,1.3020430612641576,1.3070653229910363,0.2363458393811446,0.040694097380138156,3.0050078335548958,0,,0.0,none,P248,1
E0015672,N0015920,N0015676,lateral,31.599406341622405,draft,drafted,s5c_flows,5.3989,7.28,0.000355,3.6221,held,0.226691,0.0426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.47598521411834,348.3179881824102,1.5570653229910363,1.760594581261671,1.3070653229910363,1.510594581261671,0.2310342335924232,0.07675727241282113,2.2795616224107715,0,,0.0,none,P248,1
E0015673,N0015921,N0015922,main,40.00000000008909,draft,drafted,s5c_flows,112.5136,151.69,0.029076,3.4518,merrimack,4.524198,3.4892,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.75009795570463,344.5500979557042,6.059167181014118,5.864544378280186,5.809167181014118,5.614544378280186,0.5801317578743747,0.323670920737571,1.1491642331577296,0,,0.0,none,P248,1
E0015674,N0015922,N0015923,main,40.00000000008909,draft,drafted,s5c_flows,115.2367,155.602,0.02941,3.4419,merrimack,4.620022,3.5292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.5500979557042,344.35009795570375,5.864544378280186,5.925292669296255,5.614544378280186,5.675292669296255,0.5835922459115749,0.32722342135550053,1.1423501106098726,0,,0.0,none,P248,1
E0015675,N0015923,N0015924,main,15.43308803779924,draft,drafted,s5c_flows,115.9784,156.602,0.029743,3.4392,merrimack,4.646313,3.5692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.35009795570375,344.27293251551475,5.925292669296255,5.8899703165164965,5.675292669296255,5.6399703165164965,0.5845315476710389,0.32819318042790246,0.4400414913243951,0,,0.0,none,P248,1
E0015676,N0015924,N0015676,main,55.339939242461455,draft,drafted,s5c_flows,118.1379,159.514,0.029872,3.4315,merrimack,4.721918,3.5846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.27293251551475,343.99623281930246,5.8899703165164965,6.082349944369412,5.6399703165164965,5.832349944369412,0.5872089254342279,0.33097037364019544,1.570705554289126,0,,0.0,none,P248,1
E0015677,N0015925,N0015926,lateral,36.40160413738911,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.71135984146207,346.5293518207751,1.5514880589285553,1.714849839381145,1.3014880589285553,1.464849839381145,0.17065230391004918,0.050665805354795285,3.5551433434476603,0,,0.0,none,P248,1
E0015678,N0015926,N0015927,lateral,59.04264294902461,draft,drafted,s5c_flows,2.1596,2.912,0.000303,3.6221,held,0.090838,0.0364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.5293518207751,346.23413860603,1.714849839381145,2.865714909594999,1.464849839381145,2.615714909594999,0.1708441130821426,0.05074194618714997,5.7598943937698195,0,,0.0,none,P248,1
E0015679,N0015927,N0015928,lateral,58.50204904804512,draft,drafted,s5c_flows,3.6428,4.912,0.000795,3.6221,held,0.15351,0.0954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.23413860603,345.94162836078976,2.865714909594999,3.416831111866486,2.615714909594999,3.166831111866486,0.2033697783189018,0.06427529055724876,4.794390586745943,0,,0.0,none,P248,1
E0015680,N0015928,N0015929,lateral,11.053703865548664,draft,drafted,s5c_flows,4.7226,6.368,0.001283,3.6221,held,0.199265,0.1539,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.94162836078976,345.886359841462,3.416831111866486,3.519920676116101,3.166831111866486,3.269920676116101,0.22152940473069385,0.07236796726705072,0.8316205154936651,0,,0.0,none,P248,1
E0015681,N0015929,N0015930,lateral,18.350023484140394,draft,drafted,s5c_flows,4.7226,6.368,0.001375,3.6221,held,0.199357,0.165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.886359841462,345.7946097240413,3.519920676116101,3.5061410083805526,3.269920676116101,3.2561410083805526,0.22156279025919182,0.07238319969710874,1.3803478660739845,0,,0.0,none,P248,1
E0015682,N0015930,N0015931,lateral,26.649976515848362,draft,drafted,s5c_flows,5.8023,7.824,0.001528,3.6221,held,0.244777,0.1834,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.7946097240413,345.66135984146206,3.5061410083805526,3.2673816136160667,3.2561410083805526,3.0173816136160667,0.23686477784175217,0.0795021773927834,1.8751892084220474,0,,0.0,none,P248,1
E0015683,N0015931,N0015932,lateral,40.0000000000358,draft,drafted,s5c_flows,5.8023,7.824,0.00175,3.6221,held,0.244999,0.21,21.538,0.0,W11a-XG01823,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.66135984146206,345.4613598414619,3.2673816136160667,2.045506613616226,3.0173816136160667,1.7955066136162259,0.2369344207784599,0.07953520505305825,2.8137180932888377,0,,0.0,none,P248,1
E0015684,N0015932,N0015689,lateral,13.269865088211839,draft,drafted,s5c_flows,5.8023,7.824,0.002083,3.6221,held,0.245332,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.4613598414619,345.3950105160208,2.045506613616226,2.420175030854182,1.7955066136162259,2.170175030854182,0.237038801429721,0.07958471749255094,0.9330304439732683,0,,0.0,none,P248,1
E0015685,N0015933,N0015934,lateral,35.12201983875055,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,35.122,0.0,W11a-XG01824,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.3273193359375,345.1517092367437,1.5500000000000114,2.421410880443773,1.3000000000000114,2.171410880443773,0.13489621704043256,0.037230723305707175,4.3393877912607195,0,,0.0,none,P248,1
E0015686,N0015934,N0015935,lateral,30.1697917624231,auto_road,derived,s5c_flows,1.8214,2.456,0.000293,3.6221,held,0.07665,0.0351,30.17,0.0,W11a-XG01825,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.1517092367437,345.0008602779316,2.421410880443773,3.023828442771503,2.171410880443773,2.773828442771503,0.16136661339660827,0.047031416615566396,3.1160712375563837,0,,0.0,none,P248,1
E0015687,N0015935,N0015689,lateral,71.35849929711641,auto_road,derived,s5c_flows,5.126,6.912,0.000544,3.6221,held,0.215439,0.0653,54.658,0.0,W11a-XG01826,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.0008602779316,344.64406778144604,3.023828442771503,3.17111776542896,2.773828442771503,2.92111776542896,0.22723876314053676,0.07499185454176402,5.23373875645976,0,,0.0,none,P248,1
E0015688,N0015936,N0015693,lateral,60.17528114281383,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,439.1928502471309,438.8919738414168,1.5504664032597475,1.6523681995988113,1.3004664032597475,1.4023681995988113,0.17065230391004918,0.050665805354795285,5.876986887378153,0,,0.0,none,P251,1
E0015689,N0015937,N0015938,lateral,59.999999999633566,auto_road,derived,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.32655639648436,438.02655639648617,1.5500000000000114,2.3319641113263287,1.3000000000000114,2.0819641113263287,0.24497510502788622,0.08338678812422098,4.082047438575686,0,,0.0,none,P251,1
E0015690,N0015938,N0015693,lateral,62.459230707206174,auto_road,derived,s5c_flows,10.7978,14.56,0.0005,3.6221,held,0.453172,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.02655639648617,437.71426024295016,2.3319641113263287,2.8300817980654642,2.0819641113263287,2.5800817980654642,0.28865405312154363,0.10565133870676066,3.6063487319719276,0,,0.0,none,P251,1
E0015691,N0015939,N0015696,sub main,22.602312776765874,auto_road,derived,s5c_flows,464.8386,632.064,0.058619,2.9074,merrimack,15.700564,7.0343,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,431.37624923331913,431.28583998221205,13.412538608477746,13.717577986537947,13.112538608477745,13.417577986537946,0.7393282645513797,0.49088027943827517,0.5095236189498051,1,recovers_500m,372.02,none,P251,1
E0015692,N0015940,N0015696,lateral,10.000000000068091,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.8,0.5,cover_min,minimum,tractive,1.0,443.8279420394212,443.4479420394186,1.5531919937819225,1.5554759293314078,1.3031919937819225,1.3054759293314078,0.0,0.0,0.0,0,,0.0,none,P251,1
E0015693,N0015941,N0015705,trunk main,44.31165603138701,main_pipe,drafted,s5c_flows,48480.6789,64058.714,9.270024,1.6569,merrimack,938.978976,1112.4029,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,343.1722576105761,343.1279459545447,6.674544147236418,7.046248381392786,5.424544147236418,5.796248381392786,1.1666535030420935,0.6695299735842557,0.6330308001453541,0,,0.0,none,P321,1
E0015694,N0015942,N0015705,lateral,24.045077994630383,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.5846740722656,348.46444868229247,1.5500000000000114,1.7097456536450295,1.3000000000000114,1.4597456536450295,0.13489621704043256,0.037230723305707175,2.970811996828561,0,,0.0,none,P321,1
E0015695,N0015943,N0015720,lateral,25.17239057430151,draft,drafted,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,11.013,0.0,W11a-XG01827,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,347.6953256512765,347.40584315967203,1.5733816241141199,1.574411967281094,1.3233816241141199,1.324411967281094,0.24017743648001863,0.045171431737486306,1.7467912433977886,0,,0.0,none,P321,1
E0015696,N0015944,N0015737,main,38.00500608622238,draft,drafted,s5c_flows,35.3365,41.73,0.010707,3.6221,held,1.492102,1.2848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.9468649368543,341.7568399064232,6.527530815098828,7.002803648264319,6.277530815098828,6.752803648264319,0.4182071757766586,0.18589700547133986,1.5146004296252902,0,,0.0,none,P321,1
E0015697,N0015945,N0015946,main,59.99999999983595,draft,drafted,s5c_flows,172.1522,241.122,0.016172,3.2787,merrimack,6.548971,1.9407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.7322568642177,343.4322568642185,5.942059542032325,5.831384493203359,5.692059542032325,5.581384493203359,0.6431181107590391,0.3938947371443776,1.5549243339097034,0,,0.0,none,P321,1
E0015698,N0015946,N0015947,main,60.00000000027438,draft,drafted,s5c_flows,176.4713,246.946,0.016672,3.2689,merrimack,6.693324,2.0007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.4322568642185,343.13225686421714,5.831384493203359,5.6526552451578596,5.581384493203359,5.4026552451578596,0.6469457098296041,0.3985940160852762,1.5457247568238117,0,,0.0,none,P321,1
E0015699,N0015947,N0015737,main,4.43075349196275,draft,drafted,s5c_flows,176.4713,246.946,0.017172,3.2689,merrimack,6.693824,2.0607,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,velocity,1.0,343.13225686421714,343.0901647060435,5.6526552451578596,5.669478848644019,5.4026552451578596,5.419478848644019,0.8174354009528912,0.3353868558549882,0.09033850435964692,0,,0.0,none,P321,1
E0015700,N0015948,N0015949,lateral,39.99999999999113,draft,drafted,s5c_flows,39.9044,54.048,0.005796,3.6221,held,1.678689,0.6955,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.8985625723763,339.67856257237634,11.181820728404944,10.776118824108039,10.931820728404944,10.526118824108039,0.4482534925890252,0.19227931316053354,1.4872537028456412,0,,0.0,none,P311,1
E0015701,N0015949,N0015950,lateral,40.00000000004735,draft,drafted,s5c_flows,46.7222,64.306,0.006129,3.6221,held,1.964844,0.7355,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.67856257237634,339.4585625723761,10.776118824108039,9.750788013561419,10.526118824108039,9.500788013561419,0.47005705168603823,0.2076301724605159,1.4182675576851842,0,,0.0,none,P311,1
E0015702,N0015950,N0015768,lateral,10.4094239539337,draft,drafted,s5c_flows,46.7222,64.306,0.006462,3.6221,held,1.965178,0.7755,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,339.4585625723761,339.40131074062947,9.750788013561419,9.579920948823656,9.500788013561419,9.329920948823656,0.4700810713122449,0.20764746058112776,0.36906484821421304,0,,0.0,none,P311,1
E0015703,N0015951,N0015952,lateral,33.05033868636147,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,418.1914227724197,418.0261710789879,1.5530230283615651,2.327100405387114,1.3030230283615651,2.077100405387114,0.0,0.0,0.0,0,,0.0,none,P250,1
E0015704,N0015952,N0015953,lateral,6.839030404085559,auto_road,derived,s5c_flows,0.0,0.0,0.000275,3.6221,held,0.000275,0.0331,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,418.0261710789879,417.98513689656335,2.327100405387114,2.509034246014778,2.077100405387114,2.259034246014778,0.019239374150533242,0.004510863226591583,5.924508727584231,0,,0.0,none,P250,1
E0015705,N0015953,N0015954,lateral,16.3807791973891,auto_road,derived,s5c_flows,0.0,0.0,0.000332,3.6221,held,0.000332,0.0399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.98513689656335,417.9032330005764,2.509034246014778,2.8986468822361076,2.259034246014778,2.6486468822361076,0.019806709397540763,0.005016795624384923,13.783863899020472,0,,0.0,none,P250,1
E0015706,N0015954,N0015955,lateral,11.157213797253643,auto_road,derived,s5c_flows,0.0,0.0,0.000469,3.6221,held,0.000469,0.0563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.9032330005764,417.8474469315901,2.8986468822361076,3.1304583418473726,2.6486468822361076,2.8804583418473726,0.02318120048578944,0.005687992625808519,8.02174000442963,0,,0.0,none,P250,1
E0015707,N0015955,N0015956,lateral,8.352833559229355,auto_road,derived,s5c_flows,0.0,0.0,0.000562,3.6221,held,0.000562,0.0674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.8474469315901,417.805682763794,3.1304583418473726,3.301220312377893,2.8804583418473726,3.051220312377893,0.025121534970332867,0.006082688689072607,5.541615702154603,0,,0.0,none,P250,1
E0015708,N0015956,N0015957,lateral,21.85664768272164,auto_road,derived,s5c_flows,0.0,0.0,0.000632,3.6221,held,0.000632,0.0758,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.805682763794,417.6963995253804,3.301220312377893,3.62690369727585,3.051220312377893,3.37690369727585,0.026448601345284862,0.006356268970431539,13.773033084928544,0,,0.0,none,P250,1
E0015709,N0015957,N0015772,lateral,21.65787161649359,auto_road,derived,s5c_flows,0.0,0.0,0.000814,3.6221,held,0.000814,0.0976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,417.6963995253804,417.58811016729794,3.62690369727585,3.745111268248934,3.37690369727585,3.495111268248934,0.029501887728022817,0.006996781312525263,12.235302712466504,0,,0.0,none,P250,1
E0015710,N0015958,N0015959,lateral,59.912188306699456,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,420.6799560486781,420.3803951071446,1.5531982481969067,3.2194889260585455,1.3031982481969067,2.9694889260585455,0.0,0.0,0.0,0,,0.0,none,P250,1
E0015711,N0015959,N0015960,lateral,40.087811693093336,auto_road,derived,s5c_flows,0.0,0.0,0.000499,3.6221,held,0.000499,0.0599,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.3803951071446,420.1799560486791,3.2194889260585455,4.2328857481958835,2.9694889260585455,3.9828857481958835,0.023832280073727907,0.005819725914477908,28.03467367863885,0,,0.0,none,P250,1
E0015712,N0015960,N0015961,lateral,20.66389875737141,auto_road,derived,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.1799560486791,420.0766365548923,4.2328857481958835,4.017784831826475,3.9828857481958835,3.767784831826475,0.029793860143789975,0.007058831251338965,11.559371996805215,0,,0.0,none,P250,1
E0015713,N0015961,N0015962,lateral,6.024216327556548,auto_road,derived,s5c_flows,0.0,0.0,0.001006,3.6221,held,0.001006,0.1207,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,420.0766365548923,420.0344670405994,4.017784831826475,4.034075439869355,3.767784831826475,3.784075439869355,0.03604156930883338,0.0070509801001468475,2.7857723008378557,0,,0.0,none,P250,1
E0015714,N0015962,N0015963,lateral,33.31188491510339,auto_road,derived,s5c_flows,0.0,0.0,0.001056,3.6221,held,0.001056,0.1267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,420.0344670405994,419.8679076160239,4.034075439869355,3.974072364444851,3.784075439869355,3.724072364444851,0.03293423044819991,0.007734945552030165,16.85778214224937,0,,0.0,none,P250,1
E0015715,N0015963,N0015964,lateral,38.269479972796,auto_road,derived,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.8679076160239,419.67656021615994,3.974072364444851,1.7192222545431832,3.724072364444851,1.4692222545431832,0.03627664604823133,0.008471871530691982,17.582239145406437,0,,0.0,none,P250,1
E0015716,N0015964,N0015965,lateral,16.730520027412297,auto_road,derived,s5c_flows,0.0,0.0,0.001652,3.6221,held,0.001652,0.1983,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,419.67656021615994,419.4841592358447,1.7192222545431832,1.555147404780314,1.4692222545431832,1.305147404780314,0.05203115807475604,0.0076843347853184085,5.359135002458409,0,,0.0,none,P250,1
E0015717,N0015965,N0015966,lateral,9.89744379031317,auto_road,derived,s5c_flows,0.0,0.0,0.001792,3.6221,held,0.001792,0.215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4841592358447,419.4346720168931,1.555147404780314,1.6042989303725221,1.305147404780314,1.3542989303725221,0.04092123706258337,0.009524938792901144,4.031095058366393,0,,0.0,none,P250,1
E0015718,N0015966,N0015967,lateral,32.584284143896774,auto_road,derived,s5c_flows,0.0,0.0,0.001874,3.6221,held,0.001874,0.2249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.4346720168931,419.2717505961736,1.6042989303725221,1.9974449604670212,1.3542989303725221,1.7474449604670212,0.04166466773288312,0.00969658493146111,13.03433897229114,0,,0.0,none,P250,1
E0015719,N0015967,N0015968,lateral,34.13678659039499,auto_road,derived,s5c_flows,0.0,0.0,0.002146,3.6221,held,0.002146,0.2575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.2717505961736,419.1010666632216,1.9974449604670212,2.7937392449815093,1.7474449604670212,2.5437392449815093,0.04398570987968169,0.01023788936221584,12.934801887466254,0,,0.0,none,P250,1
E0015720,N0015968,N0015969,lateral,37.0708115646892,auto_road,derived,s5c_flows,0.0,0.0,0.00243,3.6221,held,0.00243,0.2916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,419.1010666632216,418.91571260539814,2.7937392449815093,3.4900796309299835,2.5437392449815093,3.2400796309299835,0.04620834791694049,0.010763865154380298,13.37089264740792,0,,0.0,none,P250,1
E0015721,N0015969,N0015970,lateral,7.50156431662149,auto_road,derived,s5c_flows,0.0,0.0,0.002739,3.6221,held,0.002739,0.3287,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,418.91571260539814,418.8744540016567,3.4900796309299835,3.5170865256870343,3.2400796309299835,3.2670865256870343,0.05000003278257535,0.01106160732964298,2.5005197994042554,0,,0.0,none,P250,1
E0015722,N0015970,N0015971,lateral,5.926622327417135,auto_road,derived,s5c_flows,0.0,0.0,0.002802,3.6221,held,0.002802,0.3362,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,418.8744540016567,418.8329676453648,3.5170865256870343,3.5060216124476824,3.2670865256870343,3.2560216124476824,0.05464943971791221,0.010583195891753244,1.807466632780681,0,,0.0,none,P250,1
E0015723,N0015971,N0015972,lateral,40.136533482207554,auto_road,derived,s5c_flows,0.0,0.0,0.002851,3.6221,held,0.002851,0.3421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.8329676453648,418.63228497795376,3.5060216124476824,3.162820002514991,3.2560216124476824,2.912820002514991,0.0492037251737696,0.011484362485912808,13.595357309654897,0,,0.0,none,P250,1
E0015724,N0015972,N0015772,lateral,45.54827096628248,auto_road,derived,s5c_flows,0.0,0.0,0.003185,3.6221,held,0.003185,0.3823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,418.63228497795376,418.4045436231223,3.162820002514991,2.928677812424553,2.912820002514991,2.678677812424553,0.0513753545290932,0.01201499483805521,14.77630386001816,0,,0.0,none,P250,1
E0015725,N0015973,N0015974,lateral,48.820242038639,draft,provisional,s5c_flows,9.718,13.104,0.001407,3.6221,held,0.408811,0.1688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.84471408470057,345.60061287450736,4.78175075904943,4.6960485024457626,4.53175075904943,4.4460485024457626,0.27934125478452576,0.10071234504962881,2.912819666653323,0,,0.0,none,P311,1
E0015726,N0015974,N0015975,lateral,30.510598776817837,draft,provisional,s5c_flows,11.8776,16.016,0.001813,3.6221,held,0.499753,0.2176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.60061287450736,345.44805988062325,4.6960485024457626,4.432219660392377,4.4460485024457626,4.182219660392377,0.2977550193218464,0.11058000899925677,1.7078132915165978,0,,0.0,none,P311,1
E0015727,N0015975,N0015976,lateral,3.999999999957375,draft,provisional,s5c_flows,14.4406,19.472,0.002068,3.6221,held,0.607454,0.2481,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,345.44805988062325,345.4080598806237,4.432219660392377,4.431234552970068,4.182219660392377,4.181234552970068,0.4029172593696799,0.10277354070664144,0.1654599427441976,0,,0.0,none,P311,1
E0015728,N0015976,N0015977,lateral,41.64749516299687,draft,provisional,s5c_flows,14.4406,19.472,0.002101,3.6221,held,0.607488,0.2521,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.4080598806237,345.1998224048087,4.431234552970068,4.63700010495694,4.181234552970068,4.38700010495694,0.3166824526243079,0.12115734897463096,2.1918641643424026,0,,0.0,none,P311,1
E0015729,N0015977,N0015978,lateral,39.99999999998722,draft,provisional,s5c_flows,16.262,21.928,0.002448,3.6221,held,0.684192,0.2938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.1998224048087,344.99982240480875,4.63700010495694,3.7621099682381214,4.38700010495694,3.5121099682381214,0.32872881848876306,0.12812290017222067,2.0280140625676304,0,,0.0,none,P311,1
E0015730,N0015978,N0015979,lateral,9.353028275210386,draft,provisional,s5c_flows,17.7452,23.928,0.002781,3.6221,held,0.746705,0.3338,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.99982240480875,344.9530572634327,3.7621099682381214,3.7949590939891777,3.5121099682381214,3.5449590939891777,0.33784404886409314,0.13351640461068032,0.4614075787658708,0,,0.0,none,P311,1
E0015731,N0015979,N0015768,lateral,72.89145442448672,draft,provisional,s5c_flows,18.825,25.384,0.002859,3.6221,held,0.792051,0.3431,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.9530572634327,344.5885999913103,3.7949590939891777,4.39263169814285,3.5449590939891777,4.14263169814285,0.34411604545989893,0.13728978720132307,3.5303717736202365,0,,0.0,none,P311,1
E0015732,N0015980,N0015775,lateral,83.19156661816278,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,346.9186723381973,346.0867566720157,1.5550520270370498,1.5649767264217758,1.3050520270370498,1.3149767264217758,0.24765643491874365,0.05180705080341577,5.5985870537045965,0,,0.0,none,P311,1
E0015733,N0015981,N0015982,main,93.63368416036047,draft,drafted,s5c_flows,140.9065,191.066,0.020197,3.3591,merrimack,5.498456,2.4236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.90568868324266,337.43752026244084,10.544750769882342,10.578806641856033,10.294750769882342,10.328806641856033,0.6128564800025849,0.3586023889772373,2.546373341220268,0,,0.0,none,P311,1
E0015734,N0015982,N0015775,main,48.19611893707919,draft,drafted,s5c_flows,143.0661,193.978,0.020977,3.3529,merrimack,5.57297,2.5173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,337.43752026244084,337.1965396677555,10.578806641856033,10.455193730682026,10.328806641856033,10.205193730682026,0.6151569683358108,0.36117724249516614,1.3057946025132563,0,,0.0,none,P311,1
E0015735,N0015983,N0015776,lateral,84.38887636235853,draft,provisional,s5c_flows,40.1181,48.754,0.002573,3.6221,held,1.684425,0.3087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.99999113600234,342.57804675419055,3.282967848372664,4.652269407918823,3.032967848372664,4.402269407918823,0.43386069247924597,0.1971776359135456,3.241780822938357,0,,0.0,none,P311,1
E0015736,N0015984,N0015985,main,87.13013792838683,draft,provisional,s5c_flows,92.6535,124.936,0.012229,3.5339,merrimack,3.801921,1.4675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.0830067301294,340.64735604048747,4.497346053073727,5.975568764200034,4.247346053073727,5.725568764200034,0.5519653794367609,0.2958767443281076,2.6309058857186707,0,,0.0,none,P311,1
E0015737,N0015985,N0015986,main,47.86986207176637,draft,provisional,s5c_flows,95.8929,129.304,0.012955,3.5192,merrimack,3.918866,1.5547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.64735604048747,340.40800673012865,5.975568764200034,6.836072859715102,5.725568764200034,6.586072859715102,0.556799469171974,0.30051087855549474,1.4328875631219757,0,,0.0,none,P311,1
E0015738,N0015986,N0015776,main,91.2422238387794,draft,provisional,s5c_flows,102.3716,138.04,0.013354,3.4915,merrimack,4.1503,1.6025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.40800673012865,339.95179561093477,6.836072859715102,7.2785205511746085,6.586072859715102,7.0285205511746085,0.5660387187379285,0.30952142132745675,2.6865719257455902,0,,0.0,none,P311,1
E0015739,N0015987,N0015988,lateral,29.999999999885738,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.9268169166978,344.7768169166984,1.5591755149428081,3.783852028614092,1.3091755149428081,3.533852028614092,0.19530982006149752,0.060806644196143594,2.560035126962176,0,,0.0,none,P311,1
E0015740,N0015988,N0015790,lateral,42.00099237696001,draft,provisional,s5c_flows,7.5585,10.192,0.00025,3.6221,held,0.31712,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.7768169166984,344.5668119548136,3.783852028614092,3.158499324483273,3.533852028614092,2.908499324483273,0.2575221175178957,0.089549374785202,2.7182773517204972,0,,0.0,none,P311,1
E0015741,N0015989,N0015990,lateral,25.000000000010985,draft,provisional,s5c_flows,6.4787,8.736,0.000678,3.6221,held,0.272281,0.0813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.8203761418549,342.69537614185487,4.964474932363828,4.38558699291076,4.714474932363828,4.13558699291076,0.24517257293392003,0.08348233541000691,1.6994831912913504,0,,0.0,none,P311,1
E0015742,N0015990,N0015790,lateral,22.48126245577166,draft,provisional,s5c_flows,7.5585,10.192,0.000886,3.6221,held,0.317757,0.1063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.69537614185487,342.58296982957603,4.38558699291076,5.1423414497208455,4.13558699291076,4.8923414497208455,0.2576883391796482,0.08963226786849368,1.454034392045112,0,,0.0,none,P311,1
E0015743,N0015991,N0015992,lateral,40.00000000000572,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,3.55,0.5,cover_min,minimum,tractive,1.0,344.94603374594635,343.52603374594617,1.5514027774911483,1.5615211856944597,1.3014027774911483,1.3115211856944597,0.2608496540224263,0.023921848742571944,2.5557506264104375,0,,0.0,none,P249,1
E0015744,N0015992,N0015993,lateral,40.00000000000572,draft,drafted,s5c_flows,2.1596,2.912,0.000333,3.6221,held,0.090868,0.04,0.0,0.0,,200,PVC-U,4.95,0.5,cover_min,minimum,tractive,1.0,343.48399013812923,341.5039901381289,1.6035647935113957,1.607826268121073,1.3535647935113957,1.357826268121073,0.3709429075052916,0.03014067546696772,1.7972217642609918,0,,0.0,none,P249,1
E0015745,N0015993,N0015808,lateral,10.448075365825437,draft,drafted,s5c_flows,3.2393,4.368,0.000667,3.6221,held,0.136468,0.08,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,341.4830065377965,341.3419575203578,1.6288098684535157,1.5749125968296767,1.3788098684535157,1.3249125968296767,0.2747581950749222,0.0484660749781157,0.6337739603469886,0,,0.0,none,P249,1
E0015746,N0015994,N0015995,lateral,6.692776481492515,auto_road,derived,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,2.6,0.5,cover_min,minimum,tractive,1.0,345.1008615288391,344.9268493403203,1.5598135199890066,1.5600281010859476,1.3098135199890066,1.3100281010859476,0.3541463109274934,0.043543469380394745,0.31497229040564395,0,,0.0,none,P249,1
E0015747,N0015995,N0015996,lateral,14.129719758717007,auto_road,derived,s5c_flows,6.0773,10.324,5.6e-05,3.6221,held,0.25483,0.0067,0.0,0.0,,200,PVC-U,4.9,0.5,cover_min,minimum,tractive,1.0,344.9205161786343,344.2281599104571,1.5663612627719772,1.5615434586835022,1.3163612627719772,1.3115434586835022,0.5234354132931816,0.04781723957803799,0.449903318215206,0,,0.0,none,P249,1
E0015748,N0015996,N0015997,lateral,19.575462364436213,auto_road,derived,s5c_flows,11.1736,11.854,0.000174,3.6221,held,0.468601,0.0208,0.0,0.0,,200,PVC-U,6.55,0.5,cover_min,minimum,tractive,1.0,344.2215921639097,342.9393993790391,1.5681112052309345,1.5589221541640086,1.3181112052309345,1.3089221541640086,0.7057712874965373,0.05894140206777662,0.4622711519353748,0,,0.0,none,P249,1
E0015749,N0015997,N0015998,lateral,7.325085857913239,auto_road,derived,s5c_flows,13.6724,16.288,0.000337,3.6221,held,0.573517,0.0404,0.0,0.0,,200,PVC-U,5.3,0.5,cover_min,minimum,tractive,1.0,342.9284217097583,342.5401921592889,1.569899823444814,1.5622553504767325,1.319899823444814,1.3122553504767325,0.7013758368830577,0.06784719778624723,0.17406468526361496,0,,0.0,none,P249,1
E0015750,N0015998,N0015808,lateral,41.674560066061524,auto_road,derived,s5c_flows,13.6724,16.288,0.000398,3.6221,held,0.573578,0.0477,0.0,0.0,,200,PVC-U,2.85,0.5,cover_min,minimum,tractive,1.0,342.40511322711006,341.2173882652273,1.6973342826555609,1.6994818519601722,1.4473342826555609,1.4494818519601722,0.5674164729275384,0.07832213458101253,1.224102637551952,0,,0.0,none,P249,1
E0015751,N0015999,N0016000,main,59.99999999998529,draft,drafted,s5c_flows,37.4542,50.504,0.00497,3.6221,held,1.575145,0.5965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.6513364357977,339.35133643579775,5.2376100974054225,4.610577626702252,4.9876100974054225,4.360577626702252,0.42513968131801266,0.19084681794349084,2.352168108372212,0,,0.0,none,P249,1
E0015752,N0016000,N0016001,main,59.99999999991783,draft,drafted,s5c_flows,44.6112,62.284,0.00547,3.6221,held,1.875686,0.6565,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.35133643579775,339.05133643579813,4.610577626702252,3.9821108298268655,4.360577626702252,3.7321108298268655,0.44815946324891137,0.20781444818736533,2.2313486203084425,0,,0.0,none,P249,1
E0015753,N0016001,N0015808,main,14.6018943215292,draft,drafted,s5c_flows,45.691,63.74,0.00597,3.6221,held,1.921454,0.7165,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.05133643579813,338.9783269641905,3.9821108298268655,3.938543152996999,3.7321108298268655,3.688543152996999,0.4514183240510312,0.21028436979967918,0.5391117116710319,0,,0.0,none,P249,1
E0015754,N0016002,N0015815,lateral,23.900472271203096,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,332.04799194335936,331.92848958200335,1.5500000000000114,1.7656022148716488,1.3000000000000114,1.5156022148716488,0.17065230391004918,0.050665805354795285,2.3342269362505483,0,,0.0,none,P294,1
E0015755,N0016003,N0015815,lateral,56.689590001808995,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,332.153634468131,331.87018651812195,1.7552095260096507,1.8239052787530454,1.5052095260096507,1.5739052787530454,0.23091654640710862,0.07670227810735178,4.091636198145842,0,,0.0,none,P294,1
E0015756,N0016004,N0016005,lateral,64.99999999999315,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,319.88186621512455,319.55686621512456,1.5507509723754538,2.1769289508910674,1.3007509723754538,1.9269289508910674,0.0,0.0,0.0,0,,0.0,none,P347,1
E0015757,N0016005,N0016006,lateral,51.227401698973594,draft,provisional,s5c_flows,0.0,0.0,0.000542,3.6221,held,0.000542,0.065,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,319.55686621512456,318.99336479643586,2.1769289508910674,1.5658698227047694,1.9269289508910674,1.3158698227047694,0.03188948020241752,0.005063465683260687,26.773406869501162,0,,0.0,none,P347,1
E0015758,N0016006,N0016007,lateral,68.77259830113753,draft,provisional,s5c_flows,0.0,0.0,0.000969,3.6221,held,0.000969,0.1162,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,318.99336479643586,318.37441141172565,1.5658698227047694,1.5700160785087292,1.3158698227047694,1.3200160785087292,0.03849480853475268,0.0065810223940998835,29.77570262885813,0,,0.0,none,P347,1
E0015759,N0016007,N0016008,lateral,49.99999999988962,draft,provisional,s5c_flows,0.0,0.0,0.001542,3.6221,held,0.001542,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.37441141172565,318.1244114117262,1.5700160785087292,2.7663661761644107,1.3200160785087292,2.5163661761644107,0.03850490421436413,0.008972910483411728,21.642264805858712,0,,0.0,none,P347,1
E0015760,N0016008,N0016009,lateral,50.00000000014584,draft,provisional,s5c_flows,0.0,0.0,0.001958,3.6221,held,0.001958,0.235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.1244114117262,317.8744114117255,2.7663661761644107,4.3778774066339,2.5163661761644107,4.1278774066339,0.04240412446322718,0.009868150240880252,19.652176383418315,0,,0.0,none,P347,1
E0015761,N0016009,N0016010,lateral,59.99999999997421,draft,provisional,s5c_flows,0.0,0.0,0.002375,3.6221,held,0.002375,0.285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.8744114117255,317.5744114117256,4.3778774066339,4.629934291399422,4.1278774066339,4.379934291399422,0.04579200037081324,0.010664774852821551,21.83787543461296,0,,0.0,none,P347,1
E0015762,N0016010,N0016011,lateral,60.00000000001865,draft,provisional,s5c_flows,0.0,0.0,0.002875,3.6221,held,0.002875,0.345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.5744114117256,317.2744114117255,4.629934291399422,5.017184047258866,4.379934291399422,4.767184047258866,0.04936529157166263,0.01152360240978953,20.25714764691768,0,,0.0,none,P347,1
E0015763,N0016011,N0015834,lateral,4.152780281823153,draft,provisional,s5c_flows,0.0,0.0,0.003375,3.6221,held,0.003375,0.405,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,317.2744114117255,317.2328836089073,5.017184047258866,5.0569418305458385,4.767184047258866,4.8069418305458385,0.0661048877674668,0.010553246291016366,1.0470179594059519,0,,0.0,none,P347,1
E0015764,N0016012,N0015873,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.98070068359374,321.9016437420895,1.5500000000000114,1.6720867266604955,1.3000000000000114,1.4220867266604955,0.11845872128933585,0.03156792542268341,2.2245988769683636,0,,0.0,none,P323,1
E0015765,N0016013,N0015873,main,21.2602916254693,auto_block,provisional,s5c_flows,30.4059,41.0,0.014154,3.6221,held,1.288849,1.6985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.3557375031936,316.24943604506626,7.292730514384516,7.324294423683739,7.042730514384516,7.074294423683739,0.3999466505346422,0.17320055961270314,0.8859636486120039,0,,0.0,none,P323,1
E0015766,N0016014,N0016015,lateral,58.66856057549052,auto_link,provisional,s5c_flows,6.6745,9.0,0.0,3.6221,held,0.279811,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,321.05378624584915,320.7604434429717,1.5530557951664719,2.3331844867158225,1.3030557951664719,2.0831844867158225,0.24734258714254373,0.0845353536548791,3.953259138351818,0,,0.0,none,P323,1
E0015767,N0016015,N0016016,lateral,14.0,auto_link,provisional,s5c_flows,8.8993,12.0,0.000489,3.6221,held,0.37357,0.0587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.7604434429717,320.6904434429717,2.3331844867158225,2.3040023578095656,2.0831844867158225,2.0540023578095656,0.27141378474058164,0.09659059230408543,0.8596959566970935,0,,0.0,none,P323,1
E0015768,N0016016,N0015874,lateral,40.162171256046406,auto_link,provisional,s5c_flows,9.6409,13.0,0.000606,3.6221,held,0.404777,0.0727,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.6904434429717,320.48963258669147,2.3040023578095656,2.894858380105404,2.0540023578095656,2.644858380105404,0.27845915432899165,0.10024996976363978,2.403833777873453,0,,0.0,none,P323,1
E0015769,N0016017,N0016018,main,40.00000000005849,auto_link,provisional,s5c_flows,11.1241,15.0,0.004133,3.6221,held,0.470485,0.496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.21109745595527,320.011097455955,2.9078295459978563,3.200175737404379,2.6578295459978563,2.950175737404379,0.2921116546787565,0.10751189133150249,2.282232345028458,0,,0.0,none,P323,1
E0015770,N0016018,N0016019,main,39.99999999992601,auto_link,provisional,s5c_flows,11.1241,15.0,0.004467,3.6221,held,0.470818,0.536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.011097455955,319.81109745595535,3.200175737404379,3.7726732959977767,2.950175737404379,3.5226732959977767,0.292177258662186,0.1075473341882254,2.2817199042730096,0,,0.0,none,P323,1
E0015771,N0016019,N0016020,main,19.297532698466767,auto_link,provisional,s5c_flows,11.1241,15.0,0.0048,3.6221,held,0.471152,0.576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.81109745595535,319.714609792463,3.7726732959977767,4.045705148943227,3.5226732959977767,3.7957051489432274,0.29224302627757043,0.10758287072569708,1.1005413852680554,0,,0.0,none,P323,1
E0015772,N0016020,N0016021,main,28.460498941515414,auto_link,provisional,s5c_flows,11.1241,15.0,0.004961,3.6221,held,0.471312,0.5953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.714609792463,319.57230729775546,4.045705148943227,4.140064528416417,3.7957051489432274,3.890064528416417,0.29227451989190384,0.10759988969568132,1.622931924413697,0,,0.0,none,P323,1
E0015773,N0016021,N0015882,main,13.45362404707371,auto_link,provisional,s5c_flows,11.1241,15.0,0.005198,3.6221,held,0.47155,0.6238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.57230729775546,319.5050391775201,4.140064528416417,4.18798450412055,3.890064528416417,3.93798450412055,0.29232135247803887,0.1076251999997406,0.7670567529550341,0,,0.0,none,P323,1
E0015774,N0016022,N0016023,lateral,21.213203435596427,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,322.17729544001367,322.0712294228357,1.5500910345957095,1.5611863486486754,1.3000910345957095,1.3111863486486754,0.15034093436683285,0.042847972501074055,2.3516774861236476,0,,0.0,none,P323,1
E0015775,N0016023,N0016024,lateral,29.017236257093817,auto_block,provisional,s5c_flows,1.4832,2.0,0.000177,3.6221,held,0.062357,0.0212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.0712294228357,321.9261432415502,1.5611863486486754,1.5836529010279037,1.3111863486486754,1.3336529010279037,0.150486092133252,0.042902114727587565,3.213722925681809,0,,0.0,none,P323,1
E0015776,N0016024,N0016025,lateral,21.540659228538015,auto_block,provisional,s5c_flows,2.9664,4.0,0.000419,3.6221,held,0.124779,0.0502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.9261432415502,321.81843994540753,1.5836529010279037,1.6814379842799667,1.3336529010279037,1.4314379842799667,0.18991213780573998,0.05852606202891927,1.8904056964991383,0,,0.0,none,P323,1
E0015777,N0016025,N0016026,lateral,12.041594578792296,auto_block,provisional,s5c_flows,2.9664,4.0,0.000598,3.6221,held,0.124959,0.0718,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.81843994540753,321.75823197251356,1.6814379842799667,1.8859635841270688,1.4314379842799667,1.6359635841270688,0.19000291613214398,0.05856413600768559,1.0562640146022426,0,,0.0,none,P323,1
