EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0015778,N0016026,N0016027,lateral,17.72004514666935,auto_block,provisional,s5c_flows,3.708,5.0,0.000698,3.6221,held,0.156149,0.0838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.75823197251356,321.6696317467802,1.8859635841270688,1.997360440719774,1.6359635841270688,1.747360440719774,0.20451403944133087,0.0647738672516496,1.4440773190172367,0,,0.0,none,P323,1
E0015779,N0016027,N0015882,lateral,15.556349186104045,auto_block,provisional,s5c_flows,3.708,5.0,0.000846,3.6221,held,0.156297,0.1015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.6696317467802,321.5918500008497,1.997360440719774,2.1011736807909074,1.747360440719774,1.8511736807909074,0.20457780745733933,0.06480169710404446,1.2673539210216316,0,,0.0,none,P323,1
E0015780,N0016028,N0015885,lateral,19.209372712298546,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.04796142578124,313.95191456221977,1.5500000000000114,1.6958515510614802,1.3000000000000114,1.4458515510614802,0.11845872128933585,0.03156792542268341,2.702681646289763,0,,0.0,none,P359,1
E0015781,N0016029,N0016030,lateral,4.123105625617661,auto_block,provisional,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,314.073779296875,314.03254824061884,1.5500000000000114,1.580305763287413,1.3000000000000114,1.330305763287413,0.2183918965781521,0.043782628638473126,0.3146564875818852,0,,0.0,none,P359,1
E0015782,N0016030,N0016031,lateral,8.48528137423857,auto_block,provisional,s5c_flows,2.9664,4.0,3.4e-05,3.6221,held,0.124395,0.0041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,314.03254824061884,313.99012183374765,1.580305763287413,1.6207790451585993,1.330305763287413,1.3707790451585993,0.1897181698183918,0.05844474075761222,0.745428634340535,0,,0.0,none,P359,1
E0015783,N0016031,N0015885,lateral,16.278820596099706,auto_block,provisional,s5c_flows,2.9664,4.0,0.000105,3.6221,held,0.124465,0.0126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.99012183374765,313.90872773076717,1.6207790451585993,1.7390383825140816,1.3707790451585993,1.4890383825140816,0.18975355984939796,0.058459574790193786,1.4298212735349776,0,,0.0,none,P359,1
E0015784,N0016032,N0016033,lateral,20.000000000120828,draft,provisional,s5c_flows,0.0,0.0,0.003101,3.6221,held,0.003101,0.3721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.13230224993106,309.03230224993047,4.490286861397067,6.309036861397658,4.240286861397067,6.059036861397658,0.05084414444853129,0.011884556531482376,6.5559827380471525,0,,0.0,none,P369,1
E0015785,N0016033,N0015895,lateral,18.0574834194885,draft,provisional,s5c_flows,0.0,0.0,0.003268,3.6221,held,0.003268,0.3921,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.03230224993047,308.942014832833,6.309036861397658,6.545625548026351,6.059036861397658,6.295625548026351,0.05189108541975241,0.012142026303589154,5.799802693603223,0,,0.0,none,P369,1
E0015786,N0016034,N0016035,main,41.57459297249603,draft,provisional,s5c_flows,0.0,0.0,0.01266,3.6221,held,0.01266,1.5192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.50122901904365,306.2933560541812,3.588858871581351,3.5001620122250756,3.338858871581351,3.2501620122250756,0.08612283709992287,0.02140534033252492,8.04559982239083,0,,0.0,none,P369,1
E0015787,N0016035,N0016036,main,60.00000000005202,draft,provisional,s5c_flows,0.0,0.0,0.013007,3.6221,held,0.013007,1.5608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.2933560541812,305.99335605418094,3.5001620122250756,4.003256494647189,3.2501620122250756,3.7532564946471894,0.08696880650466013,0.021654237800419945,11.498375569259801,0,,0.0,none,P369,1
E0015788,N0016036,N0016037,main,60.000000000092065,draft,provisional,s5c_flows,0.0,0.0,0.013507,3.6221,held,0.013507,1.6208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.99335605418094,305.69335605418047,4.003256494647189,4.1965365239445305,3.7532564946471894,3.9465365239445305,0.08816105989053744,0.02200659907607863,11.342876336141542,0,,0.0,none,P369,1
E0015789,N0016037,N0016038,main,13.425407027202874,draft,provisional,s5c_flows,0.0,0.0,0.014007,3.6221,held,0.014007,1.6808,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.69335605418047,305.62622901904444,4.1965365239445305,4.288932113768055,3.9465365239445305,4.038932113768055,0.08932349403012825,0.02235192453366905,2.505016023122011,0,,0.0,none,P369,1
E0015790,N0016038,N0016039,main,55.00000000003955,draft,provisional,s5c_flows,0.0,0.0,0.014118,3.6221,held,0.014118,1.6942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.62622901904444,305.35122901904424,4.288932113768055,5.11935203564326,4.038932113768055,4.86935203564326,0.08957768973413686,0.022427672016019223,10.233202814093076,0,,0.0,none,P369,1
E0015791,N0016039,N0016040,main,23.250666931899055,draft,provisional,s5c_flows,0.0,0.0,0.014577,3.6221,held,0.014577,1.7492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.35122901904424,305.2349756843847,5.11935203564326,6.473459374209028,4.86935203564326,6.223459374209028,0.09061453486696729,0.02273750596901844,4.276478559433787,0,,0.0,none,P369,1
E0015792,N0016040,N0016041,main,72.3107321170651,draft,provisional,s5c_flows,0.0,0.0,0.014771,3.6221,held,0.014771,1.7725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,305.2349756843847,304.8734220237994,6.473459374209028,6.536429050419372,6.223459374209028,6.286429050419372,0.09104604919686318,0.022866861928055454,13.23702543107465,0,,0.0,none,P369,1
E0015793,N0016041,N0016042,main,54.438600950990725,draft,provisional,s5c_flows,0.0,0.0,0.015373,3.6221,held,0.015373,1.8448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.8734220237994,304.6012290190444,6.536429050419372,5.6932961274399645,6.286429050419372,5.4432961274399645,0.09236085152216161,0.023262482846609228,9.823534548424341,0,,0.0,none,P369,1
E0015794,N0016042,N0016043,main,70.00000000014744,draft,provisional,s5c_flows,0.0,0.0,0.015827,3.6221,held,0.015827,1.8992,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.6012290190444,304.25122901904365,5.6932961274399645,5.862998275878226,5.4432961274399645,5.612998275878226,0.09332926402392407,0.023555298140468722,12.500545020584969,0,,0.0,none,P369,1
E0015795,N0016043,N0016044,main,70.000000000108,draft,provisional,s5c_flows,0.0,0.0,0.01641,3.6221,held,0.01641,1.9692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,304.25122901904365,303.9012290190431,5.862998275878226,6.2404030610350105,5.612998275878226,5.9904030610350105,0.09454531360731822,0.023924694924286033,12.33976198454496,0,,0.0,none,P369,1
E0015796,N0016044,N0016045,main,5.000000000017055,draft,provisional,s5c_flows,0.0,0.0,0.016993,3.6221,held,0.016993,2.0392,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,303.9012290190431,303.861229019043,6.2404030610350105,6.147041244628895,5.9904030610350105,5.897041244628895,0.11217082546052459,0.021841228055294676,0.742914505545334,0,,0.0,none,P369,1
E0015797,N0016045,N0016046,main,27.500995369269525,draft,provisional,s5c_flows,0.7416,1.0,0.017035,3.6221,held,0.048125,2.0442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,303.861229019043,303.72372404219664,6.147041244628895,6.310150469522114,5.897041244628895,6.060150469522114,0.13775939914235258,0.0382505204366643,3.3271771340083043,0,,0.0,none,P369,1
E0015798,N0016046,N0016047,main,79.99999999996302,draft,provisional,s5c_flows,0.7416,1.0,0.017264,3.6221,held,0.048354,2.0717,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,303.72372404219664,303.32372404219683,6.310150469522114,7.2796084773344205,6.060150469522114,7.0296084773344205,0.13798365565554063,0.03833081093142757,9.662980205867434,0,,0.0,none,P369,1
E0015799,N0016047,N0016048,main,80.00000000015913,draft,provisional,s5c_flows,0.7416,1.0,0.017931,3.6221,held,0.049021,2.1517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,303.32372404219683,302.92372404219606,7.2796084773344205,7.906323565225819,7.0296084773344205,7.656323565225819,0.13863266792430104,0.03856351644511111,9.617742724709291,0,,0.0,none,P369,1
E0015800,N0016048,N0016049,main,79.99999999996302,draft,provisional,s5c_flows,0.7416,1.0,0.018598,3.6221,held,0.049688,2.2317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,302.92372404219606,302.52372404219625,7.906323565225819,8.624133623819375,7.656323565225819,8.374133623819375,0.1392755798886718,0.03879453246319245,9.573346127142319,0,,0.0,none,P369,1
E0015801,N0016049,N0016050,main,11.249335352089203,draft,provisional,s5c_flows,0.7416,1.0,0.019264,3.6221,held,0.050354,2.3117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,302.52372404219625,302.4674773654358,8.624133623819375,8.766317800579827,8.374133623819375,8.516317800579827,0.13991157818768585,0.0390235513827655,1.3400529460350383,0,,0.0,none,P369,1
E0015802,N0016050,N0016051,main,69.99999999991867,draft,provisional,s5c_flows,0.7416,1.0,0.019358,3.6221,held,0.050448,2.323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,302.4674773654358,302.11747736543623,8.766317800579827,9.423751882610645,8.516317800579827,9.173751882610645,0.14000087256685678,0.039055744491008265,8.333281395143983,0,,0.0,none,P369,1
E0015803,N0016051,N0015892,main,72.58114927702147,draft,provisional,s5c_flows,2.2248,3.0,0.019941,3.6221,held,0.113212,2.393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,302.11747736543623,301.75457161905115,9.423751882610645,9.865759191495727,9.173751882610645,9.615759191495727,0.1838752739883345,0.05601567919411102,6.578838987130138,0,,0.0,none,P369,1
E0015804,N0016052,N0015911,lateral,12.165525060596439,auto_block,provisional,s5c_flows,0.0,0.0,0.000454,3.6221,held,0.000454,0.0544,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.8485353020542,389.7877076767512,1.715856787789562,1.8978086806706642,1.465856787789562,1.6478086806706642,0.022845567581459728,0.0056203640763952956,8.875189915372866,0,,0.0,none,P339,1
E0015805,N0016053,N0016054,lateral,55.00000000009942,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,313.36387939453124,312.59387939452984,1.5500000000000114,1.5765612792982893,1.3000000000000114,1.3265612792982893,0.0,0.0,0.0,0,,0.0,none,P369,1
E0015806,N0016054,N0016055,lateral,70.00000000003413,draft,provisional,s5c_flows,0.0,0.0,0.000458,3.6221,held,0.000458,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.59387939452984,312.24387939452964,1.5765612792982893,2.0146350097672325,1.3265612792982893,1.7646350097672325,0.02293575890970873,0.0056385184650346865,50.86671303356718,0,,0.0,none,P369,1
E0015807,N0016055,N0016056,lateral,69.99999999974577,draft,provisional,s5c_flows,0.0,0.0,0.001042,3.6221,held,0.001042,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.24387939452964,311.8938793945309,2.0146350097672325,2.308085937500323,1.7646350097672325,2.058085937500323,0.03275066346942483,0.00769498748997241,35.6226880029957,0,,0.0,none,P369,1
E0015808,N0016056,N0016057,lateral,50.000000000263,draft,provisional,s5c_flows,0.0,0.0,0.001625,3.6221,held,0.001625,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.8938793945309,311.6438793945296,2.308085937500323,2.6931872558610053,2.058085937500323,2.4431872558610053,0.03933419673774483,0.009161353407004386,21.185975625582195,0,,0.0,none,P369,1
E0015809,N0016057,N0016058,lateral,49.999999999974634,draft,provisional,s5c_flows,0.0,0.0,0.002042,3.6221,held,0.002042,0.245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.6438793945296,311.39387939452973,2.6931872558610053,3.7126879882827666,2.4431872558610053,3.4626879882827666,0.043122756279753725,0.010035680493885785,19.324676927577638,0,,0.0,none,P369,1
E0015810,N0016058,N0015895,lateral,18.45264187652239,draft,provisional,s5c_flows,0.0,0.0,0.002458,3.6221,held,0.002458,0.295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.39387939452973,311.3016161851471,3.7126879882827666,4.186024195712264,3.4626879882827666,3.936024195712264,0.04641789161378438,0.010813834300090613,6.625549342789281,0,,0.0,none,P369,1
E0015811,N0016059,N0016060,lateral,20.248456731316587,auto_block,provisional,s5c_flows,1.0798,1.456,0.001622,3.6221,held,0.046889,0.1946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.5741088012411,387.4728665175845,3.1999695678995295,3.486056822259229,2.9499695678995295,3.236056822259229,0.13653604358461588,0.03781358541753635,2.4716863766902146,0,,0.0,none,P339,1
E0015812,N0016060,N0016061,lateral,18.601075237738275,auto_block,provisional,s5c_flows,1.0798,1.456,0.00179,3.6221,held,0.047058,0.2149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.4728665175845,387.37986114139585,3.486056822259229,3.7694918859479003,3.236056822259229,3.5194918859479003,0.13670462494609875,0.03787368938242461,2.267793944434639,0,,0.0,none,P339,1
E0015813,N0016061,N0015911,lateral,40.70626487409524,auto_block,provisional,s5c_flows,2.1596,2.912,0.001945,3.6221,held,0.09248,0.2335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.37986114139585,387.17632981702536,3.7694918859479003,4.509186540396513,3.5194918859479003,4.259186540396513,0.171872450647379,0.05115089202522535,3.9473327188049456,0,,0.0,none,P339,1
E0015814,N0016062,N0016063,main,91.5503308779763,draft,drafted,s5c_flows,66.1415,87.856,0.015974,3.6221,held,2.788794,1.9169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.74775084255816,339.2899991881683,9.994497692598088,11.349069415347344,9.744497692598088,11.099069415347344,0.504313270323355,0.25290633246859817,3.025577429259269,0,,0.0,none,P280,1
E0015815,N0016063,N0016064,main,68.44966912187905,draft,drafted,s5c_flows,67.2212,89.312,0.016737,3.6221,held,2.834824,2.0085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.0890686035156,348.7468202579062,1.5500000000000114,2.787695122953153,1.3000000000000114,2.537695122953153,0.5067477712500413,0.25498988230713704,2.2512734804610965,0,,0.0,none,P280,1
E0015816,N0016064,N0016065,main,21.148405722004377,draft,drafted,s5c_flows,67.2212,89.312,0.017308,3.6221,held,2.835394,2.0769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.7468202579062,348.6410782292962,2.787695122953153,2.7603499933600233,2.537695122953153,2.5103499933600233,0.5067777275081117,0.25501559101930094,0.6955187838132273,0,,0.0,none,P248,1
E0015817,N0016065,N0016066,main,18.851594278225388,draft,drafted,s5c_flows,69.0426,91.768,0.017484,3.6221,held,2.911928,2.0981,1.571,0.0,W11a-XG01828,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.6410782292962,348.5468202579051,2.7603499933600233,2.7100767147511533,2.5103499933600233,2.4600767147511533,0.5107586082443679,0.25844745838882555,0.6151501568429761,0,,0.0,none,P248,1
E0015818,N0016066,N0016067,main,6.333233726338565,draft,drafted,s5c_flows,69.0426,91.768,0.017641,3.6221,held,2.912085,2.1169,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,348.5468202579051,348.5056542386839,2.7100767147511533,2.778922177331708,2.4600767147511533,2.528922177331708,0.5608478975649513,0.2418654186124512,0.18820413858599153,0,,0.0,none,P248,1
E0015819,N0016067,N0016068,main,63.62904296864953,draft,drafted,s5c_flows,70.864,94.224,0.017694,3.6221,held,2.988495,2.1233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.5056542386839,348.1875090238407,2.778922177331708,4.425039804284324,2.528922177331708,4.175039804284324,0.5146614743865536,0.26184210735881674,2.0605467909591,0,,0.0,none,P248,1
E0015820,N0016068,N0016069,main,5.037723304754755,draft,drafted,s5c_flows,74.6669,99.592,0.018224,3.6221,held,3.148452,2.1869,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,348.1875090238407,348.14720723740265,4.425039804284324,4.518716834862971,4.175039804284324,4.268716834862971,0.6179252056529483,0.23865860627559193,0.1358773753055194,0,,0.0,none,P248,1
E0015821,N0016069,N0016070,main,60.000000000237705,draft,drafted,s5c_flows,75.7467,101.048,0.018266,3.6211,merrimack,3.192893,2.1919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.14720723740265,347.84720723740145,4.518716834862971,4.409720252832926,4.268716834862971,4.159720252832926,0.5247150563880216,0.27072651296221073,1.9057962751967834,0,,0.0,none,P248,1
E0015822,N0016070,N0016071,main,59.99999999982685,draft,drafted,s5c_flows,76.8265,102.504,0.018766,3.6149,merrimack,3.233138,2.2519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.84720723740145,347.5472072374023,4.409720252832926,4.363406776269585,4.159720252832926,4.113406776269585,0.5266355163405267,0.2724470252578475,1.8988464867426567,0,,0.0,none,P248,1
E0015823,N0016071,N0016072,main,6.60283076650995,draft,drafted,s5c_flows,76.8265,102.504,0.019266,3.6149,merrimack,3.233638,2.3119,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,347.5472072374023,347.50428883741995,4.363406776269585,4.367415264142551,4.113406776269585,4.117415264142551,0.5784283490157908,0.2548679621204818,0.1902520504554805,0,,0.0,none,P248,1
E0015824,N0016072,N0016073,main,60.00000000018157,draft,drafted,s5c_flows,76.8265,102.504,0.019321,3.6149,merrimack,3.233693,2.3185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.50428883741995,347.204288837419,4.367415264142551,4.194636943830972,4.117415264142551,3.9446369438309716,0.5266618705620512,0.2724706886026924,1.8987514682538738,0,,0.0,none,P248,1
E0015825,N0016073,N0016074,main,59.99999999972753,draft,drafted,s5c_flows,76.8265,102.504,0.019821,3.6149,merrimack,3.234193,2.3785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.204288837419,346.9042888374204,4.194636943830972,3.9489826469546188,3.9446369438309716,3.6989826469546188,0.5266856100986118,0.2724920054639315,1.8986658849635705,0,,0.0,none,P248,1
E0015826,N0016074,N0015921,main,4.104778143484893,draft,drafted,s5c_flows,77.9062,103.96,0.020321,3.6088,merrimack,3.274371,2.4385,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,346.9042888374204,346.86324105598555,3.9489826469546188,3.9460240807331957,3.6989826469546188,3.6960240807331957,0.6766847787090774,0.2301187522236519,0.10110020383286009,0,,0.0,none,P248,1
E0015827,N0016075,N0016076,main,16.1800893764712,draft,drafted,s5c_flows,26.9184,37.362,0.006624,3.6221,held,1.135113,0.7949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.0223301220953,345.94142967521293,2.7276393603265774,3.2357859009589447,2.4776393603265774,2.9857859009589447,0.38466911939567633,0.16294776274836703,0.7010392638176276,0,,0.0,none,P248,1
E0015828,N0016076,N0016077,main,36.182753729340625,draft,drafted,s5c_flows,27.9982,38.818,0.006759,3.6221,held,1.180515,0.8111,30.152,0.0,W11a-XG01829,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.94142967521293,345.76051590656624,3.2357859009589447,4.756024620777509,2.9857859009589447,4.506024620777509,0.3893313373889231,0.16604159259061363,1.5489271927951611,0,,0.0,none,P248,1
E0015829,N0016077,N0016078,main,56.17047976139876,draft,drafted,s5c_flows,30.223,41.818,0.007061,3.6221,held,1.274087,0.8473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.76051590656624,345.47966350775926,4.756024620777509,5.9378779961469945,4.506024620777509,5.6878779961469945,0.39853974254001867,0.1722424943272562,2.3490120626952904,0,,0.0,none,P248,1
E0015830,N0016078,N0016079,main,26.826707603443683,draft,drafted,s5c_flows,31.3028,43.274,0.007529,3.6221,held,1.319822,0.9035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.47966350775926,345.345529969742,5.9378779961469945,4.952016416976733,5.6878779961469945,4.702016416976733,0.4028604514449639,0.17519384585805114,1.109842854484835,0,,0.0,none,P248,1
E0015831,N0016079,N0016080,main,18.173292396757006,draft,drafted,s5c_flows,31.3028,43.274,0.007752,3.6221,held,1.320046,0.9303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.345529969742,345.2546635077582,4.952016416976733,4.443975408257415,4.702016416976733,4.193975408257415,0.4028813400694876,0.17520817973435582,0.7518050018409282,0,,0.0,none,P248,1
E0015832,N0016080,N0016081,main,29.999999999767645,draft,drafted,s5c_flows,31.3028,43.274,0.007904,3.6221,held,1.320197,0.9485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.2546635077582,345.10466350775937,4.443975408257415,4.650768621146881,4.193975408257415,4.400768621146881,0.40289541976730464,0.17521784164830662,1.2410168382775517,0,,0.0,none,P248,1
E0015833,N0016081,N0016082,main,5.686358064515582,draft,drafted,s5c_flows,31.3028,43.274,0.008154,3.6221,held,1.320447,0.9785,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,345.10466350775937,345.0620158222755,4.650768621146881,5.051906296865127,4.400768621146881,4.801906296865127,0.46460220419483245,0.1587696677706552,0.2039866224329186,0,,0.0,none,P248,1
E0015834,N0016082,N0016083,main,24.313641935683744,draft,drafted,s5c_flows,32.0444,44.274,0.008201,3.6221,held,1.351585,0.9842,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.0620158222755,344.9404476125971,5.051906296865127,6.724499897168528,4.801906296865127,6.474499897168528,0.405796722599181,0.17721493975730468,0.9985969403577114,0,,0.0,none,P248,1
E0015835,N0016083,N0015921,main,38.06993137849586,draft,drafted,s5c_flows,34.6074,47.73,0.008404,3.6221,held,1.459235,1.0085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.9404476125971,344.75009795570463,6.724499897168528,6.059167181014118,6.474499897168528,5.809167181014118,0.41538438465659283,0.18390221265534673,1.5274980951265613,0,,0.0,none,P248,1
E0015836,N0016084,N0016085,lateral,79.99841975459513,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,445.3581666569655,444.83817692856064,1.5704527278001024,1.6055486573768576,1.3204527278001024,1.3555486573768576,0.21372637784840928,0.05721862461785002,6.238382970470775,0,,0.0,none,P251,1
E0015837,N0016085,N0016086,lateral,79.9989700879965,auto_road,derived,s5c_flows,5.3989,7.28,0.000667,3.6221,held,0.227003,0.08,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,444.83817692856064,444.27818413794466,1.6055486573768576,1.5707843679147118,1.3555486573768576,1.3207843679147118,0.25957208008917815,0.0710020959934923,5.136593148520454,0,,0.0,none,P251,1
E0015838,N0016086,N0016087,lateral,80.00000000018682,auto_road,derived,s5c_flows,11.8776,16.016,0.001333,3.6221,held,0.499272,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,444.27776622180767,443.8777662218067,1.571202284051708,1.6165575086620265,1.321202284051708,1.3665575086620265,0.2976642149948127,0.11053033244244484,4.479320207703443,0,,0.0,none,P251,1
E0015839,N0016087,N0016088,lateral,79.9999999998764,auto_road,derived,s5c_flows,15.1169,20.384,0.002,3.6221,held,0.635741,0.24,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,443.8777662218067,443.4377662218074,1.6165575086620265,1.5808189832707171,1.3665575086620265,1.3308189832707171,0.3320978915214228,0.12098563725671094,4.014880453540197,0,,0.0,none,P251,1
E0015840,N0016088,N0015939,lateral,22.42887843880172,auto_road,derived,s5c_flows,16.1967,21.84,0.002667,3.6221,held,0.681675,0.32,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,443.4046469704185,443.2027870644693,1.6139382346595994,1.5860007773275697,1.3639382346595994,1.3360007773275697,0.4028994918077722,0.11118762494229031,0.927811149548549,0,,0.0,none,P251,1
E0015841,N0016089,N0016090,sub main,10.770329614269007,auto_block,provisional,s5c_flows,436.7643,594.208,0.054407,2.9294,merrimack,14.862848,6.5289,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,432.18961554624326,432.1357638981719,10.48927849672549,10.610146746359362,10.23927849672549,10.360146746359362,0.7873437516367928,0.6419983114832928,0.22798871928300674,0,,0.0,none,P251,1
E0015842,N0016090,N0016091,sub main,8.48528137423857,auto_block,provisional,s5c_flows,436.7643,594.208,0.054497,2.9294,merrimack,14.862938,6.5397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,432.1357638981719,432.0933374913007,10.610146746359362,10.730179354402424,10.360146746359362,10.480179354402424,0.7873447053375539,0.6420010030616985,0.17961809519844135,0,,0.0,none,P251,1
E0015843,N0016091,N0016092,sub main,59.54829972383762,auto_block,provisional,s5c_flows,440.0036,598.576,0.054568,2.9268,merrimack,14.959506,6.5482,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,432.0933374913007,431.7955959926815,10.730179354402424,11.374081741693487,10.480179354402424,11.124081741693487,0.7883615546218078,0.6448924288658606,1.2589041871024116,0,,0.0,none,P251,1
E0015844,N0016092,N0016093,sub main,35.45637244277548,auto_block,provisional,s5c_flows,445.4025,605.856,0.055064,2.9224,merrimack,15.12064,6.6077,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,431.7955959926815,431.61831413046764,11.374081741693487,11.738436357813612,11.124081741693487,11.488436357813612,0.7900295171114693,0.6497329225909534,0.7479967873523719,0,,0.0,none,P251,1
E0015845,N0016093,N0015939,sub main,48.75151840477055,auto_block,provisional,s5c_flows,448.6419,610.224,0.05536,2.9199,merrimack,15.217205,6.6432,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,431.5712553069382,431.37624923331913,11.785495181343038,13.412538608477746,11.485495181343037,13.112538608477745,0.7335240553699826,0.4820097167677072,1.1077009687655655,1,recovers_500m,372.02,none,P251,1
E0015846,N0016094,N0015941,trunk main,81.18993621645838,main_pipe,drafted,s5c_flows,48479.5991,64057.258,9.268859,1.6569,merrimack,938.959609,1112.263,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,343.25344754679253,343.1722576105761,6.424897179769971,6.674544147236418,5.174897179769971,5.424544147236418,1.1666492701139093,0.6695198752198384,1.1598735269216935,0,,0.0,none,P321,1
E0015847,N0016095,N0015941,lateral,58.67266607999184,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.1720458984375,347.8786825680375,1.5500000000000114,1.9681191897749954,1.3000000000000114,1.7181191897749954,0.0,0.0,0.0,0,,0.0,none,P321,1
E0015848,N0016096,N0016097,lateral,57.491948990345506,draft,provisional,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.27229117118605,347.98483142623434,1.5594959381889453,1.6724256538437885,1.3094959381889453,1.4224256538437885,0.17236266135897502,0.05134627366639491,5.559203729417223,0,,0.0,none,P321,1
E0015849,N0016097,N0016098,lateral,32.12531969851395,draft,provisional,s5c_flows,4.3844,5.912,0.000479,3.6221,held,0.184284,0.0575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.98483142623434,347.82420482774177,1.6724256538437885,1.6600481019457334,1.4224256538437885,1.4100481019457334,0.215941351861067,0.06983671704041697,2.4794787582867124,0,,0.0,none,P321,1
E0015850,N0016098,N0015945,lateral,52.24281519119636,draft,provisional,s5c_flows,6.2058,8.368,0.000747,3.6221,held,0.260909,0.0896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.82420482774177,347.5629907517858,1.6600481019457334,2.111325654464224,1.4100481019457334,1.861325654464224,0.2418131849868226,0.08186311307576047,3.6007696874237363,0,,0.0,none,P321,1
E0015851,N0016099,N0016100,main,12.857850237295445,draft,drafted,s5c_flows,153.1967,215.562,0.012248,3.3253,merrimack,5.908369,1.4698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.37733830573086,345.31304905454436,5.720134838800391,5.66726710756501,5.470134838800391,5.41726710756501,0.6252035078132577,0.3726223186002302,0.34276439795493385,0,,0.0,none,P321,1
E0015852,N0016100,N0016101,main,80.00000000007579,draft,drafted,s5c_flows,154.2765,217.018,0.012355,3.3225,merrimack,5.94499,1.4826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.31304905454436,344.913049054544,5.66726710756501,5.770697283346635,5.41726710756501,5.520697283346635,0.6262711711355072,0.37385831857026974,2.1290032094517426,0,,0.0,none,P321,1
E0015853,N0016101,N0016102,main,80.00000000010401,draft,drafted,s5c_flows,156.436,219.93,0.013022,3.3169,merrimack,6.018592,1.5626,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.913049054544,344.51304905454344,5.770697283346635,5.967907976706556,5.520697283346635,5.717907976706556,0.6284002658796666,0.3763347348719547,2.1217898936891744,0,,0.0,none,P321,1
E0015854,N0016102,N0016103,main,18.25695150858726,draft,drafted,s5c_flows,157.5158,221.386,0.013689,3.3141,merrimack,6.05568,1.6426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.51304905454344,344.4217642970005,5.967907976706556,6.008594589718257,5.717907976706556,5.758594589718257,0.6294647627331798,0.377578748212575,0.48339882255188543,0,,0.0,none,P321,1
E0015855,N0016103,N0016104,main,60.00000000018765,draft,drafted,s5c_flows,159.3372,223.842,0.013841,3.3095,merrimack,6.117201,1.6609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.4217642970005,344.1217642969996,6.008594589718257,6.025238876828553,5.758594589718257,5.775238876828553,0.6312183796779549,0.3796367128968169,1.5842377728502195,0,,0.0,none,P321,1
E0015856,N0016104,N0016105,main,59.999999999732154,draft,drafted,s5c_flows,161.4968,226.754,0.014341,3.3041,merrimack,6.190353,1.7209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.1217642969996,343.8217642970009,6.025238876828553,5.9193550877647,5.775238876828553,5.6693550877647,0.6332840914844771,0.3820748480179037,1.5790701415717587,0,,0.0,none,P321,1
E0015857,N0016105,N0015945,main,17.901486556644635,draft,drafted,s5c_flows,165.9464,232.754,0.014841,3.2933,merrimack,6.340182,1.7809,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.8217642970009,343.7322568642177,5.9193550877647,5.942059542032325,5.6693550877647,5.692059542032325,0.6374507462165078,0.3870393247007282,0.46804888228348607,0,,0.0,none,P321,1
E0015858,N0016106,N0016107,lateral,50.00000000009869,draft,provisional,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,347.4232430575206,347.1732430575201,1.557439315526267,1.6197562100580285,1.307439315526267,1.3697562100580285,0.18830586328799678,0.057853952996059194,4.425424247467378,0,,0.0,none,P321,1
E0015859,N0016107,N0016108,lateral,49.99999999969816,draft,provisional,s5c_flows,5.0607,6.824,0.000417,3.6221,held,0.212576,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.1732430575201,346.92324305752163,1.6197562100580285,1.6832327725564937,1.3697562100580285,1.4332327725564937,0.2262507395458632,0.0745350539013672,3.683229212867956,0,,0.0,none,P321,1
E0015860,N0016108,N0016109,lateral,11.535231291488344,draft,provisional,s5c_flows,6.1405,8.28,0.000833,3.6221,held,0.258259,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.92324305752163,346.8655669010642,1.6832327725564937,1.6259492122170514,1.4332327725564937,1.3759492122170514,0.2410154875090828,0.08148057624807761,0.7976825756929579,0,,0.0,none,P321,1
E0015861,N0016109,N0016110,lateral,62.0142764162938,draft,provisional,s5c_flows,6.1405,8.28,0.000929,3.6221,held,0.258356,0.1115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.8655669010642,346.55549551898275,1.6259492122170514,1.7304847056266226,1.3759492122170514,1.4804847056266226,0.24104478830405923,0.08149461423185753,4.287880608732046,0,,0.0,none,P321,1
E0015862,N0016110,N0016111,lateral,59.999999999956714,draft,provisional,s5c_flows,6.8821,9.28,0.001446,3.6221,held,0.289962,0.1735,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.55549551898275,346.25549551898297,1.7304847056266226,2.2306495005482816,1.4804847056266226,1.9806495005482816,0.2502032801570665,0.08593202558576749,3.996750159995996,0,,0.0,none,P321,1
E0015863,N0016111,N0016112,lateral,60.000000000017835,draft,provisional,s5c_flows,6.8821,9.28,0.001946,3.6221,held,0.290462,0.2335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.25549551898297,345.9554955189829,2.2306495005482816,2.939005213438975,1.9806495005482816,2.689005213438975,0.25034233745886664,0.08600016381195555,3.994530090878478,0,,0.0,none,P321,1
E0015864,N0016112,N0016113,lateral,60.00000000001442,draft,provisional,s5c_flows,11.2665,15.192,0.002446,3.6221,held,0.474767,0.2935,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.9554955189829,345.65549551898283,2.939005213438975,2.935752039610918,2.689005213438975,2.685752039610918,0.2929527245506509,0.1079666817447498,3.4135200535653065,0,,0.0,none,P321,1
E0015865,N0016113,N0015944,lateral,25.07911624264713,draft,provisional,s5c_flows,13.4261,18.104,0.002946,3.6221,held,0.565802,0.3535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.65549551898283,345.5300999377696,2.935752039610918,2.9442958141835334,2.685752039610918,2.6942958141835334,0.30966948016108237,0.11718632830829037,1.3497787075864238,0,,0.0,none,P321,1
E0015866,N0016114,N0016115,lateral,79.99999999982042,draft,drafted,s5c_flows,5.3989,7.28,0.003311,3.6221,held,0.229647,0.3973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.49152973028595,344.0915297302868,2.919084283385928,3.4496079650256775,2.669084283385928,3.1996079650256775,0.23200915916961806,0.07721347180291413,5.7468995538902945,0,,0.0,none,P321,1
E0015867,N0016115,N0016116,lateral,80.00000000026586,draft,drafted,s5c_flows,6.4787,8.736,0.003977,3.6221,held,0.275581,0.4773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.0915297302868,343.6915297302855,3.4496079650256775,3.911039849792644,3.1996079650256775,3.661039849792644,0.24612875039146356,0.08394564414694075,5.417218960471382,0,,0.0,none,P321,1
E0015868,N0016116,N0016117,lateral,14.53789724237523,draft,drafted,s5c_flows,7.2203,9.736,0.004644,3.6221,held,0.307337,0.5573,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.6915297302855,343.6188402440736,3.911039849792644,3.979487392645126,3.661039849792644,3.729487392645126,0.2549389528401266,0.08826539151296772,0.9504168926467149,0,,0.0,none,P321,1
E0015869,N0016117,N0016118,lateral,43.51612448743306,draft,drafted,s5c_flows,14.5332,17.17,0.004765,3.6221,held,0.614035,0.5718,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.6188402440736,343.4012596216365,3.979487392645126,4.334824362738516,3.729487392645126,4.084824362738516,0.3177521214223929,0.12176845130402111,2.2824985029544664,0,,0.0,none,P321,1
E0015870,N0016118,N0016119,lateral,50.00000000008832,draft,drafted,s5c_flows,14.5332,17.17,0.005128,3.6221,held,0.614397,0.6153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.4012596216365,343.15125962163603,4.334824362738516,4.584824362738971,4.084824362738516,4.334824362738971,0.31781102595334665,0.12180214525746805,2.6221032792522916,0,,0.0,none,P321,1
E0015871,N0016119,N0016120,lateral,50.000000000063494,draft,drafted,s5c_flows,14.5332,17.17,0.005544,3.6221,held,0.614814,0.6653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.15125962163603,342.9012596216357,4.584824362738971,4.909958640083062,4.334824362738971,4.659958640083062,0.31787884908953423,0.12184094614068022,2.6215438231301564,0,,0.0,none,P321,1
E0015872,N0016120,N0016121,lateral,17.579379288629625,draft,drafted,s5c_flows,14.5332,17.17,0.005961,3.6221,held,0.615231,0.7153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.9012596216357,342.8133627251925,4.909958640083062,5.073050849026231,4.659958640083062,4.823050849026231,0.3179466390968581,0.12187973385018355,0.921505745878441,0,,0.0,none,P321,1
E0015873,N0016121,N0016122,lateral,64.28618755762264,draft,drafted,s5c_flows,14.5332,17.17,0.006108,3.6221,held,0.615377,0.7329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.8133627251925,342.4919317874044,5.073050849026231,5.716594823923742,4.823050849026231,5.466594823923742,0.3179703659047071,0.12189331108824317,3.369611052417415,0,,0.0,none,P321,1
E0015874,N0016122,N0016123,lateral,49.99999999991821,draft,drafted,s5c_flows,19.3474,20.17,0.006643,3.6221,held,0.817736,0.7972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.4919317874044,342.2419317874048,5.716594823923742,6.076000341501469,5.466594823923742,5.826000341501469,0.3475539074638151,0.1393798070894336,2.3977095795383367,0,,0.0,none,P321,1
E0015875,N0016123,N0016124,lateral,49.99999999989914,draft,drafted,s5c_flows,20.4272,21.626,0.00706,3.6221,held,0.86342,0.8472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.2419317874048,341.9919317874053,6.076000341501469,6.430767187204083,5.826000341501469,6.180767187204083,0.3534797063137665,0.1430187373013953,2.357513934879032,0,,0.0,none,P321,1
E0015876,N0016124,N0015944,lateral,9.013370110202391,draft,drafted,s5c_flows,21.9104,23.626,0.007477,3.6221,held,0.926016,0.8972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.9919317874053,341.9468649368543,6.430767187204083,6.527530815098828,6.180767187204083,6.277530815098828,0.3612399540741742,0.14785445089311672,0.4158533226343902,0,,0.0,none,P321,1
E0015877,N0016125,N0016126,lateral,40.00000000004735,draft,drafted,s5c_flows,25.4638,34.576,0.003835,3.6221,held,1.071342,0.4602,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.6988155945286,340.4788155945283,9.319494952346417,9.258733233596672,9.069494952346417,9.008733233596672,0.3907371200553166,0.15487915613603936,1.706176947235205,0,,0.0,none,P311,1
E0015878,N0016126,N0016127,lateral,74.99999999990888,draft,drafted,s5c_flows,30.1863,40.944,0.004168,3.6221,held,1.269657,0.5002,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.4788155945283,340.0663155945288,9.258733233596672,11.198912676955558,9.008733233596672,10.948912676955558,0.4116881701413157,0.1680037995814309,3.03627864645566,0,,0.0,none,P311,1
E0015879,N0016127,N0015948,lateral,30.500549482271143,draft,drafted,s5c_flows,32.3459,43.856,0.004793,3.6221,held,1.360816,0.5752,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.0663155945288,339.8985625723763,11.198912676955558,11.181820728404944,10.948912676955558,10.931820728404944,0.4205181913887542,0.17370343343180733,1.2088478020234827,0,,0.0,none,P311,1
E0015880,N0016128,N0015948,lateral,89.78321378255703,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.01494140625,347.5660253373372,1.5500000000000114,3.51435796344407,1.3000000000000114,3.26435796344407,0.2574568165029687,0.08951681879880405,5.812185968510551,0,,0.0,none,P311,1
E0015881,N0016129,N0015981,main,45.286163501255025,draft,drafted,s5c_flows,84.7579,115.354,0.013932,3.5722,merrimack,3.518242,1.6719,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.13211950074896,337.90568868324266,9.643667852766669,10.544750769882342,9.393667852766669,10.294750769882342,0.539733039577973,0.28438749742582725,1.3984124304818388,0,,0.0,none,P311,1
E0015882,N0016130,N0015981,lateral,91.09343909776234,draft,drafted,s5c_flows,50.7497,68.432,0.005128,3.6221,held,2.132686,0.6154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.44348464214465,342.9880174466558,6.121639869574096,5.462422006469183,5.871639869574096,5.212422006469183,0.46574605725243023,0.2213503507640881,3.2597677668366,0,,0.0,none,P311,1
E0015883,N0016131,N0016132,lateral,17.67158479073034,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,2.8,0.5,cover_min,minimum,tractive,1.0,347.0951085901425,346.60030421600203,1.7646326207949983,1.76926365509172,1.5146326207949983,1.51926365509172,0.3061533284647111,0.03419997141089662,0.9620225742957674,0,,0.0,none,P311,1
E0015884,N0016132,N0016133,lateral,20.000000000001734,draft,provisional,s5c_flows,2.1596,2.912,0.000147,3.6221,held,0.090682,0.0177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.60030421600203,346.500304216002,1.76926365509172,3.5303049148573677,1.51926365509172,3.2803049148573677,0.17074574083250513,0.05070289081469179,1.9522204870711777,0,,0.0,none,P311,1
E0015885,N0016133,N0016134,lateral,20.000000000001734,draft,provisional,s5c_flows,3.2393,4.368,0.000314,3.6221,held,0.136116,0.0377,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.500304216002,346.400304216002,3.5303049148573677,4.1267038406386405,3.2803049148573677,3.8767038406386405,0.19545899456907856,0.06087015449418973,1.7053875370036067,0,,0.0,none,P311,1
E0015886,N0016134,N0016135,lateral,50.000000000032465,draft,provisional,s5c_flows,4.3191,5.824,0.000481,3.6221,held,0.181549,0.0577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.400304216002,346.1503042160018,4.1267038406386405,4.354670149232561,3.8767038406386405,4.104670149232561,0.2148868694148393,0.06936315136166413,3.878009557322572,0,,0.0,none,P311,1
E0015887,N0016135,N0016136,lateral,50.000000000032465,draft,provisional,s5c_flows,6.4787,8.736,0.000897,3.6221,held,0.2725,0.1077,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.1503042160018,345.90030421600164,4.354670149232561,4.6668649734514815,4.104670149232561,4.4168649734514815,0.2452362822763343,0.08351317177269454,3.398083373303088,0,,0.0,none,P311,1
E0015888,N0016136,N0015973,lateral,11.118026260220255,draft,provisional,s5c_flows,7.5585,10.192,0.001314,3.6221,held,0.318184,0.1577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.90030421600164,345.84471408470057,4.6668649734514815,4.78175075904943,4.4168649734514815,4.53175075904943,0.2577996298656053,0.08968778576388345,0.7187769732909912,0,,0.0,none,P311,1
E0015889,N0016137,N0016138,lateral,86.16501202933351,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.1516621336199,343.7208370734732,1.5559184327863704,1.6880069206674193,1.3059184327863704,1.4380069206674193,0.19530982006149752,0.060806644196143594,7.352848583701747,0,,0.0,none,P311,1
E0015890,N0016138,N0016139,lateral,3.8349879707377985,draft,provisional,s5c_flows,4.3191,5.824,0.000718,3.6221,held,0.181787,0.0862,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,343.7208370734732,343.68056969978045,1.6880069206674193,1.719119020922676,1.4380069206674193,1.469119020922676,0.27735297546837495,0.05842984774953083,0.23045170534415757,0,,0.0,none,P311,1
E0015891,N0016139,N0016140,lateral,59.99999999973062,draft,provisional,s5c_flows,7.5585,10.192,0.00075,3.6221,held,0.31762,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.68056969978045,343.3805696997818,1.719119020922676,2.5174710717025732,1.469119020922676,2.2674710717025732,0.25765260979619165,0.08961444721288933,3.8811949189512585,0,,0.0,none,P311,1
E0015892,N0016140,N0016141,lateral,60.000000000174644,draft,provisional,s5c_flows,16.1967,21.84,0.00125,3.6221,held,0.680258,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3805696997818,343.08056969978094,2.5174710717025732,3.1329007592034372,2.2674710717025732,2.8829007592034372,0.328135369568508,0.12777544223711296,3.047522738307341,0,,0.0,none,P311,1
E0015893,N0016141,N0015983,lateral,16.115712755720974,draft,provisional,s5c_flows,18.3563,24.752,0.00175,3.6221,held,0.771292,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.08056969978094,342.99999113600234,3.1329007592034372,3.282967848372664,2.8829007592034372,3.032967848372664,0.3412779678394984,0.13557601045324902,0.7870276956222054,0,,0.0,none,P311,1
E0015894,N0016142,N0015983,lateral,82.6196735356947,draft,provisional,s5c_flows,12.6548,11.722,0.0,3.6221,held,0.530524,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,345.56366463916197,344.6961580670372,1.5516002534161544,1.5868009173378255,1.3016002534161544,1.3368009173378255,0.3925034329076233,0.0954053151749096,3.5082357082271027,0,,0.0,none,P311,1
E0015895,N0016143,N0016144,main,42.49140642975651,draft,drafted,s5c_flows,57.2284,77.168,0.008079,3.6221,held,2.40724,0.9694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.98038007857485,341.76792304642606,4.1275911128313965,4.895315478964562,3.8775911128313965,4.645315478964562,0.48285028483345543,0.2350167566967361,1.4666867337706495,0,,0.0,none,P311,1
E0015896,N0016144,N0016145,main,52.508593570283274,draft,drafted,s5c_flows,60.4677,81.536,0.008433,3.6221,held,2.543396,1.0119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.76792304642606,341.50538007857466,4.895315478964562,5.09734208939409,4.645315478964562,4.84734208939409,0.49078869459747176,0.241534901794267,1.7831364817585105,0,,0.0,none,P311,1
E0015897,N0016145,N0016146,main,43.397319144107875,draft,drafted,s5c_flows,63.7071,85.904,0.00887,3.6221,held,2.679635,1.0644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.50538007857466,341.28839348285413,5.09734208939409,4.871579661677117,4.84734208939409,4.621579661677117,0.4984143574804638,0.24790453015168196,1.451179408350307,0,,0.0,none,P311,1
E0015898,N0016146,N0015984,main,41.07735054494807,draft,drafted,s5c_flows,65.8667,88.816,0.009232,3.6221,held,2.770531,1.1078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.28839348285413,341.0830067301294,4.871579661677117,4.497346053073727,4.621579661677117,4.247346053073727,0.5033388089142289,0.25207552296925395,1.3601623736490593,0,,0.0,none,P311,1
E0015899,N0016147,N0016148,lateral,54.999999999909924,auto_road,derived,s5c_flows,6.5439,8.824,0.0,3.6221,held,0.274339,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.4949032904805,344.219903290481,1.5520327446757278,2.1640688774877503,1.3020327446757278,1.9140688774877503,0.24576983825343096,0.08377160949390974,3.7297769050078653,0,,0.0,none,P311,1
E0015900,N0016148,N0016149,lateral,50.00000000006196,auto_road,derived,s5c_flows,11.2665,15.192,0.000458,3.6221,held,0.472779,0.055,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,344.219903290481,343.8199032904805,2.1640688774877503,1.5738345024882392,1.9140688774877503,1.3238345024882392,0.34438284905954425,0.09642066296771054,2.4197875579752854,0,,0.0,none,P311,1
E0015901,N0016149,N0016150,lateral,50.000000000006395,auto_road,derived,s5c_flows,15.9891,21.56,0.000875,3.6221,held,0.671178,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,343.8089740746595,343.55897407465943,1.5847637183092615,1.5824443823718184,1.3347637183092615,1.3324443823718184,0.32675611869739885,0.12696963826407598,2.5503220464715164,0,,0.0,none,P311,1
E0015902,N0016150,N0016151,lateral,5.000000000042256,auto_road,derived,s5c_flows,18.1486,24.472,0.001292,3.6221,held,0.762129,0.155,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,343.55897407465943,343.51897407465907,1.5824443823718184,1.606788864794055,1.3324443823718184,1.356788864794055,0.40056821569442513,0.12047897375059688,0.20803780746700262,0,,0.0,none,P311,1
E0015903,N0016151,N0016152,lateral,50.00000000006196,auto_road,derived,s5c_flows,19.2284,25.928,0.001333,3.6221,held,0.807438,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.51897407465907,343.2689740746588,1.606788864794055,2.219001999559964,1.356788864794055,1.9690019995599641,0.34618508734563364,0.1385457937104964,2.4071901528859336,0,,0.0,none,P311,1
E0015904,N0016152,N0016153,lateral,49.99999999986767,auto_road,derived,s5c_flows,21.388,28.84,0.00175,3.6221,held,0.898389,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.2689740746588,343.01897407465947,2.219001999559964,2.300300827684282,1.9690019995599641,2.050300827684282,0.3578635111082249,0.14574060860963528,2.328634542120478,0,,0.0,none,P311,1
E0015905,N0016153,N0016154,lateral,14.509930394022541,auto_road,derived,s5c_flows,22.4678,30.296,0.002167,3.6221,held,0.944073,0.26,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.01897407465947,342.94642442268935,2.300300827684282,2.205278458170028,2.050300827684282,1.955278458170028,0.36340736110370897,0.14921940767284564,0.665457552921431,0,,0.0,none,P311,1
E0015906,N0016154,N0015984,lateral,44.1160088051865,auto_road,derived,s5c_flows,25.7071,34.664,0.002288,3.6221,held,1.079995,0.2745,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.94642442268935,342.7258443786634,2.205278458170028,2.854508404539729,1.955278458170028,2.604508404539729,0.37882186863244277,0.15911041526761677,1.940930221568539,0,,0.0,none,P311,1
