EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0015907,N0016155,N0015989,lateral,27.12672296138101,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,346.40325361217594,346.0641695751587,1.71951860462093,1.7206814990600492,1.46951860462093,1.4706814990600492,0.0,0.0,0.0,0,,0.0,none,P311,1
E0015908,N0016156,N0016157,lateral,29.999999999976744,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.09144897460936,342.9414489746095,1.5500000000000114,2.557055664062375,1.3000000000000114,2.307055664062375,0.17065230391004918,0.050665805354795285,2.9299340738063657,0,,0.0,none,P311,1
E0015909,N0016157,N0015989,lateral,24.214566550914693,draft,provisional,s5c_flows,5.3989,7.28,0.00025,3.6221,held,0.226586,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.9414489746095,342.8203761418549,2.557055664062375,4.964474932363828,2.307055664062375,4.714474932363828,0.23099943829305802,0.07674101115024276,1.7470869720034283,0,,0.0,none,P311,1
E0015910,N0016158,N0016159,lateral,24.999999999993125,draft,drafted,s5c_flows,29.1541,39.312,0.004282,3.6221,held,1.226497,0.5139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.0642126689628,339.93921266896285,5.600643288068454,4.821071754865272,5.350643288068454,4.571071754865272,0.3939209083817391,0.16911712212666846,1.0577419421026788,0,,0.0,none,P249,1
E0015911,N0016159,N0016160,lateral,18.152554234241045,draft,drafted,s5c_flows,30.2339,40.768,0.004491,3.6221,held,1.271972,0.5389,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.93921266896285,339.8484498977916,4.821071754865272,5.071471977208375,4.571071754865272,4.821471977208375,0.39833718948426367,0.17210479541594942,0.7595137450319236,0,,0.0,none,P249,1
E0015912,N0016160,N0015999,lateral,39.422692398780185,draft,drafted,s5c_flows,33.135,44.68,0.004642,3.6221,held,1.393748,0.557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.8484498977916,339.6513364357977,5.071471977208375,5.2376100974054225,4.821471977208375,4.9876100974054225,0.4096168177079711,0.17986320135913897,1.604047599875236,0,,0.0,none,P249,1
E0015913,N0016161,N0016013,main,23.430749027719962,auto_block,provisional,s5c_flows,28.9227,39.0,0.012943,3.6221,held,1.225457,1.5532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.4728912483322,316.3557375031936,7.457833849324061,7.292730514384516,7.207833849324061,7.042730514384516,0.39381851194201073,0.16904817940323275,0.9916051987237084,0,,0.0,none,P323,1
E0015914,N0016162,N0016163,lateral,31.25699921617557,auto_link,provisional,s5c_flows,0.0,0.0,0.000181,3.6221,held,0.000181,0.0217,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,322.38267566797515,322.22639067189425,1.5865626132748503,1.6452829120901242,1.3365626132748503,1.3952829120901242,0.014821040499742756,0.004061245537532315,35.149353174313326,0,,0.0,none,P323,1
E0015915,N0016163,N0016164,lateral,19.0,auto_link,provisional,s5c_flows,0.7416,1.0,0.000441,3.6221,held,0.031531,0.053,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.22639067189425,322.1313906718942,1.6452829120901242,1.6873654316214015,1.3952829120901242,1.4373654316214015,0.11904122111250957,0.031762972389757366,2.6601429631453053,0,,0.0,none,P323,1
E0015916,N0016164,N0016165,lateral,28.861739379323623,auto_link,provisional,s5c_flows,0.7416,1.0,0.0006,3.6221,held,0.03169,0.072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.1313906718942,321.9870819749976,1.6873654316214015,1.8391204175805456,1.4373654316214015,1.5891204175805456,0.11924985775233861,0.03183293451821892,4.033790888492362,0,,0.0,none,P323,1
E0015917,N0016165,N0016013,lateral,21.095023109728988,auto_link,provisional,s5c_flows,0.7416,1.0,0.00084,3.6221,held,0.03193,0.1008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.9870819749976,321.88160685944894,1.8391204175805456,1.7668611581291884,1.5891204175805456,1.5168611581291884,0.11956341598134852,0.03193818040199656,2.9405626763819543,0,,0.0,none,P323,1
E0015918,N0016166,N0016017,main,7.280109889280518,auto_link,provisional,s5c_flows,6.6745,9.0,0.001489,3.6221,held,0.2813,0.1787,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,321.10152173640523,321.0614811320142,2.000468009688518,2.057445869938931,1.7504680096885181,1.807445869938931,0.2560723372230226,0.08286651452923191,0.4738315982786802,0,,0.0,none,P323,1
E0015919,N0016167,N0016168,lateral,12.165525060596439,auto_block,provisional,s5c_flows,2.9664,4.0,0.001393,3.6221,held,0.125754,0.1672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.92510957575615,320.8642819504532,1.922516156665722,1.9877688307968242,1.672516156665722,1.7377688307968242,0.1904027597080588,0.058731951630537266,1.0648939717093757,0,,0.0,none,P323,1
E0015920,N0016168,N0016169,lateral,93.30058949438637,auto_block,provisional,s5c_flows,2.9664,4.0,0.001495,3.6221,held,0.125855,0.1794,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.8642819504532,320.3977790029812,1.9877688307968242,2.722643360300026,1.7377688307968242,2.472643360300026,0.19045343033283477,0.058753231565870284,8.164777196130927,0,,0.0,none,P323,1
E0015921,N0016169,N0016017,lateral,37.33630940518894,auto_block,provisional,s5c_flows,3.708,5.0,0.002272,3.6221,held,0.157723,0.2727,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.3977790029812,320.21109745595527,2.722643360300026,2.9078295459978563,2.472643360300026,2.6578295459978563,0.20519005435043777,0.06506913717492938,3.0326607465927995,0,,0.0,none,P323,1
E0015922,N0016170,N0016171,lateral,21.02379604162864,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,390.04539794921874,389.90874327494816,1.5500000000000114,1.55887757466121,1.3000000000000114,1.30887757466121,0.0,0.0,0.0,0,,0.0,none,P339,1
E0015923,N0016171,N0016052,lateral,12.041594578792296,auto_block,provisional,s5c_flows,0.0,0.0,0.000175,3.6221,held,0.000175,0.021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,389.90874327494816,389.8485353020542,1.55887757466121,1.715856787789562,1.30887757466121,1.465856787789562,0.014575800106812122,0.004015371770384163,13.768934913293434,0,,0.0,none,P339,1
E0015924,N0016172,N0016052,lateral,21.37755832643195,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.85,0.5,cover_min,minimum,tractive,1.0,390.79902504869625,389.9759890531286,1.581773291147499,1.5884030367151354,1.331773291147499,1.3384030367151354,0.0,0.0,0.0,0,,0.0,none,P339,1
E0015925,N0016173,N0016174,lateral,39.99999999990587,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,311.13442849813447,310.8544284981351,1.7069106131936564,1.7104823905367539,1.4569106131936564,1.4604823905367539,0.0,0.0,0.0,0,,0.0,none,P369,1
E0015926,N0016174,N0016175,lateral,30.00000000021746,draft,provisional,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.8544284981351,310.704428498134,1.7104823905367539,2.673531706944118,1.4604823905367539,2.423531706944118,0.01983430777179739,0.005022205756186143,25.208845489156907,0,,0.0,none,P369,1
E0015927,N0016175,N0016176,lateral,39.99999999990587,draft,provisional,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.704428498134,310.5044284981345,2.673531706944118,2.102901824131152,2.423531706944118,1.852901824131152,0.025530390765142158,0.006166662961199304,26.11266990771364,0,,0.0,none,P369,1
E0015928,N0016176,N0016032,lateral,60.117554427009175,draft,provisional,s5c_flows,0.0,0.0,0.000917,3.6221,held,0.000917,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.5044284981345,310.20384072599944,2.102901824131152,3.4187483853286835,1.852901824131152,3.1687483853286835,0.03103493967382039,0.007324130746932139,32.28487797884648,0,,0.0,none,P369,1
E0015929,N0016177,N0016178,lateral,50.000000000052616,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,311.43849673240084,311.18849673240055,1.5572308066616642,2.2172955039275735,1.3072308066616642,1.9672955039275735,0.0,0.0,0.0,0,,0.0,none,P369,1
E0015930,N0016178,N0016179,lateral,49.99999999986948,draft,provisional,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.18849673240055,310.9384967324012,2.2172955039275735,2.697794771505073,1.9672955039275735,2.447794771505073,0.021985998312083907,0.005448037260941702,37.90291082089016,0,,0.0,none,P369,1
E0015931,N0016179,N0016032,lateral,18.106931036342036,draft,provisional,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,310.9384967324012,310.84796207721945,2.697794771505073,2.7746270341086756,2.447794771505073,2.5246270341086756,0.029793860143789975,0.007058831251338965,10.12900585834076,0,,0.0,none,P369,1
E0015932,N0016180,N0016032,lateral,83.89634275254537,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,309.55178396369377,309.13230224993106,1.5519758019312349,4.490286861397067,1.3019758019312349,4.240286861397067,0.0,0.0,0.0,0,,0.0,none,P369,1
E0015933,N0016181,N0016059,lateral,28.442925306655784,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,389.3883656754979,389.0754934971247,1.6950083479396199,1.6985848720159424,1.4450083479396199,1.4485848720159424,0.0,0.0,0.0,0,,0.0,none,P339,1
E0015934,N0016182,N0016183,lateral,21.18962010041709,auto_block,provisional,s5c_flows,0.0,0.0,0.000581,3.6221,held,0.000581,0.0697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.05624793932463,387.95029983882256,2.099513779425365,2.267626186568066,1.849513779425365,2.017626186568066,0.025491867263143186,0.0061587387576871044,13.853843320358099,0,,0.0,none,P339,1
E0015935,N0016183,N0016184,lateral,47.38143096192854,auto_block,provisional,s5c_flows,0.0,0.0,0.000758,3.6221,held,0.000758,0.0909,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.95029983882256,387.71339268401294,2.267626186568066,2.8238692788776802,2.017626186568066,2.5738692788776802,0.02861454928177155,0.0068090582850882375,27.59751720203408,0,,0.0,none,P339,1
E0015936,N0016184,N0016059,lateral,27.85677655436824,auto_block,provisional,s5c_flows,1.0798,1.456,0.001153,3.6221,held,0.04642,0.1383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.71339268401294,387.5741088012411,2.8238692788776802,3.1999695678995295,2.5738692788776802,2.9499695678995295,0.1360659866829293,0.03764617730694078,3.4121650866455573,0,,0.0,none,P339,1
E0015937,N0016185,N0016034,lateral,93.02008605846545,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,309.58164538944726,308.37238427068723,1.6971937218808648,1.7177036199377653,1.4471937218808648,1.4677036199377653,0.0,0.0,0.0,0,,0.0,none,P369,1
E0015938,N0016186,N0016034,main,92.76075568830151,draft,provisional,s5c_flows,0.0,0.0,0.008084,3.6221,held,0.008084,0.9701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,306.96503279748515,306.50122901904365,2.8858583157960993,3.588858871581351,2.6358583157960993,3.338858871581351,0.07309934449586183,0.01769268544703137,21.149472754746046,0,,0.0,none,P369,1
E0015939,N0016187,N0016188,lateral,89.99999999998059,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,309.73088648100475,309.28088648100487,1.6511325619640047,1.6979648373545047,1.4011325619640047,1.4479648373545047,0.0,0.0,0.0,0,,0.0,none,P369,1
E0015940,N0016188,N0016189,lateral,89.99999999998059,draft,provisional,s5c_flows,0.0,0.0,0.00075,3.6221,held,0.00075,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,309.28088648100487,308.830886481005,1.6979648373545047,1.7407993100106296,1.4479648373545047,1.4907993100106296,0.028484329303565512,0.0067816177026250035,52.66053428935449,0,,0.0,none,P369,1
E0015941,N0016189,N0016190,lateral,90.00000000002338,draft,provisional,s5c_flows,0.0,0.0,0.0015,3.6221,held,0.0015,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.830886481005,308.3808864810049,1.7407993100106296,1.973208977979482,1.4907993100106296,1.723208977979482,0.03807395054345743,0.008875404255736602,39.39701498241683,0,,0.0,none,P369,1
E0015942,N0016190,N0016191,lateral,90.00000000017832,draft,provisional,s5c_flows,0.0,0.0,0.00225,3.6221,held,0.00225,0.27,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,308.3808864810049,307.930886481004,1.973208977979482,2.16667821626163,1.723208977979482,1.91667821626163,0.044821214234023486,0.01043473695771266,33.46629549505448,0,,0.0,none,P369,1
E0015943,N0016191,N0016034,lateral,3.3778857420661565,draft,provisional,s5c_flows,0.0,0.0,0.003,3.6221,held,0.003,0.36,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,307.930886481004,307.89035185209923,2.16667821626163,2.1997360385257707,1.91667821626163,1.9497360385257707,0.06700801592725823,0.00966669644598192,0.8401695666115233,0,,0.0,none,P369,1
E0015944,N0016192,N0016075,main,30.199816560307273,draft,drafted,s5c_flows,18.8912,26.538,0.004096,3.6221,held,0.796065,0.4915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.385993481418,346.23499439861644,2.6163868896757663,2.5149750838054388,2.3663868896757663,2.2649750838054388,0.34465858532739374,0.13761859428883166,1.4603735332082444,0,,0.0,none,P248,1
E0015945,N0016193,N0016194,lateral,26.558696510639198,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,347.711304935122,347.57851145256876,1.554686275815527,1.8942973853218632,1.304686275815527,1.6442973853218632,0.13489621704043256,0.037230723305707175,3.281374018897152,0,,0.0,none,P248,1
E0015946,N0016194,N0016195,lateral,76.21138492528067,draft,drafted,s5c_flows,1.8214,2.456,0.000221,3.6221,held,0.076579,0.0266,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,347.5049644210337,347.1239074964073,1.9678444168569058,1.7999511461708266,1.7178444168569058,1.5499511461708266,0.1613162183200473,0.04701196882576872,7.873912257443658,0,,0.0,none,P248,1
E0015947,N0016195,N0016196,lateral,62.66315536797902,draft,drafted,s5c_flows,3.981,5.368,0.000856,3.6221,held,0.167748,0.1028,4.585,0.0,W11a-XG01830,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.1239074964073,346.8105917195674,1.7999511461708266,2.2130288859013376,1.5499511461708266,1.9630288859013376,0.20938784928910417,0.0669145759796265,4.987805769749586,0,,0.0,none,P248,1
E0015948,N0016196,N0016197,lateral,24.566763196204015,draft,drafted,s5c_flows,4.7226,6.368,0.001379,3.6221,held,0.19936,0.1654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.8105917195674,346.6877579035864,2.2130288859013376,2.4676376042261268,1.9630288859013376,2.2176376042261268,0.2215638787345547,0.07238369634513428,1.8479819707462561,0,,0.0,none,P248,1
E0015949,N0016197,N0016198,lateral,31.59766320770468,draft,drafted,s5c_flows,4.7226,6.368,0.001583,3.6221,held,0.199565,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.6877579035864,346.52976958754783,2.4676376042261268,1.7176364183115425,2.2176376042261268,1.4676364183115425,0.2216382305019948,0.07241762474361443,2.3760689612781922,0,,0.0,none,P248,1
E0015950,N0016198,N0016199,lateral,23.552420056813535,draft,drafted,s5c_flows,7.2856,9.824,0.001847,3.6221,held,0.307276,0.2216,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,346.52770778373804,346.2450787430563,1.7196982221213375,1.5565264815530782,1.4696982221213375,1.3065264815530782,0.3447417310307893,0.07192211898755727,1.138650470619025,0,,0.0,none,P248,1
E0015951,N0016199,N0016200,lateral,4.849916735453539,draft,drafted,s5c_flows,7.2856,9.824,0.002043,3.6221,held,0.307472,0.2452,0.0,0.0,,200,PVC-U,2.2,0.5,ground,minimum,tractive,1.0,346.2450787430563,346.1383805748763,1.5565264815530782,1.5514997962174562,1.3065264815530782,1.3014997962174562,0.42428075725430664,0.06252981575707853,0.1905152289111312,0,,0.0,none,P248,1
E0015952,N0016200,N0016075,lateral,23.210090556203582,draft,drafted,s5c_flows,7.2856,9.824,0.002083,3.6221,held,0.307513,0.25,15.473,0.0,W11a-XG01831,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.1383805748763,346.0223301220953,1.5514997962174562,2.7276393603265774,1.3014997962174562,2.4776393603265774,0.254985937703202,0.08828867504240764,1.5170830442173648,0,,0.0,none,P248,1
E0015953,N0016201,N0016202,lateral,18.195820144033007,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,348.6169464437505,348.51686943295834,1.5545623453119788,1.5581122564947805,1.3045623453119788,1.3081122564947805,0.13935040108320515,0.03642707506375606,2.1762669264664707,0,,0.0,none,P280,1
E0015954,N0016202,N0016062,lateral,57.88927938130604,draft,drafted,s5c_flows,2.563,3.456,0.000152,3.6221,held,0.107599,0.0182,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,348.4328680855092,348.08553240922134,1.6421136039439261,1.6567161259349064,1.3921136039439261,1.4067161259349064,0.1924545869767734,0.0524886974972891,5.0132415037642515,0,,0.0,none,P280,1
E0015955,N0016203,N0016204,main,39.999999999930864,draft,drafted,s5c_flows,60.6773,80.488,0.01454,3.6221,held,2.558287,1.7448,7.692,0.0,W11a-XG01832,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.2280666744439,340.02806667444423,8.922720679071745,9.586130102899517,8.672720679071745,9.336130102899517,0.49163713132786313,0.24223829587909657,1.3560136616713914,0,,0.0,none,P280,1
E0015956,N0016204,N0016205,main,39.9999999999947,draft,drafted,s5c_flows,61.4189,81.488,0.014873,3.6221,held,2.589711,1.7848,32.308,0.0,W11a-XG01833,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.02806667444423,339.82806667444424,9.586130102899517,9.740048559930756,9.336130102899517,9.490048559930756,0.49341528531511186,0.2437167471694524,1.3511269036605182,0,,0.0,none,P280,1
E0015957,N0016205,N0016062,main,16.06316637721695,draft,drafted,s5c_flows,61.4189,81.488,0.015206,3.6221,held,2.590044,1.8248,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.82806667444424,339.74775084255816,9.740048559930756,9.994497692598088,9.490048559930756,9.744497692598088,0.49343404012496883,0.24373237186573432,0.5425637833021795,0,,0.0,none,P280,1
E0015958,N0016206,N0016207,sub main,14.560219778561036,auto_block,provisional,s5c_flows,305.7073,417.488,0.037274,3.0586,merrimack,10.859484,4.4729,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.8626936234762,435.7898925245834,6.880806132383157,6.923608451979078,6.630806132383157,6.673608451979078,0.7335747904017058,0.5251059327008689,0.3308051650872538,0,,0.0,none,P251,1
E0015959,N0016207,N0016208,sub main,54.56189146281496,auto_block,provisional,s5c_flows,306.7871,418.944,0.037396,3.0573,merrimack,10.893198,4.4875,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.7898925245834,435.51708306726937,6.923608451979078,7.122534852652507,6.673608451979078,6.872534852652507,0.7341291726949214,0.5260878117960799,1.2386987079881147,0,,0.0,none,P251,1
E0015960,N0016208,N0016089,sub main,14.866068747318506,auto_block,provisional,s5c_flows,307.8669,420.4,0.03785,3.056,merrimack,10.927231,4.542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.51708306726937,435.44275272353275,7.122534852652507,7.236141319436001,6.872534852652507,6.986141319436001,0.7346868570888386,0.5270786925801283,0.33724274507519636,0,,0.0,none,P251,1
E0015961,N0016209,N0016210,main,10.770329614269007,auto_block,provisional,s5c_flows,127.8176,172.352,0.015439,3.399,merrimack,5.043787,1.8527,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.8034932232162,432.74964157514484,9.350162782643167,9.40358718462079,9.100162782643167,9.15358718462079,0.598231246756039,0.3426116320401589,0.300060377227927,0,,0.0,none,P251,1
E0015962,N0016210,N0016211,main,21.93171219946131,auto_block,provisional,s5c_flows,127.8176,172.352,0.015529,3.399,merrimack,5.043877,1.8634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.74964157514484,432.6399830141475,9.40358718462079,9.695313616711871,9.15358718462079,9.445313616711871,0.598234247405183,0.34261484788626173,0.6110123889482318,0,,0.0,none,P251,1
E0015963,N0016211,N0016212,main,52.3450093132096,auto_block,provisional,s5c_flows,127.8176,172.352,0.015711,3.399,merrimack,5.04406,1.8854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.6399830141475,432.3782579675815,9.695313616711871,10.274299405465399,9.445313616711871,10.024299405465399,0.5982403485897816,0.34262138670827735,1.4583048835528314,0,,0.0,none,P251,1
E0015964,N0016212,N0016213,main,7.280109889280518,auto_block,provisional,s5c_flows,127.8176,172.352,0.016148,3.399,merrimack,5.044496,1.9377,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,432.3782579675815,432.33821736319044,10.274299405465399,10.420388593840812,10.024299405465399,10.170388593840812,0.6192892281575979,0.3340953670269906,0.19592649008657448,0,,0.0,none,P251,1
E0015965,N0016213,N0016089,main,27.018512172212592,auto_block,provisional,s5c_flows,128.8974,173.808,0.016208,3.3955,merrimack,5.081877,1.945,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,432.33821736319044,432.18961554624326,10.420388593840812,10.48927849672549,10.170388593840812,10.23927849672549,0.6205810230449462,0.33538956715233625,0.7256240836918553,0,,0.0,none,P251,1
E0015966,N0016214,N0016094,trunk main,16.61122358490272,main_pipe,drafted,s5c_flows,48320.7421,63826.886,9.25788,1.6575,merrimack,936.27032,1110.9456,0.0,0.0,,1200,GRP,0.25,0.075,table11,minimum,velocity,1.0,343.29497560575476,343.25344754679253,6.4482189743233675,6.424897179769971,5.1982189743233675,5.174897179769971,1.6728604723832048,0.4959691066608709,0.1654972013419814,0,,0.0,none,P321,1
E0015967,N0016215,N0016216,main,52.07916738019964,draft,provisional,s5c_flows,132.2555,190.18,0.007433,3.385,merrimack,5.188925,0.8919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.0918559364484,346.83146009954737,3.0758686729266174,3.127341169983879,2.8258686729266174,2.877341169983879,0.6030140866825616,0.34777069919103953,1.4394126806862675,0,,0.0,none,P321,1
E0015968,N0016216,N0016094,main,76.18729505941928,draft,provisional,s5c_flows,135.4949,194.548,0.007867,3.3751,merrimack,5.30075,0.944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.83146009954737,346.45052362425025,3.127341169983879,3.227821102312248,2.877341169983879,2.977821102312248,0.6066245798818383,0.35170993462608,2.093202770052044,0,,0.0,none,P321,1
E0015969,N0016217,N0016218,lateral,59.99954666779143,draft,drafted,s5c_flows,5.0246,8.456,0.0,3.6221,held,0.210642,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.62230224609374,347.3223045127548,1.5500000000000114,1.8120643837295916,1.3000000000000114,1.5620643837295916,0.22557797989823344,0.07422466540018688,4.433023315991765,0,,0.0,none,P321,1
E0015970,N0016218,N0016219,lateral,59.99999999996943,draft,drafted,s5c_flows,5.0246,8.456,0.0005,3.6221,held,0.211142,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.3223045127548,347.02230451275494,1.8120643837295916,2.2670021278700574,1.5620643837295916,2.0170021278700574,0.2257523264969452,0.07430505217909014,4.429633198101381,0,,0.0,none,P321,1
E0015971,N0016219,N0016220,lateral,3.2619982491101607,draft,drafted,s5c_flows,5.0246,8.456,0.001,3.6221,held,0.211642,0.12,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,347.02230451275494,346.9815295346411,2.2670021278700574,2.3327404848901665,2.0170021278700574,2.0827404848901665,0.30949884139076334,0.06012613733356084,0.1756602294240183,0,,0.0,none,P321,1
E0015972,N0016220,N0016221,lateral,15.78116195416722,draft,drafted,s5c_flows,5.0246,8.456,0.001027,3.6221,held,0.21167,0.1233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.9815295346411,346.90262372487024,2.3327404848901665,2.4292854548172613,2.0827404848901665,2.1792854548172613,0.2259361200571413,0.07438983321608764,1.164131551149356,0,,0.0,none,P321,1
E0015973,N0016221,N0016222,lateral,35.8397670149873,draft,drafted,s5c_flows,8.3112,13.368,0.001159,3.6221,held,0.349586,0.139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.90262372487024,346.7234248897953,2.4292854548172613,2.7240238406734534,2.1792854548172613,2.4740238406734534,0.2657080698223495,0.09367068269412024,2.2480666494215193,0,,0.0,none,P321,1
E0015974,N0016222,N0016223,lateral,49.99999999998323,draft,drafted,s5c_flows,17.8327,28.368,0.001457,3.6221,held,0.74905,0.1749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.7234248897953,346.47342488979535,2.7240238406734534,3.0106449344233965,2.4740238406734534,2.7606449344233965,0.33817506157827043,0.13371427605930114,2.464206938985592,0,,0.0,none,P321,1
E0015975,N0016223,N0016224,lateral,49.99999999998323,draft,drafted,s5c_flows,20.7991,32.368,0.001874,3.6221,held,0.873827,0.2249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.47342488979535,346.2234248897954,3.0106449344233965,3.4409733035639647,2.7606449344233965,3.1909733035639647,0.3547976382467236,0.14383435210078993,2.348756709461409,0,,0.0,none,P321,1
E0015976,N0016224,N0016094,lateral,5.699685830102674,draft,drafted,s5c_flows,22.2824,34.368,0.002291,3.6221,held,0.936424,0.2749,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,346.2234248897954,346.18067724606965,3.4409733035639647,3.4976674804928507,3.1909733035639647,3.2476674804928507,0.417718959056211,0.1348226438696301,0.22741310102293313,0,,0.0,none,P321,1
E0015977,N0016225,N0016226,lateral,49.99999999999596,draft,drafted,s5c_flows,23.6791,32.994,0.001754,3.6221,held,0.99444,0.2104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.4746327827365,348.2246327827365,2.731452422341647,3.154761748513522,2.481452422341647,2.904761748513522,0.36929746161567173,0.15296074129625065,2.256536857002599,0,,0.0,none,P321,1
E0015978,N0016226,N0016099,lateral,50.06723072521764,draft,drafted,s5c_flows,25.5004,35.45,0.00217,3.6221,held,1.071214,0.2604,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.2246327827365,347.97429662911037,3.154761748513522,3.12317651542088,2.904761748513522,2.87317651542088,0.3778702797459295,0.15849040107720108,2.2083076922095057,0,,0.0,none,P321,1
E0015979,N0016227,N0016228,main,49.99999999995109,draft,provisional,s5c_flows,122.2973,172.832,0.008712,3.4172,merrimack,4.845663,1.0454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.9467887260038,345.696788726004,4.523090424386851,4.9363899849334985,4.273090424386851,4.6863899849334985,0.5915169399368484,0.3354799568092016,1.4088072159378677,0,,0.0,none,P321,1
E0015980,N0016228,N0016229,main,50.00000000013634,draft,provisional,s5c_flows,125.5367,177.2,0.009128,3.4064,merrimack,4.958517,1.0954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.696788726004,345.4467887260033,4.9363899849334985,5.399280609934181,4.6863899849334985,5.149280609934181,0.5953683958583752,0.33955521989453397,1.3996936000174203,0,,0.0,none,P321,1
E0015981,N0016229,N0016099,main,13.89008405449038,draft,provisional,s5c_flows,127.6963,180.112,0.009545,3.3994,merrimack,5.033697,1.1454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.4467887260033,345.37733830573086,5.399280609934181,5.720134838800391,5.149280609934181,5.470134838800391,0.5978945620963054,0.342250966030343,0.3871943576414132,0,,0.0,none,P321,1
E0015982,N0016230,N0016231,lateral,58.133894362615564,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.99513549804686,349.7044660262338,1.5500000000000114,1.5858171768912257,1.3000000000000114,1.3358171768912257,0.0,0.0,0.0,0,,0.0,none,P321,1
E0015983,N0016231,N0016232,lateral,38.364688500793854,draft,provisional,s5c_flows,0.0,0.0,0.000484,3.6221,held,0.000484,0.0581,0.0,0.0,,200,PVC-U,4.5,0.5,ground,minimum,tractive,1.0,349.7044660262338,347.9780550436981,1.5858171768912257,1.5646695656769225,1.3358171768912257,1.3146695656769225,0.04673781872563896,0.0036380926926992962,13.6808155033232,0,,0.0,none,P321,1
E0015984,N0016232,N0016233,lateral,53.50141713644324,draft,provisional,s5c_flows,0.0,0.0,0.000804,3.6221,held,0.000804,0.0965,0.0,0.0,,200,PVC-U,4.5,0.5,cover_min,minimum,tractive,1.0,347.699959915167,345.29239614402707,1.8427646942079718,1.855766697769809,1.5927646942079718,1.605766697769809,0.058830042308252076,0.004377822603662568,15.157056677525286,0,,0.0,none,P321,1
E0015985,N0016233,N0016234,lateral,14.50461547416408,draft,provisional,s5c_flows,1.0798,1.456,0.00125,3.6221,held,0.046517,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.29239614402707,345.21987306665625,1.855766697769809,1.7819885056093767,1.605766697769809,1.5319885056093767,0.1361634745737001,0.03768087524919675,1.7753923509437284,0,,0.0,none,P321,1
E0015986,N0016234,N0016235,lateral,33.81651432764595,draft,provisional,s5c_flows,1.0798,1.456,0.001371,3.6221,held,0.046638,0.1645,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.21987306665625,345.050790495018,1.7819885056093767,1.9565947588882295,1.5319885056093767,1.7065947588882295,0.13628488572326614,0.0377241039376002,4.135517809890308,0,,0.0,none,P321,1
E0015987,N0016235,N0016114,lateral,34.73503287516112,draft,provisional,s5c_flows,1.0798,1.456,0.001653,3.6221,held,0.04692,0.1983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.050790495018,344.8771153306422,1.9565947588882295,2.533498683029677,1.7065947588882295,2.283498683029677,0.13656699832389857,0.03782461908848769,4.239071091047849,0,,0.0,none,P321,1
E0015988,N0016236,N0016237,lateral,70.00000000004346,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.3126690785752,344.962669078575,1.5507037241591775,1.7344744761124957,1.3007037241591775,1.4844744761124957,0.13489621704043256,0.037230723305707175,8.648624047905695,0,,0.0,none,P321,1
E0015989,N0016237,N0016238,lateral,71.88868006938164,draft,provisional,s5c_flows,3.2393,4.368,0.000583,3.6221,held,0.136385,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.962669078575,344.6032256782281,1.7344744761124957,2.815628081537511,1.4844744761124957,2.565628081537511,0.19558659842571383,0.06092450178145106,6.125903704379302,0,,0.0,none,P321,1
E0015990,N0016238,N0016114,lateral,22.33918958843248,draft,provisional,s5c_flows,3.2393,4.368,0.001182,3.6221,held,0.136984,0.1419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.6032256782281,344.49152973028595,2.815628081537511,2.919084283385928,2.565628081537511,2.669084283385928,0.19587010843009267,0.06104531841513042,1.9008506681189592,0,,0.0,none,P321,1
E0015991,N0016239,N0016125,lateral,89.19549904968075,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.1552307128906,345.7092532176422,1.5500000000000114,4.3090573292328145,1.3000000000000114,4.0590573292328145,0.17065230391004918,0.050665805354795285,8.71123106320085,0,,0.0,none,P311,1
E0015992,N0016240,N0016129,main,44.27615374282427,draft,drafted,s5c_flows,69.9791,95.426,0.011131,3.6221,held,2.944836,1.3358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.3535002694631,338.13211950074896,8.629348851630652,9.643667852766669,8.379348851630652,9.393667852766669,0.5124456015028487,0.2599111037175529,1.440027767922281,0,,0.0,none,P311,1
E0015993,N0016241,N0016242,lateral,51.62567115894019,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.09107020963376,344.83294185383903,1.550134624350619,3.0722400309265936,1.300134624350619,2.8222400309265936,0.19530982006149752,0.060806644196143594,4.405451054012946,0,,0.0,none,P311,1
E0015994,N0016242,N0016243,lateral,88.37432884106273,auto_road,derived,s5c_flows,7.2203,9.736,0.00043,3.6221,held,0.303123,0.0516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.83294185383903,344.3910702096337,3.0722400309265936,5.717541850913165,2.8222400309265936,5.467541850913165,0.25380823091009075,0.08770584721397098,5.80322188686679,0,,0.0,none,P311,1
E0015995,N0016243,N0016244,lateral,75.93910680191117,auto_road,derived,s5c_flows,9.3799,12.648,0.001167,3.6221,held,0.394394,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.3910702096337,344.01137467562415,5.717541850913165,5.227547443516471,5.467541850913165,4.977547443516471,0.27615949787339417,0.09904895832975216,4.583046354654415,0,,0.0,none,P311,1
E0015996,N0016244,N0016129,lateral,75.89901808986365,auto_road,derived,s5c_flows,12.6192,17.016,0.001799,3.6221,held,0.530829,0.2159,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.01137467562415,343.63187958517483,5.227547443516471,4.143907768340796,4.977547443516471,3.893907768340796,0.30349324870605976,0.11373982628921284,4.168078335265463,0,,0.0,none,P311,1
E0015997,N0016245,N0016246,lateral,8.147916127856266,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.35167236328124,345.31093278264194,1.5500000000000114,1.7766221489986833,1.3000000000000114,1.5266221489986833,0.19530982006149752,0.060806644196143594,0.6952983832977708,0,,0.0,none,P311,1
E0015998,N0016246,N0016247,lateral,55.84207567363241,auto_road,derived,s5c_flows,4.3191,5.824,6.8e-05,3.6221,held,0.181137,0.0081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.31093278264194,345.0317224042738,1.7766221489986833,3.3579870683824424,1.5266221489986833,3.1079870683824424,0.21472705329988037,0.06929149154268163,4.334345611903041,0,,0.0,none,P311,1
E0015999,N0016247,N0016248,lateral,71.00996102622517,auto_road,derived,s5c_flows,7.5585,10.192,0.000533,3.6221,held,0.317404,0.064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.0317224042738,344.6766725991427,3.3579870683824424,4.70000586765417,3.1079870683824424,4.45000586765417,0.2575962550685024,0.08958634238746419,4.594396568856791,0,,0.0,none,P311,1
E0016000,N0016248,N0016130,lateral,73.27670414741338,auto_road,derived,s5c_flows,14.0372,18.928,0.001125,3.6221,held,0.589599,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.6766725991427,344.3102890784056,4.70000586765417,5.254835433313133,4.45000586765417,5.004835433313133,0.3137167363590201,0.11947053997642385,3.892933531793626,0,,0.0,none,P311,1
E0016001,N0016249,N0016143,main,41.74643279760727,draft,drafted,s5c_flows,34.553,46.592,0.004639,3.6221,held,1.453189,0.5567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.19913560484554,343.9904034408575,1.9745399322638377,2.1175677505487442,1.7245399322638377,1.8675677505487442,0.41486001299153696,0.18353296082507137,1.6771292922230003,0,,0.0,none,P311,1
E0016002,N0016250,N0016251,lateral,69.99999999997858,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.8473388671875,343.4973388671876,1.5500000000000114,3.6470092773436704,1.3000000000000114,3.3970092773436704,0.0,0.0,0.0,0,,0.0,none,P311,1
E0016003,N0016251,N0016252,lateral,69.99999999997858,auto_road,derived,s5c_flows,4.3191,5.824,0.000583,3.6221,held,0.181652,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.4973388671876,343.14733886718767,3.6470092773436704,5.5294189453123295,3.3970092773436704,5.2794189453123295,0.21492678347502986,0.06938105304634437,5.428205120846899,0,,0.0,none,P311,1
E0016004,N0016252,N0016253,lateral,50.00000000007445,auto_road,derived,s5c_flows,7.5585,10.192,0.001167,3.6221,held,0.318037,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.14733886718767,342.8973388671873,5.5294189453123295,5.623321533203352,5.2794189453123295,5.373321533203352,0.257761328674338,0.08966867736961856,3.2329649199916566,0,,0.0,none,P311,1
E0016005,N0016253,N0016254,lateral,49.99999999996009,auto_road,derived,s5c_flows,10.7978,14.56,0.001583,3.6221,held,0.454255,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.8973388671873,342.6473388671875,5.623321533203352,5.753082275390625,5.373321533203352,5.503082275390625,0.2888730873103368,0.10576876974850455,2.8847731752782386,0,,0.0,none,P311,1
E0016006,N0016254,N0016255,lateral,14.519513141129936,auto_road,derived,s5c_flows,12.9574,17.472,0.002,3.6221,held,0.545206,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.6473388671875,342.5747413014818,5.753082275390625,5.782863678986928,5.503082275390625,5.532863678986928,0.30606660644680084,0.11517007899299539,0.7906510563005863,0,,0.0,none,P311,1
E0016007,N0016255,N0016256,lateral,10.480486858876748,auto_road,derived,s5c_flows,14.0372,18.928,0.002121,3.6221,held,0.590595,0.2545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.5747413014818,342.52233886718744,5.782863678986928,5.760589599609432,5.532863678986928,5.510589599609432,0.3138835478619924,0.11956512489959123,0.5564954970436353,0,,0.0,none,P311,1
E0016008,N0016256,N0016257,lateral,49.99999999997762,auto_road,derived,s5c_flows,15.1169,20.384,0.002208,3.6221,held,0.635949,0.265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.52233886718744,342.27233886718756,5.760589599609432,4.923339843749943,5.510589599609432,4.673339843749943,0.32127377807819607,0.12379054838494466,2.5938417331094232,0,,0.0,none,P311,1
E0016009,N0016257,N0016258,lateral,49.99999999997762,auto_road,derived,s5c_flows,17.2765,23.296,0.002625,3.6221,held,0.7269,0.315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.27233886718756,342.02233886718767,4.923339843749943,4.1983032226560795,4.673339843749943,3.9483032226560795,0.33501799065661114,0.13183280828563587,2.4874286055494723,0,,0.0,none,P311,1
E0016010,N0016258,N0016143,lateral,5.99411265897379,auto_road,derived,s5c_flows,20.5158,27.664,0.003042,3.6221,held,0.863118,0.365,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,342.02233886718767,341.98038007857485,4.1983032226560795,4.1275911128313965,3.9483032226560795,3.8775911128313965,0.39754936829127047,0.13188962107651075,0.25129426837969104,0,,0.0,none,P311,1
E0016011,N0016259,N0016260,lateral,59.99999999979288,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.1,0.5,ground,minimum,tractive,1.0,346.7141906738281,345.45419067383244,1.5500000000000114,1.5767236328081822,1.3000000000000114,1.3267236328081822,0.21899301276626007,0.026896608484863888,4.56635573603386,0,,0.0,none,P311,1
E0016012,N0016260,N0016261,lateral,60.00000000023217,auto_road,derived,s5c_flows,7.5585,10.192,0.0005,3.6221,held,0.31737,0.06,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,345.35900799788357,344.87900799788173,1.671906308757059,1.664876279462021,1.421906308757059,1.414876279462021,0.303020625690173,0.08022837185572221,3.3001053896124257,0,,0.0,none,P311,1
E0016013,N0016261,N0016262,lateral,14.508880813928615,auto_road,derived,s5c_flows,10.7978,14.56,0.001,3.6221,held,0.453672,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.87900799788173,344.8064635938121,1.664876279462021,2.0069519335316386,1.414876279462021,1.7569519335316386,0.28875522344409216,0.10570557200368383,0.8374382889006436,0,,0.0,none,P311,1
E0016014,N0016262,N0016263,lateral,35.49111918605707,auto_road,derived,s5c_flows,12.9574,17.472,0.001121,3.6221,held,0.544327,0.1345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.8064635938121,344.62900799788184,2.0069519335316386,3.0531514259462824,1.7569519335316386,2.8031514259462824,0.30591068135460225,0.11508318358580386,1.9336319035401084,0,,0.0,none,P311,1
E0016015,N0016263,N0016264,lateral,69.99983143107116,auto_road,derived,s5c_flows,18.3563,24.752,0.001417,3.6221,held,0.770959,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.62900799788184,344.2790088407265,3.0531514259462824,4.031904245211024,2.8031514259462824,3.781904245211024,0.3412319930168147,0.1355483346489032,3.418975597423042,0,,0.0,none,P311,1
E0016016,N0016264,N0016265,lateral,70.00000000005697,auto_road,derived,s5c_flows,23.7552,32.032,0.002,3.6221,held,0.997878,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.2790088407265,343.92900884072617,4.031904245211024,4.890815378023831,3.781904245211024,4.640815378023831,0.36969151158666436,0.15321271332282888,3.1557842961025684,0,,0.0,none,P311,1
E0016017,N0016265,N0016266,lateral,13.948409659194994,auto_road,derived,s5c_flows,28.0743,37.856,0.002583,3.6221,held,1.17953,0.31,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.92900884072617,343.8592667924302,4.890815378023831,4.898545707569781,4.640815378023831,4.648545707569781,0.3892315977405136,0.16597508620314055,0.5972626468904976,0,,0.0,none,P311,1
E0016018,N0016266,N0016130,lateral,83.15643005711239,auto_road,derived,s5c_flows,32.3934,43.68,0.0027,3.6221,held,1.360715,0.3239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.8592667924302,343.44348464214465,4.898545707569781,6.121639869574096,4.648545707569781,5.871639869574096,0.4066313072106678,0.17779169014473356,3.40834676616241,0,,0.0,none,P311,1
E0016019,N0016267,N0016268,lateral,70.00000000012741,draft,provisional,s5c_flows,4.9479,6.912,0.0,3.6221,held,0.20743,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.62392696208445,342.2739269620838,1.5502063386967961,2.707701455884944,1.3002063386967961,2.457701455884944,0.22445094648162486,0.0737058768204373,5.197869222459714,0,,0.0,none,P311,1
E0016020,N0016268,N0016269,lateral,69.99999999976465,draft,provisional,s5c_flows,8.1873,11.28,0.000583,3.6221,held,0.343815,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.2739269620838,341.923926962085,2.707701455884944,3.568107950024398,2.457701455884944,3.318107950024398,0.26429374007273093,0.09295291663332858,4.4142803622276094,0,,0.0,none,P311,1
E0016021,N0016269,N0016270,lateral,7.095539116763782,draft,provisional,s5c_flows,10.3468,14.192,0.001167,3.6221,held,0.434932,0.14,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,341.923926962085,341.8813537273844,3.568107950024398,3.7468811358968424,3.318107950024398,3.4968811358968424,0.3035261224008443,0.0992752353484899,0.38961715829921406,0,,0.0,none,P311,1
E0016022,N0016270,N0016271,lateral,68.70671286603249,draft,provisional,s5c_flows,11.4266,15.648,0.001226,3.6221,held,0.480259,0.1471,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.8813537273844,341.5378201630542,3.7468811358968424,5.082724270539529,3.4968811358968424,4.832724270539529,0.2940235444461343,0.10854695619991431,3.8946264771334604,0,,0.0,none,P311,1
E0016023,N0016271,N0016272,lateral,4.197748017296389,draft,provisional,s5c_flows,13.5862,18.56,0.001798,3.6221,held,0.571366,0.2158,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,341.5378201630542,341.49584268288123,5.082724270539529,5.176184905009393,4.832724270539529,4.926184905009393,0.39515686542905765,0.09988744184256179,0.17704985810881765,0,,0.0,none,P311,1
E0016024,N0016272,N0016273,lateral,20.000000000065743,draft,provisional,s5c_flows,14.666,20.016,0.001833,3.6221,held,0.616668,0.22,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.49584268288123,341.3958426828809,5.176184905009393,7.07751547141595,4.926184905009393,6.82751547141595,0.3181799931297594,0.1220132972445934,1.0476250566719003,0,,0.0,none,P311,1
E0016025,N0016273,N0016274,lateral,14.999999999955296,draft,provisional,s5c_flows,15.7457,21.472,0.002,3.6221,held,0.662102,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.3958426828809,341.32084268288116,7.07751547141595,7.421802580790711,6.82751547141595,7.171802580790711,0.3253639492947067,0.1261587399857264,0.768370314354683,0,,0.0,none,P311,1
E0016026,N0016274,N0016275,lateral,32.140700925207305,draft,provisional,s5c_flows,17.9053,24.384,0.002125,3.6221,held,0.752761,0.255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.32084268288116,341.1601391782551,7.421802580790711,6.253496075651128,7.171802580790711,6.003496075651128,0.3386973651392412,0.13402678448781796,1.581584044898706,0,,0.0,none,P311,1
E0016027,N0016275,N0016276,lateral,7.85929907475843,draft,provisional,s5c_flows,18.9851,25.84,0.002393,3.6221,held,0.798296,0.2871,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,341.1601391782551,341.11691303334396,6.253496075651128,6.2203062049372875,6.003496075651128,5.9703062049372875,0.35664873300649963,0.134680876430246,0.3672754331928423,0,,0.0,none,P311,1
E0016028,N0016276,N0016277,lateral,45.00000000004211,draft,provisional,s5c_flows,20.0649,27.296,0.002458,3.6221,held,0.843629,0.295,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,341.11691303334396,340.86941303334373,6.2203062049372875,8.875398978375017,5.9703062049372875,8.625398978375017,0.3628413301812017,0.13824645592551704,2.067019210921078,0,,0.0,none,P311,1
E0016029,N0016277,N0016125,lateral,31.017716148212294,draft,provisional,s5c_flows,22.2244,30.208,0.002833,3.6221,held,0.934538,0.34,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,340.86941303334373,340.6988155945286,8.875398978375017,9.319494952346417,8.625398978375017,9.069494952346417,0.37456648157617733,0.14512265735379176,1.3801606957145771,0,,0.0,none,P311,1
E0016030,N0016278,N0016158,lateral,40.934386451802574,draft,drafted,s5c_flows,18.3563,24.752,0.003021,3.6221,held,0.772563,0.3625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.2688846012218,340.0642126689628,7.370031414403172,5.600643288068454,7.120031414403172,5.350643288068454,0.3414533132638358,0.1356815896177726,1.9980470175421996,0,,0.0,none,P249,1
E0016031,N0016279,N0016280,lateral,49.99999999998784,auto_road,derived,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,345.02482818480706,344.7748281848071,1.5543954480054367,1.5734384167553799,1.3043954480054367,1.3234384167553799,0.19530982006149752,0.060806644196143594,4.266725211618841,0,,0.0,none,P249,1
E0016032,N0016280,N0016281,lateral,49.999999999973326,auto_road,derived,s5c_flows,7.5585,10.192,0.000417,3.6221,held,0.317287,0.05,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,344.7661722037675,344.1661722037678,1.5820943977950037,1.5596578743571854,1.3320943977950037,1.3096578743571854,0.3483482141641239,0.07298416108174652,2.392242300803829,0,,0.0,none,P249,1
E0016033,N0016281,N0016158,lateral,10.42115111394831,auto_road,derived,s5c_flows,9.718,13.104,0.000833,3.6221,held,0.408238,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.158677764913,344.10657200934327,1.5671523132119773,1.5582839476879826,1.3171523132119773,1.3082839476879826,0.27921633886430614,0.10064681012881624,0.622047594369277,0,,0.0,none,P249,1
E0016034,N0016282,N0016161,lateral,18.407513635174837,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,322.3764595490857,322.2844219809098,1.5509086149767768,1.6463031167464237,1.3009086149767768,1.3963031167464237,0.0,0.0,0.0,0,,0.0,none,P323,1
E0016035,N0016283,N0016284,main,34.828149534535996,auto_link,provisional,s5c_flows,27.4395,37.0,0.012357,3.6221,held,1.162691,1.4829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.73217892783447,316.5580381801618,7.413878201071782,7.252935940931934,7.163878201071782,7.002935940931934,0.38751697904817484,0.16483396714271253,1.4979192920389979,0,,0.0,none,P323,1
E0016036,N0016284,N0016161,main,17.029386365926403,auto_link,provisional,s5c_flows,28.9227,39.0,0.012648,3.6221,held,1.225162,1.5177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.5580381801618,316.4728912483322,7.252935940931934,7.457833849324061,7.002935940931934,7.207833849324061,0.3937894551769004,0.16902861842467504,0.7207483653194134,0,,0.0,none,P323,1
