EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0016037,N0016285,N0016162,lateral,11.704699910719626,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,322.46268311572527,322.4041596161717,1.5545898334934805,1.5650786650783175,1.3045898334934805,1.3150786650783175,0.0,0.0,0.0,0,,0.0,none,P323,1
E0016038,N0016286,N0016162,lateral,10.000000000038698,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,322.6113719093728,322.411371909372,1.5575734031272077,1.5578663718779922,1.3075734031272077,1.3078663718779922,0.0,0.0,0.0,0,,0.0,none,P323,1
E0016039,N0016287,N0016166,lateral,68.28651364080665,auto_link,provisional,s5c_flows,3.708,5.0,0.000589,3.6221,held,0.156039,0.0706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.44295430460926,321.10152173640523,1.771401164140741,2.000468009688518,1.521401164140741,1.7504680096885181,0.2044666167337479,0.06475317394694155,5.566231685449814,0,,0.0,none,P323,1
E0016040,N0016288,N0016289,lateral,10.048839349674076,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,321.45050577954186,321.40026158279346,1.5516914860831434,1.585212050019038,1.3016914860831434,1.335212050019038,0.11845872128933585,0.03156792542268341,1.4138313667832794,0,,0.0,none,P323,1
E0016041,N0016289,N0016166,lateral,29.732137494637012,auto_block,provisional,s5c_flows,1.4832,2.0,8.4e-05,3.6221,held,0.062264,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.40026158279346,321.2516008953203,1.585212050019038,1.85038885077347,1.335212050019038,1.60038885077347,0.15040985860044512,0.0428736773535944,3.294568783732308,0,,0.0,none,P323,1
E0016042,N0016290,N0016167,lateral,29.0,auto_link,provisional,s5c_flows,2.2248,3.0,0.000287,3.6221,held,0.093558,0.0345,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,321.60368198211114,321.2846819821111,1.5708480471857342,1.562943750310751,1.3208480471857342,1.312943750310751,0.22581528211045937,0.04289804530662264,2.140392487240553,0,,0.0,none,P323,1
E0016043,N0016291,N0016292,lateral,92.02173656261873,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,321.4437417581228,320.98363307530974,1.550276796564674,1.74305149500276,1.300276796564674,1.49305149500276,0.11845872128933585,0.03156792542268341,12.947089017033383,0,,0.0,none,P323,1
E0016044,N0016292,N0016167,lateral,11.704699910719626,auto_block,provisional,s5c_flows,0.7416,1.0,0.000767,3.6221,held,0.031857,0.092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.98363307530974,320.92510957575615,1.74305149500276,1.922516156665722,1.49305149500276,1.672516156665722,0.11946821479831961,0.031906213361818786,1.632888983690338,0,,0.0,none,P323,1
E0016045,N0016293,N0016294,lateral,16.401219466856727,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.24791259765624,388.16590650032197,1.5500000000000114,1.7276176695999084,1.3000000000000114,1.4776176695999084,0.0,0.0,0.0,0,,0.0,none,P339,1
E0016046,N0016294,N0016182,lateral,21.93171219946131,auto_block,provisional,s5c_flows,0.0,0.0,0.000137,3.6221,held,0.000137,0.0164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.16590650032197,388.05624793932463,1.7276176695999084,2.099513779425365,1.4776176695999084,1.849513779425365,0.012886852228299064,0.0037023478426577994,28.364454731233817,0,,0.0,none,P339,1
E0016047,N0016295,N0016182,lateral,31.400636936215164,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,388.6161682128906,388.45916502820955,1.5500000000000114,1.6965966905404457,1.3000000000000114,1.4465966905404457,0.0,0.0,0.0,0,,0.0,none,P339,1
E0016048,N0016296,N0016297,lateral,50.00000000001478,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,315.6345403390296,315.2595403390295,1.709301213704748,1.7143366140954868,1.459301213704748,1.4643366140954868,0.0,0.0,0.0,0,,0.0,none,P369,1
E0016049,N0016297,N0016298,lateral,49.99999999997253,draft,provisional,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.2595403390295,315.0095403390296,1.7143366140954868,1.720257024251623,1.4643366140954868,1.470257024251623,0.021985998312083907,0.005448037260941702,37.90291082096828,0,,0.0,none,P369,1
E0016050,N0016298,N0016299,lateral,15.000000000104764,draft,provisional,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,315.0095403390296,314.9345403390291,1.720257024251623,1.7317499441739983,1.470257024251623,1.4817499441739983,0.029793860143789975,0.007058831251338965,8.390990586490162,0,,0.0,none,P369,1
E0016051,N0016299,N0016300,lateral,14.999999999784412,draft,provisional,s5c_flows,0.0,0.0,0.000958,3.6221,held,0.000958,0.115,0.0,0.0,,200,PVC-U,6.9,0.5,ground,minimum,tractive,1.0,314.9345403390291,313.899540339044,1.7317499441739983,1.5551105398622553,1.4817499441739983,1.3051105398622553,0.07232540323398198,0.004287414335170409,3.4566001545490828,0,,0.0,none,P369,1
E0016052,N0016300,N0016301,lateral,30.000000000167283,draft,provisional,s5c_flows,0.0,0.0,0.001083,3.6221,held,0.001083,0.13,0.0,0.0,,200,PVC-U,15.5,0.5,cover_min,minimum,tractive,1.0,313.65336652395575,309.0033665239298,1.8012843549504964,1.7965297163045761,1.5512843549504964,1.5465297163045761,0.09708474221919378,0.003823169713156077,5.150139852809306,0,,0.0,none,P369,1
E0016053,N0016301,N0016302,lateral,29.999999999889177,draft,provisional,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,4.7,0.5,cover_min,minimum,tractive,1.0,308.9000155743161,307.4900155743213,1.8998806659182605,1.665929249897431,1.6498806659182605,1.415929249897431,0.07424583031457194,0.005252126003631702,6.734384919391492,0,,0.0,none,P369,1
E0016054,N0016302,N0016303,lateral,3.0136999565936997,draft,provisional,s5c_flows,0.0,0.0,0.001583,3.6221,held,0.001583,0.19,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,307.4900155743213,307.4493306249073,1.665929249897431,1.8023478418895706,1.415929249897431,1.5523478418895706,0.05384575624067584,0.007299525167083348,0.9328187793553879,0,,0.0,none,P369,1
E0016055,N0016303,N0016304,lateral,39.99999999992287,draft,provisional,s5c_flows,0.0,0.0,0.001608,3.6221,held,0.001608,0.193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.4493306249073,307.2493306249077,1.8023478418895706,2.3138407618110364,1.5523478418895706,2.0638407618110364,0.039166669129969814,0.009123199806786414,17.021275525195392,0,,0.0,none,P369,1
E0016056,N0016304,N0016305,lateral,39.99999999992287,draft,provisional,s5c_flows,0.0,0.0,0.001942,3.6221,held,0.001942,0.233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.2493306249077,307.0493306249081,2.3138407618110364,2.614060488373127,2.0638407618110364,2.364060488373127,0.0422649264043342,0.00983579054096137,15.773520111867878,0,,0.0,none,P369,1
E0016057,N0016305,N0016186,lateral,16.859565484593638,draft,provisional,s5c_flows,0.0,0.0,0.002275,3.6221,held,0.002275,0.273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.0493306249081,306.96503279748515,2.614060488373127,2.8858583157960993,2.364060488373127,2.6358583157960993,0.04501819942051076,0.0104813003140736,6.241759148379831,0,,0.0,none,P369,1
E0016058,N0016306,N0016307,lateral,69.99999999990649,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,313.0919677734375,312.741967773438,1.5500000000000114,2.5781005859370225,1.3000000000000114,2.3281005859370225,0.0,0.0,0.0,0,,0.0,none,P369,1
E0016059,N0016307,N0016308,lateral,23.04546672458352,draft,provisional,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.741967773438,312.6267404398151,2.5781005859370225,2.644713417606795,2.3281005859370225,2.394713417606795,0.025530390765142158,0.006166662961199304,15.044466636241607,0,,0.0,none,P369,1
E0016060,N0016308,N0016309,lateral,76.95453327552569,draft,provisional,s5c_flows,0.0,0.0,0.000775,3.6221,held,0.000775,0.093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.6267404398151,312.24196777343747,2.644713417606795,2.361120605468784,2.394713417606795,2.111120605468784,0.028888318447320944,0.006866838849808793,44.39772280033969,0,,0.0,none,P369,1
E0016061,N0016309,N0016310,lateral,84.99999999997178,draft,provisional,s5c_flows,0.0,0.0,0.001417,3.6221,held,0.001417,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,312.24196777343747,311.8169677734376,2.361120605468784,5.486621093749875,2.111120605468784,5.236621093749875,0.03719820944709994,0.008678151793055894,38.08427039158582,0,,0.0,none,P369,1
E0016062,N0016310,N0016311,lateral,60.00000000016972,draft,provisional,s5c_flows,0.0,0.0,0.002125,3.6221,held,0.002125,0.255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.8169677734376,311.51696777343676,5.486621093749875,2.440124511719489,5.236621093749875,2.190124511719489,0.04381374266673935,0.010197503891302223,22.823889016036198,0,,0.0,none,P369,1
E0016063,N0016311,N0016312,lateral,40.50983017020376,draft,provisional,s5c_flows,0.0,0.0,0.002625,3.6221,held,0.002625,0.315,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,311.51696777343676,311.0511047264794,2.440124511719489,1.5604370215674521,2.190124511719489,1.3104370215674521,0.06269028588257915,0.009244090432976443,10.769831827448762,0,,0.0,none,P369,1
E0016064,N0016312,N0016313,lateral,34.49016982972139,draft,provisional,s5c_flows,0.0,0.0,0.002963,3.6221,held,0.002963,0.3555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,311.0511047264794,310.8786538773308,1.5604370215674521,1.9490743941535698,1.3104370215674521,1.6990743941535698,0.04995008552287396,0.01166595348226332,11.508211804070914,0,,0.0,none,P369,1
E0016065,N0016313,N0016314,lateral,79.99999999978888,draft,provisional,s5c_flows,0.0,0.0,0.00325,3.6221,held,0.00325,0.39,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,310.81289192983314,310.05289192983514,2.0148363416512325,1.6399486463367339,1.7648363416512325,1.3899486463367339,0.06405054137315025,0.01050983370133704,20.8168940456254,0,,0.0,none,P369,1
E0016066,N0016314,N0016315,lateral,80.00000000006965,draft,provisional,s5c_flows,0.0,0.0,0.003917,3.6221,held,0.003917,0.47,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,309.8922769641887,308.7722769641877,1.8005636119831934,1.7287301158904143,1.5505636119831934,1.4787301158904143,0.0782004426784972,0.010419426282348515,17.05020186159536,0,,0.0,none,P369,1
E0016067,N0016315,N0016316,lateral,80.00000000006965,draft,provisional,s5c_flows,0.0,0.0,0.004583,3.6221,held,0.004583,0.55,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,308.52207733651875,308.0020773365183,1.9789297435593767,1.8130166576223132,1.7289297435593767,1.5630166576223132,0.06450264370276937,0.01316141210414476,20.670987370355622,0,,0.0,none,P369,1
E0016068,N0016316,N0016317,lateral,25.000000000125237,draft,provisional,s5c_flows,0.0,0.0,0.00525,3.6221,held,0.00525,0.63,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,308.0020773365183,307.6395773365165,1.8130166576223132,1.5532327220772686,1.5630166576223132,1.3032327220772686,0.08853779570774588,0.011662995371517298,4.706088098738391,0,,0.0,none,P369,1
E0016069,N0016317,N0016186,lateral,25.185676428312146,draft,provisional,s5c_flows,0.0,0.0,0.005458,3.6221,held,0.005458,0.655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,307.6395773365165,307.5136489543749,1.5532327220772686,2.3372421589063492,1.3032327220772686,2.0872421589063492,0.06313330745676397,0.015006035588604943,6.648808540447061,0,,0.0,none,P369,1
E0016070,N0016318,N0016192,lateral,26.26728466868269,draft,drafted,s5c_flows,1.8214,2.456,0.000152,3.6221,held,0.076509,0.0182,0.0,0.0,,200,PVC-U,7.7,0.5,cover_min,minimum,tractive,1.0,349.45272350638254,347.43014258689396,1.565922733851835,1.5722377841997854,1.315922733851835,1.3222377841997854,0.4048769430079537,0.02532702367749426,1.0812867597717906,0,,0.0,none,P248,1
E0016071,N0016319,N0016192,main,33.61100927013951,draft,drafted,s5c_flows,14.9103,21.17,0.003445,3.6221,held,0.628523,0.4134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.55404852776866,346.385993481418,3.425565730043843,2.6163868896757663,3.175565730043843,2.3663868896757663,0.32009033020806843,0.12310928200905788,1.7500793837524622,0,,0.0,none,P248,1
E0016072,N0016320,N0016321,main,30.000000000083766,draft,drafted,s5c_flows,41.2531,54.296,0.012516,3.6221,held,1.741951,1.5019,30.0,0.0,W11a-XG01834,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.709838767171,340.55983876717056,5.410400490641507,7.098089699626314,5.160400490641507,6.848089699626314,0.43828343231711653,0.2004332292930851,1.1408142839394966,0,,0.0,none,P280,1
E0016073,N0016321,N0016203,main,66.35441854533505,draft,drafted,s5c_flows,42.7363,56.296,0.012766,3.6221,held,1.804381,1.5319,66.354,0.0,W11a-XG01835,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.55983876717056,340.2280666744439,7.098089699626314,8.922720679071745,6.848089699626314,8.672720679071745,0.44296170401978013,0.20391037194645795,2.4966198335425416,0,,0.0,none,P280,1
E0016074,N0016322,N0016323,lateral,41.43365756505708,draft,drafted,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.3551666869747,348.1479983991494,1.5555999145877877,1.838482313741224,1.3055999145877877,1.588482313741224,0.17236266135897502,0.05134627366639491,4.006441731480378,0,,0.0,none,P280,1
E0016075,N0016323,N0016324,lateral,54.25231422697846,draft,drafted,s5c_flows,10.6554,14.368,0.000345,3.6221,held,0.447048,0.0414,33.154,0.0,W11a-XG01836,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.1479983991494,347.8767368280145,1.838482313741224,1.8455532110480135,1.588482313741224,1.5955532110480135,0.28740838862897744,0.10498460958207742,3.1460641821542947,0,,0.0,none,P280,1
E0016076,N0016324,N0016203,lateral,50.83830995332765,draft,drafted,s5c_flows,15.378,20.736,0.000797,3.6221,held,0.645482,0.0957,47.757,0.0,W11a-XG01837,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,347.8767368280145,347.5971261232712,1.8455532110480135,1.5536612302444155,1.5955532110480135,1.3036612302444155,0.33368944318798266,0.12185238815279345,2.539202792254558,0,,0.0,none,P280,1
E0016077,N0016325,N0016326,main,17.08800749063506,auto_block,provisional,s5c_flows,202.6268,275.058,0.02721,3.2147,merrimack,7.566296,3.2652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.1335496067173,436.0481095692641,6.540217483126469,6.648026905345262,6.290217483126469,6.398026905345262,0.6686554904988398,0.42639291253801026,0.4259295390387763,0,,0.0,none,P251,1
E0016078,N0016326,N0016327,main,24.08318915758459,auto_block,provisional,s5c_flows,202.6268,275.058,0.027353,3.2147,merrimack,7.566439,3.2823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.0481095692641,435.9276936234762,6.648026905345262,6.804911356992534,6.398026905345262,6.554911356992534,0.6686588593632664,0.42639738801399274,0.6002859011573785,0,,0.0,none,P251,1
E0016079,N0016327,N0016206,main,13.0,auto_block,provisional,s5c_flows,202.6268,275.058,0.027553,3.2147,merrimack,7.566639,3.3064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,435.9276936234762,435.8626936234762,6.804911356992534,6.880806132383157,6.554911356992534,6.630806132383157,0.6686635709650914,0.42640364738189096,0.324029416398367,0,,0.0,none,P251,1
E0016080,N0016328,N0016329,main,12.649110640673518,auto_block,provisional,s5c_flows,99.8412,138.062,0.008974,3.5021,merrimack,4.0559,1.0769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.3950058999751,441.3317603467717,2.0682509359623964,1.9688683153376587,1.8182509359623964,1.7188683153376587,0.5623207840684915,0.3058709137739133,0.37490791137503815,0,,0.0,none,P251,1
E0016081,N0016329,N0016330,main,10.63014581273465,auto_block,provisional,s5c_flows,99.8412,138.062,0.009079,3.5021,merrimack,4.056005,1.0895,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.3317603467717,441.27860961770807,1.9688683153376587,1.9590307631513042,1.7188683153376587,1.7090307631513042,0.5623249575385642,0.305874992820814,0.3150653274477162,0,,0.0,none,P251,1
E0016082,N0016330,N0016331,main,13.0,auto_block,provisional,s5c_flows,99.8412,138.062,0.009168,3.5021,merrimack,4.056094,1.1001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.27860961770807,441.2136096177081,1.9590307631513042,1.980695802213802,1.7090307631513042,1.730695802213802,0.562328494984071,0.30587845026574645,0.38530266312185396,0,,0.0,none,P251,1
E0016083,N0016331,N0016206,main,40.36087214122113,auto_block,provisional,s5c_flows,103.0805,142.43,0.009276,3.4886,merrimack,4.171393,1.1131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.2136096177081,441.011805257002,1.980695802213802,1.7316944988573937,1.730695802213802,1.4816944988573937,0.5668602464716819,0.3103325895085314,1.1866790916114984,0,,0.0,none,P251,1
E0016084,N0016332,N0016333,lateral,5.385164807134504,auto_block,provisional,s5c_flows,8.6382,11.648,0.000483,3.6221,held,0.36262,0.0579,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,440.7123183746263,440.6719296385728,1.8164291839674434,1.7541567872084443,1.5664291839674434,1.5041567872084443,0.30935418659134395,0.08659941550858383,0.2901294072484566,0,,0.0,none,P251,1
E0016085,N0016333,N0016209,lateral,30.610455730027933,auto_block,provisional,s5c_flows,9.718,13.104,0.000528,3.6221,held,0.407932,0.0633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.6719296385728,440.51887735992267,1.7541567872084443,1.6347786459367057,1.5041567872084443,1.3847786459367057,0.27914957853114813,0.10061179322847494,1.8276017640850775,0,,0.0,none,P251,1
E0016086,N0016334,N0016335,main,8.94427190999916,auto_block,provisional,s5c_flows,118.0996,159.248,0.014021,3.4317,merrimack,4.70473,1.6825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.1845563766343,433.1398350170843,8.646742451490695,8.73226581299383,8.396742451490695,8.48226581299383,0.5866033190303469,0.33034049637650886,0.2541260740672251,0,,0.0,none,P251,1
E0016087,N0016335,N0016336,main,52.40229002629561,auto_block,provisional,s5c_flows,118.0996,159.248,0.014096,3.4317,merrimack,4.704804,1.6915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,433.1398350170843,432.8778235669528,8.73226581299383,9.159865642031548,8.48226581299383,8.909865642031548,0.5866059302073685,0.33034321006906053,1.4888555595227593,0,,0.0,none,P251,1
E0016088,N0016336,N0016209,main,14.866068747318506,auto_block,provisional,s5c_flows,118.0996,159.248,0.014532,3.4317,merrimack,4.705241,1.7439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,432.8778235669528,432.8034932232162,9.159865642031548,9.350162782643167,8.909865642031548,9.100162782643167,0.5866213495874855,0.330359235194451,0.422364124029137,0,,0.0,none,P251,1
E0016089,N0016337,N0016338,trunk main,9.898349950072296,main_pipe,drafted,s5c_flows,48309.6246,63809.974,9.244057,1.6576,merrimack,936.069016,1109.2868,0.0,0.0,,1200,GRP,0.45,0.075,table11,minimum,velocity,1.0,344.32409276839246,344.2795501936171,8.018802739420039,8.079550148179749,6.768802739420039,6.829550148179749,2.0878710160599563,0.418280495896832,0.0790146986566215,0,,0.0,none,P321,1
E0016090,N0016338,N0016339,trunk main,30.31851306120708,main_pipe,drafted,s5c_flows,48309.6246,63809.974,9.244139,1.6576,merrimack,936.069099,1109.2967,0.0,24.005,W11a-XD00020,1200,GRP,0.15,0.075,table11,dod,velocity,1.0,344.2795501936171,344.2340724240253,8.079550148179749,7.816525720505922,6.829550148179749,6.566525720505922,1.3727058260213558,0.581211712735354,0.3681113181290284,0,,0.0,none,P321,1
E0016091,N0016339,N0016340,trunk main,50.00000000000222,main_pipe,drafted,s5c_flows,48309.6246,63809.974,9.244392,1.6576,merrimack,936.069352,1109.327,0.0,0.0,,1200,GRP,0.15,0.075,uniform,dod,velocity,1.0,344.2340724240253,344.15907242402534,7.816525720505922,7.823776697068411,6.566525720505922,6.573776697068411,1.3727059060436944,0.5812118144717351,0.6070734668397679,0,,0.0,none,P321,1
E0016092,N0016340,N0016341,trunk main,50.00000000000222,main_pipe,drafted,s5c_flows,48309.6246,63809.974,9.244808,1.6576,merrimack,936.069768,1109.377,0.0,0.0,,1200,GRP,0.15,0.075,uniform,dod,velocity,1.0,344.15907242402534,344.08407242402535,7.823776697068411,7.780917810349649,6.573776697068411,6.530917810349649,1.372706037621862,0.5812119817536943,0.6070734086498771,0,,0.0,none,P321,1
E0016093,N0016341,N0016342,trunk main,19.315863353457907,main_pipe,drafted,s5c_flows,48309.6246,63809.974,9.245225,1.6576,merrimack,936.070185,1109.427,0.0,0.0,,1200,GRP,0.25,0.075,table11,minimum,velocity,1.0,344.08407242402535,344.0357827656417,7.780917810349649,7.818282175764523,6.530917810349649,6.568282175764523,1.6727747407990048,0.4959059391698093,0.19245332203975893,0,,0.0,none,P321,1
E0016094,N0016342,N0016343,trunk main,67.60588267151236,main_pipe,drafted,s5c_flows,48309.6246,63809.974,9.245386,1.6576,merrimack,936.070346,1109.4463,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,344.0357827656417,343.9681768829702,7.818282175764523,7.715416867029774,6.568282175764523,6.465416867029774,1.1660153657346712,0.6680146294188969,0.9663377896241806,0,,0.0,none,P321,1
E0016095,N0016343,N0016344,trunk main,41.41675223251208,main_pipe,drafted,s5c_flows,48309.6246,63809.974,9.245949,1.6576,merrimack,936.070909,1109.5139,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,343.9681768829702,343.9267601307377,7.715416867029774,7.68472058215292,6.465416867029774,6.43472058215292,1.1660154897238508,0.6680149224846748,0.5919983138806167,0,,0.0,none,P321,1
E0016096,N0016344,N0016345,trunk main,39.83238803225079,main_pipe,drafted,s5c_flows,48309.6246,63809.974,9.246295,1.6576,merrimack,936.071254,1109.5553,0.0,0.0,,1200,GRP,0.15,0.075,table11,dod,velocity,1.0,343.9267601307377,343.86701154868933,7.68472058215292,7.693199632951291,6.43472058215292,6.443199632951291,1.372706507633596,0.5812125793042004,0.48362350595634246,0,,0.0,none,P321,1
E0016097,N0016345,N0016346,trunk main,36.00882234825881,main_pipe,drafted,s5c_flows,48309.6246,63809.974,9.246627,1.6576,merrimack,936.071586,1109.5952,0.0,0.0,,1200,GRP,0.15,0.075,table11,dod,velocity,1.0,343.86701154868933,343.81299831516696,7.693199632951291,7.793385962176785,6.443199632951291,6.543385962176785,1.3727066126428054,0.5812127128080922,0.4371997873472853,0,,0.0,none,P321,1
E0016098,N0016346,N0016347,trunk main,33.30466771781162,main_pipe,drafted,s5c_flows,48309.6246,63809.974,9.246927,1.6576,merrimack,936.071886,1109.6312,0.0,0.0,,1200,GRP,0.15,0.075,table11,dod,velocity,1.0,343.81299831516696,343.76304131359024,7.793385962176785,7.836995307503514,6.543385962176785,6.586995307503514,1.3727067075306008,0.5812128334441415,0.4043673657684712,0,,0.0,none,P321,1
E0016099,N0016347,N0016348,trunk main,17.29876063290928,main_pipe,drafted,s5c_flows,48309.6246,63809.974,9.247204,1.6576,merrimack,936.072164,1109.6645,0.0,0.0,,1200,GRP,0.25,0.075,table11,minimum,velocity,1.0,343.76304131359024,343.71979441200796,7.836995307503514,7.841851095804543,6.586995307503514,6.591851095804543,1.6727755886348783,0.49590656380067333,0.17235586122490068,0,,0.0,none,P321,1
E0016100,N0016348,N0016349,trunk main,41.68739055250753,main_pipe,drafted,s5c_flows,48309.6246,63809.974,9.247348,1.6576,merrimack,936.072308,1109.6818,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,343.71979441200796,343.67810702145545,7.841851095804543,7.683678867216429,6.591851095804543,6.433678867216429,1.1660157978240626,0.6680156507249142,0.5958665773125549,0,,0.0,none,P321,1
E0016101,N0016349,N0016350,trunk main,58.914113594851095,main_pipe,drafted,s5c_flows,48309.6246,63809.974,9.247696,1.6576,merrimack,936.072656,1109.7235,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,343.67810702145545,343.6191929078606,7.683678867216429,7.534615685889378,6.433678867216429,6.284615685889378,1.166015874463541,0.6680158318741145,0.8420999359886676,0,,0.0,none,P321,1
E0016102,N0016350,N0016351,trunk main,60.000000000026674,main_pipe,drafted,s5c_flows,48309.6246,63809.974,9.248187,1.6576,merrimack,936.073146,1109.7824,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,343.6191929078606,343.5591929078606,7.534615685889378,7.39985250229563,6.284615685889378,6.14985250229563,1.1660159823753318,0.6680160869405782,0.8576211776817241,0,,0.0,none,P321,1
E0016103,N0016351,N0016352,trunk main,62.491358998158205,main_pipe,drafted,s5c_flows,48309.6246,63809.974,9.248687,1.6576,merrimack,936.073646,1109.8424,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,343.5591929078606,343.49670154886246,7.39985250229563,7.260531117153164,6.14985250229563,6.010531117153164,1.1660160924892622,0.6680163472125544,0.8932317972951944,0,,0.0,none,P321,1
E0016104,N0016352,N0016353,trunk main,60.00000000000731,main_pipe,drafted,s5c_flows,48309.6246,63809.974,9.249207,1.6576,merrimack,936.074167,1109.9049,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,343.49670154886246,343.43670154886246,7.260531117153164,6.872624623012541,6.010531117153164,5.622624623012541,1.166016207227825,0.6680166184160334,0.8576210122993037,0,,0.0,none,P321,1
E0016105,N0016353,N0016354,trunk main,60.00000000000731,main_pipe,drafted,s5c_flows,48309.6246,63809.974,9.249707,1.6576,merrimack,936.074667,1109.9649,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,343.43670154886246,343.37670154886246,6.872624623012541,6.7383192030906685,5.622624623012541,5.4883192030906685,1.1660163173414624,0.6680168786881628,0.8576209313092114,0,,0.0,none,P321,1
E0016106,N0016354,N0016355,trunk main,11.45156947926384,main_pipe,drafted,s5c_flows,48309.6246,63809.974,9.250207,1.6576,merrimack,936.075167,1110.0249,0.0,0.0,,1200,GRP,0.35,0.075,table11,minimum,velocity,1.0,343.37670154886246,343.33662105568504,6.7383192030906685,6.737994422830582,5.4883192030906685,5.487994422830582,1.9001658824280685,0.44931685675995614,0.10044359447038387,0,,0.0,none,P321,1
E0016107,N0016355,N0016214,trunk main,16.65817997210945,main_pipe,drafted,s5c_flows,48309.6246,63809.974,9.250303,1.6576,merrimack,936.075263,1110.0363,0.0,0.0,,1200,GRP,0.25,0.075,table11,minimum,velocity,1.0,343.33662105568504,343.29497560575476,6.737994422830582,6.4482189743233675,5.487994422830582,5.1982189743233675,1.6727769162932409,0.495907541936217,0.16597331668332319,0,,0.0,none,P321,1
E0016108,N0016356,N0016215,lateral,73.61553759259802,draft,provisional,s5c_flows,116.5394,168.988,0.00585,3.4372,merrimack,4.642043,0.702,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.45993362441135,347.0918559364484,3.1653410337917762,3.0758686729266174,2.9153410337917762,2.8258686729266174,0.5843792857636844,0.3280358212499206,2.099536476451107,0,,0.0,none,P321,1
E0016109,N0016357,N0016358,lateral,72.16461534991795,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.6511596114662,348.29033653471663,1.5508972732994266,1.876380994580245,1.3008972732994266,1.626380994580245,0.214700651244523,0.06927965601494754,5.601955942814035,0,,0.0,none,P321,1
E0016110,N0016358,N0016215,lateral,44.20524315481144,draft,provisional,s5c_flows,15.7162,21.192,0.000601,3.6221,held,0.659463,0.0722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.29033653471663,348.0693103189426,1.876380994580245,2.0984142904324017,1.626380994580245,1.8484142904324017,0.32495656983928234,0.12592191873228548,2.2672385203492764,0,,0.0,none,P321,1
E0016111,N0016359,N0016360,lateral,39.999999999974484,draft,drafted,s5c_flows,10.3759,15.912,0.001281,3.6221,held,0.436266,0.1537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.3821101092814,349.18211010928155,2.4604497051716976,2.6618535137653225,2.2104497051716976,2.4118535137653225,0.28518525539742867,0.10379938799223651,2.337661762131382,0,,0.0,none,P321,1
E0016112,N0016360,N0016361,lateral,40.00000000004523,draft,drafted,s5c_flows,11.1175,16.912,0.001615,3.6221,held,0.46769,0.1937,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.18211010928155,348.98211010928134,2.6618535137653225,2.8489140606405385,2.4118535137653225,2.5989140606405385,0.29155969931047576,0.10721390305438203,2.2865528680543097,0,,0.0,none,P321,1
E0016113,N0016361,N0016362,lateral,19.20426198142677,draft,drafted,s5c_flows,11.1175,16.912,0.001948,3.6221,held,0.468023,0.2337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.98211010928134,348.8860887993742,2.8489140606405385,2.8672681342195574,2.5989140606405385,2.6172681342195574,0.29162558376364134,0.10724945303284597,1.0975409938079812,0,,0.0,none,P321,1
E0016114,N0016362,N0016363,lateral,49.999999999996255,draft,drafted,s5c_flows,11.1175,16.912,0.002108,3.6221,held,0.468183,0.2529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.8860887993742,348.6360887993742,2.8672681342195574,3.0923963080476824,2.6172681342195574,2.8423963080476824,0.29165722801692395,0.10726652954495583,2.8572353203772316,0,,0.0,none,P321,1
E0016115,N0016363,N0016364,lateral,52.53547059842106,draft,drafted,s5c_flows,11.1175,16.912,0.002525,3.6221,held,0.4686,0.3029,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.6360887993742,348.3734114463821,3.0923963080476824,3.280030936430421,2.8423963080476824,3.030030936430421,0.2917396644699573,0.10731102131332851,3.0012757375009502,0,,0.0,none,P321,1
E0016116,N0016364,N0016365,lateral,78.26012900181095,draft,drafted,s5c_flows,11.1175,16.912,0.002962,3.6221,held,0.469038,0.3555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.3734114463821,347.98211080137304,3.280030936430421,3.4340268939394605,3.030030936430421,3.1840268939394605,0.29182619584236674,0.10735773207770075,4.46956271214277,0,,0.0,none,P321,1
E0016117,N0016365,N0016366,lateral,51.94643257656512,draft,drafted,s5c_flows,11.1175,16.912,0.003615,3.6221,held,0.46969,0.4337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.98211080137304,347.7223786384902,3.4340268939394605,3.647463890806648,3.1840268939394605,3.397463890806648,0.2919548979656404,0.10742722407966601,2.965437066851252,0,,0.0,none,P321,1
E0016118,N0016366,N0016367,lateral,60.603300948335544,draft,drafted,s5c_flows,11.1175,16.912,0.004047,3.6221,held,0.470123,0.4857,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.7223786384902,347.41936213374856,3.647463890806648,3.773447924845186,3.397463890806648,3.523447924845186,0.292040299695206,0.10747334743960793,3.458615187218194,0,,0.0,none,P321,1
E0016119,N0016367,N0016368,lateral,61.85533594734062,draft,drafted,s5c_flows,11.1175,16.912,0.004552,3.6221,held,0.470628,0.5463,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.41936213374856,347.1100854540119,3.773447924845186,3.8990087842693697,3.523447924845186,3.6490087842693697,0.2921398310331503,0.10752711309364424,3.528865824776997,0,,0.0,none,P321,1
E0016120,N0016368,N0016369,lateral,81.1225507469147,draft,drafted,s5c_flows,11.1175,16.912,0.005068,3.6221,held,0.471143,0.6081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.1100854540119,346.7044727002773,3.8990087842693697,4.033045610269596,3.6490087842693697,3.783045610269596,0.29224125453420013,0.10758191332166647,4.626460130016834,0,,0.0,none,P321,1
E0016121,N0016369,N0016370,lateral,59.99999999998743,draft,drafted,s5c_flows,11.1175,16.912,0.005744,3.6221,held,0.471819,0.6893,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.7044727002773,346.4044727002773,4.033045610269596,4.009162553628926,3.783045610269596,3.7591625536289257,0.29237426472827255,0.10765379923501847,3.420273671929275,0,,0.0,none,P321,1
E0016122,N0016370,N0016371,lateral,59.99999999998743,draft,drafted,s5c_flows,11.1175,16.912,0.006244,3.6221,held,0.472319,0.7493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.4044727002773,346.10447270027737,4.009162553628926,3.9243969286288802,3.7591625536289257,3.6743969286288802,0.29247255725227944,0.10770693572963355,3.41912420568476,0,,0.0,none,P321,1
E0016123,N0016371,N0016372,lateral,6.0463187177681945,draft,drafted,s5c_flows,11.1175,16.912,0.006744,3.6221,held,0.472819,0.8093,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,346.10447270027737,346.062148469253,3.9243969286288802,3.935654265122025,3.6743969286288802,3.685654265122025,0.32882738215734314,0.09950932731584114,0.30645859833306327,0,,0.0,none,P321,1
E0016124,N0016372,N0016214,lateral,77.30953566104486,draft,drafted,s5c_flows,11.1175,16.912,0.006794,3.6221,held,0.47287,0.8153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.062148469253,345.6756007909477,3.935654265122025,4.067593789130399,3.685654265122025,3.817593789130399,0.29258078932415094,0.10776545915727034,4.403885381517276,0,,0.0,none,P321,1
E0016125,N0016373,N0016374,lateral,39.99999999989558,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.2419921875,349.0419921875005,1.5500000000000114,1.9185485839838634,1.3000000000000114,1.6685485839838634,0.0,0.0,0.0,0,,0.0,none,P321,1
E0016126,N0016374,N0016375,lateral,40.00000000029094,draft,provisional,s5c_flows,3.6428,4.912,0.000333,3.6221,held,0.153048,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.0419921875005,348.84199218749905,1.9185485839838634,2.08357543945408,1.6685485839838634,1.83357543945408,0.20316803589006135,0.06418754573366345,3.281356064456239,0,,0.0,none,P321,1
E0016127,N0016375,N0016376,lateral,18.89572333720798,draft,provisional,s5c_flows,10.6554,14.368,0.000667,3.6221,held,0.447369,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.84199218749905,348.747513570813,2.08357543945408,2.1471397494995017,1.83357543945408,1.8971397494995017,0.28747398453462414,0.10501967202938414,1.0955033819725304,0,,0.0,none,P321,1
E0016128,N0016376,N0016225,lateral,54.57615761529967,draft,provisional,s5c_flows,14.9745,20.192,0.000824,3.6221,held,0.628596,0.0989,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.747513570813,348.4746327827365,2.1471397494995017,2.731452422341647,1.8971397494995017,2.481452422341647,0.3201020128093927,0.12311599860933323,2.8416023346385244,0,,0.0,none,P321,1
E0016129,N0016377,N0016378,lateral,8.895734370915834,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,1.779,0.0,W11a-XG01838,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,349.4092566012267,349.3647779293721,1.550887441742077,1.55282460969039,1.300887441742077,1.30282460969039,0.15034093436683285,0.042847972501074055,0.986173460605899,0,,0.0,none,P321,1
E0016130,N0016378,N0016225,lateral,48.06045319881643,draft,drafted,s5c_flows,5.8033,8.89,7.4e-05,3.6221,held,0.243365,0.0089,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.3647779293721,349.124475663378,1.55282460969039,2.081609541700118,1.30282460969039,1.831609541700118,0.23642077333681455,0.07929174539617992,3.388059103302482,0,,0.0,none,P321,1
E0016131,N0016379,N0016380,lateral,56.552461556699306,draft,provisional,s5c_flows,8.922,14.912,0.0,3.6221,held,0.374035,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.53221435546874,349.2494520476852,1.5500000000000114,1.6050401398147756,1.3000000000000114,1.3550401398147756,0.2715217912107485,0.09664624083994436,3.471327372076046,0,,0.0,none,P321,1
E0016132,N0016380,N0016381,lateral,50.0000000000384,draft,provisional,s5c_flows,12.1614,19.28,0.000471,3.6221,held,0.510308,0.0566,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,349.1565677017695,348.90656770176935,1.697924485730482,1.6765316634650276,1.447924485730482,1.4265316634650276,0.2997320222174673,0.11166408614533077,2.780261271948305,0,,0.0,none,P321,1
E0016133,N0016381,N0016382,lateral,49.99999999987655,draft,provisional,s5c_flows,15.4007,23.648,0.000888,3.6221,held,0.646526,0.1066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.90656770176935,348.65656770177,1.6765316634650276,2.2721127181519023,1.4265316634650276,2.0221127181519023,0.3229423056559809,0.12475406159827715,2.580440279072623,0,,0.0,none,P321,1
E0016134,N0016382,N0016383,lateral,10.623371345651664,draft,provisional,s5c_flows,16.1423,24.648,0.001305,3.6221,held,0.678033,0.1566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.65656770177,348.6034508450417,2.2721127181519023,2.4579810397239044,2.0221127181519023,2.2079810397239044,0.32779862761798295,0.12757848300786895,0.5401370664081485,0,,0.0,none,P321,1
E0016135,N0016383,N0016384,lateral,54.131803947162545,draft,provisional,s5c_flows,55.3509,82.56,0.001393,3.6221,held,2.321845,0.1672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.6034508450417,348.3327918253059,2.4579810397239044,2.5397972860222353,2.2079810397239044,2.2897972860222353,0.4776958580824845,0.23084474153622597,1.888642568671645,0,,0.0,none,P321,1
E0016136,N0016384,N0016227,lateral,49.39442023882097,draft,provisional,s5c_flows,56.4307,84.016,0.001844,3.6221,held,2.367563,0.2213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.3327918253059,348.0858197241118,2.5397972860222353,2.3840594262788386,2.2897972860222353,2.1340594262788386,0.4804729228276771,0.23308668018467854,1.7133959026634684,0,,0.0,none,P321,1
E0016137,N0016385,N0016386,lateral,69.99999999994442,draft,provisional,s5c_flows,48.5902,65.52,0.004688,3.6221,held,2.041712,0.5625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.0075898033802,346.65758980338046,2.930917276697926,3.3975859778695394,2.680917276697926,3.1475859778695394,0.45971232096753945,0.21664869578621954,2.5378190086580674,0,,0.0,none,P321,1
E0016138,N0016386,N0016387,lateral,70.77479105673201,draft,provisional,s5c_flows,56.1486,75.712,0.005271,3.6221,held,2.359165,0.6325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.65758980338046,346.30371584809683,3.3975859778695394,3.7954357632312963,3.1475859778695394,3.5454357632312963,0.4799658645672028,0.2326763161123913,2.4576327985516015,0,,0.0,none,P321,1
E0016139,N0016387,N0016227,lateral,71.38542441861519,draft,provisional,s5c_flows,63.7071,85.904,0.005861,3.6221,held,2.676625,0.7033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.30371584809683,345.9467887260038,3.7954357632312963,4.523090424386851,3.5454357632312963,4.273090424386851,0.49824911333267985,0.24776536005972954,2.387875947606932,0,,0.0,none,P321,1
E0016140,N0016388,N0016389,lateral,4.000000000037688,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,345.06859130859374,345.0285913085934,1.5500000000000114,1.566501464844123,1.3000000000000114,1.316501464844123,0.1706728690038949,0.031791294945713394,0.3906108044962519,0,,0.0,none,P311,1
E0016141,N0016389,N0016240,lateral,48.93006920490396,auto_road,derived,s5c_flows,3.2393,4.368,3.3e-05,3.6221,held,0.135835,0.004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.0285913085934,344.78394096256886,1.566501464844123,2.198908158524887,1.316501464844123,1.9489081585248869,0.1953255090239675,0.060813322472516,4.175087818739535,0,,0.0,none,P311,1
E0016142,N0016390,N0016391,lateral,79.99999999997087,draft,drafted,s5c_flows,51.2194,70.13,0.007862,3.6221,held,2.155111,0.9434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.0654989124617,339.6654989124618,7.552359974257058,8.466611683241297,7.302359974257058,8.216611683241297,0.46720351910039093,0.22249523767730633,2.853859782349683,0,,0.0,none,P311,1
E0016143,N0016391,N0016392,lateral,79.99999999996643,draft,drafted,s5c_flows,54.4588,74.498,0.008529,3.6221,held,2.291579,1.0234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.6654989124618,339.265498912462,8.466611683241297,9.875889026991103,8.216611683241297,9.625889026991103,0.4758345421722628,0.22934966055717426,2.8020944575521742,0,,0.0,none,P311,1
E0016144,N0016392,N0016393,lateral,5.0000000000708145,draft,drafted,s5c_flows,56.6183,77.41,0.009195,3.6221,held,2.38278,1.1034,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,339.265498912462,339.22549891246143,9.875889026991103,9.912043812147942,9.625889026991103,9.662043812147942,0.5686808116811375,0.20797801224264106,0.14653797283605033,0,,0.0,none,P311,1
E0016145,N0016393,N0016394,lateral,79.99999999996643,draft,drafted,s5c_flows,57.6981,78.866,0.009237,3.6221,held,2.428089,1.1084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,339.22549891246143,338.8254989124616,9.912043812147942,9.29409947621025,9.662043812147942,9.04409947621025,0.48408761868077704,0.2360252692805918,2.754322320753295,0,,0.0,none,P311,1
E0016146,N0016394,N0016395,lateral,79.99999999996643,draft,drafted,s5c_flows,62.0172,84.69,0.009904,3.6221,held,2.609825,1.1884,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.8254989124616,338.4254989124618,9.29409947621025,8.750251819960056,9.04409947621025,8.500251819960056,0.49454483657828985,0.24465893632911478,2.6960818003034555,0,,0.0,none,P311,1
E0016147,N0016395,N0016240,lateral,14.399728599744737,draft,drafted,s5c_flows,64.5802,88.146,0.01057,3.6221,held,2.717939,1.2684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,338.4254989124618,338.3535002694631,8.750251819960056,8.629348851630652,8.500251819960056,8.379348851630652,0.5005048918493747,0.24966961849197394,0.4795067552199632,0,,0.0,none,P311,1
E0016148,N0016396,N0016249,main,40.74992742932347,draft,drafted,s5c_flows,30.2339,40.768,0.003875,3.6221,held,1.271357,0.4651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.4028852419922,344.19913560484554,2.5096513791015695,1.9745399322638377,2.2596513791015695,1.7245399322638377,0.3982782445885305,0.17206473475856227,1.7052537174282543,0,,0.0,none,P311,1
E0016149,N0016397,N0016249,lateral,50.875006393915385,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,2.55,0.5,cover_min,minimum,tractive,1.0,345.7719840801156,344.47467141707074,1.684436818321899,1.6990041200386372,1.434436818321899,1.4490041200386372,0.29668304767834436,0.034929153091988935,2.8579886173719347,0,,0.0,none,P311,1
E0016150,N0016398,N0016399,lateral,50.00000000003504,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.95729370117186,342.7072937011717,1.5500000000000114,3.116223144531432,1.3000000000000114,2.866223144531432,0.17065230391004918,0.050665805354795285,4.88322345635115,0,,0.0,none,P249,1
E0016151,N0016399,N0016400,lateral,50.00000000003504,draft,provisional,s5c_flows,5.3989,7.28,0.000417,3.6221,held,0.226753,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.7072937011717,342.4572937011715,3.116223144531432,4.641094970703477,2.866223144531432,4.391094970703477,0.23105477403479466,0.07676687246535194,3.6066484097334652,0,,0.0,none,P249,1
E0016152,N0016400,N0016401,lateral,15.000000000001595,draft,provisional,s5c_flows,6.4787,8.736,0.000833,3.6221,held,0.272436,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.4572937011715,342.38229370117153,4.641094970703477,5.281280517578466,4.391094970703477,5.031280517578466,0.2452176677785824,0.08350416155671023,1.0195023966452628,0,,0.0,none,P249,1
E0016153,N0016401,N0016278,lateral,27.393541420373374,draft,provisional,s5c_flows,7.5585,10.192,0.000958,3.6221,held,0.317829,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.38229370117153,342.2453259940697,5.281280517578466,5.393590021555326,5.031280517578466,5.143590021555326,0.257707112274224,0.08964163188576071,1.7716198037525208,0,,0.0,none,P249,1
E0016154,N0016402,N0016403,lateral,15.000000000001595,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,341.8195328252638,341.74453282526383,1.5695968134080545,2.665318248954918,1.3195968134080545,2.415318248954918,0.13489621704043256,0.037230723305707175,1.853276581693124,0,,0.0,none,P249,1
E0016155,N0016403,N0016404,lateral,20.00000000001699,draft,provisional,s5c_flows,2.1596,2.912,0.000125,3.6221,held,0.090659,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.74453282526383,341.64453282526375,2.665318248954918,2.9204085809862477,2.415318248954918,2.6704085809862477,0.17073122722836773,0.05069712963995307,1.95238644239202,0,,0.0,none,P249,1
E0016156,N0016404,N0016405,lateral,20.000000000002125,draft,provisional,s5c_flows,3.2393,4.368,0.000292,3.6221,held,0.136093,0.035,0.0,0.0,,200,PVC-U,2.75,0.5,ground,minimum,tractive,1.0,341.64453282526375,341.0945328252637,2.9204085809862477,1.5582076532519409,2.6704085809862477,1.3082076532519409,0.349310390476931,0.04116044600454363,0.9542611454478981,0,,0.0,none,P249,1
E0016157,N0016405,N0016406,lateral,86.14503584272708,draft,provisional,s5c_flows,5.3989,7.28,0.000458,3.6221,held,0.226794,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.0945328252637,340.66380764605003,1.5582076532519409,5.3324081742624685,1.3082076532519409,5.0824081742624685,0.23106835504822135,0.07677322013876844,6.2135319095475445,0,,0.0,none,P249,1
E0016158,N0016406,N0016407,lateral,18.8549641572915,draft,provisional,s5c_flows,5.3989,7.28,0.001176,3.6221,held,0.227512,0.1411,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.66380764605003,340.5695328252636,5.3324081742624685,6.679032848564532,5.0824081742624685,6.429032848564532,0.2313059073573745,0.07688428543356732,1.3585878813548862,0,,0.0,none,P249,1
E0016159,N0016407,N0016278,lateral,60.12964480835111,draft,provisional,s5c_flows,8.6382,11.648,0.001333,3.6221,held,0.363471,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.5695328252636,340.2688846012218,6.679032848564532,7.370031414403172,6.429032848564532,7.120031414403172,0.2690440547090918,0.09537314757739143,3.724894600958397,0,,0.0,none,P249,1
E0016160,N0016408,N0016409,main,21.93171219946131,auto_block,provisional,s5c_flows,26.6979,36.0,0.011713,3.6221,held,1.130957,1.4056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.1186658916062,317.0090073306089,7.346696657221912,7.506465081500494,7.096696657221912,7.256465081500494,0.3842355643019916,0.16266160365166676,0.9513136487553239,0,,0.0,none,P323,1
E0016161,N0016409,N0016410,main,21.0,auto_block,provisional,s5c_flows,27.4395,37.0,0.011896,3.6221,held,1.16223,1.4275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.0090073306089,316.90400733060886,7.506465081500494,7.629348382281762,7.256465081500494,7.379348382281762,0.3874697826815668,0.16480261527637857,0.9032962456523727,0,,0.0,none,P323,1
E0016162,N0016410,N0016283,main,34.36568055487916,auto_block,provisional,s5c_flows,27.4395,37.0,0.012071,3.6221,held,1.162405,1.4485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,316.90400733060886,316.73217892783447,7.629348382281762,7.413878201071782,7.379348382281762,7.163878201071782,0.3874877004888365,0.16481451744939363,1.4781407044888142,0,,0.0,none,P323,1
E0016163,N0016411,N0016287,lateral,20.5414715830094,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,321.6479211134179,321.54521375550286,1.5502905565039669,1.6691417132471429,1.3002905565039669,1.4191417132471429,0.15034093436683285,0.042847972501074055,2.277209870742641,0,,0.0,none,P323,1
E0016164,N0016412,N0016287,lateral,25.361496001787188,auto_link,provisional,s5c_flows,1.4832,2.0,0.000206,3.6221,held,0.062386,0.0247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.5697617846182,321.44295430460926,1.6490492505380416,1.771401164140741,1.3990492505380416,1.521401164140741,0.15050984769560763,0.04291097766767624,2.8083982975296173,0,,0.0,none,P323,1
