EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0016165,N0016413,N0016414,lateral,4.47213595499958,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,321.80958862304686,321.7693393994519,1.5500000000000114,1.6002284716418558,1.3000000000000114,1.3502284716418558,0.1445420717815198,0.027623485162976608,0.5156671571904412,0,,0.0,none,P323,1
E0016166,N0016414,N0016290,lateral,30.01666203960727,auto_block,provisional,s5c_flows,1.4832,2.0,3.7e-05,3.6221,held,0.062217,0.0045,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,321.75600298633003,321.605919676132,1.6135648847637185,1.5686103531648996,1.3635648847637185,1.3186103531648996,0.15037130183052222,0.04285929715795697,3.3269493219122697,0,,0.0,none,P323,1
E0016167,N0016415,N0016318,lateral,18.212186084573393,draft,drafted,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,2.6,0.5,cover_min,minimum,tractive,1.0,349.9385505176903,349.4650336794914,1.5518059276221834,1.5536125607429767,1.3018059276221834,1.3036125607429767,0.28175602870135147,0.032254346547025775,1.0773023602793061,0,,0.0,none,P248,1
E0016168,N0016416,N0016319,lateral,5.112351082235024,draft,drafted,s5c_flows,13.8305,19.714,0.002891,3.6221,held,0.582701,0.3469,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,346.5949473364265,346.55404852776866,3.4717335717766105,3.425565730043843,3.2217335717766105,3.175565730043843,0.3680476910839807,0.10625988529188371,0.2315076372837279,0,,0.0,none,P248,1
E0016169,N0016417,N0016319,lateral,61.40478032412635,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.6,0.5,cover_min,minimum,tractive,1.0,349.8702963504113,348.273772061984,1.6802407589636914,1.7058421958284953,1.4302407589636914,1.4558421958284953,0.23517691479777228,0.025641512221783985,4.351672893923856,0,,0.0,none,P248,1
E0016170,N0016418,N0016419,main,10.855894408284032,auto_road,derived,s5c_flows,9.5104,12.824,0.006795,3.6221,held,0.405495,0.8155,10.856,0.0,W11a-XG01839,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.3494324168117,341.2951529447703,3.5337768117039445,3.7194344575734704,3.2837768117039445,3.4694344575734704,0.278616614738854,0.10033243777866865,0.6493926201816314,0,,0.0,none,P280,1
E0016171,N0016419,N0016420,main,64.4222520323576,auto_road,derived,s5c_flows,9.5104,12.824,0.006886,3.6221,held,0.405585,0.8263,64.422,0.0,W11a-XG01840,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.2951529447703,340.9730416846085,3.7194344575734704,4.250652163047732,3.4694344575734704,4.000652163047732,0.2786363380675685,0.10034276974539527,3.8534248906146735,0,,0.0,none,P280,1
E0016172,N0016420,N0016421,main,20.365090900265322,auto_road,derived,s5c_flows,10.252,13.824,0.007423,3.6221,held,0.437212,0.8907,20.365,0.0,W11a-XG01841,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.9730416846085,340.87121623010717,4.250652163047732,4.678832598017834,4.000652163047732,4.428832598017834,0.2853818732581626,0.10390396914188468,1.1893473744355294,0,,0.0,none,P280,1
E0016173,N0016421,N0016320,main,32.27549258723158,auto_road,derived,s5c_flows,10.9936,14.824,0.007592,3.6221,held,0.468472,0.9111,32.275,0.0,W11a-XG01842,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.87121623010717,340.709838767171,4.678832598017834,5.410400490641507,4.428832598017834,5.160400490641507,0.29171436582543986,0.1072973665022803,1.8440122924071238,0,,0.0,none,P280,1
E0016174,N0016422,N0016320,lateral,54.52713724652316,auto_road,derived,s5c_flows,30.2595,39.472,0.0042,3.6221,held,1.272755,0.504,54.527,0.0,W11a-XG01843,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.4578754826688,343.1852397964362,3.1131084040499672,2.9349994613763215,2.8631084040499672,2.6849994613763215,0.39841220607235406,0.1721557860680673,2.2810185203270232,0,,0.0,none,P280,1
E0016175,N0016423,N0016424,main,30.479501308256342,auto_block,provisional,s5c_flows,200.4672,272.146,0.026782,3.2188,merrimack,7.495195,3.2139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.39035017834766,436.2379526718064,6.17825333727734,6.377617396552978,5.92825333727734,6.127617396552978,0.6669732845153157,0.4241647548250441,0.7616372353505773,0,,0.0,none,P251,1
E0016176,N0016424,N0016325,main,20.8806130178211,auto_block,provisional,s5c_flows,201.547,273.602,0.027036,3.2167,merrimack,7.530797,3.2444,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.2379526718064,436.1335496067173,6.377617396552978,6.540217483126469,6.127617396552978,6.290217483126469,0.6678174001394072,0.4252811757073919,0.521115827307042,0,,0.0,none,P251,1
E0016177,N0016425,N0016426,lateral,11.704699910719626,auto_block,provisional,s5c_flows,26.9945,36.4,0.002258,3.6221,held,1.133938,0.271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.8006604986829,441.7421369991293,1.8267809075671266,1.8788346805582137,1.5767809075671266,1.6288346805582137,0.3845466611392727,0.16286691011826587,0.5072943066710826,0,,0.0,none,P251,1
E0016178,N0016426,N0016328,lateral,69.42621983083913,auto_block,provisional,s5c_flows,31.8772,43.224,0.002356,3.6221,held,1.338729,0.2827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.7421369991293,441.3950058999751,1.8788346805582137,2.0682509359623964,1.6288346805582137,1.8182509359623964,0.4046144642595296,0.17639966156102266,2.859768411801325,0,,0.0,none,P251,1
E0016179,N0016427,N0016428,lateral,13.416407864998739,auto_block,provisional,s5c_flows,58.2459,81.734,0.004816,3.6221,held,2.446635,0.578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.184830206005,442.11774816668003,2.3851771182137327,2.4421883567574696,2.1351771182137327,2.1921883567574696,0.48518151542466054,0.23691914833826816,0.4608724583298781,0,,0.0,none,P251,1
E0016180,N0016428,N0016429,lateral,24.08318915758459,auto_block,provisional,s5c_flows,59.3257,83.19,0.004928,3.6221,held,2.492014,0.5914,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.11774816668003,441.99733222089213,2.4421883567574696,2.439862603326617,2.1921883567574696,2.189862603326617,0.48783177997238975,0.23909372422419733,0.8227969198367127,0,,0.0,none,P251,1
E0016181,N0016429,N0016430,lateral,8.602325267042627,auto_block,provisional,s5c_flows,60.4055,84.646,0.005129,3.6221,held,2.537482,0.6155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.99733222089213,441.9543205945569,2.439862603326617,2.4599250109118316,2.189862603326617,2.2099250109118316,0.4904506859709664,0.24125504282477145,0.2923272245000613,0,,0.0,none,P251,1
E0016182,N0016430,N0016431,lateral,11.40175425099138,auto_block,provisional,s5c_flows,61.4853,86.102,0.005201,3.6221,held,2.582821,0.6241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.9543205945569,441.89731182330195,2.4599250109118316,2.4420436454480523,2.2099250109118316,2.1920436454480523,0.4930268221228659,0.24339326267590006,0.3854338729448807,0,,0.0,none,P251,1
E0016183,N0016431,N0016432,lateral,74.51845409024533,auto_block,provisional,s5c_flows,63.6448,89.014,0.005296,3.6221,held,2.67345,0.6355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.89731182330195,441.52471955285074,2.4420436454480523,2.0895077420711345,2.1920436454480523,1.8395077420711345,0.4980746569707415,0.24761848677540182,2.4935503492408766,0,,0.0,none,P251,1
E0016184,N0016432,N0016328,lateral,14.7648230602334,auto_block,provisional,s5c_flows,66.8842,93.382,0.005917,3.6221,held,2.809873,0.71,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.52471955285074,441.45089543754955,2.0895077420711345,2.0123613983879522,1.8395077420711345,1.7623613983879522,0.5054319225522538,0.25386231201352794,0.48687147241235534,0,,0.0,none,P251,1
E0016185,N0016433,N0016434,lateral,6.082762530298219,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,441.10060424804686,441.0580249103348,1.5500000000000114,1.6143078533370954,1.3000000000000114,1.3643078533370954,0.21922481484447864,0.056246474371886485,0.462444799312023,0,,0.0,none,P251,1
E0016186,N0016434,N0016435,lateral,3.605551275463989,auto_block,provisional,s5c_flows,3.2393,4.368,5.1e-05,3.6221,held,0.135852,0.0061,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,441.0580249103348,441.01656107066697,1.6143078533370954,1.6587318980830332,1.3643078533370954,1.4087318980830332,0.2597739594738162,0.05017858655995358,0.23132619366257204,0,,0.0,none,P251,1
E0016187,N0016435,N0016332,lateral,22.627416997969522,auto_block,provisional,s5c_flows,5.3989,7.28,8.1e-05,3.6221,held,0.226417,0.0097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.01656107066697,440.90342398567714,1.6587318980830332,1.6253235729166136,1.4087318980830332,1.3753235729166136,0.23094341046812353,0.07671483004423937,1.6329698079213162,0,,0.0,none,P251,1
E0016188,N0016436,N0016332,lateral,25.612496949731394,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.840380859375,440.7123183746263,1.5500000000000114,1.8164291839674434,1.3000000000000114,1.5664291839674434,0.19530982006149752,0.060806644196143594,2.1856297293591234,0,,0.0,none,P251,1
E0016189,N0016437,N0016438,lateral,7.211102550927978,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,440.48253173828124,440.43926512297566,1.5500000000000114,1.6004687637430948,1.3000000000000114,1.3504687637430948,0.20793717646385057,0.05828874373921197,0.5779872775004243,0,,0.0,none,P251,1
E0016190,N0016438,N0016334,lateral,38.41874542459709,auto_block,provisional,s5c_flows,6.4787,8.736,6e-05,3.6221,held,0.271663,0.0072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.43926512297566,440.24717139585266,1.6004687637430948,1.5841274322723393,1.3504687637430948,1.3341274322723393,0.2449925941579898,0.08339524860014089,2.6135991005930688,0,,0.0,none,P251,1
E0016191,N0016439,N0016334,main,6.0,auto_block,provisional,s5c_flows,111.6209,150.512,0.013591,3.4552,merrimack,4.477347,1.6309,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,433.2265563766343,433.1845563766343,8.588262959303222,8.646742451490695,8.338262959303222,8.396742451490695,0.6529640718551226,0.2949175033870629,0.1531477830256297,0,,0.0,none,P251,1
E0016192,N0016440,N0016337,trunk main,6.555722219705183,main_pipe,drafted,s5c_flows,48298.6378,63792.518,9.242781,1.6576,merrimack,935.882461,1109.1337,4.917,0.0,W11a-XG01844,1200,GRP,0.65,0.075,table11,minimum,velocity,1.0,344.36670496282056,344.32409276839246,7.965814568429437,8.018802739420039,6.715814568429437,6.768802739420039,2.393469682285744,0.37760551212802473,0.04565006099878484,0,,0.0,none,P321,1
E0016193,N0016441,N0016442,lateral,31.646669680124244,draft,drafted,s5c_flows,10.5902,14.28,0.001001,3.6221,held,0.444968,0.1201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.39839845435415,348.2401651059535,2.466286604239599,2.3741232241246166,2.216286604239599,2.1241232241246166,0.28698252473266084,0.10475710325640705,1.837897604253358,0,,0.0,none,P321,1
E0016194,N0016442,N0016443,lateral,50.0000000001759,draft,drafted,s5c_flows,11.6699,15.736,0.001265,3.6221,held,0.490499,0.1518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.2401651059535,347.99016510595266,2.3741232241246166,2.5723043764692193,2.1241232241246166,2.3223043764692193,0.2959969117123928,0.10961999618529897,2.8153446889539793,0,,0.0,none,P321,1
E0016195,N0016443,N0016444,lateral,49.999999999710866,draft,drafted,s5c_flows,15.6509,21.104,0.001681,3.6221,held,0.657807,0.2018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.99016510595266,347.7401651059541,2.5723043764692193,2.764137872561548,2.3223043764692193,2.514137872561548,0.3247003339874938,0.1257730694161014,2.5664689749306238,0,,0.0,none,P321,1
E0016196,N0016444,N0016445,lateral,14.239309564692203,draft,drafted,s5c_flows,32.1377,45.016,0.002098,3.6221,held,1.349395,0.2518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.7401651059541,347.66896855813064,2.764137872561548,2.9420543910881065,2.514137872561548,2.6920543910881065,0.40559591419041985,0.17707632006406254,0.585118877619623,0,,0.0,none,P321,1
E0016197,N0016445,N0016356,lateral,41.80698674385813,draft,drafted,s5c_flows,49.4901,72.016,0.002217,3.6221,held,2.07697,0.266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.66896855813064,347.45993362441135,2.9420543910881065,3.1653410337917762,2.6920543910881065,2.9153410337917762,0.46207430904404007,0.2184819562724642,1.5079460137897984,0,,0.0,none,P321,1
E0016198,N0016446,N0016447,lateral,15.06807546616023,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.413724124506,350.3383837471752,1.5504482387752319,1.6404675711841605,1.3004482387752319,1.3904675711841605,0.13489621704043256,0.037230723305707175,1.8616874261744325,0,,0.0,none,P321,1
E0016199,N0016447,N0016448,lateral,60.00000000001345,draft,drafted,s5c_flows,1.0798,1.456,0.000126,3.6221,held,0.045393,0.0151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.3383837471752,350.03838374717515,1.6404675711841605,2.2384412039967287,1.3904675711841605,1.9884412039967287,0.13502504820208097,0.03727639818923348,7.406033275423134,0,,0.0,none,P321,1
E0016200,N0016448,N0016449,lateral,60.00000000001345,draft,drafted,s5c_flows,10.9868,17.456,0.000626,3.6221,held,0.461219,0.0751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.03838374717515,349.7383837471751,2.2384412039967287,2.685291789934297,1.9884412039967287,2.435291789934297,0.29027268266477335,0.10652051629045375,3.4450365457058605,0,,0.0,none,P321,1
E0016201,N0016449,N0016337,lateral,11.452766261087048,draft,drafted,s5c_flows,10.9868,17.456,0.001126,3.6221,held,0.461719,0.1351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.7383837471751,349.68111991586966,2.685291789934297,2.661775591942842,2.435291789934297,2.411775591942842,0.2903725869010904,0.10657426786194993,0.6573603924595105,0,,0.0,none,P321,1
E0016202,N0016450,N0016451,lateral,59.99999999998775,draft,provisional,s5c_flows,2.7231,3.912,0.0,3.6221,held,0.114159,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.0474232898449,349.74742328984496,1.5586863292957105,1.75648296015504,1.3086863292957105,1.50648296015504,0.18438535469366626,0.05622614707000764,5.423424228356821,0,,0.0,none,P321,1
E0016203,N0016451,N0016452,lateral,60.000000000003766,draft,provisional,s5c_flows,11.5222,17.802,0.0005,3.6221,held,0.483541,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.74742328984496,349.44742328984495,1.75648296015504,1.7429453624988014,1.50648296015504,1.4929453624988014,0.2946592802400944,0.10889212359578307,3.3937502297068067,0,,0.0,none,P321,1
E0016204,N0016452,N0016453,lateral,59.99999999998775,draft,provisional,s5c_flows,12.602,19.258,0.001,3.6221,held,0.529308,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.44742328984495,349.147423289845,1.7429453624988014,2.114570118358131,1.4929453624988014,1.864570118358131,0.3032180871189129,0.11358737846408787,3.297956297731099,0,,0.0,none,P321,1
E0016205,N0016453,N0016454,lateral,19.064588181176312,draft,provisional,s5c_flows,13.6818,20.714,0.0015,3.6221,held,0.575075,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.147423289845,349.0521003489391,2.114570118358131,2.1807182545765045,1.864570118358131,1.9307182545765045,0.3112608772477248,0.11808205128841973,1.0208258074787044,0,,0.0,none,P321,1
E0016206,N0016454,N0016455,lateral,86.29950397975085,draft,provisional,s5c_flows,38.2705,53.604,0.001659,3.6221,held,1.606054,0.1991,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.0521003489391,348.62060282904037,2.1807182545765045,2.17221333306901,1.9307182545765045,1.9222133330690099,0.42765079080459273,0.1926577306614376,3.363316746411437,0,,0.0,none,P321,1
E0016207,N0016455,N0016456,lateral,58.353387282216424,draft,provisional,s5c_flows,42.0733,58.972,0.002378,3.6221,held,1.7662,0.2854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.62060282904037,348.3288358926293,2.17221333306901,2.518026900339464,1.9222133330690099,2.268026900339464,0.44011518784239556,0.20179057023332742,2.2097770801126675,0,,0.0,none,P321,1
E0016208,N0016456,N0016356,lateral,50.43941549961546,draft,provisional,s5c_flows,58.8622,84.972,0.002864,3.6221,held,2.470518,0.3437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.3288358926293,348.0766388151312,2.518026900339464,2.5486358430719065,2.268026900339464,2.2986358430719065,0.48658096439811505,0.2380658383892424,1.7276814888010599,0,,0.0,none,P321,1
E0016209,N0016457,N0016359,lateral,23.72195832275807,draft,drafted,s5c_flows,4.6391,7.456,0.0,3.6221,held,0.194482,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.0907775878906,349.97216779627684,1.5500000000000114,1.8703920181762896,1.3000000000000114,1.6203920181762896,0.21977852346983084,0.07157093794675592,1.7989290573254761,0,,0.0,none,P321,1
E0016210,N0016458,N0016459,lateral,32.54483783582933,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,32.545,0.0,W11a-XG01845,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.03220483046346,349.8694806412843,1.5525119664115437,1.9423174544187987,1.3025119664115437,1.6923174544187987,0.0,0.0,0.0,0,,0.0,none,P321,1
E0016211,N0016459,N0016460,lateral,39.99999999998703,draft,drafted,s5c_flows,1.0798,1.456,0.000271,3.6221,held,0.045538,0.0325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.8694806412843,349.6694806412844,1.9423174544187987,2.2711016341062304,1.6923174544187987,2.0211016341062304,0.13517299976235653,0.03732887651454034,4.9319514092200105,0,,0.0,none,P321,1
E0016212,N0016460,N0016461,lateral,39.99999999999774,draft,drafted,s5c_flows,4.9952,7.456,0.000605,3.6221,held,0.210017,0.0725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.6694806412844,349.4694806412844,2.2711016341062304,2.447816721996844,2.0211016341062304,2.197816721996844,0.22535963490475716,0.07412404223467736,2.9582345877884464,0,,0.0,none,P321,1
E0016213,N0016461,N0016359,lateral,17.474106400594177,draft,drafted,s5c_flows,5.7368,8.456,0.000938,3.6221,held,0.241441,0.1125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.4694806412844,349.3821101092814,2.447816721996844,2.4604497051716976,2.197816721996844,2.2104497051716976,0.23581282389206284,0.07900398867787559,1.235026585364479,0,,0.0,none,P321,1
E0016214,N0016462,N0016463,lateral,89.99999999996399,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.3050830840798,347.85508308408,1.5514537811545779,1.968372726466896,1.3014537811545779,1.718372726466896,0.23091654640710862,0.07670227810735178,6.495853256677769,0,,0.0,none,P321,1
E0016215,N0016463,N0016464,lateral,90.00000000010202,draft,provisional,s5c_flows,14.0372,18.928,0.00075,3.6221,held,0.589224,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.85508308408,347.4050830840795,1.968372726466896,2.269416427639271,1.718372726466896,2.019416427639271,0.3136538782715131,0.11943490741477261,4.782341631698977,0,,0.0,none,P321,1
E0016216,N0016464,N0016465,lateral,6.552001660496069,draft,provisional,s5c_flows,18.3563,24.752,0.0015,3.6221,held,0.771042,0.18,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,347.4050830840795,347.36249507328625,2.269416427639271,2.3481067333543706,2.019416427639271,2.0981067333543706,0.373983094586961,0.12729322428454531,0.29199188213450805,0,,0.0,none,P321,1
E0016217,N0016465,N0016385,lateral,70.98105398121231,draft,provisional,s5c_flows,20.5158,27.664,0.001555,3.6221,held,0.861631,0.1866,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.36249507328625,347.0075898033802,2.3481067333543706,2.930917276697926,2.0981067333543706,2.680917276697926,0.3532519881255496,0.14287804452620495,3.3489339228660797,0,,0.0,none,P321,1
E0016218,N0016466,N0016385,lateral,69.80871581398186,draft,provisional,s5c_flows,22.6754,30.576,0.00196,3.6221,held,0.952571,0.2352,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,348.5090339151577,348.12508597818083,1.7428886922641595,1.8134211018972906,1.4928886922641595,1.5634211018972906,0.37679279107932645,0.14644695188646734,3.0878472848880745,0,,0.0,none,P321,1
E0016219,N0016467,N0016390,lateral,48.85974550525036,auto_road,derived,s5c_flows,37.5194,50.592,0.005138,3.6221,held,1.578049,0.6166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.6340876498688,341.3897889223425,6.760077389193725,6.228069964376232,6.510077389193725,5.978069964376232,0.42537715652933117,0.19101766400707115,1.914369587681472,0,,0.0,none,P311,1
E0016220,N0016468,N0016469,lateral,14.99999999994132,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.8,0.5,cover_min,minimum,tractive,1.0,341.950356922239,341.3803569222412,1.6996674918235044,1.7014607047119057,1.4496674918235044,1.4514607047119057,0.0,0.0,0.0,0,,0.0,none,P311,1
E0016221,N0016469,N0016470,lateral,25.000000000116962,draft,drafted,s5c_flows,2.1596,2.912,0.000125,3.6221,held,0.090659,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.3803569222412,341.25535692224065,1.7014607047119057,2.512923107056224,1.4514607047119057,2.262923107056224,0.17073122722836773,0.05069712963995307,2.4404830529993697,0,,0.0,none,P311,1
E0016222,N0016470,N0016471,lateral,39.99999999988099,draft,drafted,s5c_flows,3.2393,4.368,0.000333,3.6221,held,0.136135,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.25535692224065,341.05535692224123,2.512923107056224,5.977357921508769,2.262923107056224,5.727357921508769,0.19546801329239388,0.060873995001961584,3.4106177038155057,0,,0.0,none,P311,1
E0016223,N0016471,N0016472,lateral,25.000000000060755,draft,drafted,s5c_flows,5.3989,7.28,0.000667,3.6221,held,0.227003,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.05535692224123,340.93035692224095,5.977357921508769,6.9998493765871785,5.727357921508769,6.7498493765871785,0.23113755811180356,0.07680556853765483,1.802678327449204,0,,0.0,none,P311,1
E0016224,N0016472,N0016473,lateral,50.000000000000426,draft,drafted,s5c_flows,5.3989,7.28,0.000875,3.6221,held,0.227211,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.93035692224095,340.68035692224095,6.9998493765871785,7.2248554801028035,6.7498493765871785,6.9748554801028035,0.23120638532311336,0.0768377468146503,3.6042833858967533,0,,0.0,none,P311,1
E0016225,N0016473,N0016474,lateral,50.00000000005664,draft,drafted,s5c_flows,9.718,13.104,0.001292,3.6221,held,0.408696,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.68035692224095,340.43035692224066,7.2248554801028035,6.790437755493713,6.9748554801028035,6.540437755493713,0.27931619443550254,0.10069919607172903,2.9834766115815174,0,,0.0,none,P311,1
E0016226,N0016474,N0016475,lateral,9.999999999942146,draft,drafted,s5c_flows,11.2012,15.104,0.001708,3.6221,held,0.471293,0.205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.43035692224066,340.38035692224094,6.790437755493713,6.799940929321565,6.540437755493713,6.549940929321565,0.29227078042594734,0.10759786884615255,0.5702474480097088,0,,0.0,none,P311,1
E0016227,N0016475,N0016390,lateral,62.97160195584496,draft,drafted,s5c_flows,11.2012,15.104,0.001792,3.6221,held,0.471377,0.215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,340.38035692224094,340.0654989124617,6.799940929321565,7.552359974257058,6.549940929321565,7.302359974257058,0.29228731198522584,0.10760680281621168,3.5907364303146108,0,,0.0,none,P311,1
E0016228,N0016476,N0016396,lateral,58.90732763723962,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,2.4,0.5,cover_min,minimum,tractive,1.0,346.6617063878033,345.2479305245095,1.6379762293842077,1.6646060965842366,1.3879762293842077,1.4146060965842366,0.3670119571555767,0.0482474143838503,2.675086669009567,0,,0.0,none,P311,1
E0016229,N0016477,N0016396,lateral,38.72812016839703,draft,drafted,s5c_flows,23.7552,32.032,0.003062,3.6221,held,0.99894,0.3674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.5965258428342,344.4028852419922,3.1672681024783174,2.5096513791015695,2.9172681024783174,2.2596513791015695,0.36981303356393536,0.15329046210273395,1.7453918896606209,0,,0.0,none,P311,1
E0016230,N0016478,N0016408,main,26.248809496813376,auto_link,provisional,s5c_flows,25.2147,34.0,0.0113,3.6221,held,1.068364,1.356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.2499099390903,317.1186658916062,7.159025607784713,7.346696657221912,6.909025607784713,7.096696657221912,0.3775602019502901,0.15828863752983763,1.1587030519117636,0,,0.0,none,P323,1
E0016231,N0016479,N0016480,lateral,8.179075311716922,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.77659912109374,322.73570374453516,1.5500000000000114,1.584303579683592,1.3000000000000114,1.334303579683592,0.11845872128933585,0.03156792542268341,1.150763070698625,0,,0.0,none,P323,1
E0016232,N0016480,N0016408,lateral,15.132745950421556,auto_block,provisional,s5c_flows,0.7416,1.0,6.8e-05,3.6221,held,0.031158,0.0082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.73570374453516,322.6600400147831,1.584303579683592,1.8053225340450467,1.334303579683592,1.5553225340450467,0.11854891033498202,0.03159809749712192,2.1274968432383963,0,,0.0,none,P323,1
E0016233,N0016481,N0016412,lateral,10.51189802081432,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.694873046875,321.64231355677094,1.5500000000000114,1.5764974783853063,1.3000000000000114,1.3264974783853063,0.11845872128933585,0.03156792542268341,1.47898186338668,0,,0.0,none,P323,1
E0016234,N0016482,N0016412,lateral,14.230249470757707,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,321.640913031972,321.5697617846182,1.5508594289655093,1.6490492505380416,1.3008594289655093,1.3990492505380416,0.11845872128933585,0.03156792542268341,2.0021389892715273,0,,0.0,none,P323,1
E0016235,N0016483,N0016416,lateral,66.97784852443776,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,13.7,0.0,W11a-XG01846,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,347.7148357058293,347.3799464632071,1.6472858762019769,2.686734444996034,1.3972858762019769,2.436734444996034,0.13489621704043256,0.037230723305707175,8.275231877501112,0,,0.0,none,P248,1
E0016236,N0016484,N0016485,lateral,7.1372668044947,draft,drafted,s5c_flows,6.1415,9.346,0.001409,3.6221,held,0.258877,0.1691,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,347.15635826026653,347.11353465943955,2.043135147936596,1.7501433190760736,1.7931351479365958,1.5001433190760736,0.25688548960687924,0.07815890472093387,0.4630640949148916,0,,0.0,none,P248,1
E0016237,N0016485,N0016486,lateral,57.86273319551051,draft,drafted,s5c_flows,6.8831,10.346,0.001468,3.6221,held,0.290027,0.1762,56.34,0.0,W11a-XG01847,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.11353465943955,346.824220993462,1.7501433190760736,2.0770851588817436,1.5001433190760736,1.8270851588817436,0.250221367230719,0.08594088697757526,3.854102858060986,0,,0.0,none,P248,1
E0016238,N0016486,N0016487,lateral,15.264667386545318,draft,drafted,s5c_flows,6.8831,10.346,0.001951,3.6221,held,0.290509,0.2341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.824220993462,346.7478976565293,2.0770851588817436,2.6355251950332104,1.8270851588817436,2.3855251950332104,0.2503554001024503,0.08600656569606482,1.0161998622956752,0,,0.0,none,P248,1
E0016239,N0016487,N0016416,lateral,30.590064020557847,draft,drafted,s5c_flows,10.9293,15.802,0.002078,3.6221,held,0.460264,0.2493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.7478976565293,346.5949473364265,2.6355251950332104,3.4717335717766105,2.3855251950332104,3.2217335717766105,0.2900816498682982,0.10641776861924915,1.7575548145637752,0,,0.0,none,P248,1
E0016240,N0016488,N0016422,lateral,17.940210173678103,draft,drafted,s5c_flows,18.3821,22.736,0.001376,3.6221,held,0.772003,0.1651,17.94,0.0,W11a-XG01848,200,PVC-U,5.4,0.5,uniform,minimum,velocity,1.0,345.9724013825712,345.00363003319256,1.9990036467256687,1.5673538535261855,1.7490036467256687,1.3173538535261855,0.776927399705474,0.07741651185376933,0.3848538525066622,0,,0.0,none,P280,1
E0016241,N0016489,N0016422,lateral,62.15421479603542,auto_road,derived,s5c_flows,11.8773,16.736,0.002156,3.6221,held,0.500085,0.2588,62.154,0.0,W11a-XG01849,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.76864655664895,343.4578754826688,3.402160328116679,3.1131084040499672,3.152160328116679,2.8631084040499672,0.297817658519827,0.11061428309110297,3.4783148356025344,0,,0.0,none,P280,1
E0016242,N0016490,N0016418,main,29.04373737899441,auto_link,provisional,s5c_flows,6.2058,8.368,0.00506,3.6221,held,0.265222,0.6072,29.044,0.0,W11a-XG01850,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.49465110370664,341.3494324168117,2.8072898142621057,3.5337768117039445,2.5572898142621057,3.2837768117039445,0.24309928101501055,0.08248143963959817,1.9912123459551394,0,,0.0,none,P280,1
E0016243,N0016491,N0016492,lateral,64.25025210707025,auto_road,derived,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,64.25,0.0,W11a-XG01851,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,342.72357994595063,342.4023286854153,1.5502237649868675,2.0019376720065907,1.3002237649868675,1.7519376720065907,0.17236266135897502,0.05134627366639491,6.212700167628726,0,,0.0,none,P280,1
E0016244,N0016492,N0016493,lateral,49.99144436621532,auto_road,derived,s5c_flows,2.2248,3.0,0.000535,3.6221,held,0.093806,0.0643,49.991,0.0,W11a-XG01852,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.4023286854153,342.1523714635842,2.0019376720065907,2.5307340051658116,1.7519376720065907,2.2807340051658116,0.17269360926977437,0.051478337702594607,4.8246761588921805,0,,0.0,none,P280,1
E0016245,N0016493,N0016494,lateral,49.99611190544639,auto_road,derived,s5c_flows,2.2248,3.0,0.000952,3.6221,held,0.094222,0.1142,49.996,0.0,W11a-XG01853,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.1523714635842,341.902390904057,2.5307340051658116,2.863936000239903,2.2807340051658116,2.613936000239903,0.17294955414338664,0.05158055994499042,4.817986006871142,0,,0.0,none,P280,1
E0016246,N0016494,N0016418,lateral,14.974269057483504,auto_road,derived,s5c_flows,2.2248,3.0,0.001369,3.6221,held,0.094639,0.1642,14.974,0.0,W11a-XG01854,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.902390904057,341.82751955876955,2.863936000239903,3.055689669746073,2.613936000239903,2.805689669746073,0.1732053224259432,0.05168278832741144,1.4408977014246585,0,,0.0,none,P280,1
E0016247,N0016495,N0016496,lateral,29.068883707497267,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,442.0250618587246,441.8797174401871,1.552086578775402,1.6480535559066425,1.302086578775402,1.3980535559066425,0.19530982006149752,0.060806644196143594,2.4805787797684977,0,,0.0,none,P251,1
E0016248,N0016496,N0016425,lateral,15.811388300841896,auto_block,provisional,s5c_flows,6.4787,8.736,0.000242,3.6221,held,0.271845,0.0291,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.8797174401871,441.8006604986829,1.6480535559066425,1.8267809075671266,1.3980535559066425,1.5767809075671266,0.24504562776294542,0.08342090614271533,1.0754043675584144,0,,0.0,none,P251,1
E0016249,N0016497,N0016498,lateral,6.0,auto_block,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,442.7351867675781,442.6631867675781,1.5500000000000114,1.551656982421889,1.3000000000000114,1.301656982421889,0.3120086115370568,0.06257211864097015,0.3205039742568873,0,,0.0,none,P251,1
E0016250,N0016498,N0016499,lateral,39.99999999995036,auto_block,provisional,s5c_flows,5.3989,7.28,5e-05,3.6221,held,0.226386,0.006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.6631867675781,442.46318676757835,1.551656982421889,1.9219450683591504,1.301656982421889,1.6719450683591504,0.23093312996401583,0.07671002649192712,2.8868385699778973,0,,0.0,none,P251,1
E0016251,N0016499,N0016500,lateral,39.99999999990656,auto_block,provisional,s5c_flows,7.5585,10.192,0.000383,3.6221,held,0.317254,0.046,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.46318676757835,442.2631867675788,1.9219450683591504,2.3401152343743092,1.6719450683591504,2.0901152343743092,0.25755710379241303,0.08956681936446267,2.5884227491641316,0,,0.0,none,P251,1
E0016252,N0016500,N0016427,lateral,15.67131231475493,auto_block,provisional,s5c_flows,7.5585,10.192,0.000717,3.6221,held,0.317587,0.086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.2631867675788,442.184830206005,2.3401152343743092,2.3851771182137327,2.0901152343743092,2.1351771182137327,0.2576440018104202,0.08961015405591569,1.0137574977252402,0,,0.0,none,P251,1
E0016253,N0016501,N0016502,lateral,14.560219778561036,auto_block,provisional,s5c_flows,44.2088,62.806,0.00307,3.6221,held,1.856415,0.3684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.7423145403972,443.6695134415044,1.5814769635090329,1.5797541366205792,1.3314769635090329,1.3297541366205792,0.4467694774582303,0.2067661795029611,0.5431667602345817,0,,0.0,none,P251,1
E0016254,N0016502,N0016503,lateral,35.4682957019364,auto_block,provisional,s5c_flows,45.2886,64.262,0.003191,3.6221,held,1.901803,0.3829,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,443.6695134415044,443.332564632336,1.5797541366205792,1.562210758288984,1.3297541366205792,1.312210758288984,0.5643902654924547,0.17865260444428416,1.0473927313100384,0,,0.0,none,P251,1
E0016255,N0016503,N0016504,lateral,15.231546211727817,auto_block,provisional,s5c_flows,46.3683,65.718,0.003487,3.6221,held,1.947366,0.4184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.332564632336,443.2564069012774,1.562210758288984,1.594941975675738,1.312210758288984,1.344941975675738,0.45323766455405157,0.21167076405728497,0.560101517111499,0,,0.0,none,P251,1
E0016256,N0016504,N0016505,lateral,29.068883707497267,auto_block,provisional,s5c_flows,49.6077,70.086,0.003614,3.6221,held,2.083294,0.4336,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,443.25543039913947,443.110085980602,1.5959184778136546,1.5621247127573952,1.3459184778136546,1.3121247127573952,0.46249476949189877,0.2188092744603402,1.0475391876479174,0,,0.0,none,P251,1
E0016257,N0016505,N0016427,lateral,13.601470508735444,auto_block,provisional,s5c_flows,50.6875,71.542,0.003856,3.6221,held,2.128804,0.4627,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,443.110085980602,443.01487568704084,1.5621247127573952,1.555131637177908,1.3121247127573952,1.305131637177908,0.5243979332763857,0.20342238237955296,0.43228846027147166,0,,0.0,none,P251,1
E0016258,N0016506,N0016507,lateral,8.0,auto_block,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,443.9697995614923,443.9297995614923,1.550250487335802,1.5826516103826975,1.300250487335802,1.3326516103826975,0.24497510502788622,0.08338678812422098,0.5442729918134156,0,,0.0,none,P251,1
E0016259,N0016507,N0016508,lateral,28.319604517012593,auto_block,provisional,s5c_flows,8.6382,11.648,6.7e-05,3.6221,held,0.362204,0.008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.9297995614923,443.78820153890723,1.5826516103826975,1.5963809806240192,1.3326516103826975,1.3463809806240192,0.2687434521499644,0.09521919430400086,1.7562973342825647,0,,0.0,none,P251,1
E0016260,N0016508,N0016509,lateral,38.68039548309947,auto_block,provisional,s5c_flows,11.8776,16.016,0.000303,3.6221,held,0.498242,0.0363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.78820153890723,443.59479956149175,1.5963809806240192,1.8070253896801205,1.3463809806240192,1.5570253896801205,0.29746955792999885,0.11042387503338344,2.167190695201704,0,,0.0,none,P251,1
E0016261,N0016509,N0016510,lateral,27.084336706730063,auto_block,provisional,s5c_flows,14.0372,18.928,0.000625,3.6221,held,0.589099,0.075,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,443.53054682297847,443.23261911920446,1.8712781281934099,1.6172038788424175,1.6212781281934099,1.3672038788424175,0.41238868807456663,0.09906623761852171,1.0946120124837488,0,,0.0,none,P251,1
E0016262,N0016510,N0016511,lateral,19.1049731745428,auto_block,provisional,s5c_flows,15.1169,20.384,0.000851,3.6221,held,0.634591,0.1021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.23261911920446,443.1370942533317,1.6172038788424175,1.5997831880745252,1.3672038788424175,1.3497831880745252,0.3210581068226863,0.1236662628769016,0.9917713112024545,0,,0.0,none,P251,1
E0016263,N0016511,N0016512,lateral,20.396078054371138,auto_block,provisional,s5c_flows,16.1967,21.84,0.00101,3.6221,held,0.680018,0.1212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.1370942533317,443.03511386305985,1.5997831880745252,1.5649837931901516,1.3497831880745252,1.3149837931901516,0.32809908514000474,0.12775421265430748,1.0360730938779175,0,,0.0,none,P251,1
E0016264,N0016512,N0016425,lateral,84.50443775329198,auto_block,provisional,s5c_flows,19.4361,26.208,0.00118,3.6221,held,0.815989,0.1416,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,442.99128266403136,442.0194816298685,1.6088149922186403,1.607959776381506,1.3588149922186403,1.357959776381506,0.4642480482605976,0.11412150343383001,3.0337387548856523,0,,0.0,none,P251,1
E0016265,N0016513,N0016514,main,11.704699910719626,auto_block,provisional,s5c_flows,88.9455,119.936,0.011363,3.5514,merrimack,3.667413,1.3636,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,433.84837163340046,433.7839957838915,7.025255075583914,7.157776677046002,6.775255075583914,6.907776677046002,0.5652718259617644,0.2834295010853901,0.345105350887455,0,,0.0,none,P251,1
E0016266,N0016514,N0016515,main,15.556349186104045,auto_block,provisional,s5c_flows,90.0253,121.392,0.011461,3.5462,merrimack,3.706495,1.3753,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,433.7839957838915,433.69843586336793,7.157776677046002,7.3876847421008165,6.907776677046002,7.1376847421008165,0.5670107157402219,0.28496348251142656,0.45726205737856657,0,,0.0,none,P251,1
E0016267,N0016515,N0016439,main,85.7962703152066,auto_block,provisional,s5c_flows,90.0253,121.392,0.01159,3.5462,merrimack,3.706625,1.3908,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,433.69843586336793,433.2265563766343,7.3876847421008165,8.588262959303222,7.1376847421008165,8.338262959303222,0.5670164758913374,0.28496857385603125,2.5218629429399666,0,,0.0,none,P251,1
E0016268,N0016516,N0016517,main,17.08800749063506,auto_block,provisional,s5c_flows,184.9195,253.608,0.025356,3.2504,merrimack,6.982163,3.0427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.2697852371911,437.18434519973795,4.03798453819951,4.3584404447933025,3.7879845381995096,4.1084404447933025,0.654392931482807,0.40790419014519563,0.4352127156975569,0,,0.0,none,P251,1
E0016269,N0016517,N0016518,main,66.60330322138685,auto_block,provisional,s5c_flows,189.2386,259.432,0.025499,3.2414,merrimack,7.124933,3.0598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.18434519973795,436.85132868363104,4.3584404447933025,4.8195087187127115,4.1084404447933025,4.5695087187127115,0.6579743962704392,0.41246314923669725,1.6870794061012802,0,,0.0,none,P251,1
E0016270,N0016518,N0016519,main,15.0,auto_block,provisional,s5c_flows,191.3982,262.344,0.026054,3.2369,merrimack,7.196654,3.1264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.85132868363104,436.77632868363105,4.8195087187127115,4.982307790978325,4.5695087187127115,4.732307790978325,0.65974961676485,0.4147431925316829,0.37893163352773235,0,,0.0,none,P251,1
E0016271,N0016519,N0016520,main,7.615773105863909,auto_block,provisional,s5c_flows,192.478,263.8,0.026179,3.2347,merrimack,7.232325,3.1414,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,436.77632868363105,436.7344419315488,4.982307790978325,5.108758752044935,4.732307790978325,4.858758752044935,0.6842337076299856,0.40503934914275375,0.1855061367906745,0,,0.0,none,P251,1
E0016272,N0016520,N0016521,main,10.0,auto_block,provisional,s5c_flows,192.478,263.8,0.026242,3.2347,merrimack,7.232388,3.1491,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,436.7344419315488,436.6794419315488,5.108758752044935,5.2053847286074415,4.858758752044935,4.9553847286074415,0.6842353199279833,0.4050412799160634,0.2435809169924297,0,,0.0,none,P251,1
E0016273,N0016521,N0016522,main,5.0,auto_block,provisional,s5c_flows,192.478,263.8,0.026325,3.2347,merrimack,7.232472,3.1591,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,velocity,1.0,436.6794419315488,436.6394419315488,5.2053847286074415,5.297325646576212,4.9553847286074415,5.047325646576212,0.784798804280518,0.3657619779252761,0.1061843275993916,0,,0.0,none,P251,1
E0016274,N0016522,N0016523,main,15.033296378372908,auto_block,provisional,s5c_flows,194.6375,266.712,0.026367,3.2303,merrimack,7.303534,3.1641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.6394419315488,436.5642754496569,5.297325646576212,5.538172060108707,5.047325646576212,5.288172060108707,0.6623660690031815,0.41812876506970964,0.37827260689337183,0,,0.0,none,P251,1
E0016275,N0016523,N0016423,main,34.785054261852174,auto_block,provisional,s5c_flows,200.4672,272.146,0.026492,3.2188,merrimack,7.494905,3.1791,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.5642754496569,436.39035017834766,5.538172060108707,6.17825333727734,5.288172060108707,5.92825333727734,0.6669663938297178,0.42415565485352336,0.8692355562853415,0,,0.0,none,P251,1
E0016276,N0016524,N0016525,lateral,52.40229002629561,auto_block,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,439.88965953132157,439.3918377760718,1.5909312889909302,1.6108782883813433,1.3409312889909302,1.3608782883813433,0.33549649727256614,0.08188575387751243,2.603220920451847,0,,0.0,none,P251,1
E0016277,N0016525,N0016526,lateral,10.44030650891055,auto_block,provisional,s5c_flows,14.0372,18.928,0.000437,3.6221,held,0.58891,0.0524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.3918377760718,439.33963624352725,1.6108782883813433,1.6781860220977478,1.3608782883813433,1.4281860220977478,0.31360122294979026,0.11940506233086626,0.5548610647787618,0,,0.0,none,P251,1
E0016278,N0016526,N0016527,lateral,46.69047011971501,auto_block,provisional,s5c_flows,17.2765,23.296,0.000524,3.6221,held,0.724799,0.0628,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.33963624352725,439.1061838929287,1.6781860220977478,2.445604437149427,1.4281860220977478,2.195604437149427,0.33471493567944616,0.1316528767742095,2.324887296754817,0,,0.0,none,P251,1
E0016279,N0016527,N0016528,lateral,32.64965543462902,auto_block,provisional,s5c_flows,21.5956,29.12,0.000913,3.6221,held,0.906257,0.1095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.1061838929287,438.9429356157556,2.445604437149427,2.880306571744427,2.195604437149427,2.630306571744427,0.3588327078910306,0.1463458231229781,1.5164752597629227,0,,0.0,none,P251,1
E0016280,N0016528,N0016439,lateral,12.083045973594572,auto_block,provisional,s5c_flows,21.5956,29.12,0.001185,3.6221,held,0.906529,0.1422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.9429356157556,438.8825203858876,2.880306571744427,2.932298950049926,2.630306571744427,2.682298950049926,0.3588661037751786,0.14636669948286546,0.5611677933396353,0,,0.0,none,P251,1
E0016281,N0016529,N0016440,trunk main,6.917635677816359,main_pipe,drafted,s5c_flows,17467.9657,22981.496,2.99655,1.8747,merrimack,382.017433,359.586,6.918,0.0,W11a-XG01855,1200,GRP,0.6,0.075,table11,minimum,velocity,1.0,344.4082107768875,344.36670496282056,7.876396156706278,7.965814568429437,6.626396156706278,6.715814568429437,1.8212285775872874,0.2408431378369757,0.0633055781039545,0,,0.0,none,P321,1
E0016282,N0016530,N0016531,trunk main,13.867702092210802,main_pipe,drafted,s5c_flows,30830.6722,40811.022,6.24585,1.7502,merrimack,630.768484,749.502,13.868,0.0,W11a-XG01856,1200,GRP,0.35,0.075,uniform,minimum,velocity,1.0,346.20590521586263,346.1573682585399,6.162930233356121,6.169230862553832,4.912930233356121,4.919230862553832,1.7162710188063857,0.3607014263903534,0.13466892214042986,0,,0.0,none,P321,1
E0016283,N0016531,N0016440,trunk main,24.936180679202693,main_pipe,drafted,s5c_flows,30830.6722,40811.022,6.245966,1.7502,merrimack,630.7686,749.5159,24.936,0.0,W11a-XG01857,1200,GRP,0.2,0.075,table11,minimum,velocity,1.0,346.1573682585399,346.10749589718154,6.169230862553832,6.225023634068464,4.919230862553832,4.975023634068464,1.3942422882152972,0.4211461514477616,0.29808521433676954,0,,0.0,none,P321,1
E0016284,N0016532,N0016533,lateral,14.575963812194134,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,349.4705691344358,349.3320974782199,1.5524411194704726,1.5583749338894677,1.3024411194704726,1.3083749338894677,0.0,0.0,0.0,0,,0.0,none,P321,1
E0016285,N0016533,N0016441,lateral,51.920697829472005,draft,drafted,s5c_flows,0.0,0.0,0.000121,3.6221,held,0.000121,0.0146,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,349.3237105424727,349.06410705332536,1.5667618696366503,1.8005780052683917,1.3167618696366503,1.5505780052683917,0.012089437778107644,0.0035563257721668295,71.57859444808571,0,,0.0,none,P321,1
E0016286,N0016534,N0016441,lateral,53.609892907735976,draft,drafted,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.66644791889286,348.39839845435415,1.5510508604040183,2.466286604239599,1.3010508604040183,2.216286604239599,0.1611584343969526,0.046951098325882096,5.5442224818847485,0,,0.0,none,P321,1
E0016287,N0016535,N0016466,lateral,80.97846875946314,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,349.1163724308537,348.5090339151577,1.732840215630688,1.7428886922641595,1.482840215630688,1.4928886922641595,0.26555184372967033,0.06977717698433286,5.082401714992333,0,,0.0,none,P321,1
E0016288,N0016536,N0016537,lateral,85.7082111544978,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,10.526,0.0,W11a-XG01858,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,349.40517833878647,348.93378317743674,1.9696690733229048,1.9724668225632627,1.7196690733229048,1.7224668225632627,0.17631803367330762,0.04956322155348594,8.101668083226528,0,,0.0,none,P321,1
E0016289,N0016537,N0016466,lateral,68.51096044255561,draft,provisional,s5c_flows,7.5585,10.192,0.000714,3.6221,held,0.317585,0.0857,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,348.93378317743674,348.5569728950027,1.9724668225632627,1.6949497124192021,1.7224668225632627,1.4449497124192021,0.2662898661152212,0.08762249868212366,4.287993972009406,0,,0.0,none,P321,1
E0016290,N0016538,N0016539,lateral,30.000000000049983,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.0714599609375,342.9214599609372,1.5500000000000114,2.886889648437773,1.3000000000000114,2.636889648437773,0.13489621704043256,0.037230723305707175,3.7065531633920292,0,,0.0,none,P311,1
E0016291,N0016539,N0016540,lateral,20.00000000001368,auto_road,derived,s5c_flows,2.1596,2.912,0.00025,3.6221,held,0.090784,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.9214599609372,342.82145996093715,2.886889648437773,2.0818603515628524,2.636889648437773,1.8318603515628524,0.17081007452220529,0.05072843104501554,1.9514852052255738,0,,0.0,none,P311,1
