EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0016292,N0016540,N0016541,lateral,24.999999999917783,auto_road,derived,s5c_flows,4.3191,5.824,0.000417,3.6221,held,0.181485,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.82145996093715,342.69645996093755,2.0818603515628524,2.3023803710937045,1.8318603515628524,2.0523803710937045,0.21486206040087194,0.06935202531364296,1.9392286655350601,0,,0.0,none,P311,1
E0016293,N0016541,N0016542,lateral,70.00000000007735,auto_road,derived,s5c_flows,7.5585,10.192,0.000625,3.6221,held,0.317495,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.69645996093755,342.3464599609372,2.3023803710937045,4.541357421875318,2.0523803710937045,4.291357421875318,0.2576200004303039,0.08959818404408856,4.528633897675906,0,,0.0,none,P311,1
E0016294,N0016542,N0016543,lateral,69.99999999990564,auto_road,derived,s5c_flows,10.7978,14.56,0.001208,3.6221,held,0.45388,0.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.3464599609372,341.99645996093767,4.541357421875318,5.9638366699217045,4.291357421875318,5.7138366699217045,0.28879728679325267,0.10572812412318497,4.039742476875484,0,,0.0,none,P311,1
E0016295,N0016543,N0016544,lateral,10.000000000036302,auto_road,derived,s5c_flows,13.3608,18.016,0.001792,3.6221,held,0.561911,0.215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.99645996093767,341.9464599609375,5.9638366699217045,6.531811523437511,5.7138366699217045,6.281811523437511,0.30899613312721425,0.11680828230928245,0.5393810756804998,0,,0.0,none,P311,1
E0016296,N0016544,N0016467,lateral,62.47446221373858,auto_road,derived,s5c_flows,15.5204,20.928,0.001875,3.6221,held,0.652529,0.225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.9464599609375,341.6340876498688,6.531811523437511,6.760077389193725,6.281811523437511,6.510077389193725,0.3238805415399516,0.12529740508146175,3.21489223139144,0,,0.0,none,P311,1
E0016297,N0016545,N0016546,lateral,30.000000000015845,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.8356506347656,345.6856506347655,1.5500000000000114,2.0591308593751023,1.3000000000000114,1.8091308593751023,0.13489621704043256,0.037230723305707175,3.7065531633878117,0,,0.0,none,P311,1
E0016298,N0016546,N0016547,lateral,54.999999999944905,draft,drafted,s5c_flows,3.2393,4.368,0.00025,3.6221,held,0.136052,0.03,0.0,0.0,,200,PVC-U,2.85,0.5,cover_min,minimum,tractive,1.0,345.67392279501485,344.10642279501644,2.070858699125779,1.5681987870148077,1.820858699125779,1.3181987870148077,0.3535088542950278,0.04082286722467962,2.5930515050147123,0,,0.0,none,P311,1
E0016299,N0016547,N0016548,lateral,40.00000000005865,draft,drafted,s5c_flows,5.3989,7.28,0.000708,3.6221,held,0.227044,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.06197064226626,343.861970642266,1.6126509397649897,1.6397078245308876,1.3626509397649897,1.3897078245308876,0.23115112854341904,0.0768119125817475,2.884115993153884,0,,0.0,none,P311,1
E0016300,N0016548,N0016549,lateral,49.99999999992653,draft,drafted,s5c_flows,7.5585,10.192,0.001042,3.6221,held,0.317912,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.861970642266,343.61197064226633,1.6397078245308876,2.6285689085149215,1.3897078245308876,2.3785689085149215,0.2577287497278875,0.08965242516426844,3.23337359224359,0,,0.0,none,P311,1
E0016301,N0016549,N0016550,lateral,50.00000000010146,draft,drafted,s5c_flows,11.2012,15.104,0.001458,3.6221,held,0.471043,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.61197064226633,343.3619706422658,2.6285689085149215,4.461027404609183,2.3785689085149215,4.211027404609183,0.29222156686542616,0.10757127487567239,2.85171742207101,0,,0.0,none,P311,1
E0016302,N0016550,N0016551,lateral,14.999999999948603,draft,drafted,s5c_flows,13.3608,18.016,0.001875,3.6221,held,0.561994,0.225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3619706422658,343.28697064226606,4.461027404609183,4.824052306952694,4.211027404609183,4.574052306952694,0.30901053141565077,0.11681636022536232,0.809033914973169,0,,0.0,none,P311,1
E0016303,N0016551,N0016552,lateral,46.50982175866964,draft,drafted,s5c_flows,14.4406,19.472,0.002,3.6221,held,0.607387,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.28697064226606,343.0544215334727,4.824052306952694,5.358054052464809,4.574052306952694,5.108054052464809,0.3166658860497046,0.12114789578229349,2.447891390031687,0,,0.0,none,P311,1
E0016304,N0016552,N0016467,lateral,42.61946461140193,draft,drafted,s5c_flows,15.5204,20.928,0.002388,3.6221,held,0.653041,0.2865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.0544215334727,342.8413242104157,5.358054052464809,5.552840828646822,5.108054052464809,5.302840828646822,0.32396027574209735,0.12534363149320954,2.1926281194905415,0,,0.0,none,P311,1
E0016305,N0016553,N0016477,lateral,59.47063824709161,draft,drafted,s5c_flows,5.3989,7.28,0.000496,3.6221,held,0.226832,0.0595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.89387903406964,344.5965258428342,2.5773123721803586,3.1672681024783174,2.3273123721803586,2.9172681024783174,0.23108094077814847,0.0767791028164195,4.289307896966643,0,,0.0,none,P311,1
E0016306,N0016554,N0016555,lateral,39.81699012366692,draft,drafted,s5c_flows,15.1169,20.384,0.001049,3.6221,held,0.63479,0.1259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.5097886473559,345.31070369673756,1.5636671631909849,2.263759193887438,1.3136671631909849,2.013759193887438,0.3210897318707884,0.12368448386245964,2.0667633878998197,0,,0.0,none,P311,1
E0016307,N0016555,N0016477,lateral,82.71467582529894,draft,drafted,s5c_flows,16.1967,21.84,0.001381,3.6221,held,0.680389,0.1657,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.31070369673756,344.8971303176111,2.263759193887438,2.8666636277014277,2.013759193887438,2.6166636277014277,0.328155170919596,0.12778702847693607,4.200994080204287,0,,0.0,none,P311,1
E0016308,N0016556,N0016557,main,9.899494936611665,auto_block,provisional,s5c_flows,21.5066,29.0,0.009256,3.6221,held,0.910869,1.1107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.80257789575734,317.7530804210743,6.063175278070787,6.203523582831963,5.813175278070787,5.953523582831963,0.3593979810289195,0.14669938593456405,0.45907765481738977,0,,0.0,none,P323,1
E0016309,N0016557,N0016558,main,5.385164807134504,auto_block,provisional,s5c_flows,22.9898,31.0,0.009339,3.6221,held,0.973132,1.1206,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,317.7530804210743,317.7126916850208,6.203523582831963,6.221756557166714,5.953523582831963,5.971756557166714,0.4227486050325012,0.13729877273897168,0.2123076119403748,0,,0.0,none,P323,1
E0016310,N0016558,N0016559,main,44.71534025622532,auto_block,provisional,s5c_flows,22.9898,31.0,0.009384,3.6221,held,0.973177,1.126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.7126916850208,317.4891149837397,6.221756557166714,5.931386725244693,5.971756557166714,5.681386725244693,0.3668380438922123,0.1513928442636216,2.0315659276497136,0,,0.0,none,P323,1
E0016311,N0016559,N0016560,main,32.28465974377468,auto_block,provisional,s5c_flows,22.9898,31.0,0.009756,3.6221,held,0.97355,1.1707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.4891149837397,317.3276916850208,5.931386725244693,6.701177943885455,5.681386725244693,6.451177943885455,0.36688152356023446,0.1514204917795124,1.466625130572713,0,,0.0,none,P323,1
E0016312,N0016560,N0016478,main,15.556349186104045,auto_block,provisional,s5c_flows,24.4731,33.0,0.010025,3.6221,held,1.035999,1.203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.3276916850208,317.2499099390903,6.701177943885455,7.159025607784713,6.451177943885455,6.909025607784713,0.37399576232921533,0.15597879788888808,0.693249797324813,0,,0.0,none,P323,1
E0016313,N0016561,N0016562,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.84208984375,321.785081072495,1.5500000000000114,1.645796613051857,1.3000000000000114,1.395796613051857,0.11845872128933585,0.03156792542268341,1.6041810636498084,0,,0.0,none,P323,1
E0016314,N0016562,N0016563,lateral,49.999999999971905,auto_block,provisional,s5c_flows,0.7416,1.0,9.5e-05,3.6221,held,0.031185,0.0114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.785081072495,321.53508107249513,1.645796613051857,2.5574482243798684,1.395796613051857,2.3074482243798684,0.11858468299319005,0.03161006773966282,7.027326905117424,0,,0.0,none,P323,1
E0016315,N0016563,N0016564,lateral,50.000000000034625,auto_block,provisional,s5c_flows,0.7416,1.0,0.000512,3.6221,held,0.031602,0.0614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.53508107249513,321.28508107249496,2.5574482243798684,2.965468243911289,2.3074482243798684,2.715468243911289,0.11913447547972643,0.031794236779726454,6.99489656523247,0,,0.0,none,P323,1
E0016316,N0016564,N0016565,lateral,3.947101931697172,auto_block,provisional,s5c_flows,0.7416,1.0,0.000928,3.6221,held,0.032018,0.1114,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,321.28508107249496,321.24363650221215,2.965468243911289,3.02317868333472,2.715468243911289,2.77317868333472,0.15381793536883423,0.02702293628497185,0.42768115458843864,0,,0.0,none,P323,1
E0016317,N0016565,N0016478,lateral,22.090722034374522,auto_block,provisional,s5c_flows,0.7416,1.0,0.000961,3.6221,held,0.032051,0.1153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.24363650221215,321.1331828920403,3.02317868333472,3.2757526548347187,2.77317868333472,3.0257526548347187,0.11972088461748752,0.031991080246341314,3.0753088882466306,0,,0.0,none,P323,1
E0016318,N0016566,N0016484,lateral,16.7849885716926,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,16.785,0.0,W11a-XG01859,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.240283203125,347.15635826026653,1.5500000000000114,2.043135147936596,1.3000000000000114,1.7931351479365958,0.13489621704043256,0.037230723305707175,2.0738150829267537,0,,0.0,none,P248,1
E0016319,N0016567,N0016568,lateral,49.51799294628065,draft,drafted,s5c_flows,3.2403,5.434,0.0,3.6221,held,0.135844,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.5265354955437,348.27894553081234,1.551162258362524,2.0479282484845385,1.301162258362524,1.7979282484845385,0.1953297873672231,0.0608151436726069,4.225161423467041,0,,0.0,none,P248,1
E0016320,N0016568,N0016569,lateral,10.482007053740787,draft,drafted,s5c_flows,4.3201,6.89,0.000413,3.6221,held,0.181523,0.0495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.27894553081234,348.22653549554366,2.0479282484845385,2.046200100159467,1.7979282484845385,1.7962001001594672,0.21487679149685013,0.06935863165166581,0.8130246004948719,0,,0.0,none,P248,1
E0016321,N0016569,N0016570,lateral,20.2429086401012,draft,drafted,s5c_flows,4.3201,6.89,0.0005,3.6221,held,0.181611,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.22653549554366,348.12532095234315,2.046200100159467,1.720138032031855,1.7962001001594672,1.470138032031855,0.21491089726651985,0.06937392776809145,1.5698683266393525,0,,0.0,none,P248,1
E0016322,N0016570,N0016571,lateral,27.029189331440936,draft,drafted,s5c_flows,4.3201,6.89,0.000669,3.6221,held,0.181779,0.0802,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,347.9963822861831,347.76663417686586,1.8490766981918796,1.681180764540386,1.5990766981918796,1.431180764540386,0.2579946932098909,0.0613527966743945,1.7461075778440793,0,,0.0,none,P248,1
E0016323,N0016571,N0016572,lateral,27.98923164232054,draft,drafted,s5c_flows,5.0617,7.89,0.000894,3.6221,held,0.213095,0.1073,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,347.7662578275642,347.29044088964474,1.681557113842075,1.5543161904333829,1.431557113842075,1.3043161904333829,0.3445144315999166,0.05618966447304116,1.3540425342193083,0,,0.0,none,P248,1
E0016324,N0016572,N0016484,lateral,17.03455056426124,draft,drafted,s5c_flows,5.0617,7.89,0.001127,3.6221,held,0.213328,0.1353,12.389,0.0,W11a-XG01860,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.29044088964474,347.20526813682346,1.5543161904333829,1.994225271379662,1.3043161904333829,1.744225271379662,0.22651116169024588,0.07465534602698395,1.2534003797096174,0,,0.0,none,P248,1
E0016325,N0016573,N0016488,lateral,30.21417211382184,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,30.214,0.0,W11a-XG01861,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.1234722431403,345.9724013825712,1.550691575219048,1.9990036467256687,1.300691575219048,1.7490036467256687,0.0,0.0,0.0,0,,0.0,none,P280,1
E0016326,N0016574,N0016575,lateral,22.426316873159966,draft,drafted,s5c_flows,7.792,8.456,0.0,3.6221,held,0.32666,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.4027893066406,348.29065772227483,1.5500000000000114,1.9514382249907953,1.3000000000000114,1.7014382249907953,0.25998710115859835,0.09078200421127994,1.43765573838215,0,,0.0,none,P280,1
E0016327,N0016575,N0016576,lateral,34.78666033730479,draft,drafted,s5c_flows,9.2752,10.456,0.000187,3.6221,held,0.389027,0.0224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.29065772227483,348.1167244205883,1.9514382249907953,2.485143255192952,1.7014382249907953,2.235143255192952,0.27495381682804965,0.09842182819898485,2.1086365665947238,0,,0.0,none,P280,1
E0016328,N0016576,N0016577,lateral,22.779471805907352,draft,drafted,s5c_flows,14.3359,17.28,0.000477,3.6221,held,0.601476,0.0572,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.1167244205883,348.0028270615588,2.485143255192952,2.5131031142224742,2.235143255192952,2.2631031142224742,0.3156928567759392,0.12059327152427438,1.2026178460580397,0,,0.0,none,P280,1
E0016329,N0016577,N0016578,lateral,7.775173894060795,draft,drafted,s5c_flows,15.8192,19.28,0.000667,3.6221,held,0.663846,0.08,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,348.0028270615588,347.96006360514144,2.5131031142224742,2.4000438167335574,2.2631031142224742,2.1500438167335574,0.33664342337065534,0.12346878833599914,0.3849361745142464,0,,0.0,none,P280,1
E0016330,N0016578,N0016579,lateral,20.51336233542323,draft,drafted,s5c_flows,16.8989,20.736,0.000731,3.6221,held,0.709178,0.0878,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,347.96006360514144,347.8472401122966,2.4000438167335574,1.6107982177815074,2.1500438167335574,1.3607982177815074,0.34369116849647635,0.12736576600211552,0.994757513708296,0,,0.0,none,P280,1
E0016331,N0016579,N0016488,lateral,26.646312251679355,draft,drafted,s5c_flows,18.3821,22.736,0.000902,3.6221,held,0.771529,0.1083,21.944,0.0,W11a-XG01862,200,PVC-U,5.4,0.5,cover_min,minimum,velocity,1.0,347.8250539260575,346.3861530644668,1.6329844040206467,1.5852519648300927,1.3829844040206467,1.3352519648300927,0.7767740623374606,0.07739464711472246,0.5717302182545322,0,,0.0,none,P280,1
E0016332,N0016580,N0016581,lateral,3.999999999786124,draft,drafted,s5c_flows,4.93,7.368,0.0,3.6221,held,0.206677,0.0,4.0,0.0,W11a-XG01863,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,346.362841796875,346.32084179687723,1.5500000000000114,1.5962724609352676,1.3000000000000114,1.3462724609352676,0.2893145668818669,0.061926843421870686,0.2304296924334385,0,,0.0,none,P280,1
E0016333,N0016581,N0016582,lateral,34.02903324620494,draft,drafted,s5c_flows,4.93,7.368,3.3e-05,3.6221,held,0.20671,0.004,34.029,0.0,W11a-XG01864,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.32084179687723,346.1506966306462,1.5962724609352676,1.5591117189631518,1.3462724609352676,1.3091117189631518,0.2241966218084511,0.07358901321140779,2.5297016053523644,0,,0.0,none,P280,1
E0016334,N0016582,N0016489,lateral,18.210341743847867,draft,drafted,s5c_flows,6.0097,8.824,0.000317,3.6221,held,0.252261,0.038,18.21,0.0,W11a-XG01865,200,PVC-U,2.95,0.5,cover_min,minimum,tractive,1.0,346.14848004605227,345.61127496460875,1.5613283035571044,1.5595319201568714,1.3113283035571044,1.3095319201568714,0.43931714595139454,0.053441612134806776,0.6908578427402814,0,,0.0,none,P280,1
E0016335,N0016583,N0016584,lateral,33.14714083573892,draft,drafted,s5c_flows,5.126,6.912,0.0,3.6221,held,0.214895,0.0,30.134,0.0,W11a-XG01866,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,348.57487498429913,348.0113735900916,1.5638579258571212,1.57633392943967,1.3138579258571212,1.32633392943967,0.34547101020692034,0.05640379529894815,1.5991279468903141,0,,0.0,none,P280,1
E0016336,N0016584,N0016585,lateral,41.852859164236385,draft,drafted,s5c_flows,5.8676,7.912,0.000276,3.6221,held,0.246261,0.0331,41.853,0.0,W11a-XG01867,200,PVC-U,2.6,0.5,ground,minimum,tractive,1.0,348.0113735900916,346.9231992518214,1.57633392943967,1.5699648106785844,1.32633392943967,1.3199648106785844,0.4175441459693429,0.054414505566486554,1.670596174011475,0,,0.0,none,P280,1
E0016337,N0016585,N0016586,lateral,37.33333297016136,draft,drafted,s5c_flows,5.8676,7.912,0.000625,3.6221,held,0.24661,0.075,37.333,0.0,W11a-XG01868,200,PVC-U,6.85,0.5,cover_min,minimum,tractive,1.0,346.8722974453418,344.31496413688575,1.6208666171581854,1.6162492420205012,1.3708666171581854,1.3662492420205012,0.5796896960390159,0.04366813961463281,1.0733711853444388,0,,0.0,none,P280,1
E0016338,N0016586,N0016587,lateral,3.9996705009389086,draft,drafted,s5c_flows,5.8676,7.912,0.000936,3.6221,held,0.246921,0.1123,4.0,0.0,W11a-XG01869,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,344.31496413688575,344.2729675966259,1.6162492420205012,1.6178099912647212,1.3662492420205012,1.3678099912647212,0.306670350482825,0.06714210953028885,0.21737078563576961,0,,0.0,none,P280,1
E0016339,N0016587,N0016588,lateral,3.6669965289135846,draft,drafted,s5c_flows,5.8676,7.912,0.000969,3.6221,held,0.246954,0.1163,3.667,0.0,W11a-XG01870,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,344.2729675966259,344.23263063480783,1.6178099912647212,1.5705004687077917,1.3678099912647212,1.3205004687077917,0.3116143185186472,0.06642601526199463,0.19612901328078466,0,,0.0,none,P280,1
E0016340,N0016588,N0016589,lateral,37.80792196055367,draft,drafted,s5c_flows,5.8676,7.912,0.001,3.6221,held,0.246985,0.12,37.808,0.0,W11a-XG01871,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,344.18841652767554,343.9993769178728,1.6147145758400825,1.7525151719709697,1.3647145758400825,1.5025151719709697,0.2375554630326919,0.07982998181302617,2.652568055608879,0,,0.0,none,P280,1
E0016341,N0016589,N0016590,lateral,7.192078039439896,draft,drafted,s5c_flows,5.8676,7.912,0.001315,3.6221,held,0.2473,0.1578,7.192,0.0,W11a-XG01872,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,343.9993769178728,343.9562244496361,1.7525151719709697,1.8939647593482505,1.5025151719709697,1.6439647593482505,0.25309987449068366,0.07653893043057827,0.4735994735880854,0,,0.0,none,P280,1
E0016342,N0016590,N0016489,lateral,37.51557859743116,draft,drafted,s5c_flows,5.8676,7.912,0.001375,3.6221,held,0.24736,0.165,37.516,0.0,W11a-XG01873,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.9562244496361,343.76864655664895,1.8939647593482505,3.402160328116679,1.6439647593482505,3.152160328116679,0.23767233196888146,0.07988550413599313,2.6307632786317963,0,,0.0,none,P280,1
E0016343,N0016591,N0016592,main,27.51363298439521,auto_block,provisional,s5c_flows,3.3046,4.456,0.002852,3.6221,held,0.141389,0.3422,27.514,0.0,W11a-XG01874,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.1919867957723,342.05441863085036,5.921813253055802,4.948846750009011,5.671813253055802,4.698846750009011,0.19792871594796324,0.061925395734320016,2.316796466564653,0,,0.0,none,P280,1
E0016344,N0016592,N0016593,main,13.152946437965905,auto_block,provisional,s5c_flows,3.3046,4.456,0.003081,3.6221,held,0.141619,0.3697,13.153,0.0,W11a-XG01875,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.05441863085036,341.9886538986605,4.948846750009011,4.099969148214484,4.698846750009011,3.849969148214484,0.1980349574151906,0.0619709491713121,1.10695493779162,0,,0.0,none,P280,1
E0016345,N0016593,N0016594,main,32.64965543462902,auto_block,provisional,s5c_flows,3.3046,4.456,0.003191,3.6221,held,0.141728,0.3829,32.65,0.0,W11a-XG01876,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.9886538986605,341.8254056214874,4.099969148214484,3.3378329039032337,3.849969148214484,3.0878329039032337,0.198085264281296,0.06199252397004365,2.7471045152441733,0,,0.0,none,P280,1
E0016346,N0016594,N0016595,main,7.615773105863909,auto_block,provisional,s5c_flows,3.3046,4.456,0.003463,3.6221,held,0.142,0.4155,7.616,0.0,W11a-XG01877,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,341.8254056214874,341.78351886940516,3.3378329039032337,2.9163102321573433,3.0878329039032337,2.6663102321573433,0.20481558812549724,0.060687949541044256,0.6197260322130588,0,,0.0,none,P280,1
E0016347,N0016595,N0016596,main,14.142135623730951,auto_block,provisional,s5c_flows,3.3046,4.456,0.003526,3.6221,held,0.142064,0.4232,14.142,0.0,W11a-XG01878,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,341.78351886940516,341.70573712347465,2.9163102321573433,2.6168031597284767,2.6663102321573433,2.3668031597284767,0.20484608102282303,0.06070031488303837,1.1506310456056759,0,,0.0,none,P280,1
E0016348,N0016596,N0016597,main,5.0990195135927845,auto_block,provisional,s5c_flows,3.3046,4.456,0.003644,3.6221,held,0.142182,0.4373,5.099,0.0,W11a-XG01879,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,341.70573712347465,341.6649449673659,2.6168031597284767,2.634524026774727,2.3668031597284767,2.384524026774727,0.2330003093830555,0.05567906225305155,0.3647362477110085,0,,0.0,none,P280,1
E0016349,N0016597,N0016490,main,34.058772731852805,auto_block,provisional,s5c_flows,3.3046,4.456,0.003687,3.6221,held,0.142224,0.4424,34.059,0.0,W11a-XG01880,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,341.6649449673659,341.49465110370664,2.634524026774727,2.8072898142621057,2.384524026774727,2.5572898142621057,0.1983138408044252,0.062090589339131225,2.862363059960867,0,,0.0,none,P280,1
E0016350,N0016598,N0016599,lateral,13.038404810405298,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,13.038,0.0,W11a-XG01881,200,PVC-U,4.25,0.5,cover_min,minimum,tractive,1.0,346.0642638116116,345.5101316071694,1.5592103094821255,1.5656130217368514,1.3092103094821255,1.3156130217368514,0.24245046229218392,0.019534951869773748,0.8962933903512454,0,,0.0,none,P280,1
E0016351,N0016599,N0016600,lateral,7.1940146063762445,auto_block,provisional,s5c_flows,0.7416,1.0,0.000109,3.6221,held,0.031199,0.013,7.194,0.0,W11a-XG01882,200,PVC-U,5.15,0.5,cover_min,minimum,tractive,1.0,345.49128398507446,345.1207922328461,1.5844606438317896,1.5696679722320255,1.3344606438317896,1.3196679722320255,0.25859035506705474,0.018754151732719854,0.4636686600647301,0,,0.0,none,P280,1
E0016352,N0016600,N0016601,lateral,34.767580583233716,auto_block,provisional,s5c_flows,1.8214,2.456,0.000169,3.6221,held,0.076526,0.0202,34.768,0.0,W11a-XG01883,200,PVC-U,6.15,0.5,cover_min,minimum,tractive,1.0,345.0077793145701,342.8695731087012,1.6826808905080384,1.6706795768456573,1.4326808905080384,1.4206795768456573,0.3758243876466329,0.02662699047318165,1.5418362816094382,0,,0.0,none,P280,1
E0016353,N0016601,N0016602,lateral,6.03984709672416,auto_block,provisional,s5c_flows,1.8214,2.456,0.000458,3.6221,held,0.076816,0.055,6.04,0.0,W11a-XG01884,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,342.8695731087012,342.82729417902414,1.6706795768456573,1.6712104596477388,1.4206795768456573,1.4212104596477388,0.1811598606711382,0.0435718316013399,0.5556645821309879,0,,0.0,none,P280,1
E0016354,N0016602,N0016603,lateral,13.038404810405298,auto_block,provisional,s5c_flows,2.9012,3.912,0.000509,3.6221,held,0.122133,0.061,13.038,0.0,W11a-XG01885,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.82729417902414,342.7621021549721,1.6712104596477388,1.6899852473716237,1.4212104596477388,1.4399852473716237,0.18856696756890462,0.0579630012728615,1.1524115259512875,0,,0.0,none,P280,1
E0016355,N0016603,N0016604,lateral,7.810249675906654,auto_block,provisional,s5c_flows,2.9012,3.912,0.000617,3.6221,held,0.122242,0.0741,7.81,0.0,W11a-XG01886,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,342.7621021549721,342.71914578175466,1.6899852473716237,1.616333954573463,1.4399852473716237,1.366333954573463,0.19490041012710235,0.056719466384572675,0.66788380715509,0,,0.0,none,P280,1
E0016356,N0016604,N0016605,lateral,21.93171219946131,auto_block,provisional,s5c_flows,2.9012,3.912,0.000682,3.6221,held,0.122307,0.0819,21.932,0.0,W11a-XG01887,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,342.71914578175466,342.59852136465764,1.616333954573463,1.6071365943267324,1.366333954573463,1.3571365943267324,0.19493481228308407,0.0567330553445968,1.8751321653459643,0,,0.0,none,P280,1
E0016357,N0016605,N0016490,lateral,26.92582403567252,auto_block,provisional,s5c_flows,2.9012,3.912,0.000865,3.6221,held,0.12249,0.1038,26.926,0.0,W11a-XG01888,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,342.59852136465764,342.45042933246145,1.6071365943267324,1.8515115855072963,1.3571365943267324,1.6015115855072963,0.1950315987825612,0.05677129305425491,2.3009796193497727,0,,0.0,none,P280,1
E0016358,N0016606,N0016607,lateral,50.000000000007525,auto_block,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,444.74371289257624,444.3437128925762,1.5774846171893842,1.5822819804706683,1.3274846171893842,1.3322819804706683,0.30286630288703276,0.08017032540813965,2.7514891072061154,0,,0.0,none,P251,1
E0016359,N0016607,N0016608,lateral,50.00000000005105,auto_block,provisional,s5c_flows,14.0372,18.928,0.000417,3.6221,held,0.58889,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,444.30410567159134,444.0541056715911,1.6218892014555308,1.6114521897370082,1.3718892014555308,1.3614521897370082,0.3135978684232694,0.11940316109970042,2.6573309873695226,0,,0.0,none,P251,1
E0016360,N0016608,N0016609,lateral,6.962610289705766,auto_block,provisional,s5c_flows,17.2765,23.296,0.000833,3.6221,held,0.725108,0.1,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,444.0541056715911,444.01233000985286,1.6114521897370082,1.6785269237408897,1.3614521897370082,1.4285269237408897,0.3567586707716547,0.1260537752964574,0.32527171540759464,0,,0.0,none,P251,1
E0016361,N0016609,N0016610,lateral,10.770329614269007,auto_block,provisional,s5c_flows,17.2765,23.296,0.000891,3.6221,held,0.725166,0.107,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.01233000985286,443.9584783617815,1.6785269237408897,1.5866876538435122,1.4285269237408897,1.3366876538435122,0.33476791869021166,0.13168432562875781,0.5362087689688728,0,,0.0,none,P251,1
E0016362,N0016610,N0016501,lateral,38.948684188300895,auto_block,provisional,s5c_flows,20.5158,27.664,0.000981,3.6221,held,0.861058,0.1177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.9584783617815,443.76373494084,1.5866876538435122,1.5600565630662686,1.3366876538435122,1.3100565630662686,0.35317897949180793,0.14283295158373915,1.8380050177554201,0,,0.0,none,P251,1
E0016363,N0016611,N0016612,lateral,10.63014581273465,auto_block,provisional,s5c_flows,11.8153,19.126,0.0,3.6221,held,0.495329,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,445.10095852309155,445.0478077940279,1.550652805033451,1.6825083680814714,1.300652805033451,1.4325083680814714,0.29691747090586224,0.11012219333334347,0.596694752714913,0,,0.0,none,P251,1
E0016364,N0016612,N0016613,lateral,10.44030650891055,auto_block,provisional,s5c_flows,11.8153,19.126,8.9e-05,3.6221,held,0.495418,0.0106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.0478077940279,444.9956062614834,1.6825083680814714,1.675566834219751,1.4325083680814714,1.425566834219751,0.29693437308335463,0.1101314237833799,0.5860052734042894,0,,0.0,none,P251,1
E0016365,N0016613,N0016614,lateral,10.63014581273465,auto_block,provisional,s5c_flows,15.0547,23.494,0.000176,3.6221,held,0.631306,0.0211,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.9956062614834,444.94245553241973,1.675566834219751,1.6669499851583964,1.425566834219751,1.4169499851583964,0.32053501911857896,0.12336506544608247,0.5527293004243283,0,,0.0,none,P251,1
E0016366,N0016614,N0016615,lateral,11.045361017187261,auto_block,provisional,s5c_flows,15.0547,23.494,0.000264,3.6221,held,0.631395,0.0317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.94245553241973,444.8872287273338,1.6669499851583964,1.6730740070411798,1.4169499851583964,1.4230740070411798,0.32054921688032767,0.12337323605518621,0.5742935580316249,0,,0.0,none,P251,1
E0016367,N0016615,N0016616,lateral,56.08029957123981,auto_block,provisional,s5c_flows,18.294,27.862,0.000356,3.6221,held,0.767288,0.0427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.8872287273338,444.60682722947763,1.6730740070411798,1.5900721845848693,1.4230740070411798,1.3400721845848693,0.34072420968790484,0.1352428429525277,2.7431912172510438,0,,0.0,none,P251,1
E0016368,N0016616,N0016617,lateral,22.360679774997898,auto_block,provisional,s5c_flows,18.294,27.862,0.000824,3.6221,held,0.767756,0.0988,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,444.60682722947763,444.43912213116516,1.5900721845848693,1.5609999391473366,1.3400721845848693,1.3109999391473366,0.39257666490982307,0.12276996489812811,0.9493126554925803,0,,0.0,none,P251,1
E0016369,N0016617,N0016618,lateral,32.01562118716424,auto_block,provisional,s5c_flows,19.3738,29.318,0.00101,3.6221,held,0.813209,0.1212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.43912213116516,444.2790440252293,1.5609999391473366,1.6797267267237999,1.3109999391473366,1.4297267267237999,0.346953723428356,0.1390138169286262,1.5379390691650021,0,,0.0,none,P251,1
E0016370,N0016618,N0016619,lateral,13.601470508735444,auto_block,provisional,s5c_flows,22.6131,33.686,0.001277,3.6221,held,0.949278,0.1532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.2790440252293,444.2110366726856,1.6797267267237999,1.5720138644237522,1.4297267267237999,1.3220138644237522,0.3640265137061366,0.14961048643425673,0.6227325939466845,0,,0.0,none,P251,1
E0016371,N0016619,N0016620,lateral,31.89043743820395,auto_block,provisional,s5c_flows,23.6929,35.142,0.00139,3.6221,held,0.994658,0.1668,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,444.2059450083748,443.8073145403972,1.5771055287345916,1.5580724224934102,1.3271055287345916,1.3080724224934102,0.508521511596376,0.12278268974555365,1.0452011930983969,0,,0.0,none,P251,1
E0016372,N0016620,N0016501,lateral,13.0,auto_block,provisional,s5c_flows,23.6929,35.142,0.001656,3.6221,held,0.994924,0.1987,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.8073145403972,443.7423145403972,1.5580724224934102,1.5814769635090329,1.3080724224934102,1.3314769635090329,0.3693529958328884,0.15299623943380486,0.5866113693706068,0,,0.0,none,P251,1
E0016373,N0016621,N0016622,main,11.180339887498949,auto_block,provisional,s5c_flows,169.8026,233.224,0.023372,3.2841,merrimack,6.477732,2.8047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.6580321705288,437.60213047109136,4.414508112674298,4.391003073830518,4.164508112674298,4.141003073830518,0.6412021475957506,0.39156361494774017,0.2906088178645043,0,,0.0,none,P251,1
E0016374,N0016622,N0016623,main,20.518284528683193,auto_block,provisional,s5c_flows,170.8824,234.68,0.023465,3.2816,merrimack,6.513888,2.8159,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.60213047109136,437.49953904844796,4.391003073830518,4.225985853895793,4.141003073830518,3.975985853895793,0.6421768227129507,0.39274774195769635,0.5325190768590629,0,,0.0,none,P251,1
E0016375,N0016623,N0016624,main,12.649110640673518,auto_block,provisional,s5c_flows,171.9621,236.136,0.023636,3.2791,merrimack,6.550095,2.8364,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.49953904844796,437.43629349524457,4.225985853895793,4.118668662958555,3.975985853895793,3.868668662958555,0.6431481958148033,0.39393145276700037,0.32779149821108705,0,,0.0,none,P251,1
E0016376,N0016624,N0016516,main,33.301651610693426,auto_block,provisional,s5c_flows,174.1217,239.048,0.023742,3.2742,merrimack,6.62219,2.849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.43629349524457,437.2697852371911,4.118668662958555,4.03798453819951,3.868668662958555,3.7879845381995096,0.6450686095093368,0.39628232216290293,0.860416269933,0,,0.0,none,P251,1
E0016377,N0016625,N0016513,lateral,13.341664064126334,auto_block,provisional,s5c_flows,5.3989,7.28,0.00078,3.6221,held,0.227116,0.0936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.0091784056703,438.94247008534967,1.8198316040953273,1.9311566236347062,1.5698316040953273,1.6811566236347062,0.23117495535047086,0.07682305190323532,0.9618735186877414,0,,0.0,none,P251,1
E0016378,N0016626,N0016513,main,38.948684188300895,auto_block,provisional,s5c_flows,83.5466,112.656,0.010147,3.5784,merrimack,3.470397,1.2177,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,434.0625893964361,433.84837163340046,6.788973103563876,7.025255075583914,6.538973103563876,6.775255075583914,0.5562788572518828,0.2755906150568289,1.1669412346149068,0,,0.0,none,P251,1
E0016379,N0016627,N0016628,lateral,10.04987562112089,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.88807983398436,438.83783045587876,1.5500000000000114,1.614012805839991,1.3000000000000114,1.364012805839991,0.17065230391004918,0.050665805354795285,0.9815157673286945,0,,0.0,none,P251,1
E0016380,N0016628,N0016629,lateral,14.866068747318506,auto_block,provisional,s5c_flows,2.1596,2.912,8.4e-05,3.6221,held,0.090618,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.83783045587876,438.76350011214214,1.614012805839991,1.7284127296547354,1.364012805839991,1.4784127296547354,0.1707053487670952,0.05068685779837509,1.451435553981116,0,,0.0,none,P251,1
E0016381,N0016629,N0016630,lateral,72.3394774656273,auto_block,provisional,s5c_flows,4.3191,5.824,0.000208,3.6221,held,0.181276,0.0249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.76350011214214,438.401802724814,1.7284127296547354,2.731711679482885,1.4784127296547354,2.481711679482885,0.21478100046939524,0.06931567753821369,5.613429284366577,0,,0.0,none,P251,1
E0016382,N0016630,N0016631,lateral,52.40229002629561,auto_block,provisional,s5c_flows,9.718,13.104,0.00081,3.6221,held,0.408215,0.0973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.401802724814,438.1397912746825,2.731711679482885,3.1175634616456023,2.481711679482885,2.8675634616456023,0.2792113221734065,0.10064417860440564,3.1279945728556293,0,,0.0,none,P251,1
E0016383,N0016631,N0016516,lateral,10.770329614269007,auto_block,provisional,s5c_flows,10.7978,14.56,0.001247,3.6221,held,0.453919,0.1497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.1397912746825,438.08593962661115,3.1175634616456023,3.2218301487794747,2.8675634616456023,2.9718301487794747,0.28880517213511414,0.10573235206181611,0.6215452868938599,0,,0.0,none,P251,1
E0016384,N0016632,N0016633,trunk main,49.99999997409065,main_pipe,drafted,s5c_flows,17467.9657,22981.496,2.995624,1.8747,merrimack,382.016507,359.4749,0.0,0.0,,1200,GRP,0.15,0.075,uniform,minimum,velocity,1.0,344.6025594720648,344.5275594721037,7.585764502544578,7.899839209536935,6.335764502544578,6.649839209536935,1.0990582012522494,0.3462195565767422,0.7582249347232239,0,,0.0,none,P321,1
E0016385,N0016633,N0016634,trunk main,50.00000000005125,main_pipe,drafted,s5c_flows,17467.9657,22981.496,2.996041,1.8747,merrimack,382.016924,359.5249,0.0,0.0,,1200,GRP,0.15,0.075,uniform,minimum,velocity,1.0,344.5275594721037,344.4525594721036,7.899839209536935,7.807602881412038,6.649839209536935,6.557602881412038,1.0990585218055722,0.34621975949463923,0.7582247139716982,0,,0.0,none,P321,1
E0016386,N0016634,N0016529,trunk main,11.087173804026216,main_pipe,drafted,s5c_flows,17467.9657,22981.496,2.996457,1.8747,merrimack,382.01734,359.5749,3.168,0.0,W11a-XG01889,1200,GRP,0.4,0.075,table11,minimum,velocity,1.0,344.4525594721036,344.4082107768875,7.807602881412038,7.876396156706278,6.557602881412038,6.626396156706278,1.5726925349830294,0.26728767667492737,0.1174967299435281,0,,0.0,none,P321,1
E0016387,N0016635,N0016636,trunk main,64.62396327761935,main_pipe,drafted,s5c_flows,30814.3161,40786.566,6.243007,1.7503,merrimack,630.474404,749.1609,64.624,0.0,W11a-XG01890,1200,GRP,0.15,0.075,uniform,minimum,velocity,1.0,346.58442210714577,346.48748616222935,6.23576832254173,6.18631144519253,4.98576832254173,4.93631144519253,1.2512383450440918,0.4571653684725223,0.8608000697013766,0,,0.0,none,P321,1
E0016388,N0016636,N0016637,trunk main,26.47612242331344,main_pipe,drafted,s5c_flows,30814.3161,40786.566,6.243546,1.7503,merrimack,630.474942,749.2255,26.476,0.0,W11a-XG01891,1200,GRP,0.2,0.075,table11,minimum,velocity,1.0,346.48748616222935,346.43453391738274,6.18631144519253,6.074651873632888,4.93631144519253,4.824651873632888,1.3940766946498406,0.42103580466871326,0.3165311555301915,0,,0.0,none,P321,1
E0016389,N0016637,N0016638,trunk main,29.595825596655978,main_pipe,drafted,s5c_flows,30814.3161,40786.566,6.243767,1.7503,merrimack,630.475163,749.252,29.596,0.0,W11a-XG01892,1200,GRP,0.2,0.075,uniform,minimum,velocity,1.0,346.43453391738274,346.3753422661894,6.074651873632888,5.970635517013704,4.824651873632888,4.720635517013704,1.3940768192980146,0.42103588771837885,0.35382824900040194,0,,0.0,none,P321,1
E0016390,N0016638,N0016639,trunk main,45.81069802856446,main_pipe,drafted,s5c_flows,30814.3161,40786.566,6.244013,1.7503,merrimack,630.47541,749.2816,45.811,0.0,W11a-XG01893,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,346.3753422661894,346.32953156816086,5.970635517013704,5.884549242386015,4.720635517013704,4.634549242386015,1.0722209998670873,0.5156429322028788,0.7120842008355113,0,,0.0,none,P321,1
E0016391,N0016639,N0016640,trunk main,78.9663852631699,main_pipe,drafted,s5c_flows,30814.3161,40786.566,6.244395,1.7503,merrimack,630.475791,749.3274,78.966,0.0,W11a-XG01894,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,346.32953156816086,346.2505651828977,5.884549242386015,6.073500979211701,4.634549242386015,4.823500979211701,1.0722211523198373,0.5156431209978434,1.2274579905510434,0,,0.0,none,P321,1
E0016392,N0016640,N0016530,trunk main,12.759990581437592,main_pipe,drafted,s5c_flows,30814.3161,40786.566,6.245053,1.7503,merrimack,630.476449,749.4064,12.76,0.0,W11a-XG01895,1200,GRP,0.35,0.075,table11,minimum,velocity,1.0,346.2505651828977,346.20590521586263,6.073500979211701,6.162930233356121,4.823500979211701,4.912930233356121,1.7160606347995926,0.3606109528586878,0.12392715349213895,0,,0.0,none,P321,1
E0016393,N0016641,N0016530,lateral,82.91408251407057,draft,provisional,s5c_flows,7.6055,11.456,0.0,3.6221,held,0.318843,0.0,10.553,0.0,W11a-XG01896,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.72243041992186,350.3078600073515,1.5500000000000114,2.0609754418672424,1.3000000000000114,1.8109754418672424,0.25797117934365515,0.08977339286620281,5.356805278599031,0,,0.0,none,P321,1
E0016394,N0016642,N0016553,lateral,59.527415842319115,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.19151611328124,344.89387903406964,1.5500000000000114,2.5773123721803586,1.3000000000000114,2.3273123721803586,0.13489621704043256,0.037230723305707175,7.35471771661777,0,,0.0,none,P311,1
E0016395,N0016643,N0016644,lateral,84.76633735567259,draft,drafted,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,347.51356870310445,345.818241955991,1.551494773458046,1.5783339717433478,1.301494773458046,1.3283339717433478,0.39436763968259125,0.06041569886395301,3.582373772853895,0,,0.0,none,P311,1
E0016396,N0016644,N0016554,lateral,41.12710781801961,draft,drafted,s5c_flows,10.7978,14.56,0.000706,3.6221,held,0.453378,0.0848,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,345.818241955991,345.5097886473559,1.5783339717433478,1.5636671631909849,1.3283339717433478,1.3136671631909849,0.3323017567162731,0.09601518747228635,2.0627390108931865,0,,0.0,none,P311,1
E0016397,N0016645,N0016556,lateral,18.99959366251405,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,322.05638814523536,321.9613901769228,1.5518882219521402,1.90436299690532,1.3018882219521402,1.65436299690532,0.0,0.0,0.0,0,,0.0,none,P323,1
E0016398,N0016646,N0016556,main,22.02271554554524,auto_block,provisional,s5c_flows,21.5066,29.0,0.008914,3.6221,held,0.910527,1.0697,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,317.91269147348504,317.80257789575734,5.85159075307746,6.063175278070787,5.60159075307746,5.813175278070787,0.35935613512912984,0.1466731978607046,1.0213969464039563,0,,0.0,none,P323,1
E0016399,N0016647,N0016591,main,26.40075756488817,auto_block,provisional,s5c_flows,3.3046,4.456,0.002486,3.6221,held,0.141024,0.2983,26.401,0.0,W11a-XG01897,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.32399058359675,342.1919867957723,6.041976213278247,5.921813253055802,5.791976213278247,5.671813253055802,0.197759865746957,0.06185302445381666,2.22498444979977,0,,0.0,none,P280,1
E0016400,N0016648,N0016591,lateral,17.4928556845359,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,17.493,0.0,W11a-XG01898,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.58595581054686,346.4984915321242,1.5500000000000114,1.6153085167039194,1.3000000000000114,1.3653085167039194,0.0,0.0,0.0,0,,0.0,none,P280,1
E0016401,N0016649,N0016625,lateral,75.51841538706189,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,439.7373216468581,439.13317432376164,1.6775037925950187,1.6958356860039885,1.4275037925950187,1.4458356860039885,0.20039802158261766,0.04547032688620298,6.280702007490302,0,,0.0,none,P251,1
E0016402,N0016650,N0016625,lateral,18.08375245968287,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.09959716796874,439.0091784056703,1.5500000000000114,1.8198316040953273,1.3000000000000114,1.5698316040953273,0.13489621704043256,0.037230723305707175,2.2342796628441417,0,,0.0,none,P251,1
E0016403,N0016651,N0016626,lateral,31.240998703626616,auto_block,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,439.6703543287821,439.26422134563495,1.5786996262960429,1.587341154365049,1.3286996262960429,1.337341154365049,0.320668122409006,0.06142581309064207,1.6237451599975028,0,,0.0,none,P251,1
E0016404,N0016652,N0016653,main,23.08664339933971,auto_block,provisional,s5c_flows,147.1272,202.648,0.021444,3.3416,merrimack,5.71173,2.5732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.1216845760358,438.00625135903914,4.451008295057932,4.386174178070235,4.201008295057932,4.136174178070235,0.6193733246397642,0.3659402988504942,0.6212366188240134,0,,0.0,none,P251,1
E0016405,N0016653,N0016654,main,9.486832980505138,auto_block,provisional,s5c_flows,149.2867,205.56,0.021636,3.3357,merrimack,5.785275,2.5963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.00625135903914,437.9588171941366,4.386174178070235,4.465773870316525,4.136174178070235,4.215773870316525,0.6215733617648762,0.36844852835580666,0.25437686479915306,0,,0.0,none,P251,1
E0016406,N0016654,N0016655,main,47.50789408087881,auto_block,provisional,s5c_flows,151.4463,208.472,0.021715,3.3299,merrimack,5.858578,2.6058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.9588171941366,437.7212777237322,4.465773870316525,4.430303086814661,4.215773870316525,4.180303086814661,0.6237428790656685,0.37093764204032764,1.269430499739544,0,,0.0,none,P251,1
E0016407,N0016655,N0016621,main,12.649110640673518,auto_block,provisional,s5c_flows,154.6856,212.84,0.022111,3.3214,merrimack,5.968573,2.6533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.7212777237322,437.6580321705288,4.430303086814661,4.414508112674298,4.180303086814661,4.164508112674298,0.6269557786079373,0.37465291043261995,0.3362573850838146,0,,0.0,none,P251,1
E0016408,N0016656,N0016657,lateral,7.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,439.83388061523436,439.7918806152344,1.5500000000000114,1.5628862304687345,1.3000000000000114,1.3128862304687345,0.18164817206695247,0.048578971547175304,0.6422672209641905,0,,0.0,none,P251,1
E0016409,N0016657,N0016658,lateral,18.439088914585774,auto_block,provisional,s5c_flows,2.1596,2.912,5.8e-05,3.6221,held,0.090593,0.007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.7918806152344,439.69968517066144,1.5628862304687345,1.6730870461354357,1.3128862304687345,1.4230870461354357,0.17068956520078307,0.05068059327153493,1.8004507083659715,0,,0.0,none,P251,1
E0016410,N0016658,N0016659,lateral,14.7648230602334,auto_block,provisional,s5c_flows,6.4787,8.736,0.000212,3.6221,held,0.271815,0.0254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.69968517066144,439.62586105536025,1.6730870461354357,1.7712031536241284,1.4230870461354357,1.5212031536241284,0.24503688769399987,0.08341667748816253,1.0042585287996582,0,,0.0,none,P251,1
E0016411,N0016659,N0016660,lateral,50.32891812864648,auto_block,provisional,s5c_flows,9.718,13.104,0.000335,3.6221,held,0.40774,0.0402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.62586105536025,439.374216464717,1.7712031536241284,2.3391624415330057,1.5212031536241284,2.0891624415330057,0.27910767142851395,0.1005898150076486,3.005346638632068,0,,0.0,none,P251,1
E0016412,N0016660,N0016661,lateral,14.866068747318506,auto_block,provisional,s5c_flows,12.9574,17.472,0.000754,3.6221,held,0.543961,0.0905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.374216464717,439.2998861209804,2.3391624415330057,2.558634386832125,2.0891624415330057,2.308634386832125,0.30584570356944585,0.11504698104891617,0.8101072193059264,0,,0.0,none,P251,1
E0016413,N0016661,N0016621,lateral,33.301651610693426,auto_block,provisional,s5c_flows,15.1169,20.384,0.000878,3.6221,held,0.634619,0.1054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.2998861209804,439.1333778629269,2.558634386832125,2.9391624202762046,2.308634386832125,2.6891624202762046,0.3210625570103412,0.1236688268063206,1.7287208200581714,0,,0.0,none,P251,1
E0016414,N0016662,N0016663,main,14.866068747318506,auto_block,provisional,s5c_flows,55.4723,74.8,0.00738,3.6221,held,2.33292,0.8856,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,435.7172255621662,435.635462184056,4.217314232755655,4.280156712428379,3.9673142327556548,4.030156712428379,0.49484914692853055,0.22593348886512704,0.5006936234874276,0,,0.0,none,P251,1
E0016415,N0016663,N0016664,main,53.907327887774215,auto_block,provisional,s5c_flows,57.6318,77.712,0.007504,3.6221,held,2.423578,0.9005,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,435.635462184056,435.3389718806732,4.280156712428379,4.339952679873647,4.030156712428379,4.089952679873647,0.5004977758728207,0.2302358410227317,1.7951237909687323,0,,0.0,none,P251,1
E0016416,N0016664,N0016665,main,9.433981132056603,auto_block,provisional,s5c_flows,59.7914,80.624,0.007953,3.6221,held,2.514562,0.9544,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,435.3389718806732,435.2870849844469,4.339952679873647,4.393426490162483,4.089952679873647,4.143426490162483,0.5060081706802813,0.2344817506525259,0.31073217386238006,0,,0.0,none,P251,1
E0016417,N0016665,N0016666,main,25.317977802344327,auto_block,provisional,s5c_flows,59.7914,80.624,0.008032,3.6221,held,2.51464,0.9638,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,435.2870849844469,435.147836106534,4.393426490162483,4.660330397372263,4.143426490162483,4.410330397372263,0.5060128293811659,0.23448536093900357,0.8339043443261849,0,,0.0,none,P251,1
