EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0016418,N0016666,N0016667,main,26.474644430391066,auto_block,provisional,s5c_flows,61.951,83.536,0.008243,3.6221,held,2.605386,0.9891,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,435.147836106534,435.0022255621668,4.660330397372263,4.585207299161311,4.410330397372263,4.335207299161311,0.511360041931626,0.23865243890711824,0.8628833652568613,0,,0.0,none,P251,1
E0016419,N0016667,N0016668,main,21.15937702486715,auto_block,provisional,s5c_flows,64.1105,86.448,0.008463,3.6221,held,2.696141,1.0156,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,435.0022255621668,434.88584898853003,4.585207299161311,4.901901255610596,4.335207299161311,4.651901255610596,0.5165679863477117,0.2427560736824836,0.6826909391756348,0,,0.0,none,P251,1
E0016420,N0016668,N0016669,main,17.88854381999832,auto_block,provisional,s5c_flows,66.2701,89.36,0.00864,3.6221,held,2.786851,1.0367,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,434.88584898853003,434.78746199752004,4.901901255610596,5.066511391151835,4.651901255610596,4.816511391151835,0.5216415184206298,0.2467972705100246,0.5715465247142435,0,,0.0,none,P251,1
E0016421,N0016669,N0016670,main,68.01470429252781,auto_block,provisional,s5c_flows,69.5094,93.728,0.008789,3.6221,held,2.922802,1.0546,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,434.78746199752004,434.41338112391117,5.066511391151835,5.911936258901335,4.816511391151835,5.661936258901335,0.5290141700661974,0.2527476758115982,2.1428129320876503,0,,0.0,none,P251,1
E0016422,N0016670,N0016671,main,12.36931687685298,auto_block,provisional,s5c_flows,71.669,96.64,0.009355,3.6221,held,3.013903,1.1227,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,434.41338112391117,434.34534988108845,5.911936258901335,6.0849174528959225,5.661936258901335,5.8349174528959225,0.5338088043236688,0.25666783642985636,0.3861968547747728,0,,0.0,none,P251,1
E0016423,N0016671,N0016672,main,9.486832980505138,auto_block,provisional,s5c_flows,74.9083,101.008,0.009459,3.626,merrimack,3.153181,1.135,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,434.34534988108845,434.2931722996957,6.0849174528959225,6.159250796007427,5.8349174528959225,5.909250796007427,0.5409280292659219,0.2625635452250785,0.2923011462781673,0,,0.0,none,P251,1
E0016424,N0016672,N0016673,main,11.313708498984761,auto_block,provisional,s5c_flows,74.9083,101.008,0.009538,3.626,merrimack,3.15326,1.1445,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,434.2931722996957,434.2309469029513,6.159250796007427,6.3066202357205725,5.909250796007427,6.0566202357205725,0.5409319980049616,0.2625668572054082,0.3485869000389271,0,,0.0,none,P251,1
E0016425,N0016673,N0016626,main,30.610455730027933,auto_block,provisional,s5c_flows,77.0679,103.92,0.009632,3.6136,merrimack,3.232882,1.1558,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,434.2309469029513,434.0625893964361,6.3066202357205725,6.788973103563876,6.0566202357205725,6.538973103563876,0.5448935466813086,0.2658870830713914,0.9362824450286935,0,,0.0,none,P251,1
E0016426,N0016674,N0016675,trunk main,3.1293532405169495,main_pipe,drafted,s5c_flows,17388.0119,22876.696,2.976818,1.8758,merrimack,380.472353,357.2182,0.0,0.0,,1200,GRP,1.3,0.075,table11,minimum,velocity,1.0,344.69873276273427,344.65805117060756,7.4072547860938585,7.428466163376811,6.1572547860938585,6.178466163376811,2.40228150699789,0.1976975348363203,0.02171098066151619,0,,0.0,none,P321,1
E0016427,N0016675,N0016632,trunk main,36.99446569517243,main_pipe,drafted,s5c_flows,17388.0119,22876.696,2.976845,1.8758,merrimack,380.47238,357.2213,0.0,0.0,,1200,GRP,0.15,0.075,table11,minimum,velocity,1.0,344.65805117060756,344.6025594720648,7.428466163376811,7.585764502544578,6.178466163376811,6.335764502544578,1.0978692062257145,0.34546762000568065,0.5616100941318416,0,,0.0,none,P321,1
E0016428,N0016676,N0016677,trunk main,24.18254588440237,main_pipe,drafted,s5c_flows,30791.2671,40755.006,6.235958,1.7504,merrimack,630.05691,748.3149,24.183,0.0,W11a-XG01899,1200,GRP,0.2,0.075,table11,minimum,velocity,1.0,347.39869600343366,347.35033091166486,7.313248576644469,7.249095357866395,6.063248576644469,5.999095357866395,1.3938408454601636,0.42087869794000576,0.2891595785268048,0,,0.0,none,P321,1
E0016429,N0016677,N0016678,trunk main,30.10812075777763,main_pipe,drafted,s5c_flows,30791.2671,40755.006,6.236159,1.7504,merrimack,630.057112,748.3391,30.108,0.0,W11a-XG01900,1200,GRP,0.2,0.075,uniform,minimum,velocity,1.0,347.35033091166486,347.2901146701493,7.249095357866395,7.166947097428817,5.999095357866395,5.916947097428817,1.3938409594608108,0.42087877386351047,0.36001382311490027,0,,0.0,none,P321,1
E0016430,N0016678,N0016679,trunk main,31.35509016466947,main_pipe,drafted,s5c_flows,30791.2671,40755.006,6.23641,1.7504,merrimack,630.057363,748.3692,31.355,0.0,W11a-XG01901,1200,GRP,0.2,0.075,uniform,minimum,velocity,1.0,347.2901146701493,347.22740448981995,7.166947097428817,7.095349416430054,5.916947097428817,5.845349416430054,1.3938411011150345,0.42087886820409404,0.37492425475168656,0,,0.0,none,P321,1
E0016431,N0016679,N0016680,trunk main,35.44377136626211,main_pipe,drafted,s5c_flows,30791.2671,40755.006,6.236672,1.7504,merrimack,630.057624,748.4006,35.444,0.0,W11a-XG01902,1200,GRP,0.2,0.075,uniform,minimum,velocity,1.0,347.22740448981995,347.1565169470874,7.095349416430054,7.037025533381325,5.845349416430054,5.787025533381325,1.3938412484127976,0.4208789663032553,0.4238140630747683,0,,0.0,none,P321,1
E0016432,N0016680,N0016681,trunk main,34.584341350806035,main_pipe,drafted,s5c_flows,30791.2671,40755.006,6.236967,1.7504,merrimack,630.057919,748.436,34.584,0.0,W11a-XG01903,1200,GRP,0.2,0.075,uniform,minimum,velocity,1.0,347.1565169470874,347.0873482643858,7.037025533381325,6.96386023170794,5.787025533381325,5.71386023170794,1.393841414898708,0.42087907718160433,0.41353749646044824,0,,0.0,none,P321,1
E0016433,N0016681,N0016682,trunk main,33.750054364643326,main_pipe,drafted,s5c_flows,30791.2671,40755.006,6.237255,1.7504,merrimack,630.058208,748.4706,33.75,0.0,W11a-XG01904,1200,GRP,0.2,0.075,uniform,minimum,velocity,1.0,347.0873482643858,347.0198481556565,6.96386023170794,6.970508289655982,5.71386023170794,5.720508289655982,1.393841577998396,0.42087918580478656,0.4035615775539995,0,,0.0,none,P321,1
E0016434,N0016682,N0016683,trunk main,44.911676979640475,main_pipe,drafted,s5c_flows,30791.2671,40755.006,6.237536,1.7504,merrimack,630.058489,748.5044,44.912,0.0,W11a-XG01905,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,347.0198481556565,346.97493647867685,6.970508289655982,6.913796431479398,5.720508289655982,5.663796431479398,1.0720541128646344,0.5154363298321594,0.6982184394223665,0,,0.0,none,P321,1
E0016435,N0016683,N0016684,trunk main,67.25146437217694,main_pipe,drafted,s5c_flows,30791.2671,40755.006,6.237911,1.7504,merrimack,630.058863,748.5493,67.251,0.0,W11a-XG01906,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,346.97493647867685,346.90768501430466,6.913796431479398,6.489196089210964,5.663796431479398,5.239196089210964,1.072054262625555,0.5154365151721885,1.0455233271412994,0,,0.0,none,P321,1
E0016436,N0016684,N0016685,trunk main,42.314170194241164,main_pipe,drafted,s5c_flows,30791.2671,40755.006,6.238471,1.7504,merrimack,630.059423,748.6165,42.314,0.0,W11a-XG01907,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,346.90768501430466,346.86537084411043,6.489196089210964,6.401810552373945,5.239196089210964,5.151810552373945,1.0720544868663224,0.5154367926866474,0.6578361254430879,0,,0.0,none,P321,1
E0016437,N0016685,N0016686,trunk main,25.180872685229808,main_pipe,drafted,s5c_flows,30791.2671,40755.006,6.238824,1.7504,merrimack,630.059776,748.6588,25.181,0.0,W11a-XG01908,1200,GRP,0.2,0.075,table11,minimum,velocity,1.0,346.86537084411043,346.81500909873995,6.401810552373945,6.288231868056926,5.151810552373945,5.038231868056926,1.3938424629117772,0.4208797751510863,0.30109658916816945,0,,0.0,none,P321,1
E0016438,N0016686,N0016687,trunk main,44.9060772799462,main_pipe,drafted,s5c_flows,30791.2671,40755.006,6.239033,1.7504,merrimack,630.059986,748.684,44.906,0.0,W11a-XG01909,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,346.81500909873995,346.77010302146,6.288231868056926,6.084419683618137,5.038231868056926,4.834419683618137,1.0720547123081583,0.5154370716877632,0.6981309934462578,0,,0.0,none,P321,1
E0016439,N0016687,N0016688,trunk main,33.67464866151513,main_pipe,drafted,s5c_flows,30791.2671,40755.006,6.239408,1.7504,merrimack,630.06036,748.7289,33.675,0.0,W11a-XG01910,1200,GRP,0.15,0.075,table11,minimum,velocity,1.0,346.77010302146,346.7195910484677,6.084419683618137,6.1316967933291835,4.834419683618137,4.8816967933291835,1.251034215739582,0.45699198958978493,0.4486241361726395,0,,0.0,none,P321,1
E0016440,N0016688,N0016635,trunk main,90.11262754795953,main_pipe,drafted,s5c_flows,30791.2671,40755.006,6.239688,1.7504,merrimack,630.060641,748.7626,90.113,0.0,W11a-XG01911,1200,GRP,0.15,0.075,uniform,minimum,velocity,1.0,346.7195910484677,346.58442210714577,6.1316967933291835,6.23576832254173,4.8816967933291835,4.98576832254173,1.2510343543203353,0.4569921072657692,1.2005082998821952,0,,0.0,none,P321,1
E0016441,N0016689,N0016632,lateral,43.15904835113268,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.7932947525028,350.57749951074715,1.5616857162472115,1.6108244638622295,1.3116857162472115,1.3608244638622295,0.0,0.0,0.0,0,,0.0,none,P321,1
E0016442,N0016690,N0016691,lateral,87.07359846173358,draft,provisional,s5c_flows,8.7035,11.736,0.000981,3.6221,held,0.365855,0.1177,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,350.79595677082546,350.3170519792859,2.5075405436276696,3.060053733604718,2.2575405436276696,2.810053733604718,0.2786677566151789,0.09353477244613614,5.207730735181314,0,,0.0,none,P321,1
E0016443,N0016691,N0016692,lateral,50.00000000004074,draft,provisional,s5c_flows,13.8768,19.192,0.001707,3.6221,held,0.583458,0.2048,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,350.3170519792859,350.0420519792857,3.060053733604718,3.183533958214298,2.810053733604718,2.933533958214298,0.3232416733699862,0.11621521905432716,2.578050424767382,0,,0.0,none,P321,1
E0016444,N0016692,N0016693,lateral,49.99999999990651,draft,provisional,s5c_flows,23.049,31.56,0.002124,3.6221,held,0.968397,0.2548,4.545,0.0,W11a-XG01912,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,350.0420519792857,349.76705197928624,3.183533958214298,3.0494458234481385,2.933533958214298,2.7994458234481385,0.378721503531408,0.14759908258138438,2.200385575050046,0,,0.0,none,P321,1
E0016445,N0016693,N0016635,lateral,3.3538990840992873,draft,provisional,s5c_flows,23.049,31.56,0.00254,3.6221,held,0.968814,0.3048,3.354,0.0,W11a-XG01913,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,349.76705197928624,349.72680519027705,3.0494458234481385,3.093385239410452,2.7994458234481385,2.843385239410452,0.49724525734805297,0.12245495715160779,0.11241599038358395,0,,0.0,none,P321,1
E0016446,N0016694,N0016695,main,50.00000000012154,draft,drafted,s5c_flows,75.5694,98.888,0.015112,3.6221,held,3.183173,1.8134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.77675412741604,349.5267541274154,3.7109778061777092,3.8796484604752095,3.4609778061777092,3.6296484604752095,0.5242484138088049,0.270309601334489,1.5895772145135727,0,,0.0,none,P321,1
E0016447,N0016695,N0016696,main,49.999999999726946,draft,drafted,s5c_flows,76.6491,100.344,0.015528,3.6159,merrimack,3.223378,1.8634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.5267541274154,349.2767541274168,3.8796484604752095,3.8928320542238453,3.6296484604752095,3.6428320542238453,0.5261714872645129,0.2720306109029115,1.5837675615247762,0,,0.0,none,P321,1
E0016448,N0016696,N0016697,main,17.742907048091872,draft,drafted,s5c_flows,76.6491,100.344,0.015945,3.6159,merrimack,3.223795,1.9134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.2767541274168,349.1880395921763,3.8928320542238453,3.827615925401801,3.6428320542238453,3.577615925401801,0.5261913353741796,0.2720484132533163,0.561991613293883,0,,0.0,none,P321,1
E0016449,N0016697,N0016698,main,49.999999999833456,draft,drafted,s5c_flows,76.6491,100.344,0.016093,3.6159,merrimack,3.223943,1.9312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.1880395921763,348.9380395921772,3.827615925401801,3.6619665113384485,3.577615925401801,3.4119665113384485,0.5261983793083036,0.2720547313597047,1.5836866210534284,0,,0.0,none,P321,1
E0016450,N0016698,N0016699,main,50.00000000020214,draft,drafted,s5c_flows,77.7289,101.8,0.01651,3.6098,merrimack,3.264048,1.9812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.9380395921772,348.68803959217615,3.6619665113384485,3.5193883863394717,3.4119665113384485,3.2693883863394717,0.5280979621710302,0.2737623272598464,1.577990056827408,0,,0.0,none,P321,1
E0016451,N0016699,N0016700,main,17.6816762139239,draft,drafted,s5c_flows,77.7289,101.8,0.016926,3.6098,merrimack,3.264464,2.0312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.68803959217615,348.59963121110655,3.5193883863394717,3.55390272444032,3.2693883863394717,3.30390272444032,0.5281175709216417,0.273779993272521,0.558009465678473,0,,0.0,none,P321,1
E0016452,N0016700,N0016701,main,60.00000000001424,draft,drafted,s5c_flows,77.7289,101.8,0.017074,3.6098,merrimack,3.264612,2.0488,45.0,0.0,W11a-XG01914,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.59963121110655,348.2996312111065,3.55390272444032,3.9634608299091383,3.30390272444032,3.7134608299091383,0.5281245466437089,0.27378627806762446,1.8934927496844263,0,,0.0,none,P321,1
E0016453,N0016701,N0016702,main,59.99999999994615,draft,drafted,s5c_flows,79.9537,104.8,0.017574,3.5975,merrimack,3.346678,2.1088,21.538,0.0,W11a-XG01915,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.2996312111065,347.99963121110676,3.9634608299091383,4.16424818342449,3.7134608299091383,3.9142481834244904,0.5319552811331693,0.27725296854322523,1.879857265198883,0,,0.0,none,P321,1
E0016454,N0016702,N0016632,main,4.547007851788884,draft,drafted,s5c_flows,79.9537,104.8,0.018074,3.5975,merrimack,3.347178,2.1688,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,347.99963121110676,347.95870814044065,4.16424818342449,4.229615834168726,3.9142481834244904,3.979615834168726,0.6561065759508372,0.23886969913243955,0.11550480817335983,0,,0.0,none,P321,1
E0016455,N0016703,N0016646,main,22.80350850198276,auto_link,provisional,s5c_flows,20.765,28.0,0.008532,3.6221,held,0.879055,1.0239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.026709015995,317.91269147348504,5.784356657833143,5.85159075307746,5.534356657833143,5.60159075307746,0.3554554062777748,0.14424227872283474,1.069215626828995,0,,0.0,none,P323,1
E0016456,N0016704,N0016705,lateral,4.346637625754939,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,322.258133097023,322.21684003957836,1.5506742760238694,1.5817134272185172,1.3006742760238694,1.3317134272185172,0.0,0.0,0.0,0,,0.0,none,P323,1
E0016457,N0016705,N0016706,lateral,5.656854249492381,auto_block,provisional,s5c_flows,0.0,0.0,3.6e-05,3.6221,held,3.6e-05,0.0043,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,322.21684003957836,322.17441363270717,1.5817134272185172,1.5913334376053285,1.3317134272185172,1.3413334376053285,0.006918465651443731,0.002298799335524654,13.627429679951074,0,,0.0,none,P323,1
E0016458,N0016706,N0016646,lateral,13.038404810405298,auto_block,provisional,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.17441363270717,322.10922160865516,1.5913334376053285,1.6550606179073384,1.3413334376053285,1.4050606179073384,0.009896610900767414,0.0031606420433183124,21.9576932971304,0,,0.0,none,P323,1
E0016459,N0016707,N0016708,lateral,7.758413821115982,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,7.758,0.0,W11a-XG01916,200,PVC-U,2.25,0.5,ground,minimum,tractive,1.0,347.16221923828124,346.98765492730615,1.5500000000000114,1.5521399945688472,1.3000000000000114,1.3021399945688472,0.22410041110213477,0.026484155299764806,0.5770042829580866,0,,0.0,none,P280,1
E0016460,N0016708,N0016709,lateral,5.0990195135927845,auto_block,provisional,s5c_flows,1.0798,1.456,6.5e-05,3.6221,held,0.045332,0.0078,5.099,0.0,W11a-XG01917,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,346.98765492730615,346.9468627711974,1.5521399945688472,1.5932678440369727,1.3021399945688472,1.3432678440369727,0.15834330817361064,0.03346432107672112,0.536705084288766,0,,0.0,none,P280,1
E0016461,N0016709,N0016647,lateral,41.14608122288197,auto_block,provisional,s5c_flows,1.0798,1.456,0.000107,3.6221,held,0.045374,0.0129,41.146,0.0,W11a-XG01918,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.9468627711974,346.741132365083,1.5932678440369727,1.62483443179201,1.3432678440369727,1.37483443179201,0.13500563717153252,0.03726951506292134,5.0795510080075985,0,,0.0,none,P280,1
E0016462,N0016710,N0016711,lateral,6.324555320336759,auto_block,provisional,s5c_flows,1.4832,2.0,0.001741,3.6221,held,0.063921,0.2089,6.325,0.0,W11a-XG01919,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,342.51072841920393,342.46961880962175,5.458174168686696,5.486161219675125,5.208174168686696,5.236161219675125,0.16597519821506493,0.04084156039768175,0.6350904018946271,0,,0.0,none,P280,1
E0016463,N0016711,N0016712,lateral,13.601470508735444,auto_block,provisional,s5c_flows,1.4832,2.0,0.001793,3.6221,held,0.063974,0.2152,13.601,0.0,W11a-XG01920,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.46961880962175,342.40161145707805,5.486161219675125,5.985687126906328,5.236161219675125,5.735687126906328,0.15179910105446806,0.043392987869570104,1.4933630935287958,0,,0.0,none,P280,1
E0016464,N0016712,N0016647,lateral,15.524174696260024,auto_block,provisional,s5c_flows,2.2248,3.0,0.001907,3.6221,held,0.095177,0.2288,15.524,0.0,W11a-XG01921,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.40161145707805,342.32399058359675,5.985687126906328,6.041976213278247,5.735687126906328,5.791976213278247,0.17353414473141282,0.051814328367873,1.4909817623391963,0,,0.0,none,P280,1
E0016465,N0016713,N0016652,main,15.464308183251296,auto_block,provisional,s5c_flows,134.1698,185.176,0.020074,3.3791,merrimack,5.267431,2.4089,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.1990061169521,438.1216845760358,4.493559801016659,4.451008295057932,4.243559801016659,4.201008295057932,0.6055554373426262,0.3505393776568184,0.42562324409453745,0,,0.0,none,P251,1
E0016466,N0016714,N0016715,lateral,18.110770276274835,auto_block,provisional,s5c_flows,8.6382,11.648,0.000683,3.6221,held,0.362821,0.082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.06864133791447,439.97808748653307,2.179313984351154,2.25586026737318,1.929313984351154,2.00586026737318,0.2688899321818907,0.09529420037998101,1.1225640499885405,0,,0.0,none,P251,1
E0016467,N0016715,N0016716,lateral,7.810249675906654,auto_block,provisional,s5c_flows,10.7978,14.56,0.000834,3.6221,held,0.453506,0.1001,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,439.97808748653307,439.9351311133156,2.25586026737318,2.322315175746894,2.00586026737318,2.072315175746894,0.2984447369657468,0.1033270338110581,0.43616392520507935,0,,0.0,none,P251,1
E0016468,N0016716,N0016652,lateral,41.02446704771854,auto_block,provisional,s5c_flows,12.9574,17.472,0.000899,3.6221,held,0.544105,0.1079,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,439.9351311133156,439.70949654455313,2.322315175746894,2.863196326540617,2.072315175746894,2.613196326540617,0.31619143474638334,0.11248097261429377,2.162427701466371,0,,0.0,none,P251,1
E0016469,N0016717,N0016718,lateral,17.029386365926403,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,438.910983547867,438.73217499102475,1.5852627900236484,1.591647030459626,1.3352627900236484,1.341647030459626,0.17350742948128908,0.0314418552240808,1.6357979998163747,0,,0.0,none,P251,1
E0016470,N0016718,N0016719,lateral,50.32891812864648,auto_block,provisional,s5c_flows,5.3989,7.28,0.000142,3.6221,held,0.226478,0.017,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,438.70774616351184,438.4561015728686,1.6160758579725325,1.5884235736157848,1.3660758579725325,1.3384235736157848,0.23096363694012143,0.07672428119881267,3.631806778144801,0,,0.0,none,P251,1
E0016471,N0016719,N0016662,lateral,16.492422502470642,auto_block,provisional,s5c_flows,6.4787,8.736,0.000561,3.6221,held,0.272164,0.0674,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.4561015728686,438.37363946035623,1.5884235736157848,1.5609003345656447,1.3384235736157848,1.3109003345656447,0.2451385215366505,0.08346585594006592,1.1212995275139348,0,,0.0,none,P251,1
E0016472,N0016720,N0016721,main,9.848857801796104,auto_block,provisional,s5c_flows,44.6745,60.24,0.00602,3.6221,held,1.878888,0.7224,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,436.15335715070853,436.09918843279866,3.502435085619595,3.6278318308732196,3.252435085619595,3.3778318308732196,0.4637714150394875,0.20313496619982713,0.3539408094307814,0,,0.0,none,P251,1
E0016473,N0016721,N0016722,main,9.899494936611665,auto_block,provisional,s5c_flows,44.6745,60.24,0.006102,3.6221,held,1.87897,0.7323,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,436.09918843279866,436.0447412106473,3.6278318308732196,3.7550634768526834,3.3778318308732196,3.5050634768526834,0.46377751276634,0.20313929928360946,0.3557558909933329,0,,0.0,none,P251,1
E0016474,N0016722,N0016662,main,59.54829972383762,auto_block,provisional,s5c_flows,46.834,63.152,0.006185,3.6221,held,1.969587,0.7422,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,436.0447412106473,435.7172255621662,3.7550634768526834,4.217314232755655,3.5050634768526834,3.9673142327556548,0.4703978589333715,0.20787554744967524,2.109855823566869,0,,0.0,none,P251,1
E0016475,N0016723,N0016724,trunk main,90.0000000000007,main_pipe,drafted,s5c_flows,17388.0119,22876.696,2.972906,1.8758,merrimack,380.468441,356.7488,84.0,0.0,W11a-XG01922,1200,GRP,0.15,0.075,uniform,minimum,velocity,1.0,345.3218350917053,345.1868350917053,7.106906363372843,7.098077017669709,5.856906363372843,5.848077017669709,1.0978661680151258,0.34546570045611047,1.3662867512457544,0,,0.0,none,P321,1
E0016476,N0016724,N0016725,trunk main,89.99999623921302,main_pipe,drafted,s5c_flows,17388.0119,22876.696,2.973656,1.8758,merrimack,380.469191,356.8388,90.0,0.0,W11a-XG01923,1200,GRP,0.15,0.075,uniform,minimum,velocity,1.0,345.1868350917053,345.0518350973465,7.098077017669709,7.028639756169127,5.848077017669709,5.778639756169127,1.0978667465035483,0.34546606594591367,1.3662859742289943,0,,0.0,none,P321,1
E0016477,N0016725,N0016726,trunk main,90.00000000008848,main_pipe,drafted,s5c_flows,17388.0119,22876.696,2.974406,1.8758,merrimack,380.469941,356.9288,54.0,0.0,W11a-XG01924,1200,GRP,0.15,0.075,uniform,minimum,velocity,1.0,345.0518350973465,344.9168350973464,7.028639756169127,6.949223252262982,5.778639756169127,5.699223252262982,1.0978673249910207,0.3454664314354592,1.3662853114002123,0,,0.0,none,P321,1
E0016478,N0016726,N0016727,trunk main,89.99912333974528,main_pipe,drafted,s5c_flows,17388.0119,22876.696,2.975156,1.8758,merrimack,380.470691,357.0188,57.966,0.0,W11a-XG01925,1200,GRP,0.15,0.075,uniform,minimum,velocity,1.0,344.9168350973464,344.78183641233676,6.949223252262982,7.320305921647616,5.699223252262982,6.070305921647616,1.0978679034775434,0.34546679692474713,1.3662712829516985,0,,0.0,none,P321,1
E0016479,N0016727,N0016728,trunk main,10.406697181257991,main_pipe,drafted,s5c_flows,17388.0119,22876.696,2.975906,1.8758,merrimack,380.471441,357.1088,10.407,0.0,W11a-XG01926,1200,GRP,0.4,0.075,table11,minimum,velocity,1.0,344.78183641233676,344.74020962361175,7.320305921647616,7.343683198653878,6.070305921647616,6.093683198653878,1.57092522255895,0.2667297972694943,0.11040942657883761,0,,0.0,none,P321,1
E0016480,N0016728,N0016674,trunk main,16.59074435100213,main_pipe,drafted,s5c_flows,17388.0119,22876.696,2.975993,1.8758,merrimack,380.471528,357.1192,9.049,0.0,W11a-XG01927,1200,GRP,0.25,0.075,table11,minimum,velocity,1.0,344.74020962361175,344.69873276273427,7.343683198653878,7.4072547860938585,6.093683198653878,6.1572547860938585,1.3239933456495312,0.30151750143054346,0.2088472776382291,0,,0.0,none,P321,1
E0016481,N0016729,N0016730,trunk main,71.41936076162399,main_pipe,drafted,s5c_flows,30777.3723,40736.27,6.233281,1.7505,merrimack,629.806785,747.9937,34.95,0.0,W11a-XG01928,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,347.59029731593836,347.5188779551767,8.080418016092892,7.90330222060453,6.830418016092892,6.65330222060453,1.0719533007464457,0.5153115921967071,1.110424006840157,0,,0.0,none,P321,1
E0016482,N0016730,N0016731,trunk main,75.81415017663535,main_pipe,drafted,s5c_flows,30777.3723,40736.27,6.233876,1.7505,merrimack,629.80738,748.0651,75.814,0.0,W11a-XG01929,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,347.5188779551767,347.44306380500007,7.90330222060453,7.601247718437435,6.65330222060453,6.351247718437435,1.0719535391073032,0.5153118870690854,1.1787536712298732,0,,0.0,none,P321,1
E0016483,N0016731,N0016676,trunk main,44.367801566395904,main_pipe,drafted,s5c_flows,30777.3723,40736.27,6.234508,1.7505,merrimack,629.808012,748.141,44.368,0.0,W11a-XG01930,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,347.44306380500007,347.39869600343366,7.601247718437435,7.313248576644469,6.351247718437435,6.063248576644469,1.0719537922903286,0.515312200278031,0.6898276443987383,0,,0.0,none,P321,1
E0016484,N0016732,N0016674,lateral,82.46022057560502,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,80.933,0.0,W11a-XG01931,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.43886108398436,350.02655998110635,1.5500000000000114,2.0794275677217797,1.3000000000000114,1.8294275677217797,0.0,0.0,0.0,0,,0.0,none,P321,1
E0016485,N0016733,N0016690,lateral,10.000000000208182,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.73790283203124,351.6879028320302,1.5500000000000114,1.615594482422921,1.3000000000000114,1.365594482422921,0.0,0.0,0.0,0,,0.0,none,P321,1
E0016486,N0016734,N0016735,lateral,70.23108469694098,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,47.33,0.0,W11a-XG01932,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,354.03772828228267,352.8437998424347,1.5859289442798286,1.6028554310028085,1.3359289442798286,1.3528554310028085,0.2966470709161813,0.04587714563018294,3.9458271900924444,0,,0.0,none,P321,1
E0016487,N0016735,N0016676,lateral,59.37994825827603,draft,provisional,s5c_flows,11.7352,15.824,0.000585,3.6221,held,0.492555,0.0702,59.38,0.0,W11a-XG01933,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.8437998424347,352.5469001011433,1.6028554310028085,2.165044478934817,1.3528554310028085,1.915044478934817,0.29638955964641717,0.10983407216179278,3.3390710708070777,0,,0.0,none,P321,1
E0016488,N0016736,N0016737,lateral,49.99999999994674,draft,drafted,s5c_flows,3.3046,4.456,0.0,3.6221,held,0.138538,0.0,3.03,0.0,W11a-XG01934,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,351.33857505382707,351.08857505382736,1.5501273387510537,1.8956168407038945,1.3001273387510537,1.6456168407038945,0.19660158642136155,0.06135746750889118,4.238690788315534,0,,0.0,none,P321,1
E0016489,N0016737,N0016738,lateral,49.99999999994674,draft,drafted,s5c_flows,6.5439,8.824,0.000417,3.6221,held,0.274756,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.08857505382736,350.83857505382764,1.8956168407038945,2.4373038524223603,1.6456168407038945,2.1873038524223603,0.24589047089270152,0.08383008668721534,3.3890428136846538,0,,0.0,none,P321,1
E0016490,N0016738,N0016690,lateral,7.748778727672759,draft,drafted,s5c_flows,7.6237,10.28,0.000833,3.6221,held,0.32044,0.1,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,350.83857505382764,350.79595677082546,2.4373038524223603,2.5075405436276696,2.1873038524223603,2.2575405436276696,0.26705789304742616,0.0879845304569715,0.48358919728668925,0,,0.0,none,P321,1
E0016491,N0016739,N0016694,main,62.71906862511639,draft,drafted,s5c_flows,49.5241,63.768,0.008568,3.6221,held,2.084744,1.0281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.09034947054164,349.77675412741604,3.346692765786486,3.7109778061777092,3.096692765786486,3.4609778061777092,0.46259103955875513,0.21888426001931632,2.259701812243679,0,,0.0,none,P321,1
E0016492,N0016740,N0016741,lateral,29.08550142837553,draft,drafted,s5c_flows,22.7407,30.664,0.005192,3.6221,held,0.958539,0.623,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.2127051401284,351.0672776329865,2.931490416512247,2.9848463904510254,2.681490416512247,2.7348463904510254,0.36512205325463365,0.1503037319189467,1.3276611281584927,0,,0.0,none,P321,1
E0016493,N0016741,N0016694,lateral,70.44551698088812,draft,drafted,s5c_flows,23.8204,32.12,0.005434,3.6221,held,1.004049,0.6521,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.0672776329865,350.71505004808205,2.9848463904510254,2.7726818855117017,2.7348463904510254,2.5226818855117017,0.3703963295318001,0.15366392951591284,3.169826091866464,0,,0.0,none,P321,1
E0016494,N0016742,N0016703,main,18.0,auto_block,provisional,s5c_flows,19.2818,26.0,0.008262,3.6221,held,0.816605,0.9915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.11670901599496,318.026709015995,5.661489226192543,5.784356657833143,5.411489226192543,5.534356657833143,0.3474041871959751,0.13928846402825296,0.8635474500794263,0,,0.0,none,P323,1
E0016495,N0016743,N0016703,lateral,14.422205101855956,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,322.06239624023436,321.9902852147251,1.5500000000000114,1.820780459103048,1.3000000000000114,1.570780459103048,0.15034093436683285,0.042847972501074055,1.598833252189507,0,,0.0,none,P323,1
E0016496,N0016744,N0016710,lateral,10.63014581273465,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,10.63,0.0,W11a-XG01935,200,PVC-U,3.75,0.5,cover_min,minimum,tractive,1.0,346.80648532377535,346.4078548557978,1.5560940219277768,1.5610477320928453,1.3060940219277768,1.3110477320928453,0.23264707004208524,0.02008217699464107,0.7615359043501446,0,,0.0,none,P280,1
E0016497,N0016745,N0016746,lateral,14.560219778561036,auto_block,provisional,s5c_flows,0.0,0.0,0.000457,3.6221,held,0.000457,0.0548,14.56,0.0,W11a-XG01936,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.2483019879994,343.1755008891066,1.7344555803599633,1.7749995991746346,1.4844555803599633,1.5249995991746346,0.022913258731449664,0.005633988168136789,10.590825708680452,0,,0.0,none,P280,1
E0016498,N0016746,N0016747,lateral,9.433981132056603,auto_block,provisional,s5c_flows,0.0,0.0,0.000578,3.6221,held,0.000578,0.0694,9.434,0.0,W11a-XG01937,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.1755008891066,343.12833098344635,1.7749995991746346,1.9195510966317784,1.5249995991746346,1.6695510966317784,0.025433920590095315,0.006146823916317573,6.182020515108513,0,,0.0,none,P280,1
E0016499,N0016747,N0016748,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.000657,3.6221,held,0.000657,0.0788,15.0,0.0,W11a-XG01938,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.12833098344635,343.05333098344636,1.9195510966317784,2.192182932569267,1.6695510966317784,1.942182932569267,0.026899337084835908,0.006449856407966331,9.293909333584793,0,,0.0,none,P280,1
E0016500,N0016748,N0016749,lateral,24.413111231467404,auto_block,provisional,s5c_flows,0.0,0.0,0.000782,3.6221,held,0.000782,0.0938,24.413,0.0,W11a-XG01939,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.05333098344636,342.931265427289,2.192182932569267,3.643838332476605,1.942182932569267,3.393838332476605,0.028999907604072932,0.006890425577984,14.030568398568892,0,,0.0,none,P280,1
E0016501,N0016749,N0016750,lateral,32.01562118716424,auto_block,provisional,s5c_flows,0.0,0.0,0.000985,3.6221,held,0.000985,0.1183,32.016,0.0,W11a-XG01940,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.931265427289,342.7711873213532,3.643838332476605,5.263633235287443,3.393838332476605,5.013633235287443,0.031986078940472396,0.0075291366519370795,16.682059950073295,0,,0.0,none,P280,1
E0016502,N0016750,N0016751,lateral,4.120482803671621,auto_block,provisional,s5c_flows,0.0,0.0,0.001252,3.6221,held,0.001252,0.1503,1.373,0.0,W11a-XG01941,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,342.7711873213532,342.72998249331647,5.263633235287443,5.395170094574155,5.013633235287443,5.145170094574155,0.0443560407070991,0.007103825401642977,1.548260672047218,0,,0.0,none,P280,1
E0016503,N0016751,N0016710,lateral,43.85081482250432,auto_block,provisional,s5c_flows,0.7416,1.0,0.001287,3.6221,held,0.032377,0.1544,43.851,0.0,W11a-XG01942,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.72998249331647,342.51072841920393,5.395170094574155,5.458174168686696,5.145170094574155,5.208174168686696,0.12014310528762868,0.03213307056817746,6.083136539202319,0,,0.0,none,P280,1
E0016504,N0016752,N0016753,lateral,6.082762530298219,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,441.4748107910156,441.43223145330353,1.5500000000000114,1.6050610271652204,1.3000000000000114,1.3550610271652204,0.24105798210049875,0.0640628618546035,0.4205601267445463,0,,0.0,none,P251,1
E0016505,N0016753,N0016754,lateral,3.605551275463989,auto_block,provisional,s5c_flows,4.3191,5.824,5.1e-05,3.6221,held,0.181119,0.0061,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,441.43223145330353,441.3907676136357,1.6050610271652204,1.6188149058955332,1.3550610271652204,1.3688149058955332,0.28576410514924344,0.057121665237353375,0.21028715704636583,0,,0.0,none,P251,1
E0016506,N0016754,N0016713,lateral,75.82216034906945,auto_block,provisional,s5c_flows,8.6382,11.648,8.1e-05,3.6221,held,0.362218,0.0097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.3907676136357,441.01165681189036,1.6188149058955332,1.6809091060783885,1.3688149058955332,1.4309091060783885,0.26874677781726863,0.09522089694915367,4.702205856189767,0,,0.0,none,P251,1
E0016507,N0016755,N0016756,main,11.704699910719626,auto_block,provisional,s5c_flows,114.7337,158.968,0.018555,3.4437,merrimack,4.591549,2.2266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.6826153845021,438.62409188494854,4.530397310810372,4.556816318176459,4.280397310810372,4.306816318176459,0.5825701008569384,0.32617080308599644,0.33485812532839276,0,,0.0,none,P251,1
E0016508,N0016756,N0016757,main,33.301651610693426,auto_block,provisional,s5c_flows,117.9731,163.336,0.018653,3.4321,merrimack,4.704944,2.2383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.62409188494854,438.4575836268951,4.556816318176459,4.514584341854913,4.306816318176459,4.264584341854913,0.5866108701809325,0.33034834403781776,0.9461596350468231,0,,0.0,none,P251,1
E0016509,N0016757,N0016758,main,14.866068747318506,auto_block,provisional,s5c_flows,119.0529,164.792,0.01893,3.4283,merrimack,4.742903,2.2716,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.4575836268951,438.38325328315847,4.514584341854913,4.465501599654033,4.264584341854913,4.215501599654033,0.5879458969371992,0.3317382239094778,0.42141260572785916,0,,0.0,none,P251,1
E0016510,N0016758,N0016759,main,19.849433241279208,auto_block,provisional,s5c_flows,121.2124,167.704,0.019054,3.4209,merrimack,4.818267,2.2865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.38325328315847,438.28400611695207,4.465501599654033,4.461202623282304,4.215501599654033,4.211202623282304,0.5905709599823981,0.3344853402153992,0.5601763543614025,0,,0.0,none,P251,1
E0016511,N0016759,N0016713,main,17.0,auto_block,provisional,s5c_flows,123.372,170.616,0.01922,3.4136,merrimack,4.893511,2.3064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.28400611695207,438.1990061169521,4.461202623282304,4.493559801016659,4.211202623282304,4.243559801016659,0.5931587271038558,0.3372120610460809,0.47766865829780614,0,,0.0,none,P251,1
E0016512,N0016760,N0016761,lateral,9.433981132056603,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.7619201660156,440.71475026035534,1.5500000000000114,1.5722065267540302,1.3000000000000114,1.3222065267540302,0.13489621704043256,0.037230723305707175,1.1655850869448954,0,,0.0,none,P251,1
E0016513,N0016761,N0016714,lateral,12.165525060596439,auto_block,provisional,s5c_flows,2.1596,2.912,7.9e-05,3.6221,held,0.090613,0.0094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.71475026035534,440.65392263505237,1.5722065267540302,1.5940326872132573,1.3222065267540302,1.3440326872132573,0.17070219229734193,0.05068560496628713,1.1877923082367927,0,,0.0,none,P251,1
E0016514,N0016762,N0016714,lateral,60.35975415281037,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,440.3704401086785,440.06864133791447,1.5510991979621167,2.179313984351154,1.3010991979621167,1.929313984351154,0.214700651244523,0.06927965601494754,4.685574527676251,0,,0.0,none,P251,1
E0016515,N0016763,N0016764,main,70.44320370247931,auto_block,provisional,s5c_flows,31.7171,42.768,0.003469,3.6221,held,1.333131,0.4163,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,436.9961414254512,436.60870380508754,2.709241875330065,2.9106748570218315,2.459241875330065,2.6606748570218315,0.4178837334115905,0.17199232024533212,2.8095216472208295,0,,0.0,none,P251,1
E0016516,N0016764,N0016765,main,7.280109889280518,auto_block,provisional,s5c_flows,33.8767,45.68,0.004056,3.6221,held,1.424252,0.4868,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,436.60870380508754,436.5686632006965,2.9106748570218315,2.9812025219597444,2.6606748570218315,2.7312025219597444,0.42640911000067677,0.17756263340798367,0.2845510613531437,0,,0.0,none,P251,1
E0016517,N0016765,N0016766,main,25.495097567963924,auto_block,provisional,s5c_flows,33.8767,45.68,0.004117,3.6221,held,1.424313,0.4941,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,436.5686632006965,436.4284401640727,2.9812025219597444,3.205348898427303,2.7312025219597444,2.955348898427303,0.4264146807544787,0.17756630455534855,0.996490768206122,0,,0.0,none,P251,1
E0016518,N0016766,N0016720,main,12.649110640673518,auto_block,provisional,s5c_flows,34.9564,47.136,0.00433,3.6221,held,1.469793,0.5195,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,436.4284401640727,436.358870055549,3.205348898427303,3.29692218077912,2.955348898427303,3.04692218077912,0.43051999246893086,0.18028294010576956,0.4896834394818633,0,,0.0,none,P251,1
E0016519,N0016767,N0016768,lateral,27.65863337187866,auto_block,provisional,s5c_flows,5.3989,7.28,0.000861,3.6221,held,0.227197,0.1033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.58784043931763,436.44954727245823,2.248493789197994,2.633216399416767,1.998493789197994,2.383216399416767,0.2312017541218221,0.07683558144914379,1.99383099239702,0,,0.0,none,P251,1
E0016520,N0016768,N0016769,lateral,23.769728648009426,auto_block,provisional,s5c_flows,5.3989,7.28,0.001092,3.6221,held,0.227428,0.131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.44954727245823,436.3306986292182,2.633216399416767,3.0501302282036704,2.383216399416767,2.8001302282036704,0.23127814314149756,0.076871301128455,1.7129251331420268,0,,0.0,none,P251,1
E0016521,N0016769,N0016720,lateral,35.4682957019364,auto_block,provisional,s5c_flows,9.718,13.104,0.00129,3.6221,held,0.408695,0.1548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.3306986292182,436.15335715070853,3.0501302282036704,3.502435085619595,2.8001302282036704,3.252435085619595,0.2793159764973341,0.10069908172452577,2.116378264902373,0,,0.0,none,P251,1
E0016522,N0016770,N0016771,trunk main,54.70635138547604,main_pipe,drafted,s5c_flows,17388.0119,22876.696,2.970975,1.8758,merrimack,380.46651,356.517,0.0,0.0,,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,345.430053563852,345.3753472124666,7.069763330679223,6.991077348080296,5.819763330679223,5.741077348080296,0.9449615510025318,0.38590455586681516,0.9648779065391038,0,,0.0,none,P321,1
E0016523,N0016771,N0016723,trunk main,35.67474717419247,main_pipe,drafted,s5c_flows,17388.0119,22876.696,2.971431,1.8758,merrimack,380.466966,356.5717,29.47,0.0,W11a-XG01943,1200,GRP,0.15,0.075,table11,minimum,velocity,1.0,345.3753472124666,345.3218350917053,6.991077348080296,7.106906363372843,5.741077348080296,5.856906363372843,1.097865030318458,0.3454649816587465,0.5415776103164565,0,,0.0,none,P321,1
E0016524,N0016772,N0016773,trunk main,6.1256624729881075,main_pipe,drafted,s5c_flows,30773.3261,40730.814,6.232151,1.7506,merrimack,629.733594,747.8581,6.126,0.0,W11a-XG01944,1200,GRP,0.7,0.075,table11,minimum,velocity,1.0,347.7604240815722,347.71754444426125,7.439374502412193,7.55308543855125,6.189374502412193,6.30308543855125,2.2117828919358407,0.29951132199937713,0.04615931107977995,0,,0.0,none,P321,1
E0016525,N0016773,N0016774,trunk main,19.018598734338514,main_pipe,drafted,s5c_flows,30773.3261,40730.814,6.232202,1.7506,merrimack,629.733645,747.8642,19.019,0.0,W11a-XG01945,1200,GRP,0.25,0.075,table11,minimum,velocity,1.0,347.71754444426125,347.66999794742543,7.55308543855125,7.839493019371446,6.30308543855125,6.589493019371446,1.5145712412242398,0.39526845360374985,0.20928473811247983,0,,0.0,none,P321,1
E0016526,N0016774,N0016729,trunk main,79.70063148709066,main_pipe,drafted,s5c_flows,30773.3261,40730.814,6.23236,1.7506,merrimack,629.733804,747.8832,79.701,0.0,W11a-XG01946,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,347.66999794742543,347.59029731593836,7.839493019371446,8.080418016092892,6.589493019371446,6.830418016092892,1.0719240622037103,0.5152754237553674,1.239214516173196,0,,0.0,none,P321,1
E0016527,N0016775,N0016729,lateral,30.79150666739389,main_pipe,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.09279174804686,353.9388342147099,1.5500000000000114,1.7318811173213362,1.3000000000000114,1.4818811173213362,0.11845872128933585,0.03156792542268341,4.332241410376407,0,,0.0,none,P321,1
E0016528,N0016776,N0016777,lateral,12.910218877720006,main_pipe,drafted,s5c_flows,0.0,0.0,0.000564,3.6221,held,0.000564,0.0677,11.296,0.0,W11a-XG01947,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.52381486612614,350.45926377173754,1.7741587666863552,1.7350111306062104,1.5241587666863552,1.4850111306062104,0.02516089547124601,0.006090760723310967,8.551774910975025,0,,0.0,none,P321,1
E0016529,N0016777,N0016723,lateral,60.80974354851655,main_pipe,drafted,s5c_flows,0.0,0.0,0.000672,3.6221,held,0.000672,0.0806,56.249,0.0,W11a-XG01948,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.45926377173754,350.15521505399494,1.7350111306062104,2.2735264010831884,1.4850111306062104,2.0235264010831884,0.027164448095447716,0.00650505927244463,37.309638033045594,0,,0.0,none,P321,1
E0016530,N0016778,N0016779,main,40.000000000060666,draft,drafted,s5c_flows,43.3183,55.4,0.007107,3.6221,held,1.823122,0.8529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.56482355582705,350.3648235558267,2.882136893391703,3.0287311316732826,2.632136893391703,2.7787311316732826,0.44434248241707686,0.20494327195860812,1.5003442008093184,0,,0.0,none,P321,1
E0016531,N0016779,N0016780,main,39.99999999985844,draft,drafted,s5c_flows,46.9611,60.312,0.007441,3.6221,held,1.97617,0.8929,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.3648235558267,350.1648235558274,3.0287311316732826,3.220643973469464,2.7787311316732826,2.970643973469464,0.4552388892241482,0.21320200481657708,1.4644325923044272,0,,0.0,none,P321,1
E0016532,N0016780,N0016739,main,14.89481705715334,draft,drafted,s5c_flows,48.0409,61.768,0.007774,3.6221,held,2.02177,0.9329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.1648235558274,350.09034947054164,3.220643973469464,3.346692765786486,2.970643973469464,3.096692765786486,0.4583627761508465,0.21560541233775782,0.5415949197210944,0,,0.0,none,P321,1
E0016533,N0016781,N0016739,lateral,80.33625777572773,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.44899291992186,351.0473116310432,1.5500000000000114,2.3897306052849103,1.3000000000000114,2.1397306052849103,0.0,0.0,0.0,0,,0.0,none,P321,1
E0016534,N0016782,N0016740,lateral,60.1611560885732,draft,drafted,s5c_flows,11.2012,15.104,0.003096,3.6221,held,0.472681,0.3715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.51351092057126,351.2127051401284,2.801491520834986,2.931490416512247,2.551491520834986,2.681490416512247,0.292543674532684,0.10774538877197501,3.4274743298116666,0,,0.0,none,P321,1
E0016535,N0016783,N0016784,lateral,60.00000000010159,auto_road,derived,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,352.2223923299973,351.9223923299968,1.5505568887526806,1.9177565957844536,1.3005568887526806,1.6677565957844536,0.18830586328799678,0.057853952996059194,5.310509096959364,0,,0.0,none,P321,1
E0016536,N0016784,N0016785,lateral,59.99999999986197,auto_road,derived,s5c_flows,6.1405,8.28,0.0005,3.6221,held,0.257926,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.9223923299968,351.62239232999747,1.9177565957844536,2.920667972736908,1.6677565957844536,2.670667972736908,0.24091483878630926,0.08143236323377476,4.150844360752293,0,,0.0,none,P321,1
E0016537,N0016785,N0016786,lateral,4.999999999968529,auto_road,derived,s5c_flows,8.3001,11.192,0.001,3.6221,held,0.34896,0.12,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,351.62239232999747,351.58239232999773,2.920667972736908,2.992467289142894,2.670667972736908,2.742467289142894,0.3124397236302486,0.08380440203330577,0.2667181124235925,0,,0.0,none,P321,1
E0016538,N0016786,N0016787,lateral,24.567367842929773,auto_road,derived,s5c_flows,9.3799,12.648,0.001042,3.6221,held,0.394269,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.58239232999773,351.4595554907831,2.992467289142894,2.9162379662481612,2.742467289142894,2.6662379662481612,0.27613155060792216,0.09903440186400078,1.482829940345647,0,,0.0,none,P321,1
E0016539,N0016787,N0016740,lateral,41.804982448156686,auto_road,derived,s5c_flows,11.5394,15.56,0.001246,3.6221,held,0.485008,0.1496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.4595554907831,351.2505305785423,2.9162379662481612,2.893664978098343,2.6662379662481612,2.643664978098343,0.29494244393702007,0.10904602426213886,2.3623243171405237,0,,0.0,none,P321,1
E0016540,N0016788,N0016789,main,11.704699910719626,auto_block,provisional,s5c_flows,18.5402,25.0,0.007243,3.6221,held,0.784496,0.8692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.7282178093482,318.66969430979464,4.770836145729902,4.751265162861614,4.520836145729902,4.501265162861614,0.3430894680087122,0.13666867773774222,0.5685931805996837,0,,0.0,none,P323,1
E0016541,N0016789,N0016790,main,55.08175741568164,auto_block,provisional,s5c_flows,18.5402,25.0,0.007341,3.6221,held,0.784593,0.8809,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.66969430979464,318.39428552271625,4.751265162861614,4.527711547596255,4.501265162861614,4.277711547596255,0.3431026937290821,0.13667667096268882,2.675669142330452,0,,0.0,none,P323,1
E0016542,N0016790,N0016791,main,24.515301344262525,auto_block,provisional,s5c_flows,18.5402,25.0,0.0078,3.6221,held,0.785052,0.9359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.39428552271625,318.27170901599493,4.527711547596255,4.858082243770696,4.277711547596255,4.608082243770696,0.34316526122838165,0.1367144879501621,1.19064602948195,0,,0.0,none,P323,1
