EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0016543,N0016791,N0016742,main,31.0,auto_block,provisional,s5c_flows,18.5402,25.0,0.008004,3.6221,held,0.785256,0.9605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.27170901599493,318.11670901599496,4.858082243770696,5.661489226192543,4.608082243770696,5.411489226192543,0.34319306049692644,0.13673129199168693,1.50546944602714,0,,0.0,none,P323,1
E0016544,N0016792,N0016793,lateral,21.02379604162864,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,21.024,0.0,W11a-XG01949,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,343.5847072815983,343.4480526073277,1.5526523375423267,1.5619876758754003,1.3026523375423267,1.3119876758754003,0.0,0.0,0.0,0,,0.0,none,P280,1
E0016545,N0016793,N0016745,lateral,10.63014581273465,auto_block,provisional,s5c_flows,0.0,0.0,0.000175,3.6221,held,0.000175,0.021,10.63,0.0,W11a-XG01950,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.4480526073277,343.3949018782641,1.5619876758754003,1.5878556900952958,1.3119876758754003,1.3378556900952958,0.014575800106812122,0.004015371770384163,12.15501691712343,0,,0.0,none,P280,1
E0016546,N0016794,N0016745,lateral,23.194827009486403,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,23.195,0.0,W11a-XG01951,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.36427612304686,343.2483019879994,1.5500000000000114,1.7344555803599633,1.3000000000000114,1.4844555803599633,0.0,0.0,0.0,0,,0.0,none,P280,1
E0016547,N0016795,N0016796,main,32.64965543462902,auto_block,provisional,s5c_flows,100.3574,138.518,0.016488,3.4999,merrimack,4.081802,1.9786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.27236174101495,439.1091134638418,4.428474440625678,4.4553396611581775,4.178474440625678,4.2053396611581775,0.5633477272127634,0.3068758870559868,0.965941456092831,0,,0.0,none,P251,1
E0016548,N0016796,N0016797,main,7.0710678118654755,auto_block,provisional,s5c_flows,100.3574,138.518,0.016761,3.4999,merrimack,4.082074,2.0113,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,439.1091134638418,439.06668705697064,4.4553396611581775,4.519036819982489,4.2053396611581775,4.269036819982489,0.601552495612244,0.29271613199946545,0.19591163041857587,0,,0.0,none,P251,1
E0016549,N0016797,N0016798,main,7.280109889280518,auto_block,provisional,s5c_flows,101.4372,139.974,0.016819,3.4954,merrimack,4.120556,2.0183,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,439.06668705697064,439.02300639763496,4.519036819982489,4.566349071115042,4.269036819982489,4.316349071115042,0.6031821717169104,0.29412513421977304,0.20115840704636712,0,,0.0,none,P251,1
E0016550,N0016798,N0016799,main,50.99019513592785,auto_block,provisional,s5c_flows,102.517,141.43,0.01688,3.4909,merrimack,4.158989,2.0256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.02300639763496,438.7680554219553,4.566349071115042,4.597728269450954,4.316349071115042,4.347728269450954,0.5663775390834227,0.3098557687815129,1.5004772028461806,0,,0.0,none,P251,1
E0016551,N0016799,N0016755,main,17.08800749063506,auto_block,provisional,s5c_flows,104.6765,144.342,0.017305,3.4821,merrimack,4.236015,2.0766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.7680554219553,438.6826153845021,4.597728269450954,4.530397310810372,4.347728269450954,4.280397310810372,0.5693566783011169,0.3128077342322204,0.5002139005266832,0,,0.0,none,P251,1
E0016552,N0016800,N0016801,lateral,59.64059020499378,auto_link,provisional,s5c_flows,4.3191,5.824,0.000183,3.6221,held,0.181252,0.022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.7069517678901,440.4087488168651,1.7625001364067998,2.5377233511036366,1.5125001364067998,2.2877233511036366,0.21477168793416818,0.0693115022307659,4.628216345976571,0,,0.0,none,P251,1
E0016553,N0016801,N0016802,lateral,10.295630140987,auto_link,provisional,s5c_flows,7.5585,10.192,0.00068,3.6221,held,0.317551,0.0816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.4087488168651,440.35727066616016,2.5377233511036366,2.6319871463398385,2.2877233511036366,2.3819871463398385,0.2576346105549777,0.08960547035048569,0.6660356514735413,0,,0.0,none,P251,1
E0016554,N0016802,N0016803,lateral,4.123105625617661,auto_link,provisional,s5c_flows,7.5585,10.192,0.000766,3.6221,held,0.317637,0.0919,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,440.35727066616016,440.316039609904,2.6319871463398385,2.72729535103349,2.3819871463398385,2.47729535103349,0.32731092923740357,0.07618609464907242,0.2099484647632562,0,,0.0,none,P251,1
E0016555,N0016803,N0016755,lateral,36.87817782917155,auto_link,provisional,s5c_flows,10.0572,14.626,0.000801,3.6221,held,0.422424,0.0961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.316039609904,440.13164872075816,2.72729535103349,3.0813639745543355,2.47729535103349,2.8313639745543355,0.2822728195189451,0.10225575167182097,2.1774547694685387,0,,0.0,none,P251,1
E0016556,N0016804,N0016805,lateral,8.48528137423857,auto_block,provisional,s5c_flows,26.3182,35.488,0.002978,3.6221,held,1.106304,0.3574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.1777975845282,437.135371177657,2.690458030706168,2.716435462967979,2.440458030706168,2.466435462967979,0.38163947850269264,0.16095358908384733,0.37056270172089045,0,,0.0,none,P251,1
E0016557,N0016805,N0016806,lateral,7.615773105863909,auto_block,provisional,s5c_flows,27.398,36.944,0.003049,3.6221,held,1.151642,0.3658,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,437.135371177657,437.0934844255748,2.716435462967979,2.719900584190839,2.466435462967979,2.469900584190839,0.39953687504531704,0.16032421369561706,0.31769170680428843,0,,0.0,none,P251,1
E0016558,N0016806,N0016763,lateral,17.698727295201927,auto_block,provisional,s5c_flows,28.4777,38.4,0.003112,3.6221,held,1.196972,0.3735,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,437.0934844255748,436.9961414254512,2.719900584190839,2.709241875330065,2.469900584190839,2.459241875330065,0.4043076465363097,0.1633169237006919,0.7295899317770491,0,,0.0,none,P251,1
E0016559,N0016807,N0016808,lateral,35.4682957019364,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,437.92234632096904,437.3193852940361,1.5511644212184592,1.568187948151376,1.3011644212184592,1.318187948151376,0.32645986433121577,0.052207155019531576,1.8107532541862175,0,,0.0,none,P251,1
E0016560,N0016808,N0016767,lateral,21.587033144922902,auto_block,provisional,s5c_flows,5.3989,7.28,0.000296,3.6221,held,0.226632,0.0355,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,437.2545632726739,437.1466281069493,1.63300996951358,1.689706121566303,1.38300996951358,1.439706121566303,0.2310146833516904,0.07674813561329061,1.5574070034370497,0,,0.0,none,P251,1
E0016561,N0016809,N0016810,lateral,30.479501308256342,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,436.8192948873631,436.66689738082187,1.582469028652497,1.9203218574593848,1.332469028652497,1.6703218574593848,0.0,0.0,0.0,0,,0.0,none,P251,1
E0016562,N0016810,N0016767,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.000254,3.6221,held,0.000254,0.0305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,436.66689738082187,436.58784043931763,1.9203218574593848,2.248493789197994,1.6703218574593848,1.998493789197994,0.0174670343464096,0.004562953642072404,15.086884992673806,0,,0.0,none,P251,1
E0016563,N0016811,N0016763,lateral,25.178532530826864,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.89403076171874,437.76813809906463,1.5500000000000114,1.937245201716621,1.3000000000000114,1.687245201716621,0.13489621704043256,0.037230723305707175,3.110852313384998,0,,0.0,none,P251,1
E0016564,N0016812,N0016813,trunk main,23.132497861282936,main_pipe,drafted,s5c_flows,17386.9321,22875.24,2.969678,1.8758,merrimack,380.444608,356.3614,21.59,0.0,W11a-XG01952,1200,GRP,0.2,0.075,table11,minimum,velocity,1.0,345.54875442451987,345.50248942879733,6.7501042180582544,6.7587105223745425,5.5001042180582544,5.5087105223745425,1.2202122364955954,0.31984068750664485,0.31596276409146956,0,,0.0,none,P321,1
E0016565,N0016813,N0016770,trunk main,36.21793247264968,main_pipe,drafted,s5c_flows,17386.9321,22875.24,2.969871,1.8758,merrimack,380.4448,356.3845,0.0,0.0,,1200,GRP,0.2,0.075,uniform,minimum,velocity,1.0,345.50248942879733,345.430053563852,6.7587105223745425,7.069763330679223,5.5087105223745425,5.819763330679223,1.220212403228039,0.31984077292970836,0.4946943714722141,0,,0.0,none,P321,1
E0016566,N0016814,N0016815,trunk main,59.99633097342329,main_pipe,drafted,s5c_flows,30770.0215,40726.358,6.229362,1.7506,merrimack,629.671952,747.5235,59.996,0.0,W11a-XG01953,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,347.98111696854147,347.92112063756804,8.318046849817904,8.027915006963212,7.068046849817904,6.777915006963212,1.0718992793757027,0.515244770333062,0.9328664257890358,0,,0.0,none,P336,1
E0016567,N0016815,N0016816,trunk main,59.99999999994712,main_pipe,drafted,s5c_flows,30770.0215,40726.358,6.229862,1.7506,merrimack,629.672452,747.5835,60.0,0.0,W11a-XG01954,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,347.92112063756804,347.8611206375681,8.027915006963212,7.346765104619408,6.777915006963212,6.096765104619408,1.071899479726197,0.5152450181309554,0.932923300097651,0,,0.0,none,P321,1
E0016568,N0016816,N0016817,trunk main,60.000000000231566,main_pipe,drafted,s5c_flows,30770.0215,40726.358,6.230362,1.7506,merrimack,629.672952,747.6435,60.0,0.0,W11a-XG01955,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,347.8611206375681,347.80112063756786,7.346765104619408,7.305812956182137,6.096765104619408,6.055812956182137,1.0718996800765161,0.5152452659288265,0.9329231257280306,0,,0.0,none,P321,1
E0016569,N0016817,N0016772,trunk main,16.278622398269906,main_pipe,drafted,s5c_flows,30770.0215,40726.358,6.230862,1.7506,merrimack,629.673452,747.7035,16.279,0.0,W11a-XG01956,1200,GRP,0.25,0.075,table11,minimum,velocity,1.0,347.80112063756786,347.7604240815722,7.305812956182137,7.439374502412193,6.055812956182137,6.189374502412193,1.5145336847159117,0.39524755005085666,0.17913789309703562,0,,0.0,none,P321,1
E0016570,N0016818,N0016819,lateral,69.99999999999658,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,31.957,0.0,W11a-XG01957,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.0731994628906,353.72319946289065,1.5500000000000114,2.0074218749999773,1.3000000000000114,1.7574218749999773,0.0,0.0,0.0,0,,0.0,none,P321,1
E0016571,N0016819,N0016772,lateral,68.33926085533022,draft,drafted,s5c_flows,3.3046,4.456,0.000583,3.6221,held,0.139121,0.07,68.339,0.0,W11a-XG01958,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.72319946289065,353.381503158614,2.0074218749999773,1.8182954253703656,1.7574218749999773,1.5682954253703656,0.19687452114267412,0.06147409876725654,5.785348323954784,0,,0.0,none,P321,1
E0016572,N0016820,N0016821,lateral,40.000000000003936,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,27.692,0.0,W11a-XG01959,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.8544135887136,350.65441358871357,1.5509514015207628,1.6773430030833083,1.3009514015207628,1.4273430030833083,0.0,0.0,0.0,0,,0.0,none,P321,1
E0016573,N0016821,N0016822,lateral,39.99994902580971,draft,drafted,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.65441358871357,350.4544138435845,1.6773430030833083,2.0767446036811066,1.4273430030833083,1.8267446036811066,0.01983430777179739,0.005022205756186143,33.611751151949335,0,,0.0,none,P321,1
E0016574,N0016822,N0016770,lateral,16.218502307648873,draft,drafted,s5c_flows,1.0798,1.456,0.000667,3.6221,held,0.045934,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.4544138435845,350.37332133204626,2.0767446036811066,2.1264955624849904,1.8267446036811066,1.8764955624849904,0.1355754030771887,0.037471741896465544,1.9937862300896136,0,,0.0,none,P321,1
E0016575,N0016823,N0016776,lateral,34.48019083726381,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,25.077,0.0,W11a-XG01960,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.6962158203125,350.52381486612614,1.5500000000000114,1.7741587666863552,1.3000000000000114,1.5241587666863552,0.0,0.0,0.0,0,,0.0,none,P321,1
E0016576,N0016824,N0016776,lateral,33.203629075255435,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,24.148,0.0,W11a-XG01961,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.70023783968816,350.5342196943119,1.5500368185149682,1.7637539385005994,1.3000368185149682,1.5137539385005994,0.0,0.0,0.0,0,,0.0,none,P321,1
E0016577,N0016825,N0016826,lateral,59.99999999994855,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.67018432617186,352.37018432617214,1.5500000000000114,1.9924865722653635,1.3000000000000114,1.7424865722653635,0.17065230391004918,0.050665805354795285,5.859868147612249,0,,0.0,none,P321,1
E0016578,N0016826,N0016827,lateral,60.00000000017562,draft,drafted,s5c_flows,2.1596,2.912,0.0005,3.6221,held,0.091034,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.37018432617214,352.0701843261713,1.9924865722653635,2.2749694824224775,1.7424865722653635,2.0249694824224775,0.17096754174183987,0.050790965409769434,5.849063452716201,0,,0.0,none,P321,1
E0016579,N0016827,N0016782,lateral,6.191396092554203,draft,drafted,s5c_flows,4.7226,6.368,0.001,3.6221,held,0.198982,0.12,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,352.0701843261713,352.02994025156966,2.2749694824224775,2.2850621898365944,2.0249694824224775,2.0350621898365944,0.24237660150449808,0.06802996865084274,0.4257421476964985,0,,0.0,none,P321,1
E0016580,N0016828,N0016829,lateral,70.00000000006892,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.74013061523436,352.390130615234,1.5500000000000114,2.202795410156625,1.3000000000000114,1.9527954101566252,0.13489621704043256,0.037230723305707175,8.648624047908841,0,,0.0,none,P321,1
E0016581,N0016829,N0016830,lateral,70.00000000006892,draft,drafted,s5c_flows,4.3191,5.824,0.000583,3.6221,held,0.181652,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.390130615234,352.04013061523364,2.202795410156625,2.852264404297614,1.9527954101566252,2.602264404297614,0.21492678347502986,0.06938105304634437,5.428205120853905,0,,0.0,none,P321,1
E0016582,N0016830,N0016831,lateral,64.92049218095632,draft,drafted,s5c_flows,6.4787,8.736,0.001167,3.6221,held,0.27277,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.04013061523364,351.71552815432887,2.852264404297614,2.72151408199926,2.602264404297614,2.47151408199926,0.24531477806431531,0.08355117159823314,4.410693116630191,0,,0.0,none,P321,1
E0016583,N0016831,N0016782,lateral,40.40344675152148,draft,drafted,s5c_flows,6.4787,8.736,0.001708,3.6221,held,0.273311,0.2049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.71552815432887,351.51351092057126,2.72151408199926,2.801491520834986,2.47151408199926,2.551491520834986,0.2454718946409354,0.0836272535900571,2.743250017184365,0,,0.0,none,P321,1
E0016584,N0016832,N0016778,lateral,63.35380597598727,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.56337280273436,351.2466037728544,1.5500000000000114,2.200356676364322,1.3000000000000114,1.950356676364322,0.0,0.0,0.0,0,,0.0,none,P321,1
E0016585,N0016833,N0016834,main,50.00000000009933,draft,drafted,s5c_flows,31.5747,42.576,0.005179,3.6221,held,1.328871,0.6215,50.0,0.0,W11a-XG01962,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.40501533356513,351.1550153335646,1.7498613754192434,1.716169969169755,1.4998613754192434,1.466169969169755,0.40370222601716643,0.17577197624704638,2.064227739233604,0,,0.0,none,P321,1
E0016586,N0016834,N0016835,main,44.06743033706117,draft,drafted,s5c_flows,36.1845,49.032,0.005596,3.6221,held,1.522541,0.6715,44.067,0.0,W11a-XG01963,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.1550153335646,350.9346781818793,1.716169969169755,2.094923868901958,1.466169969169755,1.844923868901958,0.4207806813773705,0.18772602992539827,1.7454631469301378,0,,0.0,none,P321,1
E0016587,N0016835,N0016836,main,12.024093328821547,draft,drafted,s5c_flows,36.1845,49.032,0.005963,3.6221,held,1.522908,0.7156,9.018,0.0,W11a-XG01964,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.9346781818793,350.8745577152352,2.094923868901958,2.2682035152335516,1.844923868901958,2.0182035152335516,0.42081147645692196,0.18774797667581916,0.47622644982895096,0,,0.0,none,P321,1
E0016588,N0016836,N0016778,main,61.94683188162893,draft,drafted,s5c_flows,37.8278,51.488,0.006063,3.6221,held,1.5919,0.7276,7.554,0.0,W11a-XG01965,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.8745577152352,350.56482355582705,2.2682035152335516,2.882136893391703,2.0182035152335516,2.632136893391703,0.42650538419984424,0.19183051507547805,2.420713163947734,0,,0.0,none,P321,1
E0016589,N0016837,N0016788,lateral,17.46424919657298,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,322.1200113331251,321.9279045919628,1.5653524364061582,1.571149363115353,1.3153524364061582,1.321149363115353,0.0,0.0,0.0,0,,0.0,none,P323,1
E0016590,N0016838,N0016788,main,46.0,auto_link,provisional,s5c_flows,18.5402,25.0,0.006714,3.6221,held,0.783967,0.8057,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,318.95821780934824,318.7282178093482,4.317752649636134,4.770836145729902,4.067752649636134,4.520836145729902,0.34301731924984064,0.136625077219602,2.2350669299827866,0,,0.0,none,P323,1
E0016591,N0016839,N0016840,lateral,10.04987562112089,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.83946533203124,442.78921595392563,1.5500000000000114,1.577574817558741,1.3000000000000114,1.327574817558741,0.214700651244523,0.06927965601494754,0.7801463388572482,0,,0.0,none,P251,1
E0016592,N0016840,N0016841,lateral,19.849433241279208,auto_block,provisional,s5c_flows,5.3989,7.28,8.4e-05,3.6221,held,0.22642,0.01,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,442.78921595392563,442.60064633813346,1.577574817558741,1.5551764157727916,1.327574817558741,1.3051764157727916,0.2880457916478816,0.0660604292581399,1.148511441399795,0,,0.0,none,P251,1
E0016593,N0016841,N0016842,lateral,11.40175425099138,auto_block,provisional,s5c_flows,7.5585,10.192,0.000249,3.6221,held,0.31712,0.0299,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.60064633813346,442.5436375668785,1.5551764157727916,1.6107203432777624,1.3051764157727916,1.3607203432777624,0.2575221175178957,0.089549374785202,0.7379142395538801,0,,0.0,none,P251,1
E0016594,N0016842,N0016843,lateral,39.698866482558415,auto_block,provisional,s5c_flows,8.6382,11.648,0.000344,3.6221,held,0.362482,0.0413,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,442.5436375668785,442.3054443679831,1.6107203432777624,1.5594543136575112,1.3607203432777624,1.3094543136575112,0.2863440754580612,0.09124561429591951,2.310673876003465,0,,0.0,none,P251,1
E0016595,N0016843,N0016795,lateral,13.0,auto_block,provisional,s5c_flows,10.7978,14.56,0.000675,3.6221,held,0.453347,0.081,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,442.2992793913881,442.1432793913881,1.5656192902525277,1.5575567902525336,1.3156192902525277,1.3075567902525336,0.39085687409029307,0.08598106779211875,0.5543376131504696,0,,0.0,none,P251,1
E0016596,N0016844,N0016845,main,23.53720459187964,auto_link,provisional,s5c_flows,86.3202,119.59,0.015086,3.5643,merrimack,3.576112,1.8103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.6511183521692,439.5334323292098,3.683140681033933,3.812392866102698,3.433140681033933,3.562392866102698,0.5422896780252564,0.2867613000992226,0.7233896551866947,0,,0.0,none,P251,1
E0016597,N0016845,N0016846,main,7.0710678118654755,auto_link,provisional,s5c_flows,87.4,121.046,0.015282,3.559,merrimack,3.615433,1.8338,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,439.5334323292098,439.4910059223386,3.812392866102698,3.9033727397707594,3.562392866102698,3.6533727397707594,0.5807634582799446,0.2751710539965365,0.20292449278196548,0,,0.0,none,P251,1
E0016598,N0016846,N0016847,main,9.219544457292887,auto_link,provisional,s5c_flows,88.4798,122.502,0.015341,3.5537,merrimack,3.654559,1.8409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.4910059223386,439.44490820005217,3.9033727397707594,4.0643386261197065,3.6533727397707594,3.8143386261197065,0.5457041187006568,0.28995404656919166,0.28157946590926075,0,,0.0,none,P251,1
E0016599,N0016847,N0016848,main,16.1245154965971,auto_link,provisional,s5c_flows,88.4798,122.502,0.015418,3.5537,merrimack,3.654636,1.8501,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.44490820005217,439.3642856225692,4.0643386261197065,4.266146506337066,3.8143386261197065,4.016146506337066,0.545707441782015,0.2899571665187809,0.492465200888052,0,,0.0,none,P251,1
E0016600,N0016848,N0016795,main,18.384776310850235,auto_link,provisional,s5c_flows,89.5596,123.958,0.015552,3.5485,merrimack,3.69378,1.8662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.3642856225692,439.27236174101495,4.266146506337066,4.428474440625678,4.016146506337066,4.178474440625678,0.5473896991993267,0.291539767681132,0.5597711081563361,0,,0.0,none,P251,1
E0016601,N0016849,N0016800,lateral,22.00815718134345,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,440.8169925537968,440.7069517678901,1.5506527098750666,1.7625001364067998,1.3006527098750666,1.5125001364067998,0.0,0.0,0.0,0,,0.0,none,P251,1
E0016602,N0016850,N0016851,lateral,16.15549442140351,auto_block,provisional,s5c_flows,16.6002,22.384,0.001476,3.6221,held,0.697397,0.1771,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.86647316504775,437.78569569294075,3.0392275185459994,2.987070420340501,2.7892275185459994,2.737070420340501,0.33070296537316807,0.12928197517115675,0.8141996551282564,0,,0.0,none,P251,1
E0016603,N0016851,N0016852,lateral,33.301651610693426,auto_block,provisional,s5c_flows,17.6799,23.84,0.001611,3.6221,held,0.742799,0.1933,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.78569569294075,437.6191874348873,2.987070420340501,2.9330586588627057,2.737070420340501,2.6830586588627057,0.3372910162486076,0.13318613060973478,1.6455449451870234,0,,0.0,none,P251,1
E0016604,N0016852,N0016804,lateral,88.2779700718135,auto_block,provisional,s5c_flows,24.1586,32.576,0.001888,3.6221,held,1.014679,0.2266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,437.6191874348873,437.1777975845282,2.9330586588627057,2.690458030706168,2.6830586588627057,2.440458030706168,0.3716030524176736,0.15443802846747118,3.959331043231538,0,,0.0,none,P251,1
E0016605,N0016853,N0016804,lateral,42.4953954650187,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.4132873535156,438.20081037619053,1.5500000000000114,1.6674452390438432,1.3000000000000114,1.4174452390438432,0.13489621704043256,0.037230723305707175,5.250381416339931,0,,0.0,none,P251,1
E0016606,N0016854,N0016812,trunk main,81.35261810511544,main_pipe,drafted,s5c_flows,17386.9321,22875.24,2.968777,1.8758,merrimack,380.443706,356.2532,66.287,0.0,W11a-XG01966,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,345.630107042625,345.54875442451987,6.5702713753437365,6.7501042180582544,5.3202713753437365,5.5001042180582544,0.9449467476586944,0.38589184183669745,1.434871300184971,0,,0.0,none,P321,1
E0016607,N0016855,N0016856,trunk main,12.929387285119795,main_pipe,drafted,s5c_flows,29726.8074,39327.334,6.09865,1.7579,merrimack,610.92327,731.838,12.929,0.0,W11a-XG01967,1200,GRP,0.4,0.075,uniform,minimum,velocity,1.0,348.46310877092384,348.41139122178333,8.722621209544911,8.810929334857292,7.472621209544911,7.560929334857292,1.7874954113861357,0.34197370297506324,0.12055403706923402,0,,0.0,none,P336,1
E0016608,N0016856,N0016857,trunk main,19.013128599182288,main_pipe,drafted,s5c_flows,29726.8074,39327.334,6.098758,1.7579,merrimack,610.923377,731.851,19.013,0.0,W11a-XG01968,1200,GRP,0.25,0.075,table11,minimum,velocity,1.0,348.41139122178333,348.3638584002854,8.810929334857292,8.861025632917745,7.560929334857292,7.611025632917745,1.5026786898836635,0.3887056502295304,0.21088039564703698,0,,0.0,none,P336,1
E0016609,N0016857,N0016858,trunk main,38.91590191444962,main_pipe,drafted,s5c_flows,29726.8074,39327.334,6.098916,1.7579,merrimack,610.923536,731.87,38.916,0.0,W11a-XG01969,1200,GRP,0.15,0.075,table11,minimum,velocity,1.0,348.3638584002854,348.3054845474137,8.861025632917745,8.440151438914427,7.611025632917745,7.190151438914427,1.2414559232324975,0.44894991616141033,0.5224497729665741,0,,0.0,none,P336,1
E0016610,N0016858,N0016859,trunk main,79.9999999998415,main_pipe,drafted,s5c_flows,29726.8074,39327.334,6.099241,1.7579,merrimack,610.92386,731.9089,80.0,0.0,W11a-XG01970,1200,GRP,0.15,0.075,uniform,minimum,velocity,1.0,348.3054845474137,348.1854845474139,8.440151438914427,8.488831858836079,7.190151438914427,7.238831858836079,1.2414560878167162,0.44895005280891076,1.0740076482894818,0,,0.0,none,P336,1
E0016611,N0016859,N0016860,trunk main,80.00000000030508,main_pipe,drafted,s5c_flows,29726.8074,39327.334,6.099907,1.7579,merrimack,610.924527,731.9889,80.0,0.0,W11a-XG01971,1200,GRP,0.15,0.075,uniform,minimum,velocity,1.0,348.1854845474139,348.06548454741346,8.488831858836079,8.321386790477163,7.238831858836079,7.071386790477163,1.2414564266364356,0.4489503341171368,1.0740073551762996,0,,0.0,none,P336,1
E0016612,N0016860,N0016861,trunk main,8.619219653186384,main_pipe,drafted,s5c_flows,29726.8074,39327.334,6.100574,1.7579,merrimack,610.925194,732.0689,8.619,0.0,W11a-XG01972,1200,GRP,0.5,0.075,table11,minimum,velocity,1.0,348.06548454741346,348.0223884491475,8.321386790477163,8.328563699289987,7.071386790477163,7.078563699289987,1.9399508499097422,0.3221702681980406,0.07405015487537911,0,,0.0,none,P336,1
E0016613,N0016861,N0016814,trunk main,10.317870151515491,main_pipe,drafted,s5c_flows,29726.8074,39327.334,6.100646,1.7579,merrimack,610.925265,732.0775,10.318,0.0,W11a-XG01973,1200,GRP,0.4,0.075,table11,minimum,velocity,1.0,348.0223884491475,347.98111696854147,8.328563699289987,8.318046849817904,7.078563699289987,7.068046849817904,1.7874969722611314,0.3419743014581935,0.09620408045096049,0,,0.0,none,P336,1
E0016614,N0016862,N0016814,sub main,4.1591104226704925,draft,drafted,s5c_flows,1043.2141,1399.024,0.127126,2.6365,merrimack,31.960478,15.2551,4.159,0.0,W11a-XG01974,315,HDPE,1.0,0.27,table11,minimum,velocity,1.0,350.2037347224299,350.1621436182032,6.0674749943669894,6.137020200156201,5.702474994366989,5.7720202001562,1.2419629417683908,0.3993979499626711,0.055813667794151596,0,,0.0,none,P336,1
E0016615,N0016863,N0016812,lateral,26.80401923711931,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,25.227,0.0,W11a-XG01975,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.73967788313263,350.605657786947,1.5793833961642463,1.6932008556311189,1.3293833961642463,1.4432008556311189,0.0,0.0,0.0,0,,0.0,none,P321,1
E0016616,N0016864,N0016865,lateral,50.000000000179746,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,50.0,0.0,W11a-XG01976,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,354.8520581533631,354.6020581533622,1.5504381845275361,1.8048632333565706,1.3004381845275361,1.5548632333565706,0.0,0.0,0.0,0,,0.0,none,P336,1
E0016617,N0016865,N0016866,lateral,49.999999999719414,draft,drafted,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,50.0,0.0,W11a-XG01977,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.6020581533622,354.3520581533636,1.8048632333565706,2.0763170907770245,1.5548632333565706,1.8263170907770245,0.021985998312083907,0.005448037260941702,37.902910820776405,0,,0.0,none,P336,1
E0016618,N0016866,N0016867,lateral,6.010533206676562,draft,drafted,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,6.011,0.0,W11a-XG01978,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,354.3520581533636,354.30998442091686,2.0763170907770245,2.1098764189268877,1.8263170907770245,1.8598764189268877,0.03326633103621122,0.006557983924317307,3.0113195631813383,0,,0.0,none,P336,1
E0016619,N0016867,N0016814,lateral,70.41074481425979,draft,drafted,s5c_flows,0.0,0.0,0.000883,3.6221,held,0.000883,0.106,70.411,0.0,W11a-XG01979,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.30998442091686,353.95793069684555,2.1098764189268877,2.341233121513824,1.8598764189268877,2.091233121513824,0.030541952344402497,0.007218448302821562,38.422966558850945,0,,0.0,none,P336,1
E0016620,N0016868,N0016833,lateral,15.881998040112473,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,14.294,0.0,W11a-XG01980,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,351.7203279650742,351.6012129797734,1.5501188122695453,1.5536637292109958,1.3001188122695453,1.3036637292109958,0.17263019913171979,0.03904491172505345,1.5333352372097844,0,,0.0,none,P321,1
E0016621,N0016869,N0016870,lateral,59.99927329952728,draft,drafted,s5c_flows,26.8521,36.208,0.003962,3.6221,held,1.129672,0.4754,59.999,0.0,W11a-XG01981,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.0560002419727,351.7560038754751,1.844420900605428,1.7175679018686765,1.594420900605428,1.4675679018686765,0.3841012765453588,0.16257302298356618,2.6034484897301957,0,,0.0,none,P321,1
E0016622,N0016870,N0016871,lateral,60.000000000057426,draft,drafted,s5c_flows,29.0117,39.12,0.004462,3.6221,held,1.220707,0.5354,60.0,0.0,W11a-XG01982,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.7560038754751,351.4560038754748,1.7175679018686765,1.787495880384597,1.4675679018686765,1.537495880384597,0.3933500226650335,0.1687329392504932,2.5422650117717946,0,,0.0,none,P321,1
E0016623,N0016871,N0016833,lateral,10.197708381929367,draft,drafted,s5c_flows,29.0117,39.12,0.004962,3.6221,held,1.221207,0.5954,10.198,0.0,W11a-XG01983,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.4560038754748,351.40501533356513,1.787495880384597,1.7498613754192434,1.537495880384597,1.4998613754192434,0.3933994003145925,0.16876615011077095,0.432033720004593,0,,0.0,none,P321,1
E0016624,N0016872,N0016838,lateral,12.0,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,321.77498196268647,321.71498196268647,1.5529294142666572,1.5609884962979095,1.3029294142666572,1.3109884962979095,0.15034093436683285,0.042847972501074055,1.3303096780814112,0,,0.0,none,P323,1
E0016625,N0016873,N0016874,main,22.825424421026653,auto_link,provisional,s5c_flows,15.5738,21.0,0.006315,3.6221,held,0.659207,0.7578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.13753695550537,319.02340983340025,4.043890046447757,4.155240068943499,3.793890046447757,3.905240068943499,0.32491698885944165,0.12589892040735146,1.1708336387267662,0,,0.0,none,P323,1
E0016626,N0016874,N0016838,main,13.038404810405298,auto_link,provisional,s5c_flows,15.5738,21.0,0.006505,3.6221,held,0.659398,0.7807,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.02340983340025,318.95821780934824,4.155240068943499,4.317752649636134,3.905240068943499,4.067752649636134,0.32494652103134053,0.12591607973583646,0.6687461867583111,0,,0.0,none,P323,1
E0016627,N0016875,N0016876,main,14.866068747318506,auto_block,provisional,s5c_flows,79.8416,110.854,0.014365,3.5981,merrimack,3.339363,1.7238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.0833942224877,440.0090638787511,3.787363834152927,3.8544309942957966,3.537363834152927,3.6044309942957966,0.531616811375323,0.2769454221508034,0.46606466754563114,0,,0.0,none,P251,1
E0016628,N0016876,N0016844,main,71.58910531638176,auto_block,provisional,s5c_flows,84.1607,116.678,0.014489,3.5753,merrimack,3.497085,1.7387,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.0090638787511,439.6511183521692,3.8544309942957966,3.683140681033933,3.6044309942957966,3.433140681033933,0.5387901278570942,0.2835156222212156,2.214501887810191,0,,0.0,none,P251,1
E0016629,N0016877,N0016878,lateral,8.06225774829855,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.352587890625,439.31227660188347,1.5500000000000114,1.6127722262415318,1.3000000000000114,1.3627722262415318,0.17065230391004918,0.050665805354795285,0.7873961229522539,0,,0.0,none,P251,1
E0016630,N0016878,N0016879,lateral,53.150729063673246,auto_block,provisional,s5c_flows,4.3191,5.824,6.7e-05,3.6221,held,0.181136,0.0081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.31227660188347,439.0465229565651,1.6127722262415318,1.903641838356748,1.3627722262415318,1.653641838356748,0.21472666508500027,0.06929131750761183,4.125456351887593,0,,0.0,none,P251,1
E0016631,N0016879,N0016850,lateral,10.770329614269007,auto_block,provisional,s5c_flows,7.9619,10.736,0.00051,3.6221,held,0.334293,0.0612,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,439.0465229565651,438.99267130849375,1.903641838356748,1.9130293750999954,1.653641838356748,1.6630293750999954,0.26192271538032846,0.09175498496906145,0.6853376321732795,0,,0.0,none,P251,1
E0016632,N0016880,N0016881,lateral,22.02271554554524,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.3921691894531,438.2820556117254,1.5500000000000114,1.8468201206964636,1.3000000000000114,1.5968201206964636,0.19530982006149752,0.060806644196143594,1.8792975129302176,0,,0.0,none,P251,1
E0016633,N0016881,N0016882,lateral,11.045361017187261,auto_block,provisional,s5c_flows,3.2393,4.368,0.000184,3.6221,held,0.135985,0.022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.2820556117254,438.2268288066395,1.8468201206964636,1.911141164063622,1.5968201206964636,1.661141164063622,0.19539678876406663,0.0608436675315657,0.9421308888997888,0,,0.0,none,P251,1
E0016634,N0016882,N0016883,lateral,8.94427190999916,auto_block,provisional,s5c_flows,5.3989,7.28,0.000276,3.6221,held,0.226612,0.0331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.2268288066395,438.1821074470895,1.911141164063622,2.022634984551132,1.661141164063622,1.7726349845511322,0.2310080553343238,0.07674503811290331,0.645307360750881,0,,0.0,none,P251,1
E0016635,N0016883,N0016850,lateral,63.12685640834652,auto_block,provisional,s5c_flows,7.5585,10.192,0.00035,3.6221,held,0.31722,0.042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,438.1821074470895,437.86647316504775,2.022634984551132,3.0392275185459994,1.7726349845511322,2.7892275185459994,0.2575482276730919,0.08956239348648534,4.085115564483322,0,,0.0,none,P251,1
E0016636,N0016884,N0016854,trunk main,24.60527398423127,main_pipe,drafted,s5c_flows,17386.9321,22875.24,2.968085,1.8758,merrimack,380.443014,356.1701,24.605,0.0,W11a-XG01984,1200,GRP,0.25,0.075,uniform,minimum,velocity,1.0,345.6916202275856,345.630107042625,6.476256969680037,6.5702713753437365,5.226256969680037,5.3202713753437365,1.3239662464729314,0.3015056566485368,0.30974195968338997,0,,0.0,none,P321,1
E0016637,N0016885,N0016886,trunk main,53.122057675746284,main_pipe,drafted,s5c_flows,29666.7077,39241.868,6.088139,1.7583,merrimack,609.837789,730.5766,53.122,0.0,W11a-XG01985,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,348.8335723221327,348.78045026445693,8.634231632945443,8.337225516793069,7.384231632945443,7.087225516793069,1.0638120112803455,0.5053962316985015,0.8322594768069267,0,,0.0,none,P336,1
E0016638,N0016886,N0016887,trunk main,21.97711918114266,main_pipe,drafted,s5c_flows,29666.7077,39241.868,6.088581,1.7583,merrimack,609.838232,730.6298,21.977,0.0,W11a-XG01986,1200,GRP,0.2,0.075,table11,minimum,velocity,1.0,348.78045026445693,348.73649602609464,8.337225516793069,8.377822821561608,7.087225516793069,7.127822821561608,1.3822606897632557,0.41324488604945797,0.2649900430492933,0,,0.0,none,P336,1
E0016639,N0016887,N0016888,trunk main,15.541330195681232,main_pipe,drafted,s5c_flows,29666.7077,39241.868,6.088764,1.7583,merrimack,609.838415,730.6517,15.541,0.0,W11a-XG01987,1200,GRP,0.3,0.075,table11,minimum,velocity,1.0,348.73649602609464,348.6898720355076,8.377822821561608,8.30274271058613,7.127822821561608,7.052742710586131,1.606917977578103,0.3693457149569047,0.1611919049648139,0,,0.0,none,P336,1
E0016640,N0016888,N0016889,trunk main,26.951991752902074,main_pipe,drafted,s5c_flows,29666.7077,39241.868,6.088894,1.7583,merrimack,609.838544,730.6673,26.952,0.0,W11a-XG01988,1200,GRP,0.15,0.075,table11,minimum,velocity,1.0,348.6898720355076,348.64944404787826,8.30274271058613,8.117828901340488,7.052742710586131,6.867828901340488,1.2409043067616323,0.4484922231213596,0.3619939588417075,0,,0.0,none,P336,1
E0016641,N0016889,N0016890,trunk main,25.922662045140456,main_pipe,drafted,s5c_flows,29666.7077,39241.868,6.089119,1.7583,merrimack,609.838769,730.6942,25.923,0.0,W11a-XG01989,1200,GRP,0.2,0.075,table11,minimum,velocity,1.0,348.64944404787826,348.597598723788,8.117828901340488,8.119076080899504,6.867828901340488,6.869076080899504,1.3822610019081343,0.4132450897388299,0.3125635222455053,0,,0.0,none,P336,1
E0016642,N0016890,N0016891,trunk main,7.300644878541439,main_pipe,drafted,s5c_flows,29666.7077,39241.868,6.089335,1.7583,merrimack,609.838985,730.7202,7.301,0.0,W11a-XG01990,1200,GRP,0.55,0.075,table11,minimum,velocity,1.0,348.597598723788,348.55744517695604,8.119076080899504,8.187488905075213,6.869076080899504,6.937488905075213,2.0078088652788977,0.3138312198898958,0.06060209054085212,0,,0.0,none,P336,1
E0016643,N0016891,N0016892,trunk main,10.74550766378446,main_pipe,drafted,s5c_flows,29666.7077,39241.868,6.089395,1.7583,merrimack,609.839046,730.7275,10.746,0.0,W11a-XG01991,1200,GRP,0.4,0.075,table11,minimum,velocity,1.0,348.55744517695604,348.5144631463009,8.187488905075213,8.412966052917852,6.937488905075213,7.162966052917852,1.7866464948201144,0.3416483406087645,0.10023907634534007,0,,0.0,none,P336,1
E0016644,N0016892,N0016855,trunk main,12.83859384426249,main_pipe,drafted,s5c_flows,29666.7077,39241.868,6.089485,1.7583,merrimack,609.839135,730.7382,12.839,0.0,W11a-XG01992,1200,GRP,0.4,0.075,uniform,minimum,velocity,1.0,348.5144631463009,348.46310877092384,8.412966052917852,8.722621209544911,7.162966052917852,7.472621209544911,1.786646564555986,0.3416483673251336,0.11976434976898667,0,,0.0,none,P336,1
E0016645,N0016893,N0016855,main,11.935021830896549,draft,drafted,s5c_flows,14.2339,20.258,0.004024,3.6221,held,0.600747,0.4829,11.935,0.0,W11a-XG01993,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.77881389973317,354.7191387905787,1.9294990885480843,2.466591189890039,1.6794990885480843,2.216591189890039,0.315572377393783,0.12052468120005641,0.6303372689261911,0,,0.0,none,P336,1
E0016646,N0016894,N0016855,main,43.40004391159639,draft,drafted,s5c_flows,45.8658,65.208,0.004573,3.6221,held,1.927386,0.5488,17.05,0.0,W11a-XG01994,200,PVC-U,1.85,0.5,ground,minimum,tractive,1.0,356.41992789759365,355.6170270852291,4.406671223500098,1.5687028952396531,4.156671223500098,1.3187028952396531,0.7157063688448803,0.15296841199126493,1.0106575778565499,0,,0.0,none,P336,1
E0016647,N0016895,N0016854,lateral,58.497178820835764,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,47.721,0.0,W11a-XG01995,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.6592001263198,350.3667142322156,1.5540261920396006,1.8336641857531504,1.3040261920396006,1.5836641857531504,0.0,0.0,0.0,0,,0.0,none,P321,1
E0016648,N0016896,N0016862,sub main,81.6224811418334,draft,drafted,s5c_flows,1038.8033,1396.568,0.123507,2.6378,merrimack,31.838522,14.8209,71.042,0.0,W11a-XG01996,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,350.4486021658554,350.2037347224299,6.485937629066484,6.0674749943669894,6.120937629066484,5.702474994366989,0.7884997288316306,0.5668980157495143,1.7252696937676515,0,,0.0,none,P336,1
E0016649,N0016897,N0016898,lateral,49.99999999979008,draft,drafted,s5c_flows,4.4107,2.456,0.001332,3.6221,held,0.186241,0.1598,50.0,0.0,W11a-XG01997,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.8524626496726,352.6024626496736,2.4126740690774113,2.927536129623263,2.1626740690774113,2.677536129623263,0.2166891195949453,0.07017332428936165,3.8457553147457326,0,,0.0,none,P336,1
E0016650,N0016898,N0016899,lateral,50.00000000024924,draft,drafted,s5c_flows,4.4107,2.456,0.001748,3.6221,held,0.186658,0.2098,50.0,0.0,W11a-XG01998,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.6024626496736,352.35246264967236,2.927536129623263,3.4082490202495137,2.677536129623263,3.1582490202495137,0.21684773780000152,0.07024481009955927,3.842942249672302,0,,0.0,none,P336,1
E0016651,N0016899,N0016900,lateral,15.956496074755755,draft,drafted,s5c_flows,4.4107,2.456,0.002165,3.6221,held,0.187075,0.2598,15.956,0.0,W11a-XG01999,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.35246264967236,352.2726801692986,3.4082490202495137,3.571222418592015,3.1582490202495137,3.321222418592015,0.2170061062161901,0.07031621263633289,1.225502848205514,0,,0.0,none,P336,1
E0016652,N0016900,N0016862,lateral,76.84651985453398,draft,drafted,s5c_flows,4.4107,2.456,0.002298,3.6221,held,0.187208,0.2757,76.847,0.0,W11a-XG02000,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.2726801692986,351.88844757002596,3.571222418592015,4.382762146770915,3.321222418592015,4.132762146770915,0.21705656461974832,0.070338968638649,5.900652362911173,0,,0.0,none,P336,1
E0016653,N0016901,N0016869,lateral,47.62746155121277,draft,drafted,s5c_flows,22.533,30.384,0.002515,3.6221,held,0.947156,0.3018,47.627,0.0,W11a-XG02001,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.29413754972876,352.0560002419727,1.7111419912868655,1.844420900605428,1.4611419912868655,1.594420900605428,0.3637743938517234,0.14945117637609945,2.182097033957536,0,,0.0,none,P321,1
E0016654,N0016902,N0016903,lateral,60.00000000018503,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.08925170898436,352.78925170898344,1.5500000000000114,1.6957946777353072,1.3000000000000114,1.4457946777353072,0.0,0.0,0.0,0,,0.0,none,P321,1
E0016655,N0016903,N0016904,lateral,59.99999999988694,auto_road,derived,s5c_flows,2.1596,2.912,0.0005,3.6221,held,0.091034,0.06,7.692,0.0,W11a-XG02002,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,352.78925170898344,352.4592517089841,1.6957946777353072,1.569953613281541,1.4457946777353072,1.319953613281541,0.17664398834021314,0.04968558112066321,5.661104062438477,0,,0.0,none,P321,1
E0016656,N0016904,N0016869,lateral,6.023309006080638,auto_road,derived,s5c_flows,2.1596,2.912,0.001,3.6221,held,0.091534,0.12,6.023,0.0,W11a-XG02003,200,PVC-U,1.85,0.5,ground,minimum,tractive,1.0,352.4592517089841,352.34782049237157,1.569953613281541,1.552600650206557,1.319953613281541,1.302600650206557,0.2672850672304639,0.037742522350508984,0.37558582854955497,0,,0.0,none,P321,1
E0016657,N0016905,N0016906,main,13.45362404707371,auto_link,provisional,s5c_flows,14.8322,20.0,0.005766,3.6221,held,0.627568,0.6919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.26999709979276,319.2027289795574,4.032828827941614,4.043242700130122,3.7828288279416142,3.793242700130122,0.3199374060226313,0.12302137819075779,0.7008466757255868,0,,0.0,none,P323,1
E0016658,N0016906,N0016873,main,13.038404810405298,auto_link,provisional,s5c_flows,14.8322,20.0,0.005878,3.6221,held,0.62768,0.7053,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.2027289795574,319.13753695550537,4.043242700130122,4.043890046447757,3.793242700130122,3.793890046447757,0.31995534926428476,0.12303169079112944,0.679178352041215,0,,0.0,none,P323,1
E0016659,N0016907,N0016908,lateral,15.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,321.69029347881514,321.61529347881515,1.5511310817317394,1.613679909856728,1.3011310817317394,1.363679909856728,0.0,0.0,0.0,0,,0.0,none,P323,1
E0016660,N0016908,N0016909,lateral,4.242640687119285,auto_block,provisional,s5c_flows,0.7416,1.0,0.000125,3.6221,held,0.031215,0.015,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,321.61529347881515,321.57498839228754,1.613679909856728,1.633629771774963,1.363679909856728,1.383629771774963,0.14740608643670908,0.027335940461318292,0.47969985383890773,0,,0.0,none,P323,1
E0016661,N0016909,N0016873,lateral,20.223748416156685,auto_block,provisional,s5c_flows,0.7416,1.0,0.00016,3.6221,held,0.03125,0.0192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.57498839228754,321.4738696502068,1.633629771774963,1.7075573517463454,1.383629771774963,1.4575573517463454,0.11867071471886807,0.03163886209669639,2.840317212221358,0,,0.0,none,P323,1
E0016662,N0016910,N0016911,lateral,40.00000000017308,auto_block,provisional,s5c_flows,15.1169,20.384,0.001788,3.6221,held,0.635529,0.2146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.82349701502835,442.6234970150275,1.8011062564560234,1.7537918033318647,1.5511062564560234,1.5037918033318647,0.32120711111959305,0.12375212375050257,2.0755040707094916,0,,0.0,none,P251,1
E0016663,N0016911,N0016912,lateral,39.999999999822336,auto_block,provisional,s5c_flows,19.4361,26.208,0.002122,3.6221,held,0.816931,0.2546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.6234970150275,442.4234970150284,1.7537918033318647,1.5863296451278757,1.5037918033318647,1.3363296451278757,0.34744735806275523,0.13931479919429607,1.918755895514087,0,,0.0,none,P251,1
E0016664,N0016912,N0016875,lateral,17.082439194742577,auto_block,provisional,s5c_flows,21.5956,29.12,0.002455,3.6221,held,0.907799,0.2946,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,442.3942809040089,442.2832450492431,1.6155457561473554,1.587513007397547,1.3655457561473554,1.337513007397547,0.39353755544805513,0.13749754463089398,0.7234565442889633,0,,0.0,none,P251,1
E0016665,N0016913,N0016914,main,52.839379254491625,auto_link,provisional,s5c_flows,53.9268,75.91,0.010917,3.6221,held,2.271666,1.31,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.61457962029834,440.3503827240259,3.4116349793110317,3.6161089751928444,3.1616349793110317,3.3661089751928444,0.47459975464260556,0.22836116325971662,1.8555768566955257,0,,0.0,none,P251,1
E0016666,N0016914,N0016915,main,4.123105625617661,auto_link,provisional,s5c_flows,56.0864,78.822,0.011357,3.6221,held,2.362641,1.3628,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,440.3503827240259,440.30915166776975,3.6161089751928444,3.614249211136496,3.3661089751928444,3.364249211136496,0.6137159280081104,0.19601730037122295,0.11197106667356946,0,,0.0,none,P251,1
E0016667,N0016915,N0016916,main,27.65863337187866,auto_link,provisional,s5c_flows,57.1661,80.278,0.011391,3.6221,held,2.407943,1.367,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.30915166776975,440.17085850091036,3.614249211136496,3.722207905339644,3.364249211136496,3.472207905339644,0.4828921382779453,0.235050825563967,0.9546173696439699,0,,0.0,none,P251,1
E0016668,N0016916,N0016875,main,17.4928556845359,auto_link,provisional,s5c_flows,58.2459,81.734,0.011622,3.6221,held,2.45344,1.3946,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.17085850091036,440.0833942224877,3.722207905339644,3.787363834152927,3.472207905339644,3.537363834152927,0.48558131486551703,0.23724637982563318,0.600409418189845,0,,0.0,none,P251,1
E0016669,N0016917,N0016884,trunk main,17.33257133202325,main_pipe,drafted,s5c_flows,17190.5304,22625.756,2.94073,1.8783,merrimack,376.665089,352.8876,17.333,0.0,W11a-XG02004,1200,GRP,0.25,0.075,table11,minimum,velocity,1.0,345.73495165591567,345.6916202275856,6.5614960979905845,6.476256969680037,5.3114960979905845,5.226256969680037,1.3203612780730045,0.2999331904821636,0.21878571695820498,0,,0.0,none,P321,1
