EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0016670,N0016918,N0016885,trunk main,35.81678700811921,main_pipe,drafted,s5c_flows,29606.8771,39154.468,6.081391,1.7588,merrimack,608.760624,729.7669,35.817,0.0,W11a-XG02005,1200,GRP,0.2,0.075,uniform,minimum,velocity,1.0,348.9052058961489,348.8335723221327,8.725043127288586,8.634231632945443,7.475043127288586,7.384231632945443,1.3816338036416367,0.4128360356227767,0.43205837072162007,0,,0.0,none,P336,1
E0016671,N0016919,N0016885,lateral,34.79700878198916,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,34.797,0.0,W11a-XG02006,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,355.9418997364031,355.76791469249315,1.5506234569562594,1.6998892625849749,1.3006234569562594,1.4498892625849749,0.0,0.0,0.0,0,,0.0,none,P336,1
E0016672,N0016920,N0016893,lateral,84.84060757824751,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,84.841,0.0,W11a-XG02007,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,355.32900538453936,354.9048023466481,1.5509384631168928,1.8035106416331246,1.3009384631168928,1.5535106416331246,0.0,0.0,0.0,0,,0.0,none,P336,1
E0016673,N0016921,N0016884,lateral,58.07537501380654,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,36.679,0.0,W11a-XG02008,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.7350646972656,350.44468782219656,1.5500000000000114,1.7231893750690688,1.3000000000000114,1.4731893750690688,0.0,0.0,0.0,0,,0.0,none,P321,1
E0016674,N0016922,N0016894,main,21.815263659032617,draft,drafted,s5c_flows,39.3874,55.752,0.003995,3.6221,held,1.655215,0.4794,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.5290042158888,356.41992789759365,5.620440364189335,4.406671223500098,5.370440364189335,4.156671223500098,0.4315717902156988,0.1955047234214588,0.842473340226485,0,,0.0,none,P336,1
E0016675,N0016923,N0016896,sub main,44.98923846057463,draft,drafted,s5c_flows,978.6489,1319.732,0.114015,2.6569,merrimack,30.208936,13.6818,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,350.5835698812371,350.4486021658554,6.555773380481639,6.485937629066484,6.190773380481639,6.120937629066484,0.7789851043493083,0.548585146265858,0.9625609486280327,0,,0.0,none,P336,1
E0016676,N0016924,N0016896,main,59.82715892458441,draft,drafted,s5c_flows,25.0308,33.752,0.004316,3.6221,held,1.053669,0.5179,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,355.87542558466686,355.3668947338079,1.705537550098768,1.5676450611139785,1.455537550098768,1.3176450611139785,0.45268138660589624,0.13835086054095141,2.202695637401656,0,,0.0,none,P336,1
E0016677,N0016925,N0016926,main,20.117452470491365,draft,drafted,s5c_flows,59.8306,87.4,0.005148,3.6221,held,2.513401,0.6178,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,357.97665026267657,357.7553582855012,2.4449195615421786,1.5595831207488118,2.1949195615421786,1.3095831207488118,0.6466319490432679,0.1973372667653897,0.5185188808011622,0,,0.0,none,P336,1
E0016678,N0016926,N0016927,main,32.09583688933106,draft,drafted,s5c_flows,59.8306,87.4,0.005316,3.6221,held,2.513569,0.6379,30.567,0.0,W11a-XG02009,200,PVC-U,3.55,0.5,cover_min,minimum,velocity,1.0,357.6370018992342,356.49759968966293,1.6779395070158216,1.683827312290191,1.4279395070158216,1.433827312290191,0.9747613059381148,0.14845875278076742,0.5487811339693718,0,,0.0,none,P336,1
E0016679,N0016927,N0016885,main,69.1417110979368,draft,drafted,s5c_flows,59.8306,87.4,0.005583,3.6221,held,2.513836,0.67,69.142,0.0,W11a-XG02010,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,356.3315825263726,355.74387798204015,1.8498444755805394,1.7239259730379786,1.5998444755805394,1.4739259730379786,0.5904069871085257,0.21033007190441216,1.9518093057737793,0,,0.0,none,P336,1
E0016680,N0016928,N0016929,lateral,34.9989172023235,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,357.680938138666,357.5059435526544,1.566681490240228,3.5864941914862243,1.316681490240228,3.3364941914862243,0.13489621704043256,0.037230723305707175,4.324178242378391,0,,0.0,none,P336,1
E0016681,N0016929,N0016894,lateral,12.556400715305726,draft,drafted,s5c_flows,4.9952,7.456,0.000292,3.6221,held,0.209704,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.5059435526544,357.4431615490779,3.5864941914862243,3.3834375720158505,3.3364941914862243,3.1334375720158505,0.225250115141342,0.07407359161833602,0.9290709801581175,0,,0.0,none,P336,1
E0016682,N0016930,N0016931,lateral,24.287860820989366,draft,drafted,s5c_flows,28.3057,32.826,0.002909,3.6221,held,1.189559,0.3491,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,357.13798814089745,356.99226097597153,2.7534608337119266,1.5647153423878422,2.5034608337119266,1.3147153423878422,0.4160532878513306,0.15942739011942658,0.9729467166101814,0,,0.0,none,P336,1
E0016683,N0016931,N0016932,lateral,25.170919364942378,draft,drafted,s5c_flows,29.3855,34.282,0.003112,3.6221,held,1.235028,0.3734,9.439,0.0,W11a-XG02011,200,PVC-U,5.35,0.5,cover_min,minimum,velocity,1.0,356.9259910764168,355.57934689039234,1.6309852419425965,1.618468051013906,1.3809852419425965,1.368468051013906,0.8997335476530661,0.0964125369153773,0.46626617829615835,0,,0.0,none,P336,1
E0016684,N0016932,N0016933,lateral,17.178084823360386,draft,drafted,s5c_flows,29.3855,34.282,0.003322,3.6221,held,1.235238,0.3986,17.178,0.0,W11a-XG02012,200,PVC-U,2.05,0.5,ground,minimum,tractive,1.0,355.57934689039234,355.22719615151345,1.618468051013906,1.5576549227052965,1.368468051013906,1.3076549227052965,0.646112275077894,0.12087669149141259,0.44311402950540935,0,,0.0,none,P336,1
E0016685,N0016933,N0016934,lateral,13.607923785427872,draft,drafted,s5c_flows,29.3855,34.282,0.003465,3.6221,held,1.235381,0.4158,13.608,0.0,W11a-XG02013,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,355.21115400837124,355.11589854187326,1.5736970658475116,1.572181292111111,1.3236970658475116,1.322181292111111,0.4443026964300853,0.15638352006815065,0.5104599444915137,0,,0.0,none,P336,1
E0016686,N0016934,N0016935,lateral,21.392076214341216,draft,drafted,s5c_flows,29.3855,34.282,0.003578,3.6221,held,1.235494,0.4294,21.392,0.0,W11a-XG02014,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.11589854187326,355.00893816080156,1.572181292111111,2.340121897792187,1.322181292111111,2.090121897792187,0.3948040840017912,0.169712376400788,0.9030671617133931,0,,0.0,none,P336,1
E0016687,N0016935,N0016936,lateral,11.834551497512582,draft,drafted,s5c_flows,29.3855,34.282,0.003756,3.6221,held,1.235673,0.4508,11.835,0.0,W11a-XG02015,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.00893816080156,354.949765403314,2.340121897792187,2.085818092779732,2.090121897792187,1.835818092779732,0.3948216072293563,0.16972419816727463,0.4995737855956871,0,,0.0,none,P336,1
E0016688,N0016936,N0016937,lateral,33.84877627782117,draft,drafted,s5c_flows,31.8843,38.716,0.003855,3.6221,held,1.340525,0.4626,21.54,0.0,W11a-XG02016,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.949765403314,354.7805215219249,2.085818092779732,2.127010216356325,1.835818092779732,1.8770102163563251,0.4047801287626317,0.17651378030572368,1.393710390432338,0,,0.0,none,P336,1
E0016689,N0016937,N0016896,lateral,19.81805687760118,draft,drafted,s5c_flows,32.964,40.172,0.004137,3.6221,held,1.386074,0.4964,6.098,0.0,W11a-XG02017,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.7805215219249,354.6814312375369,2.127010216356325,2.2531085573849623,1.8770102163563251,2.0031085573849623,0.4089279384234256,0.17938406009106383,0.8077240924977069,0,,0.0,none,P336,1
E0016690,N0016938,N0016939,main,79.99999999995417,draft,drafted,s5c_flows,193.1624,245.116,0.024069,3.2333,merrimack,7.252735,2.8883,80.0,0.0,W11a-XG02018,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.0509238664577,348.65092386645796,4.208475547604792,4.246262412838917,3.9584755476047917,3.9962624128389166,0.66112678558745,0.4165214310402602,2.016758906762225,0,,0.0,none,P321,1
E0016691,N0016939,N0016940,main,79.9999989590656,draft,drafted,s5c_flows,195.322,248.028,0.024736,3.229,merrimack,7.324391,2.9683,80.0,0.0,W11a-XG02019,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.65092386645796,348.2509238716626,4.246262412838917,4.205405474040504,3.9962624128389166,3.9554054740405036,0.6628726625371104,0.41878777366772757,2.011447132064797,0,,0.0,none,P321,1
E0016692,N0016940,N0016941,main,80.0000000000387,draft,drafted,s5c_flows,195.322,248.028,0.025403,3.229,merrimack,7.325058,3.0483,80.0,0.0,W11a-XG02020,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.2509238716626,347.8509238716624,4.205405474040504,4.352079058025083,3.9554054740405036,4.102079058025083,0.6628888419192694,0.4188088396911195,2.011398064075967,0,,0.0,none,P321,1
E0016693,N0016941,N0016942,main,19.502141898236147,draft,drafted,s5c_flows,196.4018,249.484,0.026069,3.2268,merrimack,7.361184,3.1283,19.502,0.0,W11a-XG02021,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.8509238716624,347.7534131621712,4.352079058025083,4.405644455016272,4.102079058025083,4.155644455016272,0.6637631831806601,0.41994900113742606,0.48968624132843624,0,,0.0,none,P321,1
E0016694,N0016942,N0016884,main,59.336517092680275,draft,drafted,s5c_flows,196.4018,249.484,0.026232,3.2268,merrimack,7.361346,3.1478,33.472,0.0,W11a-XG02022,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.7534131621712,347.4567305767078,4.405644455016272,4.711146620557827,4.155644455016272,4.461146620557827,0.6637670953249647,0.41995411037947006,1.4898930039014793,0,,0.0,none,P321,1
E0016695,N0016943,N0016944,lateral,50.72660734462803,draft,drafted,s5c_flows,12.7507,18.258,0.001911,3.6221,held,0.536454,0.2294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.5025059122983,356.24887287557516,3.923549995904807,3.4608744388779655,3.673549995904807,3.2108744388779655,0.30450596630772225,0.11430170881908383,2.776442990576504,0,,0.0,none,P336,1
E0016696,N0016944,N0016945,lateral,9.2733926553376,draft,drafted,s5c_flows,12.7507,18.258,0.002334,3.6221,held,0.536877,0.2801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.24887287557516,356.2025059122985,3.4608744388779655,3.245797310357773,3.2108744388779655,2.995797310357773,0.30458181381995114,0.1143438421010852,0.5074385181348693,0,,0.0,none,P336,1
E0016697,N0016945,N0016946,lateral,69.99999999994424,draft,drafted,s5c_flows,14.2339,20.258,0.002411,3.6221,held,0.599135,0.2894,57.826,0.0,W11a-XG02023,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,356.2025059122985,355.0475059122994,3.245797310357773,1.557352486138086,2.995797310357773,1.307352486138086,0.47689332915396926,0.09077621911340952,2.446389151082188,0,,0.0,none,P336,1
E0016698,N0016946,N0016893,lateral,38.65868784029,draft,drafted,s5c_flows,14.2339,20.258,0.002995,3.6221,held,0.599718,0.3594,38.659,0.0,W11a-XG02024,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,354.9721073389346,354.77881389973317,1.6327510595028798,1.9294990885480843,1.3827510595028798,1.6794990885480843,0.3154021387415216,0.12042779336243373,2.0428252851286453,0,,0.0,none,P336,1
E0016699,N0016947,N0016897,lateral,46.18106618023767,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,44.642,0.0,W11a-XG02025,200,PVC-U,1.8,0.5,cover_min,minimum,tractive,1.0,354.1821567401254,353.3508975488811,1.8988063946402463,1.9142391698688925,1.6488063946402463,1.6642391698688925,0.0,0.0,0.0,0,,0.0,none,P336,1
E0016700,N0016948,N0016949,lateral,29.999999999962338,draft,drafted,s5c_flows,4.4107,2.456,0.0,3.6221,held,0.18491,0.0,28.421,0.0,W11a-XG02026,200,PVC-U,2.55,0.5,cover_min,minimum,tractive,1.0,354.0354887658804,353.2704887658814,1.693484622791459,1.702991458727979,1.443484622791459,1.452991458727979,0.3772543141019482,0.04803560227086004,1.325365890618427,0,,0.0,none,P336,1
E0016701,N0016949,N0016950,lateral,18.859643305893727,draft,drafted,s5c_flows,4.4107,2.456,0.00025,3.6221,held,0.18516,0.03,18.86,0.0,W11a-XG02027,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.2704887658814,353.17619054935193,1.702991458727979,1.8564022240855707,1.452991458727979,1.6064022240855707,0.21627675963427107,0.06998761995233163,1.4533572121345673,0,,0.0,none,P336,1
E0016702,N0016950,N0016897,lateral,64.74557993587037,draft,drafted,s5c_flows,4.4107,2.456,0.000407,3.6221,held,0.185317,0.0489,64.746,0.0,W11a-XG02028,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.17619054935193,352.8524626496726,1.8564022240855707,2.4126740690774113,1.6064022240855707,2.1626740690774113,0.2163367543283014,0.07001462593798483,4.988024352503677,0,,0.0,none,P336,1
E0016703,N0016951,N0016952,lateral,59.99999999993457,draft,drafted,s5c_flows,5.8676,7.912,0.0,3.6221,held,0.245985,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,353.27479018985866,352.974790189859,1.5562644976413367,1.582674409750382,1.3062644976413367,1.332674409750382,0.23724319684035544,0.07968170850252262,4.215083986883825,0,,0.0,none,P321,1
E0016704,N0016952,N0016953,lateral,60.00000000011034,draft,drafted,s5c_flows,8.0272,10.824,0.0005,3.6221,held,0.337019,0.06,18.0,0.0,W11a-XG02029,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,352.974790189859,352.61479018985835,1.582674409750382,1.576646577719771,1.332674409750382,1.326646577719771,0.27972417080577483,0.08823029031115395,3.574950270193791,0,,0.0,none,P321,1
E0016705,N0016953,N0016901,lateral,15.883916598940763,draft,drafted,s5c_flows,8.0272,10.824,0.001,3.6221,held,0.337519,0.12,15.884,0.0,W11a-XG02030,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,352.6119484622643,352.4451673379754,1.5794883053138165,1.5601122030402053,1.3294883053138165,1.3101122030402053,0.3394540202982196,0.07745019131068534,0.7798757047658625,0,,0.0,none,P321,1
E0016706,N0016954,N0016955,lateral,49.99999999994126,draft,provisional,s5c_flows,3.981,5.368,0.0,3.6221,held,0.166892,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,353.46837158203124,353.16837158203157,1.5500000000000114,1.5611206054684317,1.3000000000000114,1.3111206054684317,0.22257518626889808,0.06398677584209603,3.744053177273704,0,,0.0,none,P321,1
E0016707,N0016955,N0016956,lateral,50.00000000004782,draft,provisional,s5c_flows,7.2203,9.736,0.000417,3.6221,held,0.30311,0.05,43.939,0.0,W11a-XG02031,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,353.16837158203157,352.6433715820311,1.5611206054684317,1.5637817382814205,1.3111206054684317,1.3137817382814205,0.3278347357369011,0.07372830998607624,2.541931169865141,0,,0.0,none,P321,1
E0016708,N0016956,N0016957,lateral,17.913529110204415,draft,provisional,s5c_flows,9.3799,12.648,0.000833,3.6221,held,0.394061,0.1,17.914,0.0,W11a-XG02032,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,352.62350953202736,352.5339418864763,1.5836437882851442,1.5709165119611725,1.3336437882851442,1.3209165119611725,0.276085032335462,0.0990101746865337,1.0814016825824797,0,,0.0,none,P321,1
E0016709,N0016957,N0016901,lateral,47.9608673495151,draft,provisional,s5c_flows,13.4261,18.104,0.000983,3.6221,held,0.563838,0.1179,47.961,0.0,W11a-XG02033,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.5339418864763,352.29413754972876,1.5709165119611725,1.7111419912868655,1.3209165119611725,1.4611419912868655,0.30933002273361115,0.11699567177986256,2.584126112604878,0,,0.0,none,P321,1
E0016710,N0016958,N0016959,main,29.966648127543394,auto_link,provisional,s5c_flows,7.4161,10.0,0.00297,3.6221,held,0.313871,0.3564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.60510041356696,319.45526717292927,3.4373800551830413,3.9899232567582317,3.1873800551830413,3.7399232567582317,0.25667059464353076,0.08912524337014519,1.9458564630385282,0,,0.0,none,P323,1
E0016711,N0016959,N0016905,main,37.05401462729781,auto_link,provisional,s5c_flows,8.1577,11.0,0.00322,3.6221,held,0.345211,0.3864,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.45526717292927,319.26999709979276,3.9899232567582317,4.032828827941614,3.7399232567582317,3.7828288279416142,0.2646374064605414,0.09312710620908235,2.333634230756586,0,,0.0,none,P323,1
E0016712,N0016960,N0016961,lateral,20.72182440468562,auto_link,provisional,s5c_flows,2.9664,4.0,0.001286,3.6221,held,0.125646,0.1543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.74394635975165,320.6403372377282,2.5607106226702285,2.574079266178046,2.3107106226702285,2.324079266178046,0.19034854565034628,0.058709186890166715,1.8143755125531498,0,,0.0,none,P323,1
E0016713,N0016961,N0016962,lateral,6.324555320336759,auto_link,provisional,s5c_flows,2.9664,4.0,0.001458,3.6221,held,0.125819,0.175,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,320.6403372377282,320.599227628146,2.574079266178046,2.674942293728975,2.324079266178046,2.424942293728975,0.20838043926488606,0.055282833769401435,0.505850048645657,0,,0.0,none,P323,1
E0016714,N0016962,N0016963,lateral,19.026297590440446,auto_link,provisional,s5c_flows,3.708,5.0,0.001511,3.6221,held,0.156962,0.1813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.599227628146,320.50409614019384,2.674942293728975,2.9100579125405375,2.424942293728975,2.6600579125405375,0.204863809372741,0.06492657332480004,1.5478817894268238,0,,0.0,none,P323,1
E0016715,N0016963,N0016905,lateral,68.06614430096654,auto_link,provisional,s5c_flows,5.1913,7.0,0.00167,3.6221,held,0.2193,0.2004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.50409614019384,320.163765418689,2.9100579125405375,3.1390605090453505,2.6600579125405375,2.8890605090453505,0.22855660470789355,0.07560292093534601,4.963478258697912,0,,0.0,none,P323,1
E0016716,N0016964,N0016965,lateral,5.385164807134504,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,443.24611206054686,443.20572332449336,1.5500000000000114,1.5729631989441373,1.3000000000000114,1.3229631989441373,0.19603608164230085,0.046148804170947605,0.4578378940941254,0,,0.0,none,P251,1
E0016717,N0016965,N0016910,lateral,18.973665961010276,auto_block,provisional,s5c_flows,4.3191,5.824,4.5e-05,3.6221,held,0.181114,0.0054,0.0,0.0,,200,PVC-U,0.75,0.5,uniform,minimum,tractive,1.0,443.20572332449336,443.0634208297858,1.5729631989441373,1.561182441698577,1.3229631989441373,1.311182441698577,0.2468564350090893,0.06305285585315093,1.281018929100205,0,,0.0,none,P251,1
E0016718,N0016966,N0016967,main,35.330066242920715,auto_block,provisional,s5c_flows,47.4481,67.174,0.010338,3.6221,held,1.999485,1.2406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.96159656325545,440.78494623204085,3.73740856369767,3.606167049209148,3.48740856369767,3.356167049209148,0.4568427939931777,0.21443398168620248,1.2889213644700837,0,,0.0,none,P251,1
E0016719,N0016967,N0016968,main,11.40175425099138,auto_block,provisional,s5c_flows,49.6077,70.086,0.010633,3.6221,held,2.090314,1.2759,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.78494623204085,440.7279374607859,3.606167049209148,3.5297834864797437,3.356167049209148,3.2797834864797437,0.4629603817090726,0.2191720878548607,0.4104654415892084,0,,0.0,none,P251,1
E0016720,N0016968,N0016913,main,22.67156809750927,auto_block,provisional,s5c_flows,51.7672,72.998,0.010728,3.6221,held,2.180943,1.2873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,440.7279374607859,440.61457962029834,3.5297834864797437,3.4116349793110317,3.2797834864797437,3.1616349793110317,0.46886831330334916,0.2238074058778871,0.8058967892917793,0,,0.0,none,P251,1
E0016721,N0016969,N0016970,lateral,24.351591323771842,auto_block,provisional,s5c_flows,4.3191,5.824,0.000507,3.6221,held,0.181575,0.0608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.5234734202423,443.4017154636234,1.7592414235077172,1.6142757473140819,1.5092414235077172,1.3642757473140819,0.21489694631509634,0.06936767073373476,1.8886255126264029,0,,0.0,none,P251,1
E0016722,N0016970,N0016971,lateral,17.029386365926403,auto_block,provisional,s5c_flows,4.3191,5.824,0.000709,3.6221,held,0.181778,0.0851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.4017154636234,443.3165685317938,1.6142757473140819,1.5908106185968336,1.3642757473140819,1.3408106185968336,0.21497558868583927,0.06940294498943203,1.320257373564151,0,,0.0,none,P251,1
E0016723,N0016971,N0016972,lateral,15.033296378372908,auto_block,provisional,s5c_flows,5.3989,7.28,0.000851,3.6221,held,0.227187,0.1022,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,443.3165685317938,443.1887855125776,1.5908106185968336,1.553920786250501,1.3408106185968336,1.303920786250501,0.27756349466742186,0.06789218117210036,0.9026941382899245,0,,0.0,none,P251,1
E0016724,N0016972,N0016973,lateral,50.35871324805669,auto_block,provisional,s5c_flows,7.5585,10.192,0.000977,3.6221,held,0.317847,0.1172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.1887855125776,442.93699194633734,1.553920786250501,1.7770888642095315,1.303920786250501,1.5270888642095315,0.25771180507527675,0.08964397271974753,3.256784791920771,0,,0.0,none,P251,1
E0016725,N0016973,N0016974,lateral,12.649110640673518,auto_block,provisional,s5c_flows,9.718,13.104,0.001396,3.6221,held,0.408801,0.1676,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.93699194633734,442.87374639313396,1.7770888642095315,1.7886376400691688,1.5270888642095315,1.5386376400691688,0.27933907582366485,0.10071120173504863,0.7547046901915467,0,,0.0,none,P251,1
E0016726,N0016974,N0016910,lateral,10.04987562112089,auto_block,provisional,s5c_flows,10.7978,14.56,0.001502,3.6221,held,0.454174,0.1802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.87374639313396,442.82349701502835,1.7886376400691688,1.8011062564560234,1.5386376400691688,1.5511062564560234,0.2888567181921342,0.10575999173522935,0.5798650904399931,0,,0.0,none,P251,1
E0016727,N0016975,N0016976,trunk main,15.205215700170779,main_pipe,drafted,s5c_flows,17106.0952,22503.868,2.924999,1.8795,merrimack,375.035357,350.9999,0.0,0.0,,1000,GRP,0.3,0.075,table11,minimum,velocity,1.0,346.7386080451491,346.69299239804855,7.934212999772797,7.7538764984358295,6.884212999772797,6.70387649843583,1.429530692214998,0.3681034162367862,0.17727514564716962,0,,0.0,none,P321,1
E0016728,N0016976,N0016977,trunk main,29.794784299811,main_pipe,drafted,s5c_flows,17106.0952,22503.868,2.925126,1.8795,merrimack,375.035484,351.0151,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,346.69299239804855,346.64830022159884,7.7538764984358295,7.353713938557405,6.70387649843583,6.303713938557405,1.1042644115664193,0.4468252242227275,0.4496927847432626,0,,0.0,none,P321,1
E0016729,N0016977,N0016978,trunk main,19.52538197423919,main_pipe,drafted,s5c_flows,17106.0952,22503.868,2.925374,1.8795,merrimack,375.035732,351.0449,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,346.64830022159884,346.59948676666323,7.353713938557405,7.530151905211767,6.303713938557405,6.480151905211767,1.3362894216231453,0.3869856779931299,0.24352735839868148,0,,0.0,none,P321,1
E0016730,N0016978,N0016979,trunk main,15.212636259749425,main_pipe,drafted,s5c_flows,17106.0952,22503.868,2.925537,1.8795,merrimack,375.035895,351.0644,0.0,0.0,,1000,GRP,0.3,0.075,table11,minimum,velocity,1.0,346.59948676666323,346.55384885788396,7.530151905211767,7.795607929225412,6.480151905211767,6.745607929225412,1.4295312350118912,0.36810370313145746,0.17736159340399538,0,,0.0,none,P321,1
E0016731,N0016979,N0016980,trunk main,30.26198176599787,main_pipe,drafted,s5c_flows,17106.0952,22503.868,2.925664,1.8795,merrimack,375.036021,351.0797,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,346.55384885788396,346.508455885235,7.795607929225412,8.16341911476502,6.745607929225412,7.11341911476502,1.1042648090511042,0.4468255903461491,0.4567440333447135,0,,0.0,none,P321,1
E0016732,N0016980,N0016981,trunk main,15.09999605556434,main_pipe,drafted,s5c_flows,17106.0952,22503.868,2.925916,1.8795,merrimack,375.036273,351.1099,0.0,0.0,,1000,GRP,0.3,0.075,table11,minimum,velocity,1.0,346.508455885235,346.4631558970683,8.16341911476502,8.02417930800982,7.11341911476502,6.974179308009821,1.4295316163818024,0.3681039047042107,0.17604829305073352,0,,0.0,none,P321,1
E0016733,N0016981,N0016982,trunk main,40.00000000003075,main_pipe,drafted,s5c_flows,17106.0952,22503.868,2.926042,1.8795,merrimack,375.036399,351.125,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,346.2631558970683,346.2231558970683,8.22417930800981,7.27363975722858,6.974179308009809,6.02363975722858,0.9414146199276734,0.38287018573212517,0.7081541464890333,0,,0.0,none,P321,1
E0016734,N0016982,N0016983,trunk main,40.00000000003075,main_pipe,drafted,s5c_flows,17106.0952,22503.868,2.926375,1.8795,merrimack,375.036733,351.165,0.0,0.0,,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,346.2231558970683,346.1831558970683,7.27363975722858,6.8573409291036,6.02363975722858,5.6073409291036,0.9414148394612883,0.38287037280269465,0.7081539813507401,0,,0.0,none,P321,1
E0016735,N0016983,N0016984,trunk main,14.900003944432266,main_pipe,drafted,s5c_flows,17106.0952,22503.868,2.926709,1.8795,merrimack,375.037066,351.205,0.0,0.0,,1200,GRP,0.3,0.075,table11,minimum,velocity,1.0,346.1831558970683,346.138455885235,6.8573409291036,6.7509178940618995,5.6073409291036,5.5009178940618995,1.4094051460288912,0.28529580615888606,0.17619731258507873,0,,0.0,none,P321,1
E0016736,N0016984,N0016985,trunk main,18.70020883079398,main_pipe,drafted,s5c_flows,17106.0952,22503.868,2.926833,1.8795,merrimack,375.03719,351.2199,0.0,0.0,,1200,GRP,0.3,0.075,uniform,minimum,velocity,1.0,346.138455885235,346.0823552587426,6.7509178940618995,7.354717495163641,5.5009178940618995,6.104717495163641,1.4094052742318004,0.2852958551989976,0.22113593079164273,0,,0.0,none,P321,1
E0016737,N0016985,N0016986,trunk main,21.29979116914194,main_pipe,drafted,s5c_flows,17106.0952,22503.868,2.926989,1.8795,merrimack,375.037346,351.2386,0.0,0.0,,1200,GRP,0.2,0.075,table11,minimum,velocity,1.0,346.0823552587426,346.0397556764043,7.354717495163641,7.4811793821894526,6.104717495163641,6.2311793821894526,1.2154891878799607,0.3174283932379721,0.2920606147923693,0,,0.0,none,P321,1
E0016738,N0016986,N0016987,trunk main,30.944703733112032,main_pipe,drafted,s5c_flows,17106.0952,22503.868,2.927166,1.8795,merrimack,375.037523,351.2599,0.0,0.0,,1200,GRP,0.2,0.075,uniform,minimum,velocity,1.0,346.0397556764043,345.9778662689381,7.4811793821894526,7.290047549421274,6.2311793821894526,6.040047549421274,1.215489343386876,0.3174284724172609,0.4243106408333012,0,,0.0,none,P321,1
E0016739,N0016987,N0016988,trunk main,78.83033923051777,main_pipe,drafted,s5c_flows,17106.0952,22503.868,2.927424,1.8795,merrimack,375.037781,351.2909,0.0,0.0,,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,345.9778662689381,345.89903592970757,7.290047549421274,6.702496052714309,6.040047549421274,5.452496052714309,0.9414155282962023,0.38287095977826624,1.3955994432693448,0,,0.0,none,P321,1
E0016740,N0016988,N0016989,trunk main,41.349586918954785,main_pipe,drafted,s5c_flows,17106.0952,22503.868,2.928081,1.8795,merrimack,375.038438,351.3697,0.0,0.0,,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,345.89903592970757,345.8576863427886,6.702496052714309,6.719065366195764,5.452496052714309,5.469065366195764,0.9414159601317433,0.38287132775791255,0.7320459936605893,0,,0.0,none,P321,1
E0016741,N0016989,N0016990,trunk main,30.999705562802266,main_pipe,drafted,s5c_flows,17106.0952,22503.868,2.928425,1.8795,merrimack,375.038783,351.411,0.0,0.0,,1200,GRP,0.15,0.075,table11,minimum,velocity,1.0,345.8576863427886,345.81118678444443,6.719065366195764,6.9362802565711945,5.469065366195764,5.6862802565711945,1.0936530840123773,0.3428129118861696,0.47241832618851787,0,,0.0,none,P321,1
E0016742,N0016990,N0016917,trunk main,50.82341901918801,main_pipe,drafted,s5c_flows,17106.0952,22503.868,2.928684,1.8795,merrimack,375.039041,351.442,3.08,0.0,W11a-XG02034,1200,GRP,0.15,0.075,uniform,minimum,velocity,1.0,345.81118678444443,345.73495165591567,6.9362802565711945,6.5614960979905845,5.6862802565711945,5.3114960979905845,1.0936532854062324,0.3428130382645277,0.774520586145817,0,,0.0,none,P321,1
E0016743,N0016991,N0016992,trunk main,57.64373235676821,main_pipe,drafted,s5c_flows,29571.5738,39106.65,6.077453,1.759,merrimack,608.124961,729.2944,57.644,0.0,W11a-XG02035,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,349.1438042640266,349.0861605316698,8.452448177379665,8.55156529840832,7.202448177379665,7.30156529840832,1.0631003143039446,0.5045438327300997,0.9037048147632541,0,,0.0,none,P336,1
E0016744,N0016992,N0016993,trunk main,15.810943446232796,main_pipe,drafted,s5c_flows,29571.5738,39106.65,6.077934,1.759,merrimack,608.125441,729.352,15.811,0.0,W11a-XG02036,1200,GRP,0.3,0.075,table11,minimum,velocity,1.0,349.0861605316698,349.0387277013311,8.55156529840832,8.635527669762666,7.30156529840832,7.385527669762666,1.605727381872188,0.3687805783765523,0.16410987760365361,0,,0.0,none,P336,1
E0016745,N0016993,N0016994,trunk main,27.054596500547337,main_pipe,drafted,s5c_flows,29571.5738,39106.65,6.078066,1.759,merrimack,608.125573,729.3679,27.055,0.0,W11a-XG02037,1200,GRP,0.15,0.075,table11,minimum,velocity,1.0,349.0387277013311,348.9981458065803,8.635527669762666,8.657310736388467,7.385527669762666,7.407310736388467,1.240031518515694,0.4477692309934135,0.36362780698955444,0,,0.0,none,P336,1
E0016746,N0016994,N0016995,trunk main,24.28452507161735,main_pipe,drafted,s5c_flows,29571.5738,39106.65,6.078291,1.759,merrimack,608.125798,729.3949,24.285,0.0,W11a-XG02038,1200,GRP,0.2,0.075,table11,minimum,velocity,1.0,348.9981458065803,348.94957675643707,8.657310736388467,8.640541651766057,7.407310736388467,7.390541651766057,1.3812640331664847,0.4125950824235979,0.29302296650634063,0,,0.0,none,P336,1
E0016747,N0016995,N0016918,trunk main,22.185430144074953,main_pipe,drafted,s5c_flows,29571.5738,39106.65,6.078493,1.759,merrimack,608.126001,729.4192,22.185,0.0,W11a-XG02039,1200,GRP,0.2,0.075,table11,minimum,velocity,1.0,348.94957675643707,348.9052058961489,8.640541651766057,8.725043127288586,7.390541651766057,7.475043127288586,1.3812641514644832,0.4125951594853291,0.2676947553267645,0,,0.0,none,P336,1
E0016748,N0016996,N0016917,main,89.05113014134288,draft,drafted,s5c_flows,84.4352,121.888,0.010881,3.5739,merrimack,3.50346,1.3057,3.019,0.0,W11a-XG02040,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.25449870119985,347.80924305049314,4.30263020505015,4.487204703413113,4.05263020505015,4.237204703413113,0.5390747132822153,0.28377856393552403,2.7532092783931357,0,,0.0,none,P321,1
E0016749,N0016997,N0016922,main,41.890243103045734,draft,drafted,s5c_flows,35.4064,50.384,0.00324,3.6221,held,1.487568,0.3888,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.738455431404,356.5290042158888,7.33649574047098,5.620440364189335,7.08649574047098,5.370440364189335,0.4178205251199812,0.1856230660511275,1.670982339088318,0,,0.0,none,P336,1
E0016750,N0016998,N0016999,lateral,40.84693220871122,draft,drafted,s5c_flows,32.7403,44.362,0.001582,3.6221,held,1.374138,0.1899,0.0,0.0,,200,PVC-U,5.45,0.5,cover_min,minimum,velocity,1.0,360.0869746075128,357.860816802138,1.7023015155340886,1.5983811959088712,1.4523015155340886,1.3483811959088712,0.9365819774034965,0.10088584261417302,0.7268794615991496,0,,0.0,none,P336,1
E0016751,N0016999,N0017000,lateral,4.153067791328495,draft,drafted,s5c_flows,34.2235,46.362,0.001923,3.6221,held,1.436659,0.2307,0.0,0.0,,200,PVC-U,2.65,0.5,cover_min,minimum,tractive,1.0,357.84963086814054,357.73957457167035,1.6095671299063383,1.562427381454654,1.3595671299063383,1.312427381454654,0.7403909303424865,0.12211224645931493,0.09348817453790682,0,,0.0,none,P336,1
E0016752,N0017000,N0017001,lateral,26.889335651837353,draft,drafted,s5c_flows,35.3033,47.818,0.001957,3.6221,held,1.481961,0.2349,25.308,0.0,W11a-XG02041,200,PVC-U,3.75,0.5,cover_min,minimum,velocity,1.0,357.55702404649037,356.5486739595465,1.744977906634631,1.741700796312898,1.494977906634631,1.491700796312898,0.843076022234605,0.11412793735949131,0.5315719844687741,0,,0.0,none,P336,1
E0016753,N0017001,N0017002,lateral,4.86449926942241,draft,drafted,s5c_flows,35.3033,47.818,0.002182,3.6221,held,1.482185,0.2618,4.864,0.0,W11a-XG02042,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,356.5486739595465,356.5073257157564,1.741700796312898,1.6610092451811056,1.491700796312898,1.4110092451811056,0.5029785380963677,0.16279237693360699,0.1611897559894958,0,,0.0,none,P336,1
E0016754,N0017002,N0017003,lateral,3.9687124602496624,draft,drafted,s5c_flows,35.3033,47.818,0.002222,3.6221,held,1.482225,0.2667,3.969,0.0,W11a-XG02043,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,356.5073257157564,356.46565423492376,1.6610092451811056,1.6088086557012389,1.4110092451811056,1.3588086557012389,0.5416163390234521,0.15467710397764017,0.12212557654757829,0,,0.0,none,P336,1
E0016755,N0017003,N0017004,lateral,17.999529869237257,draft,drafted,s5c_flows,35.3033,47.818,0.002255,3.6221,held,1.482259,0.2706,18.0,0.0,W11a-XG02044,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,356.4641167610567,356.18512404808354,1.6103461295683132,1.5536149655883378,1.3603461295683132,1.3036149655883378,0.6205064087338469,0.14084163336976724,0.4834634425443347,0,,0.0,none,P336,1
E0016756,N0017004,N0017005,lateral,6.360943004828009,draft,drafted,s5c_flows,35.3033,47.818,0.002405,3.6221,held,1.482409,0.2886,6.361,0.0,W11a-XG02045,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,356.18512404808354,356.1342365040449,1.5536149655883378,1.5520733104082183,1.3036149655883378,1.3020733104082183,0.4924197580801109,0.16521778834232964,0.21529541617191966,0,,0.0,none,P336,1
E0016757,N0017005,N0016918,lateral,30.551065815182056,draft,drafted,s5c_flows,35.3033,47.818,0.002458,3.6221,held,1.482462,0.295,30.551,0.0,W11a-XG02046,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.1342365040449,355.981481174969,1.5520733104082183,1.6487678484684807,1.3020733104082183,1.3987678484684807,0.417384049879918,0.18531409497602852,1.2199422340157162,0,,0.0,none,P336,1
E0016758,N0017006,N0017007,lateral,35.03314747263858,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.05,0.5,ground,minimum,tractive,1.0,360.2718078613281,359.2032968634126,1.5500000000000114,1.5670888787748822,1.3000000000000114,1.3170888787748822,0.0,0.0,0.0,0,,0.0,none,P336,1
E0016759,N0017007,N0016930,lateral,31.159681723565804,draft,drafted,s5c_flows,2.1596,2.912,0.000292,3.6221,held,0.090826,0.035,0.0,0.0,,200,PVC-U,2.8,0.5,cover_min,minimum,tractive,1.0,359.153203415641,358.28073232738114,1.6171823265465264,1.6107166472282302,1.3671823265465264,1.3607166472282302,0.30648941161744503,0.03424875092180826,1.6944403592457977,0,,0.0,none,P336,1
E0016760,N0017008,N0016925,main,24.002836181196706,draft,drafted,s5c_flows,49.371,73.296,0.003885,3.6221,held,2.073643,0.4662,0.0,0.0,,200,PVC-U,5.75,0.5,cover_min,minimum,velocity,1.0,360.198543610914,358.8183805304952,1.7211951586172631,1.6031892937235739,1.4711951586172631,1.3531892937235739,1.0856390809256073,0.12080161034211498,0.36849011491511025,0,,0.0,none,P336,1
E0016761,N0017009,N0016925,lateral,27.77407783156165,draft,drafted,s5c_flows,3.2393,4.368,0.000395,3.6221,held,0.136197,0.0474,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.1155206518344,357.97665026267657,2.6314581079312234,2.4449195615421786,2.3814581079312234,2.1949195615421786,0.19549743666151084,0.060886525225989224,2.367812617380621,0,,0.0,none,P336,1
E0016762,N0017010,N0016923,sub main,60.72267913766999,draft,drafted,s5c_flows,962.7251,1298.26,0.111482,2.6622,merrimack,29.775547,13.3778,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,350.76573791865013,350.5835698812371,6.718423458302993,6.555773380481639,6.353423458302993,6.190773380481639,0.7763482895705398,0.5437116233511972,1.303596164106116,0,,0.0,none,P336,1
E0016763,N0017011,N0016924,main,22.822850763289807,draft,drafted,s5c_flows,13.8295,18.648,0.002146,3.6221,held,0.581914,0.2575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.0024737752764,355.88835952145996,1.7553082071454469,1.6926036133056641,1.5053082071454469,1.4426036133056641,0.3124227741451563,0.11873802331948421,1.2175195841456152,0,,0.0,none,P336,1
E0016764,N0017012,N0017013,lateral,24.89400558261941,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,5.1,0.5,cover_min,minimum,tractive,1.0,361.185441859387,359.9158475746734,1.6070691269410986,1.6168672690765789,1.3570691269410986,1.3668672690765789,0.4296397066961302,0.03576439227102399,0.9656930832445191,0,,0.0,none,P336,1
E0016765,N0017013,N0016925,lateral,27.4932219695284,draft,drafted,s5c_flows,7.2203,9.736,0.000207,3.6221,held,0.302901,0.0249,0.0,0.0,,200,PVC-U,3.8,0.5,cover_min,minimum,tractive,1.0,359.777550207737,358.73280777289494,1.755164636012978,1.6887620513238062,1.505164636012978,1.4387620513238062,0.5084828872936751,0.05478165959566453,0.9011519907732131,0,,0.0,none,P336,1
E0016766,N0017014,N0017015,lateral,22.183678916613815,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.03358764648436,357.9226692519013,1.5500000000000114,3.9879447617705637,1.3000000000000114,3.7379447617705637,0.13489621704043256,0.037230723305707175,2.740832842130367,0,,0.0,none,P336,1
E0016767,N0017015,N0016922,lateral,26.541065121260463,draft,drafted,s5c_flows,2.9012,3.912,0.000185,3.6221,held,0.121809,0.0222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.9226692519013,357.789963926295,3.9879447617705637,4.359480653783123,3.7379447617705637,4.109480653783123,0.18840085218173422,0.05789361520222355,2.3479250769399,0,,0.0,none,P336,1
E0016768,N0017016,N0017017,lateral,23.105004518342703,draft,drafted,s5c_flows,8.6382,11.648,0.00137,3.6221,held,0.363507,0.1644,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,358.5198549511746,358.2194898924361,1.7551694628879204,1.5595933595170095,1.5051694628879204,1.3095933595170095,0.37417988268760244,0.07624099872691995,1.029139797343263,0,,0.0,none,P336,1
E0016769,N0017017,N0016924,lateral,50.155843294122185,draft,drafted,s5c_flows,10.1215,13.648,0.001562,3.6221,held,0.42588,0.1875,0.0,0.0,,200,PVC-U,4.4,0.5,cover_min,minimum,tractive,1.0,358.2005917544813,355.99373464953993,1.5784914974718163,1.587228485225694,1.3284914974718163,1.337228485225694,0.5975818465085748,0.06182753786478931,1.3988556152645915,0,,0.0,none,P336,1
E0016770,N0017018,N0016930,lateral,27.47303636269484,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,357.28443296700397,357.1470677851905,1.5517791911991594,2.7443811894189025,1.3017791911991594,2.4943811894189025,0.19530982006149752,0.060806644196143594,2.344397937769195,0,,0.0,none,P336,1
E0016771,N0017019,N0016930,lateral,47.614356085196675,draft,drafted,s5c_flows,19.6675,21.178,0.001732,3.6221,held,0.826244,0.2078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.78862668353713,357.55055490311116,2.2634057871659934,2.3408940714982123,2.0134057871659934,2.0908940714982123,0.348675396464654,0.14006495220622422,2.2759638605598913,0,,0.0,none,P336,1
E0016772,N0017020,N0016923,lateral,25.837137602211595,draft,drafted,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,355.2831505457751,355.15396485776404,1.5512915928968027,1.9853784039547122,1.3012915928968027,1.7353784039547122,0.18070377529853082,0.05471388411081132,2.3830103124600353,0,,0.0,none,P336,1
E0016773,N0017021,N0016943,lateral,24.535636151333865,draft,drafted,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.80751342773436,358.6848352469777,1.5500000000000114,1.7412206612254408,1.3000000000000114,1.4912206612254408,0.17918074185013727,0.0540929065924137,2.2822054701108185,0,,0.0,none,P336,1
E0016774,N0017022,N0017023,lateral,10.739877401413446,draft,drafted,s5c_flows,8.4306,11.368,0.001189,3.6221,held,0.354622,0.1427,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.81307627267313,356.7593768856661,2.687473043733121,2.873893378005789,2.437473043733121,2.623893378005789,0.2669287428782425,0.09429208945418197,0.670583297849916,0,,0.0,none,P336,1
E0016775,N0017023,N0017024,lateral,19.76793965089764,draft,drafted,s5c_flows,8.4306,11.368,0.001279,3.6221,held,0.354711,0.1535,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.7593768856661,356.6605371874116,2.873893378005789,3.2336888868071583,2.623893378005789,2.9836888868071583,0.2669502041494823,0.09430303064921605,1.234183962877981,0,,0.0,none,P336,1
E0016776,N0017024,N0016943,lateral,31.606255022659123,draft,drafted,s5c_flows,8.4306,11.368,0.001444,3.6221,held,0.354876,0.1732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.6605371874116,356.5025059122983,3.2336888868071583,3.923549995904807,2.9836888868071583,3.673549995904807,0.2669899817514359,0.09432331116951884,1.9729988128720704,0,,0.0,none,P336,1
E0016777,N0017025,N0016938,main,84.47872487005091,draft,drafted,s5c_flows,137.3864,177.98,0.016695,3.3694,merrimack,5.374473,2.0034,84.479,0.0,W11a-XG02047,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.7769784682381,349.35458484388784,3.3390493637931513,3.904814570174665,3.0890493637931513,3.654814570174665,0.6089705950653512,0.35429061447658405,2.312063602484921,0,,0.0,none,P321,1
E0016778,N0017026,N0017027,lateral,16.423255481306153,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,362.37633056640624,362.1053468509647,1.5500000000000114,1.553222484972821,1.3000000000000114,1.303222484972821,0.2020036519949201,0.0283929548288738,1.3550295847884934,0,,0.0,none,P336,1
E0016779,N0017027,N0017028,lateral,68.57674451866367,draft,drafted,s5c_flows,4.3191,5.824,0.000137,3.6221,held,0.181206,0.0164,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,362.07895842469304,361.11888400143175,1.5796109112444583,1.589154328646373,1.3296109112444583,1.339154328646373,0.3056517498177984,0.054605136088695966,3.7393724808022446,0,,0.0,none,P336,1
E0016780,N0017028,N0017029,lateral,45.00000000007415,draft,drafted,s5c_flows,7.5585,10.192,0.000708,3.6221,held,0.317579,0.085,0.0,0.0,,200,PVC-U,7.4,0.5,cover_min,minimum,tractive,1.0,361.0299853273089,357.6999853273034,1.678053002769218,1.6409875730872159,1.428053002769218,1.3909875730872159,0.6471481812008179,0.04807448420152485,1.158930862804205,0,,0.0,none,P336,1
E0016781,N0017029,N0017030,lateral,20.02489144276914,draft,drafted,s5c_flows,8.6382,11.648,0.001083,3.6221,held,0.363221,0.13,0.0,0.0,,200,PVC-U,3.3,0.5,cover_min,minimum,tractive,1.0,357.69930251709906,357.0384810994877,1.6416703832915687,1.553224222777942,1.3916703832915687,1.303224222777942,0.5144139897813508,0.061441129072171,0.6487929903591406,0,,0.0,none,P336,1
E0016782,N0017030,N0017031,lateral,27.80472904662335,draft,drafted,s5c_flows,11.2012,15.104,0.00125,3.6221,held,0.470835,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.0384810994877,356.89945745425456,1.553224222777942,1.5858025555110657,1.303224222777942,1.3358025555110657,0.29218060692271414,0.1075491432425518,1.5860469168634277,0,,0.0,none,P336,1
E0016783,N0017031,N0016923,lateral,39.60805830366813,draft,drafted,s5c_flows,12.281,16.56,0.001482,3.6221,held,0.516334,0.1778,0.0,0.0,,200,PVC-U,3.35,0.5,cover_min,minimum,tractive,1.0,356.798761181582,355.4718912284091,1.6864988281836304,1.6674520333096439,1.4364988281836304,1.4174520333096439,0.5796885941705938,0.07188863065277692,1.1387740102177477,0,,0.0,none,P336,1
E0016784,N0017032,N0017033,lateral,60.000000000005194,draft,drafted,s5c_flows,26.1217,37.384,0.002623,3.6221,held,1.09771,0.3147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.4795032182284,351.1795032182284,2.5420421919278624,3.1792614302091238,2.2920421919278624,2.9292614302091238,0.38072453275504875,0.16035386072805707,2.626570956076183,0,,0.0,none,P321,1
E0016785,N0017033,N0017034,lateral,16.329992086798246,draft,drafted,s5c_flows,26.1217,37.384,0.003123,3.6221,held,1.09821,0.3747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.1795032182284,351.0978532577944,3.1792614302091238,3.067277357439991,2.9292614302091238,2.817277357439991,0.38077790777359516,0.16038881508651687,0.7147645102924325,0,,0.0,none,P321,1
E0016786,N0017034,N0017035,lateral,19.527090516593855,draft,drafted,s5c_flows,26.1217,37.384,0.003259,3.6221,held,1.098346,0.3911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.0978532577944,351.00021780521143,3.067277357439991,2.9511066576791904,2.817277357439991,2.7011066576791904,0.380792422702062,0.1603983213400481,0.8546690774478357,0,,0.0,none,P321,1
E0016787,N0017035,N0017036,lateral,64.14149412075072,draft,drafted,s5c_flows,27.2014,38.84,0.003422,3.6221,held,1.143776,0.4106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.00021780521143,350.6795103346077,2.9511066576791904,3.0505616868766765,2.7011066576791904,2.8005616868766765,0.3855691207553904,0.16354262813539705,2.772589516292499,0,,0.0,none,P321,1
E0016788,N0017036,N0017037,lateral,30.726371488259122,draft,drafted,s5c_flows,39.9174,45.752,0.003956,3.6221,held,1.677398,0.4747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.6795103346077,350.52587847716643,3.0505616868766765,2.9770512103335705,2.8005616868766765,2.7270512103335705,0.4333127686552191,0.19677643005895656,1.1818396052816553,0,,0.0,none,P321,1
E0016789,N0017037,N0017038,lateral,60.00000000002415,draft,drafted,s5c_flows,39.9174,45.752,0.004212,3.6221,held,1.677654,0.5055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.52587847716643,350.2258784771663,2.9770512103335705,2.9299442767399455,2.7270512103335705,2.6799442767399455,0.4333327599636581,0.19679106008769615,2.3076953611452513,0,,0.0,none,P321,1
E0016790,N0017038,N0017039,lateral,59.99999999996607,draft,drafted,s5c_flows,44.2366,51.576,0.004712,3.6221,held,1.859222,0.5655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.2258784771663,349.92587847716646,2.9299442767399455,2.9613590716616613,2.6799442767399455,2.7113590716616613,0.44697261105807534,0.2069191804971558,2.2372735493394784,0,,0.0,none,P321,1
E0016791,N0017039,N0017040,lateral,15.900509434078648,draft,drafted,s5c_flows,47.1377,55.488,0.005212,3.6221,held,1.981347,0.6255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.92587847716646,349.84637592999604,2.9613590716616613,2.948698532894582,2.7113590716616613,2.698698532894582,0.455596250930477,0.21347613184049236,0.5816739932050433,0,,0.0,none,P321,1
E0016792,N0017040,N0017041,lateral,23.37454235353292,draft,drafted,s5c_flows,48.2175,56.944,0.005345,3.6221,held,2.026747,0.6414,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.84637592999604,349.7295032182284,2.948698532894582,2.9686168989591124,2.698698532894582,2.7186168989591124,0.45870052012264356,0.2158662263238436,0.8493029521485038,0,,0.0,none,P321,1
E0016793,N0017041,N0017042,lateral,80.0000000000066,draft,drafted,s5c_flows,51.4569,61.312,0.00554,3.6221,held,2.162743,0.6647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.7295032182284,349.32950321822835,2.9686168989591124,5.1110180220060215,2.7186168989591124,4.8610180220060215,0.4676969369300522,0.22288365112446168,2.8508489751619943,0,,0.0,none,P321,1
E0016794,N0017042,N0016938,lateral,55.715870354128924,draft,drafted,s5c_flows,55.776,67.136,0.006206,3.6221,held,2.344478,0.7447,6.023,0.0,W11a-XG02048,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.32950321822835,349.0509238664577,5.1110180220060215,4.208475547604792,4.8610180220060215,3.9584755476047917,0.479075789168327,0.23195707122254855,1.9383109316534717,0,,0.0,none,P321,1
E0016795,N0017043,N0016960,lateral,23.320476347866446,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,321.9503221519723,321.7520981030154,1.5500440589652271,1.5525588794064902,1.3000440589652271,1.3025588794064902,0.0,0.0,0.0,0,,0.0,none,P323,1
