EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0016796,N0017044,N0016958,lateral,11.180339887498949,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,321.43798088350553,321.38207918406806,1.5528333254788436,1.6604012846819387,1.3028333254788436,1.4104012846819387,0.0,0.0,0.0,0,,0.0,none,P323,1
E0016797,N0017045,N0017046,main,25.238858928247925,auto_link,provisional,s5c_flows,7.4161,10.0,0.002553,3.6221,held,0.313454,0.3064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.7993020607519,319.67310776611066,3.102126161904323,3.217364645998714,2.852126161904323,2.967364645998714,0.2565608508949935,0.0890706441909622,1.639562884737613,0,,0.0,none,P323,1
E0016798,N0017046,N0016958,main,13.601470508735444,auto_link,provisional,s5c_flows,7.4161,10.0,0.002764,3.6221,held,0.313665,0.3316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.67310776611066,319.60510041356696,3.217364645998714,3.4373800551830413,2.967364645998714,3.1873800551830413,0.2566163936708584,0.08909827577764987,0.8833853983481258,0,,0.0,none,P323,1
E0016799,N0017047,N0017048,lateral,63.150613615387776,auto_link,provisional,s5c_flows,0.0,0.0,0.000181,3.6221,held,0.000181,0.0217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.3093627929691,320.99360972489217,1.6911254882808748,2.282238663779708,1.4411254882808748,2.032238663779708,0.014821040499742756,0.004061245537532315,71.01459758789524,0,,0.0,none,P323,1
E0016800,N0017048,N0017049,lateral,10.0,auto_link,provisional,s5c_flows,0.7416,1.0,0.000707,3.6221,held,0.031797,0.0849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.99360972489217,320.94360972489216,2.282238663779708,2.1565794840922194,2.032238663779708,1.9065794840922194,0.11938985436620551,0.03187990951433409,1.3959868495646923,0,,0.0,none,P323,1
E0016801,N0017049,N0017050,lateral,11.045361017187261,auto_link,provisional,s5c_flows,0.7416,1.0,0.00079,3.6221,held,0.031881,0.0949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.94360972489216,320.88838291980625,2.1565794840922194,2.004958144646878,1.9065794840922194,1.7549581446468778,0.11949953042845145,0.03191672742508764,1.5405027084744496,0,,0.0,none,P323,1
E0016802,N0017050,N0017051,lateral,4.242640687119285,auto_link,provisional,s5c_flows,1.4832,2.0,0.000883,3.6221,held,0.063063,0.1059,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,320.88838291980625,320.84807783327864,2.004958144646878,2.063207567111988,1.7549581446468778,1.8132075671119878,0.1879572983360361,0.037226893161857316,0.3762060784265792,0,,0.0,none,P323,1
E0016803,N0017051,N0017052,lateral,10.0,auto_link,provisional,s5c_flows,2.2248,3.0,0.000918,3.6221,held,0.094188,0.1101,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.84807783327864,320.7980778332786,2.063207567111988,2.323046434299499,1.8132075671119878,2.073046434299499,0.17292866525911993,0.05157221422288491,0.9637885449293779,0,,0.0,none,P323,1
E0016804,N0017052,N0016960,lateral,10.826294705391609,auto_link,provisional,s5c_flows,2.2248,3.0,0.001001,3.6221,held,0.094272,0.1201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.7980778332786,320.74394635975165,2.323046434299499,2.5607106226702285,2.073046434299499,2.3107106226702285,0.1729802635174564,0.051592830169109566,1.0431146387498196,0,,0.0,none,P323,1
E0016805,N0017053,N0017054,lateral,3.605551275463989,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,443.72877141972464,443.6873075800568,1.5505864904316127,1.5930574101775505,1.3005864904316127,1.3430574101775505,0.17891359798507148,0.03080121435033914,0.3358745334870928,0,,0.0,none,P251,1
E0016806,N0017054,N0017055,lateral,13.45362404707371,auto_block,provisional,s5c_flows,2.1596,2.912,3e-05,3.6221,held,0.090564,0.0036,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.6873075800568,443.62003945982144,1.5930574101775505,1.6147322686941834,1.3430574101775505,1.3647322686941834,0.17067125244934664,0.05067332527251364,1.313795171906743,0,,0.0,none,P251,1
E0016807,N0017055,N0016969,lateral,19.313207915827967,auto_block,provisional,s5c_flows,2.1596,2.912,0.000142,3.6221,held,0.090677,0.0171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.62003945982144,443.5234734202423,1.6147322686941834,1.7592414235077172,1.3647322686941834,1.5092414235077172,0.1707425859200657,0.050701638451280034,1.885216841847682,0,,0.0,none,P251,1
E0016808,N0017056,N0016969,lateral,24.413111231467404,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,443.8665892463601,443.7201105789713,1.5507081169211574,1.562604264778713,1.3007081169211574,1.312604264778713,0.18164817206695247,0.048578971547175304,2.2399630151034624,0,,0.0,none,P251,1
E0016809,N0017057,N0017058,lateral,68.01470429252781,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,444.1254852929161,443.7854117714535,1.5512114844276539,1.7921639121402677,1.3012114844276539,1.5421639121402677,0.17065230391004918,0.050665805354795285,6.642619987556527,0,,0.0,none,P251,1
E0016810,N0017058,N0017059,lateral,15.0,auto_block,provisional,s5c_flows,3.2393,4.368,0.000567,3.6221,held,0.136368,0.068,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.7854117714535,443.7104117714535,1.7921639121402677,1.7726814902652563,1.5421639121402677,1.5226814902652563,0.19557853947778886,0.06092106886317469,1.278258855330043,0,,0.0,none,P251,1
E0016811,N0017059,N0017060,lateral,79.07591289387686,auto_block,provisional,s5c_flows,6.4787,8.736,0.000692,3.6221,held,0.272295,0.083,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.7104117714535,443.3150322069841,1.7726814902652563,2.0218208203596646,1.5226814902652563,1.7718208203596646,0.24517664676470655,0.08348430706742974,5.37543807273545,0,,0.0,none,P251,1
E0016812,N0017060,N0017061,lateral,24.758836806279895,auto_block,provisional,s5c_flows,8.6382,11.648,0.001351,3.6221,held,0.363488,0.1621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.3150322069841,443.1912380229527,2.0218208203596646,1.9384616840785611,1.7718208203596646,1.6884616840785611,0.2690480829686432,0.09537521138067026,1.5337306088620517,0,,0.0,none,P251,1
E0016813,N0017061,N0017062,lateral,8.54400374531753,auto_block,provisional,s5c_flows,9.718,13.104,0.001557,3.6221,held,0.408962,0.1868,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.1912380229527,443.1485180042261,1.9384616840785611,1.858684144211395,1.6884616840785611,1.608684144211395,0.2793741524663333,0.10072960736844497,0.5097109419924563,0,,0.0,none,P251,1
E0016814,N0017062,N0016966,lateral,37.67689426733888,auto_block,provisional,s5c_flows,11.8776,16.016,0.001628,3.6221,held,0.499567,0.1954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.1485180042261,442.9601335328894,1.858684144211395,1.7388715940637098,1.608684144211395,1.4888715940637098,0.2977199132334953,0.11056080222000056,2.109191256200908,0,,0.0,none,P251,1
E0016815,N0017063,N0017064,main,15.620499351813308,auto_block,provisional,s5c_flows,15.0547,23.494,0.006198,3.6221,held,0.637328,0.7437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.29284230531727,442.2147398085582,2.23062571226086,2.3402833848011824,1.98062571226086,2.0902833848011824,0.32149244497405033,0.12391662015722574,0.8097908984597413,0,,0.0,none,P251,1
E0016816,N0017064,N0017065,main,19.6468827043885,auto_block,provisional,s5c_flows,15.0547,23.494,0.006328,3.6221,held,0.637458,0.7593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.2147398085582,442.11650539503626,2.3402833848011824,2.5256454838699938,2.0902833848011824,2.2756454838699938,0.3215130413675304,0.12392849806048697,1.0184596048744001,0,,0.0,none,P251,1
E0016817,N0017065,N0017066,main,53.600373133029585,auto_block,provisional,s5c_flows,15.0547,23.494,0.006492,3.6221,held,0.637622,0.779,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.11650539503626,441.8485035293711,2.5256454838699938,2.9601817733632743,2.2756454838699938,2.7101817733632743,0.3215390201907494,0.12394348076543146,2.7783239237564263,0,,0.0,none,P251,1
E0016818,N0017066,N0017067,main,25.495097567963924,auto_block,provisional,s5c_flows,17.2142,26.406,0.006938,3.6221,held,0.728603,0.8326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.8485035293711,441.72102804153127,2.9601817733632743,2.9935715678437305,2.7101817733632743,2.7435715678437305,0.33526317231627906,0.13197846535624463,1.267417145353923,0,,0.0,none,P251,1
E0016819,N0017067,N0017068,main,6.082762530298219,auto_block,provisional,s5c_flows,19.3738,29.318,0.007151,3.6221,held,0.81935,0.8581,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,441.72102804153127,441.6784487038192,2.9935715678437305,3.0418576926651895,2.7435715678437305,2.7918576926651895,0.39113877624402116,0.12869041684582233,0.25919029680075084,0,,0.0,none,P251,1
E0016820,N0017068,N0017069,main,79.39773296511683,auto_block,provisional,s5c_flows,24.7727,36.598,0.007201,3.6221,held,1.045737,0.8642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.6784487038192,441.2814600389936,3.0418576926651895,3.5024755078813996,2.7918576926651895,3.2524755078813996,0.3750766902389314,0.15667742186632033,3.528066616391565,0,,0.0,none,P251,1
E0016821,N0017069,N0016966,main,63.97269514762709,auto_block,provisional,s5c_flows,33.411,48.246,0.007863,3.6221,held,1.408536,0.9436,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,441.2814600389936,440.96159656325545,3.5024755078813996,3.73740856369767,3.2524755078813996,3.48740856369767,0.4109364491050488,0.18078300195449254,2.5945899618196835,0,,0.0,none,P251,1
E0016822,N0017070,N0017071,trunk main,3.868126746950396,main_pipe,drafted,s5c_flows,17106.0952,22503.868,2.924012,1.8795,merrimack,375.034369,350.8814,0.0,0.0,,1000,GRP,1.05,0.075,table11,minimum,velocity,1.0,346.8376700678142,346.79705473697123,8.064673682185798,8.210238964200641,7.014673682185799,7.160238964200642,2.258533846459238,0.2643075489628355,0.028544526448832857,0,,0.0,none,P337,1
E0016823,N0017071,N0016975,trunk main,38.9644612147617,main_pipe,drafted,s5c_flows,17106.0952,22503.868,2.924044,1.8795,merrimack,375.034402,350.8853,0.0,22.772,W11a-XD00021,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,346.79705473697123,346.7386080451491,8.210238964200641,7.934212999772797,7.160238964200642,6.884212999772797,1.1042636106738513,0.44682448652115025,0.5880911773561106,0,,0.0,none,P321,1
E0016824,N0017072,N0017073,trunk main,37.948896910980785,main_pipe,drafted,s5c_flows,29510.1497,39024.396,6.069522,1.7595,merrimack,607.017673,728.3426,37.949,0.0,W11a-XG02049,1200,GRP,0.15,0.075,table11,minimum,velocity,1.0,349.518100320739,349.4611769753725,8.48608058746413,8.45828713595563,7.23608058746413,7.208287135955629,1.2394657791864343,0.4473013631757705,0.5102856616163812,0,,0.0,none,P336,1
E0016825,N0017073,N0017074,trunk main,59.99999999999628,main_pipe,drafted,s5c_flows,29510.1497,39024.396,6.069838,1.7595,merrimack,607.017989,728.3806,60.0,0.0,W11a-XG02050,1200,GRP,0.15,0.075,uniform,minimum,velocity,1.0,349.4611769753725,349.3711769753725,8.45828713595563,8.356697780486854,7.208287135955629,7.106697780486854,1.2394659406888109,0.4473014966520017,0.8067990956203329,0,,0.0,none,P336,1
E0016826,N0017074,N0017075,trunk main,59.99999999999964,main_pipe,drafted,s5c_flows,29510.1497,39024.396,6.070338,1.7595,merrimack,607.018489,728.4406,60.0,0.0,W11a-XG02051,1200,GRP,0.15,0.075,uniform,minimum,velocity,1.0,349.3711769753725,349.28117697537255,8.356697780486854,8.313854762908704,7.106697780486854,7.063854762908704,1.239466196230383,0.4473017078485364,0.8067989292820706,0,,0.0,none,P336,1
E0016827,N0017075,N0017076,trunk main,59.99999532145243,main_pipe,drafted,s5c_flows,29510.1497,39024.396,6.070838,1.7595,merrimack,607.018989,728.5006,60.0,0.0,W11a-XG02052,1200,GRP,0.15,0.075,uniform,minimum,velocity,1.0,349.28117697537255,349.19117698239035,8.313854762908704,8.477219013703404,7.063854762908704,7.2272190137034045,1.2394664517717553,0.4473019190450297,0.8067987000331935,0,,0.0,none,P336,1
E0016828,N0017076,N0016991,trunk main,15.79090612126204,main_pipe,drafted,s5c_flows,29510.1497,39024.396,6.071338,1.7595,merrimack,607.019489,728.5606,15.791,0.0,W11a-XG02053,1200,GRP,0.3,0.075,table11,minimum,velocity,1.0,349.19117698239035,349.1438042640266,8.477219013703404,8.452448177379665,7.2272190137034045,7.202448177379665,1.6049571739903346,0.3684154244354416,0.1639805553399057,0,,0.0,none,P336,1
E0016829,N0017077,N0017078,lateral,8.756662381427567,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,353.092333984375,353.04417234127715,1.5500000000000114,1.5519885473947284,1.3000000000000114,1.3019885473947284,0.0,0.0,0.0,0,,0.0,none,P321,1
E0016830,N0017078,N0017079,lateral,12.837777292828996,auto_road,derived,s5c_flows,0.0,0.0,7.3e-05,3.6221,held,7.3e-05,0.0088,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,353.04354857184063,352.9472652421444,1.5526123168312438,1.5526126875431032,1.3026123168312438,1.3026126875431032,0.010470869624387893,0.0027941030591669136,20.434115078860142,0,,0.0,none,P321,1
E0016831,N0017079,N0017080,lateral,8.851453044675223,auto_road,derived,s5c_flows,0.0,0.0,0.00018,3.6221,held,0.00018,0.0216,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,352.9465570506826,352.88017115284754,1.5533208790049002,1.558824208480587,1.3033208790049002,1.308824208480587,0.016823876409475448,0.0037181514290917372,8.768741152197597,0,,0.0,none,P321,1
E0016832,N0017080,N0017081,lateral,11.786725924723097,auto_road,derived,s5c_flows,0.0,0.0,0.000254,3.6221,held,0.000254,0.0304,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,352.8794848402255,352.8205512106019,1.559510521102652,1.5864617288512477,1.309510521102652,1.3364617288512477,0.0174670343464096,0.004562953642072404,11.246639136488456,0,,0.0,none,P321,1
E0016833,N0017081,N0017082,lateral,7.902145282095048,auto_road,derived,s5c_flows,0.0,0.0,0.000352,3.6221,held,0.000352,0.0422,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,352.8205512106019,352.7770894115504,1.5864617288512477,1.615824406808997,1.3364617288512477,1.365824406808997,0.020989973396692042,0.005018376347354053,6.274539699464636,0,,0.0,none,P321,1
E0016834,N0017082,N0016975,lateral,25.515102506981865,auto_road,derived,s5c_flows,0.0,0.0,0.000418,3.6221,held,0.000418,0.0501,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,352.7770894115504,352.636756347762,1.615824406808997,2.0360646971598726,1.365824406808997,1.7860646971598726,0.022704910718489055,0.00534082649651943,18.72950366210456,0,,0.0,none,P321,1
E0016835,N0017083,N0017084,main,58.29477941287109,draft,drafted,s5c_flows,51.1068,68.342,0.004322,3.6221,held,2.146851,0.5186,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,359.85276752593694,359.1532301729825,3.6428989779693097,1.5560593777987606,3.3928989779693097,1.3060593777987606,0.6356700157573338,0.17893413605613445,1.5284339874418176,0,,0.0,none,P336,1
E0016836,N0017084,N0017085,main,31.705220587096754,draft,drafted,s5c_flows,59.2645,79.342,0.004807,3.6221,held,2.489328,0.5769,0.0,0.0,,200,PVC-U,4.0,0.5,cover_min,minimum,velocity,1.0,359.14917022148745,357.8809613980036,1.5601193292937978,1.561696072699533,1.3101193292937978,1.311696072699533,1.0130730821382405,0.14360572349706852,0.521601405105908,0,,0.0,none,P336,1
E0016837,N0017085,N0017086,main,8.575660771364552,draft,drafted,s5c_flows,59.2645,79.342,0.005072,3.6221,held,2.489592,0.6086,0.0,0.0,,200,PVC-U,2.05,0.5,ground,minimum,velocity,1.0,357.8809613980036,357.7051603521906,1.561696072699533,1.5508516107000219,1.311696072699533,1.3008516107000219,0.8023494502429314,0.16871472995485576,0.17813644600799267,0,,0.0,none,P336,1
E0016838,N0017086,N0017087,main,41.4243392286919,draft,drafted,s5c_flows,61.4241,82.254,0.005143,3.6221,held,2.580198,0.6172,21.479,0.0,W11a-XG02054,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,357.6270984807077,357.4199767845642,1.628913482182952,1.6769775611389264,1.378913482182952,1.4269775611389264,0.49287872784945824,0.24327001336091575,1.4007617184533976,0,,0.0,none,P336,1
E0016839,N0017087,N0016991,main,59.446045255820344,draft,drafted,s5c_flows,61.4241,82.254,0.005488,3.6221,held,2.580543,0.6586,59.446,0.0,W11a-XG02055,200,PVC-U,2.35,0.5,cover_min,minimum,velocity,1.0,357.12992150538696,355.7329394418752,1.9670328403161648,1.863312999531047,1.7170328403161648,1.613312999531047,0.8508893223137782,0.16606433148766225,1.164390473529739,0,,0.0,none,P336,1
E0016840,N0017088,N0016996,lateral,60.22115342874876,draft,drafted,s5c_flows,49.5471,65.96,0.004583,3.6221,held,2.081723,0.55,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.5556044683436,348.25449870119985,3.8885483636876756,4.30263020505015,3.6385483636876756,4.05263020505015,0.4623904089546783,0.21872800470780668,2.1706459974984544,0,,0.0,none,P321,1
E0016841,N0017089,N0016997,lateral,25.13409913903663,draft,drafted,s5c_flows,3.6428,4.912,0.00077,3.6221,held,0.153485,0.0924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.8641259270992,356.738455431404,7.005319873682026,7.33649574047098,6.755319873682026,7.08649574047098,0.2033588724615495,0.06427054600634727,2.0599133307865967,0,,0.0,none,P336,1
E0016842,N0017090,N0016997,lateral,46.87779703326579,draft,drafted,s5c_flows,30.6839,44.016,0.00187,3.6221,held,1.288216,0.2244,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,362.85686094779777,362.50527747004827,1.9229852436084798,1.56967370182673,1.6729852436084798,1.31967370182673,0.4610831019425868,0.15690365652733612,1.6944811335080812,0,,0.0,none,P336,1
E0016843,N0017091,N0017008,main,22.895259113357344,draft,drafted,s5c_flows,45.0519,67.472,0.002822,3.6221,held,1.891512,0.3387,0.0,0.0,,200,PVC-U,6.4,0.5,ground,minimum,velocity,1.0,361.8274704932572,360.3621739100023,1.6995985985396942,1.5575648595289522,1.4495985985396942,1.3075648595289522,1.094634382443487,0.11280128696735855,0.3485982698967428,0,,0.0,none,P336,1
E0016844,N0017092,N0017008,lateral,15.210139861906324,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,360.54149769406774,360.24489996676056,1.6727967395260066,1.6748388027706937,1.4227967395260066,1.4248388027706937,0.21363146688265652,0.02734727560449704,1.1866338546980806,0,,0.0,none,P336,1
E0016845,N0017093,N0017094,lateral,13.932538285100332,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.7265537442311,358.65689105280563,1.5502101717844994,2.7008665155537415,1.3002101717844994,2.4508665155537415,0.0,0.0,0.0,0,,0.0,none,P336,1
E0016846,N0017094,N0017009,lateral,19.734168012077163,draft,drafted,s5c_flows,1.0798,1.456,0.000116,3.6221,held,0.045383,0.0139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.65689105280563,358.55822021274525,2.7008665155537415,2.1887585470203703,2.4508665155537415,1.9387585470203703,0.13501483257267702,0.037272775683763165,2.4360493875681493,0,,0.0,none,P336,1
E0016847,N0017095,N0017011,lateral,66.71031454202388,draft,drafted,s5c_flows,10.1867,13.736,0.000983,3.6221,held,0.428037,0.118,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,357.2366145943039,356.0024737752764,1.8065982963211127,1.7553082071454469,1.5565982963211127,1.5053082071454469,0.4452476106202197,0.07570144224755812,2.4971241825456003,0,,0.0,none,P336,1
E0016848,N0017096,N0017097,lateral,52.9021222045877,draft,drafted,s5c_flows,7.9893,8.346,0.0,3.6221,held,0.33493,0.0,0.0,0.0,,200,PVC-U,3.2,0.5,ground,minimum,tractive,1.0,362.7657043457031,361.0728364351563,1.5500000000000114,1.5703825589843063,1.3000000000000114,1.3203825589843063,0.4957305669817074,0.05963889561593946,1.7785912256963234,0,,0.0,none,P336,1
E0016849,N0017097,N0016998,lateral,23.629626344208628,draft,drafted,s5c_flows,12.9372,15.258,0.000441,3.6221,held,0.542801,0.0529,0.0,0.0,,200,PVC-U,3.55,0.5,cover_min,minimum,tractive,1.0,360.95401377668907,360.11516204146966,1.6892052174515584,1.6741140815772155,1.4392052174515584,1.4241140815772155,0.6009226568857566,0.07257383914206769,0.6553707057373979,0,,0.0,none,P336,1
E0016850,N0017098,N0017010,sub main,24.69022611336772,draft,drafted,s5c_flows,953.0071,1285.156,0.109734,2.6655,merrimack,29.510432,13.1681,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,350.8398085969902,350.76573791865013,6.686100826837901,6.718423458302993,6.321100826837901,6.353423458302993,0.7747126666780558,0.5407288138898956,0.5311695371145075,0,,0.0,none,P336,1
E0016851,N0017099,N0017100,lateral,14.310184911272154,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,363.3646431689014,363.22869641224435,1.5554312939892156,1.5601524647087786,1.3054312939892156,1.3101524647087786,0.0,0.0,0.0,0,,0.0,none,P336,1
E0016852,N0017100,N0017101,lateral,24.75450102222926,draft,drafted,s5c_flows,1.0798,1.456,0.000119,3.6221,held,0.045386,0.0143,0.0,0.0,,200,PVC-U,4.3,0.5,cover_min,minimum,tractive,1.0,363.2004224109095,362.1359788669536,1.588426466043643,1.5869825588276285,1.338426466043643,1.3369825588276285,0.2782214206783175,0.02295103951661623,1.4829016976165104,0,,0.0,none,P336,1
E0016853,N0017101,N0017008,lateral,50.304351709994364,draft,drafted,s5c_flows,3.2393,4.368,0.000326,3.6221,held,0.136127,0.0391,3.049,0.0,W11a-XG02056,200,PVC-U,3.55,0.5,ground,minimum,tractive,1.0,362.1359788669536,360.35017438124885,1.5869825588276285,1.5695643882824015,1.3369825588276285,1.3195643882824015,0.3807267046278347,0.03885186712913227,2.2021199239301903,0,,0.0,none,P336,1
E0016854,N0017102,N0017103,lateral,22.410676821162504,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,2.4,0.5,cover_min,minimum,tractive,1.0,357.7726878569145,357.2348316132066,1.5991077973823735,1.6094677031996412,1.3491077973823735,1.3594677031996412,0.25561189920998617,0.029999751816363746,1.4612437116860018,0,,0.0,none,P336,1
E0016855,N0017103,N0017104,lateral,23.027035184533034,draft,drafted,s5c_flows,2.563,3.456,0.000187,3.6221,held,0.107634,0.0224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.2348316132066,357.11969643728395,1.6094677031996412,2.028191746309801,1.3594677031996412,1.7781917463098011,0.18080849731082949,0.054756681420643355,2.122598912386573,0,,0.0,none,P336,1
E0016856,N0017104,N0017011,lateral,27.363227007450675,draft,drafted,s5c_flows,3.6428,4.912,0.000379,3.6221,held,0.153093,0.0454,0.0,0.0,,200,PVC-U,3.35,0.5,cover_min,minimum,tractive,1.0,357.1169141142625,356.2002460095129,2.0309740693312506,1.5575359729089655,1.7809740693312506,1.3075359729089655,0.38840844609142583,0.04148302943485169,1.174160315118798,0,,0.0,none,P336,1
E0016857,N0017105,N0017016,lateral,31.659355875609375,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.6781517305526,358.5198549511746,1.6811927518692755,1.7551694628879204,1.4311927518692755,1.5051694628879204,0.17065230391004918,0.050665805354795285,3.0919941844927195,0,,0.0,none,P336,1
E0016858,N0017106,N0017107,lateral,38.48259904197593,draft,drafted,s5c_flows,10.7614,16.912,0.0,3.6221,held,0.451145,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.3214904785156,362.1290774833057,1.5500000000000114,1.8282284248974179,1.3000000000000114,1.5782284248974179,0.28824308827000666,0.10543116527258303,2.225124128904699,0,,0.0,none,P336,1
E0016859,N0017107,N0017108,lateral,19.730308924719402,draft,drafted,s5c_flows,14.4042,21.824,0.000321,3.6221,held,0.60418,0.0385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.1290774833057,362.03042593868213,1.8282284248974179,2.2409058484272464,1.5782284248974179,1.9909058484272464,0.31613882166185786,0.12084732295131026,1.0401711512367893,0,,0.0,none,P336,1
E0016860,N0017108,N0016998,lateral,55.151561832487985,draft,drafted,s5c_flows,17.6435,26.192,0.000485,3.6221,held,0.740146,0.0582,0.0,0.0,,200,PVC-U,3.25,0.5,ground,minimum,tractive,1.0,362.03042593868213,360.2380001791263,2.2409058484272464,1.5512759439205865,1.9909058484272464,1.3012759439205865,0.6441353841230227,0.0854353144450499,1.4270178596997825,0,,0.0,none,P336,1
E0016861,N0017109,N0017110,lateral,65.29524222563444,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.62155778478683,361.29508157365865,1.5784849398225447,1.9944997251694758,1.3284849398225447,1.7444997251694758,0.17065230391004918,0.050665805354795285,6.377025168482495,0,,0.0,none,P336,1
E0016862,N0017110,N0017111,lateral,14.704757774376597,draft,drafted,s5c_flows,5.3989,7.28,0.000544,3.6221,held,0.22688,0.0653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.29508157365865,361.22155778478674,1.9944997251694758,1.7587583773226356,1.7444997251694758,1.5087583773226356,0.23109683641044737,0.07678653283600015,1.0605047652159485,0,,0.0,none,P336,1
E0016863,N0017111,N0017112,lateral,12.89578952455932,draft,drafted,s5c_flows,6.4787,8.736,0.000667,3.6221,held,0.27227,0.08,0.0,0.0,,200,PVC-U,2.6,0.5,ground,minimum,tractive,1.0,361.22155778478674,360.8862672571482,1.7587583773226356,1.5552610631643233,1.5087583773226356,1.3052610631643233,0.43157634831522584,0.056943212899526,0.4980111311668452,0,,0.0,none,P336,1
E0016864,N0017112,N0017113,lateral,37.10421047532847,draft,drafted,s5c_flows,7.5585,10.192,0.000774,3.6221,held,0.317644,0.0929,0.0,0.0,,200,PVC-U,7.9,0.5,cover_min,minimum,tractive,1.0,360.7102116711191,357.77897904356814,1.7313166491933885,1.7421086029162325,1.4813166491933885,1.4921086029162325,0.6616257403655005,0.04737017112739497,0.9346726860725187,0,,0.0,none,P336,1
E0016865,N0017113,N0017010,lateral,55.03037820068867,draft,drafted,s5c_flows,9.718,13.104,0.001083,3.6221,held,0.408488,0.13,0.0,0.0,,200,PVC-U,3.4,0.5,cover_min,minimum,tractive,1.0,357.6446787126884,355.773645853865,1.8764089337959717,1.7105155230881337,1.6264089337959717,1.4605155230881337,0.5399689784396561,0.06437139534779693,1.6985660410748504,0,,0.0,none,P336,1
E0016866,N0017114,N0017019,lateral,13.329350792576953,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.8552734375,357.78862668353713,1.5500000000000114,2.2634057871659934,1.3000000000000114,2.0134057871659934,0.13489621704043256,0.037230723305707175,1.6468649115368614,0,,0.0,none,P336,1
E0016867,N0017115,N0017019,lateral,15.311169638386405,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.0910996896695,358.0145438414775,1.561427165799273,2.0374886292256065,1.311427165799273,1.7874886292256065,0.0,0.0,0.0,0,,0.0,none,P336,1
E0016868,N0017116,N0017117,lateral,23.394859357403355,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,4.0,0.5,cover_min,minimum,tractive,1.0,362.5625440531034,361.6267496788073,1.5643480367403413,1.5723775184583246,1.3143480367403413,1.3223775184583246,0.27138404621678536,0.02329575560809402,1.4367621385964606,0,,0.0,none,P336,1
E0016869,N0017117,N0017118,lateral,86.94846070185174,draft,drafted,s5c_flows,1.0798,1.456,0.000195,3.6221,held,0.045462,0.0234,0.0,0.0,,200,PVC-U,2.25,0.5,cover_min,minimum,tractive,1.0,361.2209590986897,359.26461873289804,1.9781680985759067,1.9617911792113318,1.7281680985759067,1.7117911792113318,0.22443617672160632,0.026533931477600997,6.456806709441781,0,,0.0,none,P336,1
E0016870,N0017118,N0017016,lateral,22.35181175356205,draft,drafted,s5c_flows,2.1596,2.912,0.00092,3.6221,held,0.091454,0.1103,0.0,0.0,,200,PVC-U,2.45,0.5,ground,minimum,tractive,1.0,359.26461873289804,358.7169993449358,1.9617911792113318,1.5580250691266997,1.7117911792113318,1.3080250691266997,0.29372763117247563,0.035404319891832764,1.2682844797599333,0,,0.0,none,P336,1
E0016871,N0017119,N0017120,lateral,22.995493612000274,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.36476440429686,361.2497869362369,1.5500000000000114,1.7900690207943626,1.3000000000000114,1.5400690207943626,0.17065230391004918,0.050665805354795285,2.245842675928282,0,,0.0,none,P336,1
E0016872,N0017120,N0017121,lateral,43.62040262615828,draft,drafted,s5c_flows,6.2058,8.368,0.000192,3.6221,held,0.260354,0.023,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,360.83485119689846,360.61674918376764,2.2050047601327947,2.099834068185487,1.9550047601327947,1.849834068185487,0.24164659714351983,0.08178316379108311,3.0085534786330315,0,,0.0,none,P336,1
E0016873,N0017121,N0017122,lateral,29.000401766744243,draft,drafted,s5c_flows,8.3653,11.28,0.000555,3.6221,held,0.351252,0.0666,0.0,0.0,,200,PVC-U,5.6,0.5,cover_min,minimum,tractive,1.0,360.594851626635,358.9708291276973,2.121731625318148,1.573940159412075,1.871731625318148,1.323940159412075,0.6088799693565334,0.053609044244655485,0.7938182462407704,0,,0.0,none,P336,1
E0016874,N0017122,N0017123,lateral,4.383701995092402,draft,drafted,s5c_flows,13.4617,12.81,0.000797,3.6221,held,0.565146,0.0956,0.0,0.0,,200,PVC-U,4.55,0.5,ground,minimum,tractive,1.0,358.9708291276973,358.7713706869206,1.573940159412075,1.5518409830012843,1.323940159412075,1.3018409830012843,0.6626557137332251,0.06980635834566248,0.1102558966957315,0,,0.0,none,P336,1
E0016875,N0017123,N0017124,lateral,40.372512677135234,draft,drafted,s5c_flows,13.4617,12.81,0.000833,3.6221,held,0.565183,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.7713706869206,358.5695081235349,1.5518409830012843,3.132396173340112,1.3018409830012843,2.882396173340112,0.30956258386093405,0.11712627444668786,2.1736322358255853,0,,0.0,none,P336,1
E0016876,N0017124,N0017019,lateral,38.82894421748997,draft,drafted,s5c_flows,14.5415,14.266,0.00117,3.6221,held,0.610787,0.1404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.5695081235349,358.3753634024474,3.132396173340112,1.6766690682557055,2.882396173340112,1.4266690682557055,0.31722248551227017,0.12146569038945562,2.040047915413196,0,,0.0,none,P336,1
E0016877,N0017125,N0017022,lateral,13.89452202350831,draft,drafted,s5c_flows,4.0462,5.456,0.0,3.6221,held,0.169628,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,358.07992890464175,357.9340364233949,1.565090626608253,1.5665128930113497,1.315090626608253,1.3165128930113497,0.27108715720403515,0.056629750012925556,0.8542469124945504,0,,0.0,none,P336,1
E0016878,N0017126,N0017009,lateral,13.761841098196847,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.1843298573254,358.1155206518344,1.5597497325183554,2.6314581079312234,1.3097497325183554,2.3814581079312234,0.13489621704043256,0.037230723305707175,1.7002998552178326,0,,0.0,none,P336,1
E0016879,N0017127,N0017128,lateral,56.876879011991456,draft,drafted,s5c_flows,15.1822,20.472,0.001532,3.6221,held,0.638009,0.1838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.8610114377554,352.57662704269546,3.107341833728981,3.5843531819139116,2.857341833728981,3.3343531819139116,0.3216003047864192,0.1239788286618825,2.9475966577915433,0,,0.0,none,P321,1
E0016880,N0017128,N0017129,lateral,66.4545831013444,draft,drafted,s5c_flows,18.825,25.384,0.002006,3.6221,held,0.791197,0.2407,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.57662704269546,352.2443541271887,3.5843531819139116,3.7485657946862716,3.3343531819139116,3.4985657946862716,0.3440003601966686,0.13721972560271717,3.2196954223803536,0,,0.0,none,P321,1
E0016881,N0017129,N0017130,lateral,11.668537886675844,draft,drafted,s5c_flows,21.388,28.84,0.00256,3.6221,held,0.899198,0.3072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.2443541271887,352.1860114377553,3.7485657946862716,3.727257605213424,3.4985657946862716,3.477257605213424,0.3579634495448431,0.14580295725569165,0.5432834879982206,0,,0.0,none,P321,1
E0016882,N0017130,N0017131,lateral,64.99999999995958,draft,drafted,s5c_flows,23.5475,31.752,0.002657,3.6221,held,0.98983,0.3188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.1860114377553,351.8610114377555,3.727257605213424,1.5890312868538672,3.477257605213424,1.3390312868538672,0.3687675188154044,0.1526222060326749,2.937713540532697,0,,0.0,none,P321,1
E0016883,N0017131,N0017132,lateral,70.00000000002363,draft,drafted,s5c_flows,30.0262,40.488,0.003199,3.6221,held,1.261975,0.3838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.8610114377555,351.51101143775537,1.5890312868538672,3.3234917360727536,1.3390312868538672,3.0734917360727536,0.3973764122944899,0.17145244441250035,2.9359232973356777,0,,0.0,none,P321,1
E0016884,N0017132,N0017133,lateral,29.147755776944233,draft,drafted,s5c_flows,32.1858,43.4,0.003782,3.6221,held,1.353093,0.4538,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.51101143775537,351.36527265887065,3.3234917360727536,3.0882490696449736,3.0734917360727536,2.8382490696449736,0.4059348567382151,0.17731032899302418,1.1967337161416123,0,,0.0,none,P321,1
E0016885,N0017133,N0017134,lateral,37.81124834135092,draft,drafted,s5c_flows,34.3453,46.312,0.004025,3.6221,held,1.44387,0.483,31.761,0.0,W11a-XG02057,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.36527265887065,351.1762164171639,3.0882490696449736,2.2722699109610858,2.8382490696449736,2.0222699109610858,0.41404860481929634,0.1829623889250252,1.5220132733713279,0,,0.0,none,P321,1
E0016886,N0017134,N0017135,lateral,39.99999999999456,draft,drafted,s5c_flows,34.3453,46.312,0.00434,3.6221,held,1.444185,0.5208,40.0,0.0,W11a-XG02058,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.1762164171639,350.9762164171639,2.2722699109610858,2.2289227429923244,2.0222699109610858,1.9789227429923244,0.4140760950890183,0.18298170373918482,1.6100100309419108,0,,0.0,none,P321,1
E0016887,N0017135,N0017136,lateral,39.999999999990024,draft,drafted,s5c_flows,34.3453,46.312,0.004673,3.6221,held,1.444518,0.5608,40.0,0.0,W11a-XG02059,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.9762164171639,350.776216417164,2.2289227429923244,2.355619520336006,1.9789227429923244,2.105619520336006,0.41410515141250487,0.18300212009001454,1.609897062116984,0,,0.0,none,P321,1
E0016888,N0017136,N0017025,lateral,18.265438783332193,draft,drafted,s5c_flows,34.3453,46.312,0.005007,3.6221,held,1.444852,0.6008,18.265,0.0,W11a-XG02060,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.776216417164,350.68488922324735,2.355619520336006,2.431138608783897,2.105619520336006,2.181138608783897,0.41413429001915497,0.18302259551476746,0.7350851814471163,0,,0.0,none,P321,1
E0016889,N0017137,N0017138,lateral,9.140896502034854,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,352.1199755704652,352.074271087955,1.5501294100035352,1.668923492123099,1.3001294100035352,1.418923492123099,0.13489621704043256,0.037230723305707175,1.1293739615266658,0,,0.0,none,P321,1
E0016890,N0017138,N0017139,lateral,75.85910349811614,draft,drafted,s5c_flows,3.6428,4.912,7.6e-05,3.6221,held,0.152791,0.0091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.074271087955,351.69497557046446,1.668923492123099,1.6163952791449105,1.418923492123099,1.3663952791449105,0.20305562568328506,0.0641386751914986,6.226463253016605,0,,0.0,none,P321,1
E0016891,N0017139,N0017032,lateral,43.09447044721229,draft,drafted,s5c_flows,4.7226,6.368,0.000708,3.6221,held,0.19869,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.69497557046446,351.4795032182284,1.6163952791449105,2.5420421919278624,1.3663952791449105,2.2920421919278624,0.22132049821002553,0.0722726814722203,3.2452537380365856,0,,0.0,none,P321,1
E0016892,N0017140,N0017141,lateral,38.276023013424194,draft,drafted,s5c_flows,11.6451,18.824,0.000712,3.6221,held,0.488906,0.0854,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,356.53312574382136,355.9207093756066,1.5650493050067666,1.5581724603309226,1.3150493050067666,1.3081724603309226,0.44212850647892676,0.08323892886959997,1.442869454337727,0,,0.0,none,P321,1
E0016893,N0017141,N0017142,lateral,6.723976986558046,draft,drafted,s5c_flows,11.6451,18.824,0.00103,3.6221,held,0.489225,0.1237,0.0,0.0,,200,PVC-U,2.8,0.5,cover_min,minimum,tractive,1.0,355.9184104922317,355.7301391366081,1.5604713437057853,1.554925560657523,1.3104713437057853,1.304925560657523,0.5357874066712408,0.07310685765282118,0.2091618461239136,0,,0.0,none,P321,1
E0016894,N0017142,N0017143,lateral,41.28202866036593,draft,drafted,s5c_flows,11.6451,18.824,0.001087,3.6221,held,0.489281,0.1304,0.0,0.0,,200,PVC-U,4.7,0.5,cover_min,minimum,tractive,1.0,355.6891566635488,353.7489013165116,1.595908033716853,1.606872609269658,1.345908033716853,1.356872609269658,0.639409206598042,0.06487104611512487,1.0760461436999986,0,,0.0,none,P321,1
E0016895,N0017143,N0017144,lateral,60.00000000018468,draft,drafted,s5c_flows,11.6451,18.824,0.001431,3.6221,held,0.489625,0.1717,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.7489013165116,353.44890131651067,1.606872609269658,1.8328369647393288,1.356872609269658,1.5828369647393288,0.29582964071493517,0.10952885563301765,3.380323883659411,0,,0.0,none,P321,1
E0016896,N0017144,N0017145,lateral,59.99999999973771,draft,drafted,s5c_flows,11.6451,18.824,0.001931,3.6221,held,0.490125,0.2317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.44890131651067,353.14890131651197,1.8328369647393288,2.0441834002849077,1.5828369647393288,1.7941834002849077,0.2959253596791873,0.1095810055989028,3.3792304960944493,0,,0.0,none,P321,1
E0016897,N0017145,N0017146,lateral,11.759389693955075,draft,drafted,s5c_flows,12.2087,19.824,0.002431,3.6221,held,0.51425,0.2917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.14890131651197,353.0901043680422,2.0441834002849077,1.930769655395295,1.7941834002849077,1.680769655395295,0.3004628540053353,0.11206605092195457,0.6522930392889912,0,,0.0,none,P321,1
E0016898,N0017146,N0017147,lateral,52.58776904523348,draft,drafted,s5c_flows,12.2087,19.824,0.002529,3.6221,held,0.514348,0.3034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.0901043680422,352.827165522816,1.930769655395295,1.613355717418358,1.680769655395295,1.363355717418358,0.3004809715451858,0.11207602410739761,2.916866292442605,0,,0.0,none,P321,1
E0016899,N0017147,N0017148,lateral,34.03914857610391,draft,drafted,s5c_flows,12.2087,19.824,0.002967,3.6221,held,0.514786,0.356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.827165522816,352.6569697799355,1.613355717418358,1.68000531772077,1.363355717418358,1.43000531772077,0.30056191559422013,0.11212058642240211,1.8875283710295025,0,,0.0,none,P321,1
E0016900,N0017148,N0017149,lateral,10.331664024468914,draft,drafted,s5c_flows,12.2087,19.824,0.00325,3.6221,held,0.51507,0.39,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.6569697799355,352.60531145981315,1.68000531772077,1.8010300929212235,1.43000531772077,1.5510300929212235,0.30061437345646425,0.11214947048276194,0.5728082740286964,0,,0.0,none,P321,1
E0016901,N0017149,N0017150,lateral,50.751826934479,draft,drafted,s5c_flows,12.2087,19.824,0.003337,3.6221,held,0.515156,0.4004,0.0,0.0,,200,PVC-U,2.8,0.5,ground,minimum,tractive,1.0,352.60531145981315,351.18426030564774,1.8010300929212235,1.56787592482101,1.5510300929212235,1.31787592482101,0.5447993733285708,0.07485866785634746,1.552615189465669,0,,0.0,none,P321,1
E0016902,N0017150,N0017151,lateral,19.248173065491102,draft,drafted,s5c_flows,12.2087,19.824,0.003759,3.6221,held,0.515579,0.4511,0.0,0.0,,200,PVC-U,3.8,0.5,cover_min,minimum,tractive,1.0,350.9549547483182,350.2235241718295,1.7971814821505632,1.7824877910611008,1.5471814821505632,1.5324877910611008,0.604901625009768,0.06977784586492189,0.5303389363843607,0,,0.0,none,P321,1
E0016903,N0017151,N0017152,lateral,13.039140793659017,draft,drafted,s5c_flows,12.2087,19.824,0.00392,3.6221,held,0.515739,0.4704,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.2235241718295,350.1583284678612,1.7824877910611008,1.8928189930762755,1.5324877910611008,1.6428189930762755,0.30073786298790356,0.11221747899996018,0.7226193970673769,0,,0.0,none,P321,1
E0016904,N0017152,N0017153,lateral,21.960859206326887,draft,drafted,s5c_flows,13.2885,21.28,0.004029,3.6221,held,0.561115,0.4834,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.1583284678612,350.04852417182957,1.8928189930762755,2.1376025371548053,1.6428189930762755,1.8876025371548053,0.30885797063230674,0.11673078168877701,1.185057064760636,0,,0.0,none,P321,1
E0016905,N0017153,N0017154,lateral,27.623824164374554,draft,drafted,s5c_flows,14.3682,22.736,0.004212,3.6221,held,0.606565,0.5054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.04852417182957,349.9104050510077,2.1376025371548053,3.5095473415704532,1.8876025371548053,3.2595473415704532,0.31653098326649803,0.12107093059660742,1.454508701344471,0,,0.0,none,P321,1
E0016906,N0017154,N0017155,lateral,12.376175835662536,draft,drafted,s5c_flows,14.3682,22.736,0.004442,3.6221,held,0.606795,0.533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.9104050510077,349.84852417182935,3.5095473415704532,3.7113207988737713,3.2595473415704532,3.4613207988737713,0.31656874304560545,0.12109247112954727,0.6515791650072248,0,,0.0,none,P321,1
E0016907,N0017155,N0017156,lateral,69.99999999996035,draft,drafted,s5c_flows,16.5278,25.648,0.004545,3.6221,held,0.697433,0.5454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.84852417182935,349.49852417182956,3.7113207988737713,3.3544421367641917,3.4613207988737713,3.1044421367641917,0.33070831031438175,0.12928512008744358,3.527781523110005,0,,0.0,none,P321,1
E0016908,N0017156,N0017157,lateral,70.00000000001779,draft,drafted,s5c_flows,28.2203,45.016,0.005128,3.6221,held,1.188193,0.6154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.49852417182956,349.1485241718295,3.3544421367641917,3.3522387676236463,3.1044421367641917,3.1022387676236463,0.3901067149488901,0.16655909242495098,2.9906346698487725,0,,0.0,none,P321,1
E0016909,N0017157,N0016996,lateral,10.071614035072695,draft,drafted,s5c_flows,34.8881,55.928,0.005712,3.6221,held,1.468311,0.6854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.1485241718295,349.0981661016541,3.3522387676236463,3.458962804595899,3.1022387676236463,3.208962804595899,0.4161685413108746,0.18445516324839956,0.40334676280225606,0,,0.0,none,P321,1
E0016910,N0017158,N0017159,lateral,4.723979024292244,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,357.49049682617186,357.45034300446537,1.5500000000000114,1.603154309987758,1.3000000000000114,1.353154309987758,0.0,0.0,0.0,0,,0.0,none,P336,1
E0016911,N0017159,N0017160,lateral,17.555165222898626,draft,drafted,s5c_flows,0.0,0.0,3.9e-05,3.6221,held,3.9e-05,0.0047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.45034300446537,357.3625671783509,1.603154309987758,1.8175170501647244,1.353154309987758,1.5675170501647244,0.006415398333579715,0.00255008762249323,45.60684650193044,0,,0.0,none,P336,1
E0016912,N0017160,N0017161,lateral,9.68433288095405,draft,drafted,s5c_flows,0.0,0.0,0.000186,3.6221,held,0.000186,0.0223,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.3625671783509,357.31414551394613,1.8175170501647244,1.830782464569495,1.5675170501647244,1.580782464569495,0.015021584437741561,0.004098837817376438,10.744908347375876,0,,0.0,none,P336,1
E0016913,N0017161,N0017162,lateral,69.01703422159937,draft,drafted,s5c_flows,1.0798,1.456,0.000266,3.6221,held,0.045534,0.032,40.51,0.0,W11a-XG02061,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.31414551394613,356.96906034283813,1.830782464569495,2.3142343348962413,1.580782464569495,2.0642343348962413,0.13516892272503359,0.03732743003917269,8.50997315435649,0,,0.0,none,P336,1
E0016914,N0017162,N0017163,lateral,23.04661823363265,draft,drafted,s5c_flows,2.1596,2.912,0.000842,3.6221,held,0.091376,0.101,23.047,0.0,W11a-XG02062,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.96906034283813,356.85382725167,2.3142343348962413,2.5807125432518774,2.0642343348962413,2.3307125432518774,0.17118246804166676,0.05087636520511066,2.2438647385337553,0,,0.0,none,P336,1
E0016915,N0017163,N0017022,lateral,4.794232823161477,draft,drafted,s5c_flows,2.9012,3.912,0.001034,3.6221,held,0.122658,0.124,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,356.85382725167,356.81307627267313,2.5807125432518774,2.687473043733121,2.3307125432518774,2.437473043733121,0.22648366891702623,0.051374977670398975,0.35280195154069993,0,,0.0,none,P336,1
E0016916,N0017164,N0017165,main,43.03090883699861,draft,drafted,s5c_flows,83.5398,105.372,0.007874,3.5785,merrimack,3.467875,0.9449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.011993050613,351.796838506428,2.1506961583713746,2.289556757243872,1.9006961583713746,2.039556757243872,0.537480959217852,0.28230828302667754,1.3343390154576407,0,,0.0,none,P321,1
E0016917,N0017165,N0017166,main,50.00000000002374,draft,drafted,s5c_flows,85.6993,108.284,0.008233,3.5674,merrimack,3.546733,0.988,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.796838506428,351.5468385064279,2.289556757243872,3.094549433025236,2.039556757243872,2.844549433025236,0.5409958245147927,0.2855581850210629,1.5403692516132217,0,,0.0,none,P321,1
E0016918,N0017166,N0017167,main,49.99999999994394,draft,drafted,s5c_flows,87.5207,110.74,0.00865,3.5584,merrimack,3.61317,1.038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.5468385064279,351.2968385064282,3.094549433025236,3.2104246771655767,2.844549433025236,2.9604246771655767,0.543909888953117,0.2882730885009418,1.5321165330094397,0,,0.0,none,P321,1
E0016919,N0017167,N0017168,main,6.96909116307319,draft,drafted,s5c_flows,89.0039,112.74,0.009066,3.5511,merrimack,3.667227,1.088,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,351.2968385064282,351.2550239594497,3.2104246771655767,3.3668327300034093,2.9604246771655767,3.1168327300034093,0.5831708810286883,0.27716309534002137,0.19917235781674644,0,,0.0,none,P321,1
E0016920,N0017168,N0017169,main,3.8737349531200955,draft,drafted,s5c_flows,89.0039,112.74,0.009124,3.5511,merrimack,3.667285,1.0949,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,351.2550239594497,351.214349742442,3.3668327300034093,3.355901722401768,3.1168327300034093,3.105901722401768,0.7119992237964622,0.24049309459790574,0.0906774151724701,0,,0.0,none,P321,1
E0016921,N0017169,N0017170,main,28.337566237688698,draft,drafted,s5c_flows,90.0837,114.196,0.009157,3.546,merrimack,3.706299,1.0988,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.214349742442,351.07266191125353,3.355901722401768,2.984497512574592,3.105901722401768,2.734497512574592,0.547924759617487,0.2920444643244938,0.86196646955297,0,,0.0,none,P321,1
E0016922,N0017170,N0017171,main,49.999999999968075,draft,drafted,s5c_flows,91.1635,115.652,0.009393,3.5409,merrimack,3.74546,1.1271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.07266191125353,350.8226619112537,2.984497512574592,2.1508793485119213,2.734497512574592,1.9008793485119213,0.5495893668931682,0.2936187446198417,1.5162835810373103,0,,0.0,none,P321,1
E0016923,N0017171,N0017172,main,52.78869880920998,draft,drafted,s5c_flows,93.323,118.564,0.009809,3.5308,merrimack,3.823561,1.1771,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.8226619112537,350.5587184172077,2.1508793485119213,2.023190762479828,1.9008793485119213,1.7731907624798282,0.552868670288952,0.2967385625610195,1.5913573948047017,0,,0.0,none,P321,1
