EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0016924,N0017172,N0017173,main,6.569314039994672,draft,drafted,s5c_flows,95.4826,121.476,0.010249,3.5211,merrimack,3.901467,1.2299,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,350.5587184172077,350.5160178759477,2.023190762479828,2.087924995146068,1.7731907624798282,1.8379249951460679,0.6110241631400447,0.2802066493344465,0.17918860486725155,0,,0.0,none,P321,1
E0016925,N0017173,N0017174,main,28.430685959979765,draft,drafted,s5c_flows,95.4826,121.476,0.010304,3.5211,merrimack,3.901522,1.2365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.5160178759477,350.37386444614776,2.087924995146068,2.5036074776803616,1.8379249951460679,2.2536074776803616,0.556089793647429,0.299827154312193,0.8521011739699161,0,,0.0,none,P321,1
E0016926,N0017174,N0017175,main,45.00000000000276,draft,drafted,s5c_flows,98.7219,125.844,0.010541,3.5069,merrimack,4.017564,1.2649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.37386444614776,350.14886444614774,2.5036074776803616,4.623016657367884,2.2536074776803616,4.373016657367884,0.5607912622505451,0.3043788096239356,1.3373960161044163,0,,0.0,none,P321,1
E0016927,N0017175,N0017176,main,20.00000000000533,draft,drafted,s5c_flows,101.9613,130.212,0.010916,3.4932,merrimack,4.133284,1.3099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.14886444614774,350.0488644461477,4.623016657367884,4.813867487446032,4.373016657367884,4.563867487446032,0.5653735534249432,0.30886585321231097,0.589580696362859,0,,0.0,none,P321,1
E0016928,N0017176,N0017025,main,54.37719558192406,draft,drafted,s5c_flows,103.0411,131.668,0.011083,3.4888,merrimack,4.1718,1.3299,16.615,0.0,W11a-XG02063,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.0488644461477,349.7769784682381,4.813867487446032,3.3390493637931513,4.563867487446032,3.0890493637931513,0.5668760656642543,0.3103482254569595,1.5987385037505488,0,,0.0,none,P321,1
E0016929,N0017177,N0017178,lateral,50.00000000014668,auto_road,derived,s5c_flows,7.689,10.368,0.0,3.6221,held,0.322342,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,354.8919250488281,354.29192504882633,1.5500000000000114,1.5619567871111713,1.3000000000000114,1.3119567871111713,0.35013880414453197,0.07351381043076635,2.3800085094018617,0,,0.0,none,P321,1
E0016930,N0017178,N0017179,lateral,49.9999999996836,auto_road,derived,s5c_flows,12.0081,16.192,0.000417,3.6221,held,0.503828,0.05,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,354.0381314464123,353.63813144641483,1.815750389525192,1.8204562000695432,1.565750389525192,1.5704562000695432,0.35143448263029636,0.09930834921960077,2.3712338274008067,0,,0.0,none,P321,1
E0016931,N0017179,N0017180,lateral,9.33941112772205,auto_road,derived,s5c_flows,14.1677,19.104,0.000833,3.6221,held,0.594779,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.63813144641483,353.5914343907762,1.8204562000695432,1.6538659021925355,1.5704562000695432,1.4038659021925355,0.3145820865610301,0.11996158628715117,0.4948051995913722,0,,0.0,none,P321,1
E0016932,N0017180,N0017181,lateral,39.51318364049907,auto_road,derived,s5c_flows,21.3991,31.016,0.000911,3.6221,held,0.898016,0.1093,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,353.4557207841588,352.78399666227034,1.7895795088099362,1.69024650179216,1.5395795088099362,1.44024650179216,0.547850792318547,0.10880804284416715,1.2020664566130075,0,,0.0,none,P321,1
E0016933,N0017181,N0017032,lateral,37.802782794035465,auto_road,derived,s5c_flows,21.3991,31.016,0.00124,3.6221,held,0.898346,0.1489,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,352.7698877624645,352.44856410871523,1.7043554015979794,1.5729813014410183,1.4543554015979794,1.3229813014410183,0.4307363938575485,0.12830349021485027,1.4627191685803025,0,,0.0,none,P321,1
E0016934,N0017182,N0017183,lateral,9.963705629538833,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,321.3824727729247,321.332654244777,1.5524637505127998,1.739977591160482,1.3024637505127998,1.489977591160482,0.0,0.0,0.0,0,,0.0,none,P323,1
E0016935,N0017183,N0017184,lateral,7.615773105863909,auto_block,provisional,s5c_flows,1.4832,2.0,8.3e-05,3.6221,held,0.062263,0.01,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,321.332654244777,321.2907674926948,1.739977591160482,1.8193094116020916,1.489977591160482,1.5693094116020916,0.15538786520290634,0.04194458184188435,0.8168562686581295,0,,0.0,none,P323,1
E0016936,N0017184,N0017185,lateral,7.615773105863909,auto_block,provisional,s5c_flows,1.4832,2.0,0.000146,3.6221,held,0.062327,0.0176,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,321.2907674926948,321.24888074061255,1.8193094116020916,1.8240257535280762,1.5693094116020916,1.5740257535280762,0.1554421132291413,0.041963719126180826,0.81657119250102,0,,0.0,none,P323,1
E0016937,N0017185,N0017045,lateral,12.529964086141668,auto_block,provisional,s5c_flows,1.4832,2.0,0.00021,3.6221,held,0.06239,0.0252,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,321.24888074061255,321.17996593813876,1.8240257535280762,1.7214622845174858,1.5740257535280762,1.4714622845174858,0.15549547579780684,0.041982547147510235,1.343014860706148,0,,0.0,none,P323,1
E0016938,N0017186,N0017187,main,11.180339887498949,auto_block,provisional,s5c_flows,5.1913,7.0,0.001806,3.6221,held,0.219437,0.2167,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.0770699415459,320.02116824210844,2.66838293931346,2.7359118360165553,2.41838293931346,2.4859118360165553,0.2286030633159618,0.07562450030631593,0.8151203025107131,0,,0.0,none,P323,1
E0016939,N0017187,N0017188,main,4.47213595499958,auto_block,provisional,s5c_flows,5.1913,7.0,0.001899,3.6221,held,0.21953,0.2279,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,320.02116824210844,319.9809190185135,2.7359118360165553,2.7496412842208997,2.4859118360165553,2.4996412842208997,0.27990777415510965,0.06596031847297615,0.26628627759616785,0,,0.0,none,P323,1
E0016940,N0017188,N0017189,main,17.08800749063506,auto_block,provisional,s5c_flows,5.9329,8.0,0.001936,3.6221,held,0.250657,0.2323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.9809190185135,319.8954789810603,2.7496412842208997,2.8005354232365676,2.4996412842208997,2.5505354232365676,0.23869447990210682,0.08037179227668481,1.1931575667804284,0,,0.0,none,P323,1
E0016941,N0017189,N0017045,main,19.235384061671343,auto_block,provisional,s5c_flows,5.9329,8.0,0.002079,3.6221,held,0.250799,0.2494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,319.8954789810603,319.7993020607519,2.8005354232365676,3.102126161904323,2.5505354232365676,2.852126161904323,0.23873828876621983,0.0803926618421327,1.342850097560684,0,,0.0,none,P323,1
E0016942,N0017190,N0017047,lateral,11.704699910719626,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,321.6263000488281,321.444877200212,1.5500000000000114,1.5556110810380233,1.3000000000000114,1.3056110810380233,0.0,0.0,0.0,0,,0.0,none,P323,1
E0016943,N0017191,N0017047,lateral,9.999999999921322,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,321.35936279296874,321.3093627929691,1.5500000000000114,1.6911254882808748,1.3000000000000114,1.4411254882808748,0.0,0.0,0.0,0,,0.0,none,P323,1
E0016944,N0017192,N0017193,main,86.53900854527974,auto_block,provisional,s5c_flows,1.0798,1.456,0.002368,3.6221,held,0.047635,0.2842,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.8275177383155,442.39482269558914,1.616482505825104,2.0852798434733586,1.366482505825104,1.8352798434733586,0.13727704989481346,0.03807802953262432,10.50661279648091,0,,0.0,none,P251,1
E0016945,N0017193,N0017063,main,20.396078054371138,auto_block,provisional,s5c_flows,1.0798,1.456,0.003089,3.6221,held,0.048356,0.3707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.39482269558914,442.29284230531727,2.0852798434733586,2.23062571226086,1.8352798434733586,1.98062571226086,0.13798561097803672,0.038331511260252665,2.4635513212578855,0,,0.0,none,P251,1
E0016946,N0017194,N0017195,lateral,10.296890762466406,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,445.8286489470443,445.77716449323196,1.5502573029556856,1.5979575770805354,1.3002573029556856,1.3479575770805354,0.13489621704043256,0.037230723305707175,1.272199100955281,0,,0.0,none,P251,1
E0016947,N0017195,N0017196,lateral,8.48528137423857,auto_block,provisional,s5c_flows,2.1596,2.912,8.6e-05,3.6221,held,0.09062,0.0103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,445.77716449323196,445.7347380863608,1.5979575770805354,1.5634796870767218,1.3479575770805354,1.3134796870767218,0.1707066113209108,0.050687358920952635,0.8284468606283323,0,,0.0,none,P251,1
E0016948,N0017196,N0017197,lateral,70.00000000000442,auto_block,provisional,s5c_flows,13.9749,22.038,0.000157,3.6221,held,0.58602,0.0188,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,445.6869500199416,445.0919500199416,1.6112677534958948,1.600493827714672,1.3612677534958948,1.350493827714672,0.37654403858850977,0.10502450858571663,3.0983538367518353,0,,0.0,none,P251,1
E0016949,N0017197,N0017198,lateral,70.00000000000442,auto_block,provisional,s5c_flows,13.9749,22.038,0.00074,3.6221,held,0.586603,0.0888,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,445.02247508569843,444.2524750856984,1.6699687619578185,1.6224943967234822,1.4199687619578185,1.3724943967234822,0.41183238707046077,0.09887102175445842,2.832867698836746,0,,0.0,none,P251,1
E0016950,N0017198,N0017199,lateral,19.01257811883054,auto_block,provisional,s5c_flows,13.9749,22.038,0.001323,3.6221,held,0.587187,0.1588,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,444.2524750856984,444.15741219510426,1.6224943967234822,1.556119299036368,1.3724943967234822,1.306119299036368,0.31331192928168966,0.11924115227382345,1.0113764346828131,0,,0.0,none,P251,1
E0016951,N0017199,N0017200,lateral,24.166091947189145,auto_block,provisional,s5c_flows,13.9749,22.038,0.001482,3.6221,held,0.587345,0.1778,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,444.1518324538085,443.98266981017815,1.5616990403321438,1.5606041156030983,1.3116990403321438,1.3106041156030983,0.35226169069861124,0.11008235015509485,1.1433778062015274,0,,0.0,none,P251,1
E0016952,N0017200,N0017201,lateral,21.840329667841555,auto_block,provisional,s5c_flows,13.9749,22.038,0.001683,3.6221,held,0.587546,0.202,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,443.97317983691386,443.8421378589068,1.5700940888673927,1.566797687968176,1.3200940888673927,1.316797687968176,0.33391658038126476,0.11420589648659138,1.090109074692864,0,,0.0,none,P251,1
E0016953,N0017201,N0017202,lateral,91.40021881811882,auto_block,provisional,s5c_flows,13.9749,22.038,0.001865,3.6221,held,0.587728,0.2238,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,443.78009273761427,443.1402912058874,1.6288428092607319,1.6464214405969528,1.3788428092607319,1.3964214405969528,0.3523343180578742,0.11011586159870487,4.323555504609568,0,,0.0,none,P251,1
E0016954,N0017202,N0017203,lateral,24.698178070456937,auto_block,provisional,s5c_flows,13.9749,22.038,0.002627,3.6221,held,0.58849,0.3152,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.1402912058874,443.01680031553514,1.6464214405969528,1.6498256610273643,1.3964214405969528,1.3998256610273643,0.31353076066893826,0.1193651296713403,1.3129056310010205,0,,0.0,none,P251,1
E0016955,N0017203,N0017063,lateral,12.727922061357855,auto_block,provisional,s5c_flows,13.9749,22.038,0.002832,3.6221,held,0.588696,0.3399,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.01680031553514,442.95316070522836,1.6498256610273643,1.5703073123497688,1.3998256610273643,1.3203073123497688,0.3135653252605029,0.11938471747603965,0.6765162384575839,0,,0.0,none,P251,1
E0016956,N0017204,N0017205,trunk main,37.45139819520353,main_pipe,drafted,s5c_flows,16810.7211,22196.814,2.896014,1.8834,merrimack,369.352597,347.5217,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,347.1085593689603,347.0523822716675,4.52712178338345,5.218339163879364,3.47712178338345,4.168339163879364,1.1000275309807603,0.4429435305538346,0.5674312254380987,0,,0.0,none,P337,1
E0016957,N0017205,N0017206,trunk main,27.548601804819572,main_pipe,drafted,s5c_flows,16810.7211,22196.814,2.896326,1.8834,merrimack,369.352909,347.5592,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,347.0523822716675,347.0110593689603,5.218339163879364,5.32319966424285,4.168339163879364,4.27319966424285,1.1000277652762565,0.4429437440625952,0.417392522177249,0,,0.0,none,P337,1
E0016958,N0017206,N0017207,trunk main,31.274973076831465,main_pipe,drafted,s5c_flows,16810.7211,22196.814,2.896556,1.8834,merrimack,369.353139,347.5867,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,347.0110593689603,346.964146909345,5.32319966424285,6.198847475420621,4.27319966424285,5.148847475420621,1.100027937993971,0.4429439014568456,0.47385119348067073,0,,0.0,none,P337,1
E0016959,N0017207,N0017208,trunk main,26.942805771571752,main_pipe,drafted,s5c_flows,16810.7211,22196.814,2.896817,1.8834,merrimack,369.353399,347.618,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,346.964146909345,346.92373270068765,6.198847475420621,6.934177455562349,5.148847475420621,5.884177455562349,1.1000281332399613,0.44294407938075187,0.40821388952747234,0,,0.0,none,P337,1
E0016960,N0017208,N0017209,trunk main,28.567665382215427,main_pipe,drafted,s5c_flows,16810.7211,22196.814,2.897041,1.8834,merrimack,369.353624,347.6449,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,346.92373270068765,346.8808812026143,6.934177455562349,7.718422996604431,5.884177455562349,6.6684229966044315,1.1000283022027328,0.4429442333533383,0.43283227842123995,0,,0.0,none,P337,1
E0016961,N0017209,N0017070,trunk main,12.346038514324977,main_pipe,drafted,s5c_flows,16810.7211,22196.814,2.897279,1.8834,merrimack,369.353862,347.6735,0.0,0.0,,1000,GRP,0.35,0.075,table11,minimum,velocity,1.0,346.8808812026143,346.8376700678142,7.718422996604431,8.064673682185798,6.6684229966044315,7.014673682185799,1.5069466814562908,0.3501261436551433,0.1365458453866679,0,,0.0,none,P337,1
E0016962,N0017210,N0017211,trunk main,69.99802814067866,main_pipe,drafted,s5c_flows,23523.644,31317.55,5.162926,1.8084,merrimack,497.525092,619.5511,69.998,0.0,W11a-XG02064,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,349.6999803660128,349.62998233787215,9.055177104690301,9.039603843768475,7.805177104690301,7.789603843768475,1.0121782586656012,0.4485565424317972,1.1525971758005042,0,,0.0,none,P336,1
E0016963,N0017211,N0017212,trunk main,69.9972522143963,main_pipe,drafted,s5c_flows,23523.644,31317.55,5.163509,1.8084,merrimack,497.525676,619.6211,69.997,0.0,W11a-XG02065,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,349.62998233787215,349.55998508565773,9.039603843768475,8.475598410436021,7.789603843768475,7.225598410436021,1.0121785559848344,0.4485568444426712,1.152584060729121,0,,0.0,none,P336,1
E0016964,N0017212,N0017072,trunk main,6.443809987498778,main_pipe,drafted,s5c_flows,23523.644,31317.55,5.164092,1.8084,merrimack,497.526259,619.6911,6.444,0.0,W11a-XG02066,1200,GRP,0.65,0.075,table11,minimum,velocity,1.0,349.55998508565773,349.518100320739,8.475598410436021,8.48608058746413,7.225598410436021,7.23608058746413,2.0179242427396957,0.27014424950569005,0.05322143956166019,0,,0.0,none,P336,1
E0016965,N0017213,N0017070,main,18.035047594209914,draft,provisional,s5c_flows,284.2858,291.142,0.025657,3.0856,merrimack,10.178391,3.0789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.58155064591796,349.4913754079469,5.951591443925793,5.410968342053081,5.701591443925793,5.160968342053081,0.7219528566548139,0.5051957326685796,0.4163486906374041,0,,0.0,none,P337,1
E0016966,N0017214,N0017072,sub main,23.741151493101587,draft,drafted,s5c_flows,5907.2622,7599.914,0.897128,2.1375,merrimack,147.041011,107.6554,23.741,0.0,W11a-XG02067,800,GRP,0.2,0.085,table11,minimum,velocity,1.0,350.7892452167688,350.74176291378257,7.704986960965584,7.262417994420559,6.854986960965585,6.41241799442056,0.9731862265254223,0.34064214423003414,0.40658801720928733,0,,0.0,none,P336,1
E0016967,N0017215,N0017072,main,61.59686511179461,draft,drafted,s5c_flows,79.2435,106.932,0.007536,3.6014,merrimack,3.310631,0.9044,45.071,0.0,W11a-XG02068,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,357.13405040244277,356.42568645365714,4.742780652244733,1.5784944545459894,4.492780652244733,1.3284944545459894,0.713371671724738,0.22344563395028133,1.4391017462858269,0,,0.0,none,P336,1
E0016968,N0017216,N0017089,lateral,13.080226373150705,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,362.38703145943106,362.31509021437876,1.550224399943943,1.5543555864024938,1.300224399943943,1.3043555864024938,0.0,0.0,0.0,0,,0.0,none,P336,1
E0016969,N0017217,N0017090,lateral,44.53365720796571,draft,drafted,s5c_flows,25.9613,37.648,0.001304,3.6221,held,1.089668,0.1564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.0795292338376,362.85686094779777,2.0251155415530206,1.9229852436084798,1.7751155415530206,1.6729852436084798,0.3798635945587023,0.15979059262273293,1.9539319660127672,0,,0.0,none,P336,1
E0016970,N0017218,N0017090,lateral,23.428792555774393,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.05587460420423,362.93873064142537,1.5507538137645156,1.8411155499808842,1.3007538137645156,1.5911155499808842,0.17065230391004918,0.050665805354795285,2.288160587245251,0,,0.0,none,P336,1
E0016971,N0017219,N0017091,lateral,24.28754742758176,draft,drafted,s5c_flows,18.7413,27.192,0.001598,3.6221,held,0.78728,0.1918,0.0,0.0,,200,PVC-U,2.4,0.5,ground,minimum,tractive,1.0,362.5493532209752,361.96645208271326,1.7768186540247939,1.5606170090836144,1.5268186540247939,1.3106170090836144,0.5919142784663851,0.09436598627392281,0.6838700667521588,0,,0.0,none,P336,1
E0016972,N0017220,N0017091,lateral,12.122808142289816,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,362.20791832193714,361.9594007550202,1.562131726890982,1.5676683367766486,1.312131726890982,1.3176683367766486,0.24245332326305394,0.031082474441442104,0.8333430932282283,0,,0.0,none,P336,1
E0016973,N0017221,N0017222,lateral,79.99999999996292,draft,drafted,s5c_flows,22.6754,30.576,0.002342,3.6221,held,0.952953,0.281,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.3591058590374,348.9591058590376,3.433862890962587,3.8709722659623935,3.183862890962587,3.6209722659623935,0.364462179602473,0.14988597753664662,3.6583585566738686,0,,0.0,none,P321,1
E0016974,N0017222,N0017088,lateral,80.7002781388114,draft,drafted,s5c_flows,27.7361,37.4,0.003009,3.6221,held,1.165778,0.361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.9591058590376,348.5556044683436,3.8709722659623935,3.8885483636876756,3.6209722659623935,3.6385483636876756,0.38783266759561513,0.16504375491706552,3.468002435135929,0,,0.0,none,P321,1
E0016975,N0017223,N0017224,lateral,31.70863730944497,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,351.09843502113847,350.93989183459126,1.5525659554240292,2.376575450564985,1.3025659554240292,2.126575450564985,0.13489621704043256,0.037230723305707175,3.9176583308659323,0,,0.0,none,P337,1
E0016976,N0017224,N0017225,lateral,47.08518314400376,draft,drafted,s5c_flows,10.0084,14.456,0.000264,3.6221,held,0.419843,0.0317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.93989183459126,350.7044659188712,2.376575450564985,3.6109332510506533,2.126575450564985,3.3609332510506533,0.281722241483558,0.10196509146962981,2.7855559016836184,0,,0.0,none,P337,1
E0016977,N0017225,N0017070,lateral,19.881991578541427,draft,drafted,s5c_flows,10.0084,14.456,0.000657,3.6221,held,0.420235,0.0788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.7044659188712,350.6050559609785,3.6109332510506533,4.297287789021482,3.3609332510506533,4.047287789021482,0.2818060183088955,0.10200929512569948,1.1758674576843267,0,,0.0,none,P337,1
E0016978,N0017226,N0017083,lateral,27.67233374564545,draft,drafted,s5c_flows,15.8952,17.156,0.000463,3.6221,held,0.666831,0.0556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.9911291946652,359.85276752593694,3.0568139205691978,3.6428989779693097,2.8068139205691978,3.3928989779693097,0.3260910381120381,0.12658194094097813,1.414346021582364,0,,0.0,none,P336,1
E0016979,N0017227,N0017083,main,51.237539491456495,draft,drafted,s5c_flows,30.6672,44.818,0.002663,3.6221,held,1.288309,0.3196,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.49774123383224,360.24155353637497,3.176117408745881,3.2541129675312845,2.926117408745881,3.0041129675312845,0.3998953947568519,0.17316560590146884,2.1354559285272767,0,,0.0,none,P336,1
E0016980,N0017228,N0017229,lateral,71.65310128708957,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,351.78888365815317,351.0365260946387,1.6039080898937073,1.6157566202050475,1.3539080898937073,1.3657566202050475,0.2769912860098695,0.05832534505845058,4.311393228241393,0,,0.0,none,P321,1
E0016981,N0017229,N0017088,lateral,36.61424566992688,draft,provisional,s5c_flows,18.5716,24.192,0.000597,3.6221,held,0.779166,0.0717,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.0365260946387,350.85345486628904,1.6157566202050475,1.5906979657422085,1.3657566202050475,1.3406979657422085,0.34236090658395624,0.13622870874385234,1.7824389879119211,0,,0.0,none,P321,1
E0016982,N0017230,N0017098,sub main,28.565786734063874,draft,drafted,s5c_flows,938.869,1271.434,0.107971,2.6703,merrimack,29.124934,12.9566,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,350.9255059571924,350.8398085969902,6.603577294760726,6.686100826837901,6.238577294760725,6.321100826837901,0.7723033065102799,0.5363889146516057,0.6164630418572395,0,,0.0,none,P336,1
E0016983,N0017231,N0017095,lateral,30.599383890313902,draft,drafted,s5c_flows,10.1867,13.736,0.000507,3.6221,held,0.427561,0.0609,0.0,0.0,,200,PVC-U,3.5,0.5,cover_min,minimum,tractive,1.0,358.52181350552456,357.45083506936356,1.6290043655691875,1.5923778212614366,1.3790043655691875,1.3423778212614366,0.5534920600892222,0.06528701300179987,0.9214038796202823,0,,0.0,none,P336,1
E0016984,N0017232,N0017095,lateral,26.478498413527515,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.65,0.5,cover_min,minimum,tractive,1.0,358.66713605780865,357.4358858815796,1.5969020281288522,1.6073270090453775,1.3469020281288522,1.3573270090453775,0.0,0.0,0.0,0,,0.0,none,P336,1
E0016985,N0017233,N0017234,lateral,17.915632601793966,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.7524253838522,362.6628472208432,1.5508277899759264,1.7983039022036564,1.3008277899759264,1.5483039022036564,0.11845872128933585,0.03156792542268341,2.520657605000222,0,,0.0,none,P336,1
E0016986,N0017234,N0017083,lateral,46.60053515907922,draft,drafted,s5c_flows,1.8214,2.456,0.000149,3.6221,held,0.076507,0.0179,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,362.6622215940571,361.93991329909136,1.7989295289897882,1.5557532048148914,1.5489295289897882,1.3057532048148914,0.23690744401131206,0.036283640357222674,3.2783924930090773,0,,0.0,none,P336,1
E0016987,N0017235,N0017236,lateral,39.41745228503547,draft,drafted,s5c_flows,21.5881,33.912,0.0,3.6221,held,0.905026,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,363.7394591466899,363.5226631591222,1.55106819706009,1.558330493221547,1.30106819706009,1.308330493221547,0.37085464313867417,0.14292802125044984,1.7714690923750078,0,,0.0,none,P336,1
E0016988,N0017236,N0017091,lateral,71.06372753232979,draft,drafted,s5c_flows,23.7476,36.824,0.000328,3.6221,held,0.995889,0.0394,0.0,0.0,,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,363.39087249896846,361.8274704932572,1.6901211533752871,1.6995985985396942,1.4401211533752871,1.4495985985396942,0.6187948706120857,0.10745570330288348,1.9140356766380582,0,,0.0,none,P336,1
E0016989,N0017237,N0017238,lateral,70.83333136056811,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.2319578242454,360.8777911674426,1.5631776738014764,2.155991791541794,1.3131776738014764,1.905991791541794,0.13489621704043256,0.037230723305707175,8.751583614255738,0,,0.0,none,P336,1
E0016990,N0017238,N0017239,lateral,14.16666863947357,draft,drafted,s5c_flows,3.2393,4.368,0.00059,3.6221,held,0.136392,0.0708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.8777911674426,360.8069578242452,2.155991791541794,1.9789308476297833,1.905991791541794,1.7289308476297833,0.19558991661092417,0.06092591527066646,1.2071744192258569,0,,0.0,none,P336,1
E0016991,N0017239,N0017240,lateral,5.117353129653185,draft,drafted,s5c_flows,3.2393,4.368,0.000708,3.6221,held,0.13651,0.085,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,360.8069578242452,360.766018999208,1.9789308476297833,1.7550076121201528,1.7289308476297833,1.5050076121201528,0.2298752390056687,0.05466677295838887,0.3710239484534037,0,,0.0,none,P336,1
E0016992,N0017240,N0017241,lateral,20.041667329483147,draft,drafted,s5c_flows,3.2393,4.368,0.000751,3.6221,held,0.136553,0.0901,0.0,0.0,,200,PVC-U,6.05,0.5,ground,minimum,tractive,1.0,360.766018999208,359.55349812577424,1.7550076121201528,1.5514823429757598,1.5050076121201528,1.3014823429757598,0.455786728896674,0.03450089674004511,0.7328598391473627,0,,0.0,none,P336,1
E0016993,N0017241,N0017242,lateral,19.840979540796674,draft,drafted,s5c_flows,9.4155,7.354,0.000918,3.6221,held,0.39564,0.1102,0.0,0.0,,200,PVC-U,7.65,0.5,cover_min,minimum,tractive,1.0,359.4764301290638,357.9585951941928,1.6285503396862282,1.6356430870571899,1.3785503396862282,1.3856430870571899,0.7037112801329433,0.05268666994274643,0.46991287717334795,0,,0.0,none,P336,1
E0016994,N0017242,N0017098,lateral,53.00459974691613,draft,drafted,s5c_flows,12.6548,11.722,0.001083,3.6221,held,0.531607,0.13,0.0,0.0,,200,PVC-U,3.75,0.5,cover_min,minimum,tractive,1.0,357.725647399465,355.73797490895566,1.8685908817849963,1.787934514872461,1.6185908817849963,1.537934514872461,0.6081691524760453,0.07097916214508523,1.452572844553689,0,,0.0,none,P336,1
E0016995,N0017243,N0017127,lateral,11.827894126430605,draft,drafted,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,354.5536870184904,354.40583834191,1.5588618096346067,1.5625149295743768,1.3088618096346067,1.3125149295743768,0.27786505017100044,0.05188679633150664,0.7094507519118616,0,,0.0,none,P321,1
E0016996,N0017244,N0017245,lateral,40.000000000002636,draft,drafted,s5c_flows,6.1405,8.28,0.000669,3.6221,held,0.258095,0.0803,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.31955278796505,353.11955278796506,1.9764066846911987,1.8307340772693124,1.7264066846911987,1.5807340772693124,0.24096593027198923,0.08145683572105097,2.7666428441324196,0,,0.0,none,P321,1
E0016997,N0017245,N0017127,lateral,51.70827004193428,draft,drafted,s5c_flows,9.3799,12.648,0.001003,3.6221,held,0.39423,0.1203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.11955278796506,352.8610114377554,1.8307340772693124,3.107341833728981,1.5807340772693124,2.857341833728981,0.27612282976651836,0.09902985976490838,3.1210910790231368,0,,0.0,none,P321,1
E0016998,N0017246,N0017140,lateral,85.38107308761978,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,357.3456298828125,356.5345096884801,1.5500000000000114,1.5636653603480113,1.3000000000000114,1.3136653603480113,0.16774077198430798,0.03216314028387071,8.48343469485633,0,,0.0,none,P321,1
E0016999,N0017247,N0017164,main,27.138584802168122,draft,drafted,s5c_flows,74.9015,93.724,0.006801,3.6221,held,3.146864,0.8161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.7192704802695,352.5835775562586,1.672727810746153,1.5791116527257714,1.422727810746153,1.3291116527257714,0.5224954491113626,0.2687474378059632,0.865672126852149,0,,0.0,none,P321,1
E0017000,N0017248,N0017249,lateral,27.94734565573876,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,3.3,0.5,cover_min,minimum,tractive,1.0,353.54624136437417,352.6239789577348,1.6147388602352066,1.6207415012495971,1.3647388602352066,1.3707415012495971,0.40877037674276906,0.044871655025797236,1.1394883796959299,0,,0.0,none,P321,1
E0017001,N0017249,N0017250,lateral,17.052654344265658,auto_road,derived,s5c_flows,5.3989,7.28,0.000233,3.6221,held,0.226569,0.0279,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,352.6239789577348,352.3767154697429,1.6207415012495971,1.5537349697102059,1.3707415012495971,1.3037349697102059,0.3329711273252172,0.05992562315939623,0.8535602111235564,0,,0.0,none,P321,1
E0017002,N0017250,N0017251,lateral,7.1738713167292865,auto_road,derived,s5c_flows,5.3989,7.28,0.000375,3.6221,held,0.226711,0.045,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,352.3767154697429,352.3336722418425,1.5537349697102059,1.604407592141854,1.3037349697102059,1.354407592141854,0.24604542414148856,0.0735574530424917,0.4859449118498236,0,,0.0,none,P321,1
E0017003,N0017251,N0017252,lateral,11.271656287498999,auto_road,derived,s5c_flows,5.3989,7.28,0.000435,3.6221,held,0.226771,0.0522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.3336722418425,352.277313960405,1.604407592141854,1.7320854536574757,1.354407592141854,1.4820854536574757,0.23106073664483479,0.0767696593221606,0.8130370432158095,0,,0.0,none,P321,1
E0017004,N0017252,N0017253,lateral,5.995915566395044,auto_road,derived,s5c_flows,6.4787,8.736,0.000529,3.6221,held,0.272132,0.0634,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,352.277313960405,352.2353425514403,1.7320854536574757,1.814858864575342,1.4820854536574757,1.564858864575342,0.27533698104239757,0.07713632926133387,0.3629440757585561,0,,0.0,none,P321,1
E0017005,N0017253,N0017254,lateral,5.996169183535617,auto_road,derived,s5c_flows,6.4787,8.736,0.000579,3.6221,held,0.272182,0.0694,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,352.2353425514403,352.1933693671555,1.814858864575342,1.866780779328849,1.564858864575342,1.616780779328849,0.2753533824388545,0.07714281938328829,0.36293780804061476,0,,0.0,none,P321,1
E0017006,N0017254,N0017255,lateral,6.200687199888299,auto_road,derived,s5c_flows,6.4787,8.736,0.000629,3.6221,held,0.272232,0.0754,0.0,0.0,,200,PVC-U,0.7,0.5,uniform,minimum,tractive,1.0,352.1933693671555,352.1499645567563,1.866780779328849,1.931700482306212,1.616780779328849,1.681700482306212,0.2753697817032108,0.07714930888679564,0.37529458034792057,0,,0.0,none,P321,1
E0017007,N0017255,N0017256,lateral,6.200523005026361,auto_road,derived,s5c_flows,6.4787,8.736,0.00068,3.6221,held,0.272283,0.0816,0.0,0.0,,200,PVC-U,0.7,0.5,uniform,minimum,tractive,1.0,352.1499645567563,352.1065608957211,1.931700482306212,2.0272586843570366,1.681700482306212,1.7772586843570366,0.27538650675705206,0.07715592754343123,0.3752618503380116,0,,0.0,none,P321,1
E0017008,N0017256,N0017257,lateral,3.0042073926165878,auto_road,derived,s5c_flows,6.4787,8.736,0.000732,3.6221,held,0.272335,0.0878,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,352.1065608957211,352.0660040959208,2.0272586843570366,2.088597954860461,1.7772586843570366,1.838597954860461,0.3451113081768223,0.06623454382980978,0.1450839831206643,0,,0.0,none,P321,1
E0017009,N0017257,N0017164,lateral,10.802209061561909,auto_road,derived,s5c_flows,6.4787,8.736,0.000757,3.6221,held,0.27236,0.0908,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.0660040959208,352.011993050613,2.088597954860461,2.1506961583713746,1.838597954860461,1.9006961583713746,0.24519555903286988,0.08349346050556258,0.7342580689585961,0,,0.0,none,P321,1
E0017010,N0017258,N0017089,lateral,79.31726938960718,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,4.576,0.0,W11a-XG02069,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,357.26071227404725,356.8641259270992,1.5566400208746245,7.005319873682026,1.3066400208746245,6.755319873682026,0.11845872128933585,0.03156792542268341,11.159621473525007,0,,0.0,none,P336,1
E0017011,N0017259,N0017260,lateral,11.661903789690601,auto_link,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,321.1247155289624,321.05474410622423,1.5508520979907416,1.5556379738538908,1.3008520979907416,1.3056379738538908,0.1260258098883242,0.03028334487928383,1.5422639484224983,0,,0.0,none,P323,1
E0017012,N0017260,N0017261,lateral,3.1622776601683795,auto_link,provisional,s5c_flows,1.4832,2.0,9.7e-05,3.6221,held,0.062277,0.0117,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,321.05474410622423,321.01363449664206,1.5556379738538908,1.6012336674204448,1.3056379738538908,1.3512336674204448,0.20810321229055342,0.034474735634832804,0.25326196116514943,0,,0.0,none,P323,1
E0017013,N0017261,N0017262,lateral,4.242640687119285,auto_link,provisional,s5c_flows,1.4832,2.0,0.000124,3.6221,held,0.062304,0.0148,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,321.01363449664206,320.97332941011445,1.6012336674204448,1.6896344570730548,1.3512336674204448,1.4396344570730548,0.1871822173450199,0.03702795151386565,0.37776386625615554,0,,0.0,none,P323,1
E0017014,N0017262,N0017263,lateral,5.0990195135927845,auto_link,provisional,s5c_flows,1.4832,2.0,0.000159,3.6221,held,0.062339,0.0191,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,320.97332941011445,320.9325372540057,1.6896344570730548,1.7884405291974304,1.4396344570730548,1.5384405291974304,0.17661233632925083,0.03851713436496931,0.48118755646518563,0,,0.0,none,P323,1
E0017015,N0017263,N0017186,lateral,13.341664064126334,auto_link,provisional,s5c_flows,1.4832,2.0,0.000201,3.6221,held,0.062382,0.0242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.9325372540057,320.86582893368507,1.7884405291974304,1.8796239471743093,1.5384405291974304,1.6296239471743093,0.15050657152327707,0.042909755323865845,1.4774176667830679,0,,0.0,none,P323,1
E0017016,N0017264,N0017186,lateral,57.07889277132134,auto_link,provisional,s5c_flows,2.2248,3.0,0.001018,3.6221,held,0.094288,0.1221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.36246440540253,320.0770699415459,2.287437938347466,2.66838293931346,2.037437938347466,2.41838293931346,0.17299008811157351,0.05159675591293242,5.4992450140175215,0,,0.0,none,P323,1
E0017017,N0017265,N0017192,lateral,32.55764119219941,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.9967834472656,442.8339952413046,1.5500000000000114,1.6100050028360329,1.3000000000000114,1.3600050028360329,0.0,0.0,0.0,0,,0.0,none,P251,1
E0017018,N0017266,N0017267,lateral,27.459060435491963,auto_block,provisional,s5c_flows,1.0798,1.456,0.00085,3.6221,held,0.046118,0.102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.57531074120135,443.4380154390239,2.909735645517401,3.6956515531636,2.659735645517401,3.4456515531636,0.13576155998983977,0.03753789911738073,3.370991076505378,0,,0.0,none,P251,1
E0017019,N0017267,N0017268,lateral,17.54093956470091,auto_block,provisional,s5c_flows,1.0798,1.456,0.001079,3.6221,held,0.046346,0.1295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.4380154390239,443.3503107412004,3.6956515531636,4.226685108408958,3.4456515531636,3.976685108408958,0.13599151941992846,0.03761968057274903,2.149758999620191,0,,0.0,none,P251,1
E0017020,N0017268,N0017269,lateral,35.00000000003466,auto_block,provisional,s5c_flows,1.0798,1.456,0.001225,3.6221,held,0.046493,0.147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.3503107412004,443.17531074120024,4.226685108408958,2.41572319434664,3.976685108408958,2.16572319434664,0.13613936699624826,0.037672293804464546,4.284824780696876,0,,0.0,none,P251,1
E0017021,N0017269,N0017270,lateral,32.22933824535539,auto_block,provisional,s5c_flows,1.0798,1.456,0.001517,3.6221,held,0.046784,0.182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.17531074120024,443.01416404997343,2.41572319434664,1.8459433719015692,2.16572319434664,1.5959433719015692,0.13643109129112763,0.037776184233636795,3.937193731569324,0,,0.0,none,P251,1
E0017022,N0017270,N0017271,lateral,17.204650534085253,auto_block,provisional,s5c_flows,1.0798,1.456,0.001786,3.6221,held,0.047053,0.2143,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.01416404997343,442.928140797303,1.8459433719015692,1.7431848862907486,1.5959433719015692,1.4931848862907486,0.13669964336606902,0.03787191282057947,2.097621972576864,0,,0.0,none,P251,1
E0017023,N0017271,N0017192,lateral,20.12461179749811,auto_block,provisional,s5c_flows,1.0798,1.456,0.001929,3.6221,held,0.047196,0.2315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,442.928140797303,442.8275177383155,1.7431848862907486,1.616482505825104,1.4931848862907486,1.366482505825104,0.13684197186687322,0.03792268262738782,2.4510769031541906,0,,0.0,none,P251,1
E0017024,N0017272,N0017273,trunk main,67.25812435554869,main_pipe,drafted,s5c_flows,16736.3419,22093.398,2.882382,1.8844,merrimack,367.91338,345.8859,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,347.65828604897837,347.59102792462284,5.465828941256007,5.578832915220914,4.415828941256007,4.528832915220915,0.9425036729248231,0.4976584123904426,1.1893521176214628,0,,0.0,none,P337,1
E0017025,N0017273,N0017274,trunk main,83.69364227248305,main_pipe,drafted,s5c_flows,16736.3419,22093.398,2.882943,1.8844,merrimack,367.91394,345.9532,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,347.59102792462284,347.50733428235037,5.578832915220914,5.517934272337129,4.528832915220915,4.467934272337129,0.942504018171864,0.497658863566121,1.479987364489263,0,,0.0,none,P337,1
E0017026,N0017274,N0017275,trunk main,79.53411650124814,main_pipe,drafted,s5c_flows,16736.3419,22093.398,2.88364,1.8844,merrimack,367.914638,346.0368,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,347.50733428235037,347.42780016584913,5.517934272337129,5.77816296891649,4.467934272337129,4.72816296891649,0.9425044484968662,0.49765942592423207,1.4064322035489503,0,,0.0,none,P337,1
E0017027,N0017275,N0017276,trunk main,4.514116870677974,main_pipe,drafted,s5c_flows,16736.3419,22093.398,2.884303,1.8844,merrimack,367.915301,346.1164,0.0,0.0,,1000,GRP,0.9,0.075,table11,minimum,velocity,1.0,347.42780016584913,347.387173114013,5.77816296891649,5.821841778565101,4.72816296891649,4.7718417785651015,2.1246028615725576,0.2723386678304791,0.03541145620140965,0,,0.0,none,P337,1
E0017028,N0017276,N0017277,trunk main,33.10463632374433,main_pipe,drafted,s5c_flows,16736.3419,22093.398,2.884341,1.8844,merrimack,367.915338,346.1209,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,347.387173114013,347.3375161595274,5.821841778565101,6.432167678363214,4.7718417785651015,5.382167678363214,1.0989462442849798,0.44195950996047373,0.5020663582030437,0,,0.0,none,P337,1
E0017029,N0017277,N0017278,trunk main,11.895363676178604,main_pipe,drafted,s5c_flows,16736.3419,22093.398,2.884617,1.8844,merrimack,367.915614,346.154,0.0,0.0,,1000,GRP,0.35,0.075,table11,minimum,velocity,1.0,347.3375161595274,347.29588238666076,6.432167678363214,6.8065040879486105,5.382167678363214,5.756504087948611,1.5053754729422757,0.34939265900078675,0.13169874548450652,0,,0.0,none,P337,1
E0017030,N0017278,N0017279,trunk main,54.271883711174674,main_pipe,drafted,s5c_flows,16736.3419,22093.398,2.884716,1.8844,merrimack,367.915713,346.1659,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,347.29588238666076,347.2416105029496,6.8065040879486105,5.432400727519166,5.756504087948611,4.382400727519166,0.942505111245012,0.4976602920198617,0.959709803580157,0,,0.0,none,P337,1
E0017031,N0017279,N0017280,trunk main,55.72667593271143,main_pipe,drafted,s5c_flows,16736.3419,22093.398,2.885168,1.8844,merrimack,367.916166,346.2202,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,347.2416105029496,347.1858838270169,5.432400727519166,4.22463863392062,4.382400727519166,3.17463863392062,0.9425053905233882,0.4976606569884172,0.9854351407964808,0,,0.0,none,P337,1
E0017032,N0017280,N0017204,trunk main,77.32445805659728,main_pipe,drafted,s5c_flows,16736.3419,22093.398,2.885632,1.8844,merrimack,367.91663,346.2759,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,347.1858838270169,347.1085593689603,4.22463863392062,4.52712178338345,3.17463863392062,3.47712178338345,0.9425056765829842,0.4976610308192737,1.3673561864181363,0,,0.0,none,P337,1
E0017033,N0017281,N0017282,trunk main,63.131021432748796,main_pipe,drafted,s5c_flows,23483.7991,31263.342,5.157039,1.8088,merrimack,496.786066,618.8447,63.131,0.0,W11a-XG02070,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,350.01688463931475,349.953753617882,10.520072147794622,9.68156132352425,9.270072147794622,8.43156132352425,1.011801748129965,0.44817429385679053,1.039910923746162,0,,0.0,none,P336,1
E0017034,N0017282,N0017283,trunk main,11.868978567398036,main_pipe,drafted,s5c_flows,23483.7991,31263.342,5.157565,1.8088,merrimack,496.786592,618.9078,11.869,0.0,W11a-XG02071,1200,GRP,0.35,0.075,table11,minimum,velocity,1.0,349.953753617882,349.9122121928961,9.68156132352425,9.619037807103894,8.43156132352425,8.369037807103894,1.6099167485228212,0.3174511990868004,0.12287362662581171,0,,0.0,none,P336,1
E0017035,N0017283,N0017284,trunk main,69.99999999978814,main_pipe,drafted,s5c_flows,23483.7991,31263.342,5.157664,1.8088,merrimack,496.786691,618.9197,70.0,0.0,W11a-XG02072,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,349.9122121928961,349.84221219289634,9.619037807103894,9.40919161569741,8.369037807103894,8.15919161569741,1.0118020667728316,0.448174617184235,1.1530581968311735,0,,0.0,none,P336,1
E0017036,N0017284,N0017285,trunk main,70.00000000025688,main_pipe,drafted,s5c_flows,23483.7991,31263.342,5.158247,1.8088,merrimack,496.787274,618.9897,70.0,0.0,W11a-XG02073,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,349.84221219289634,349.77221219289606,9.40919161569741,9.267277553197687,8.15919161569741,8.017277553197687,1.011802364002554,0.4481749187839882,1.1530578581134874,0,,0.0,none,P336,1
E0017037,N0017285,N0017210,trunk main,72.23182688322301,main_pipe,drafted,s5c_flows,23483.7991,31263.342,5.158831,1.8088,merrimack,496.787857,619.0597,72.232,0.0,W11a-XG02074,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,349.77221219289606,349.6999803660128,9.267277553197687,9.055177104690301,8.017277553197687,7.805177104690301,1.0118026612319446,0.44817522038365754,1.1898207303796344,0,,0.0,none,P336,1
E0017038,N0017286,N0017204,main,9.814068185162732,draft,drafted,s5c_flows,74.3792,103.416,0.009656,3.6291,merrimack,3.133851,1.1587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.42088978476374,349.3718194438379,2.1805811625018805,2.2638617085058286,1.9305811625018805,2.0138617085058286,0.5218633809369131,0.26818570525363095,0.313430313490072,0,,0.0,none,P337,1
E0017039,N0017287,N0017213,lateral,39.24056683280269,draft,drafted,s5c_flows,20.1703,31.28,0.001072,3.6221,held,0.846664,0.1286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.1152391809949,349.91903634683086,4.856135330723873,5.614105743012885,4.606135330723873,5.364105743012885,0.35133328318081175,0.14169531620672343,1.8615072312314793,0,,0.0,none,P337,1
E0017040,N0017288,N0017289,lateral,61.09900759264854,draft,drafted,s5c_flows,34.6537,47.208,0.002603,3.6221,held,1.455375,0.3124,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,361.5851329898463,360.76029638734553,3.7988086605443527,1.5705446771075913,3.5488086605443527,1.3205446771075913,0.5879890047456267,0.14432802279862128,1.731863665803324,0,,0.0,none,P336,1
E0017041,N0017289,N0017290,lateral,3.900992407328184,draft,drafted,s5c_flows,35.3953,48.208,0.003112,3.6221,held,1.486974,0.3735,0.0,0.0,,200,PVC-U,5.65,0.5,cover_min,minimum,velocity,1.0,360.74625864440935,360.5258525733953,1.5845824200437733,1.564326869964077,1.3345824200437733,1.314326869964077,0.9721907788858662,0.10378758595158491,0.06687631844918912,0,,0.0,none,P336,1
E0017042,N0017290,N0017210,lateral,41.78071440007383,draft,drafted,s5c_flows,36.8785,50.208,0.003145,3.6221,held,1.549187,0.3774,35.591,0.0,W11a-XG02075,200,PVC-U,7.95,0.5,cover_min,minimum,velocity,1.0,360.11983331320755,356.7982665184017,1.9703461301518246,1.9568909523014213,1.7203461301518246,1.7068909523014213,1.1076547115334303,0.09765010825438272,0.6286663458842825,0,,0.0,none,P336,1
E0017043,N0017291,N0017215,main,17.156727890705337,draft,drafted,s5c_flows,67.3861,93.13,0.006798,3.6221,held,2.831794,0.8158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.2198340418963,357.13405040244277,5.587081241306805,4.742780652244733,5.337081241306805,4.492780652244733,0.5065884524372625,0.25485318258735956,0.5644531837813681,0,,0.0,none,P336,1
E0017044,N0017292,N0017293,lateral,35.00000000022609,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,4.75,0.5,cover_min,minimum,tractive,1.0,362.51285104566097,360.8503510456502,1.609463407464034,1.612081815677925,1.359463407464034,1.362081815677925,0.32097549391462,0.025752217220271795,1.8173765424355701,0,,0.0,none,P336,1
E0017045,N0017293,N0017215,lateral,36.439871364344995,draft,drafted,s5c_flows,9.4725,10.346,0.000292,3.6221,held,0.397402,0.035,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,360.65293966151086,360.12456152672786,1.8094931998172683,1.7522695279596405,1.5594931998172683,1.5022695279596405,0.39983311890506235,0.07743013241165278,1.5189616884887334,0,,0.0,none,P336,1
E0017046,N0017294,N0017214,lateral,53.56712034228854,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,53.567,0.0,W11a-XG02076,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,356.90557026861126,356.6377346668998,1.6959617138106182,1.856497510834572,1.4459617138106182,1.606497510834572,0.13489621704043256,0.037230723305707175,6.618312645272677,0,,0.0,none,P336,1
E0017047,N0017295,N0017296,sub main,42.91732804788994,draft,drafted,s5c_flows,5904.1357,7595.458,0.895331,2.1376,merrimack,146.971222,107.4397,42.917,0.0,W11a-XG02077,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,351.05452141153677,351.01160408348886,9.332288891197607,9.603996502448638,8.482288891197607,8.753996502448638,0.7530144696778805,0.41180573476198,0.9499004728344026,0,,0.0,none,P336,1
E0017048,N0017296,N0017297,sub main,31.961536134406934,draft,drafted,s5c_flows,5904.6992,7596.458,0.895689,2.1376,merrimack,146.983835,107.4826,31.962,0.0,W11a-XG02078,800,GRP,0.15,0.085,table11,minimum,velocity,1.0,351.01160408348886,350.96366177928724,9.603996502448638,9.59520662891589,8.753996502448638,8.74520662891589,0.8753064943765634,0.3681351821761588,0.6085779921993976,0,,0.0,none,P336,1
E0017049,N0017297,N0017298,sub main,20.02956276541129,draft,drafted,s5c_flows,5904.6992,7596.458,0.895955,2.1376,merrimack,146.984101,107.5146,20.03,0.0,W11a-XG02079,800,GRP,0.2,0.085,table11,minimum,velocity,1.0,350.96366177928724,350.9236026537564,9.59520662891589,9.541912482962346,8.74520662891589,8.691912482962346,0.9730843795535852,0.3405718020680346,0.34305971106363364,0,,0.0,none,P336,1
E0017050,N0017298,N0017299,sub main,35.00000000003502,draft,drafted,s5c_flows,5906.1824,7598.458,0.896122,2.1376,merrimack,147.016524,107.5346,27.391,0.0,W11a-XG02080,800,GRP,0.2,0.085,uniform,minimum,velocity,1.0,350.9236026537564,350.85360265375635,9.541912482962346,9.13946985600927,8.691912482962346,8.289469856009271,0.9731424082275053,0.34061187890697253,0.59943265076322,0,,0.0,none,P336,1
