EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0017051,N0017299,N0017214,sub main,32.178718493774085,draft,drafted,s5c_flows,5906.1824,7598.458,0.896414,2.1376,merrimack,147.016815,107.5696,24.517,0.0,W11a-XG02081,800,GRP,0.2,0.085,uniform,minimum,velocity,1.0,350.85360265375635,350.7892452167688,9.13946985600927,7.704986960965584,8.289469856009271,6.854986960965585,0.9731429289933226,0.3406122385864847,0.551113262931508,0,,0.0,none,P336,1
E0017052,N0017300,N0017219,lateral,9.999999999850495,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.79896850585936,362.7489685058601,1.5500000000000114,1.5772033691399088,1.3000000000000114,1.3272033691399088,0.13489621704043256,0.037230723305707175,1.2355177211101462,0,,0.0,none,P336,1
E0017053,N0017301,N0017219,lateral,23.882708961341176,draft,drafted,s5c_flows,5.0607,6.824,0.000863,3.6221,held,0.213022,0.1035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.6687667657819,362.5493532209752,1.7520706365618253,1.7768186540247939,1.5020706365618253,1.5268186540247939,0.22640527045798875,0.0746064240173275,1.7581090252470364,0,,0.0,none,P336,1
E0017054,N0017302,N0017217,lateral,22.816022259652577,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.6109191894531,363.49683907815484,1.5500000000000114,1.60780569723579,1.3000000000000114,1.35780569723579,0.13489621704043256,0.037230723305707175,2.818959982746577,0,,0.0,none,P336,1
E0017055,N0017303,N0017304,main,21.61952103958927,draft,drafted,s5c_flows,251.3906,239.582,0.022448,3.1319,merrimack,9.134977,2.6938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.667774093236,350.55967648803806,7.323009598170245,7.276138941649435,7.073009598170245,7.026138941649435,0.7024671350312616,0.47430081206303143,0.5129426455570562,0,,0.0,none,P337,1
E0017056,N0017304,N0017305,main,39.9999999998425,draft,drafted,s5c_flows,256.4151,248.038,0.022628,3.1244,merrimack,9.295059,2.7154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.55967648803806,350.3596764880389,7.276138941649435,7.157199732664253,7.026138941649435,6.907199732664253,0.7055984213952913,0.47908030345148,0.9448244872001503,0,,0.0,none,P337,1
E0017057,N0017305,N0017306,main,40.000000000303714,draft,drafted,s5c_flows,258.0585,250.494,0.022962,3.122,merrimack,9.347607,2.7554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.3596764880389,350.15967648803735,7.157199732664253,7.1168738049314015,6.907199732664253,6.8668738049314015,0.7066146290876986,0.48064569808978463,0.9434657014283072,0,,0.0,none,P337,1
E0017058,N0017306,N0017307,main,15.625168424366972,draft,drafted,s5c_flows,259.7018,252.95,0.023295,3.1196,merrimack,9.400115,2.7954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.15967648803735,350.0815506459155,7.1168738049314015,7.151390027912612,6.8668738049314015,6.901390027912612,0.7076243842092924,0.48220823199703045,0.36801936104907584,0,,0.0,none,P337,1
E0017059,N0017307,N0017308,main,12.755310535962417,draft,drafted,s5c_flows,260.7816,254.406,0.023425,3.118,merrimack,9.434506,2.811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.0815506459155,350.0177740932357,7.151390027912612,7.125261795436188,6.901390027912612,6.875261795436188,0.708282684949307,0.483230753009559,0.3001464153368683,0,,0.0,none,P337,1
E0017060,N0017308,N0017213,main,87.24468946354293,draft,drafted,s5c_flows,264.1155,259.862,0.023532,3.1132,merrimack,9.540288,2.8238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.0177740932357,349.58155064591796,7.125261795436188,5.951591443925793,6.875261795436188,5.701591443925793,0.7102925113822511,0.48637160493470566,2.047154002646085,0,,0.0,none,P337,1
E0017061,N0017309,N0017219,lateral,54.3663006902298,draft,drafted,s5c_flows,10.2158,15.456,0.0,3.6221,held,0.428273,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.84547729492186,362.5736457914707,1.5500000000000114,1.7525260835292897,1.3000000000000114,1.5025260835292897,0.2835116851483702,0.10291111339206518,3.1960058754884755,0,,0.0,none,P336,1
E0017062,N0017310,N0017227,main,12.956096786398016,draft,drafted,s5c_flows,23.0796,32.906,0.002428,3.6221,held,0.969984,0.2913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.56252171776424,360.49774123383224,3.512673594735759,3.176117408745881,3.262673594735759,2.926117408745881,0.3664653459002725,0.1511559607472422,0.5892370147837391,0,,0.0,none,P336,1
E0017063,N0017311,N0017227,lateral,15.262291307921206,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.01316186692213,360.93685041038253,1.5646884748747425,2.737008232195592,1.3146884748747425,2.487008232195592,0.13489621704043256,0.037230723305707175,1.8856831375963923,0,,0.0,none,P336,1
E0017064,N0017312,N0017230,main,25.853241008949027,draft,drafted,s5c_flows,65.1825,93.416,0.009039,3.6221,held,2.741656,1.0847,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,355.3752776192232,355.233084793674,2.2398346854643023,2.2959984582791435,1.9898346854643023,2.0459984582791435,0.5191297112571577,0.24479114667377383,0.830018665480899,0,,0.0,none,P336,1
E0017065,N0017313,N0017230,sub main,18.760910697698243,draft,drafted,s5c_flows,868.0623,1170.194,0.097115,2.6958,merrimack,27.181462,11.6538,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,350.9817886892855,350.9255059571924,6.5035018380582414,6.603577294760726,6.138501838058241,6.238577294760725,0.7595770175284852,0.5144372942742459,0.41165258788245446,0,,0.0,none,P336,1
E0017066,N0017314,N0017315,lateral,70.00000000003068,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,361.0935632418225,360.6735632418223,1.559146719115006,1.5624902249745674,1.309146719115006,1.3124902249745674,0.1260258098883242,0.03028334487928383,9.257362977480577,0,,0.0,none,P336,1
E0017067,N0017315,N0017316,lateral,11.577205999244605,draft,drafted,s5c_flows,4.5445,6.368,0.000583,3.6221,held,0.1911,0.07,0.0,0.0,,200,PVC-U,3.5,0.5,cover_min,minimum,tractive,1.0,360.6705122705456,360.26531006057206,1.5655411962512744,1.5580236796623126,1.3155411962512744,1.3080236796623126,0.42454563055946387,0.0453589991653702,0.4544939799909622,0,,0.0,none,P336,1
E0017068,N0017316,N0017230,lateral,91.85949121503084,draft,drafted,s5c_flows,4.5445,6.368,0.00068,3.6221,held,0.191197,0.0816,0.0,0.0,,200,PVC-U,4.7,0.5,cover_min,minimum,tractive,1.0,359.8840945563632,355.5666984692568,1.939239183871166,1.962384782696347,1.689239183871166,1.712384782696347,0.46901676395063224,0.04243322449372436,3.2642575658802317,0,,0.0,none,P336,1
E0017069,N0017317,N0017231,lateral,10.000000000072557,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.6,0.5,ground,minimum,tractive,1.0,358.85899658203124,358.5989965820294,1.5500000000000114,1.551821289064378,1.3000000000000114,1.301821289064378,0.0,0.0,0.0,0,,0.0,none,P336,1
E0017070,N0017318,N0017319,lateral,24.68973557800448,draft,drafted,s5c_flows,4.7878,6.456,0.0,3.6221,held,0.200718,0.0,0.0,0.0,,200,PVC-U,3.45,0.5,ground,minimum,tractive,1.0,360.64039916992186,359.78860329248073,1.5500000000000114,1.5617690219723954,1.3000000000000114,1.3117690219723954,0.4294544873871587,0.04652176535125771,0.9581820776173957,0,,0.0,none,P336,1
E0017071,N0017319,N0017231,lateral,26.2099609494055,draft,drafted,s5c_flows,8.0272,10.824,0.000206,3.6221,held,0.336725,0.0247,0.0,0.0,,200,PVC-U,4.55,0.5,cover_min,minimum,tractive,1.0,359.75058141206836,358.5580281888704,1.5997909023847683,1.5927896822233265,1.3497909023847683,1.3427896822233265,0.5596737028638746,0.05515003341284072,0.780513145882681,0,,0.0,none,P336,1
E0017072,N0017320,N0017321,lateral,51.97654126451137,draft,drafted,s5c_flows,17.7447,25.368,0.0,3.6221,held,0.743903,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,363.7996351408278,363.4877758932407,1.5500657869066004,1.5738696145717768,1.3000657869066004,1.3238696145717768,0.3596300134477498,0.127581843360356,2.408796972858096,0,,0.0,none,P336,1
E0017073,N0017321,N0017322,lateral,41.33155206554415,draft,drafted,s5c_flows,17.7447,25.368,0.000433,3.6221,held,0.744337,0.052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.4877758932407,363.281118132913,1.5738696145717768,1.7664587713838955,1.3238696145717768,1.5164587713838955,0.3375090252197725,0.13331627958509945,2.04100972009221,0,,0.0,none,P336,1
E0017074,N0017322,N0017217,lateral,40.31777981507141,draft,drafted,s5c_flows,21.0786,30.824,0.000778,3.6221,held,0.884448,0.0933,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.281118132913,363.0795292338376,1.7664587713838955,2.0251155415530206,1.5164587713838955,1.7751155415530206,0.35613096113406756,0.14466183348277156,1.88684239858857,0,,0.0,none,P336,1
E0017075,N0017323,N0017226,lateral,24.192075135199296,draft,drafted,s5c_flows,4.6583,7.346,0.0,3.6221,held,0.195288,0.0,0.0,0.0,,200,PVC-U,2.45,0.5,cover_min,minimum,tractive,1.0,362.08558195816556,361.4928761173532,1.5549514891000626,1.5550669978811698,1.3049514891000626,1.3050669978811698,0.3789867037390964,0.04968148314824697,1.063892870845662,0,,0.0,none,P336,1
E0017076,N0017324,N0017226,lateral,31.422285372030945,draft,drafted,s5c_flows,5.838,2.53,0.0,3.6221,held,0.244743,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,360.1482406215253,359.9911291946652,1.5570511265215714,3.0568139205691978,1.3070511265215714,2.8068139205691978,0.2368541078565976,0.07949711773259979,2.2110858069541726,0,,0.0,none,P336,1
E0017077,N0017325,N0017326,lateral,80.0000000000225,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,350.7908820163916,350.1908820163914,1.7147942531396438,1.733495425014837,1.4647942531396438,1.483495425014837,0.2817837594802767,0.07583605280442049,4.7317607508428265,0,,0.0,none,P321,1
E0017078,N0017326,N0017327,lateral,44.999999999998714,draft,provisional,s5c_flows,14.0372,18.928,0.000667,3.6221,held,0.58914,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.1908820163914,349.96588201639145,1.733495425014837,2.728850649624178,1.483495425014837,2.478850649624178,0.31363979411337034,0.11942692416149289,2.391278192616331,0,,0.0,none,P321,1
E0017079,N0017327,N0017328,lateral,42.243718570356954,draft,provisional,s5c_flows,18.3563,24.752,0.001042,3.6221,held,0.770584,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.96588201639145,349.7546634235397,2.728850649624178,2.8408565959915677,2.478850649624178,2.5908565959915677,0.3411802023455764,0.13551716112021311,2.0636073586106907,0,,0.0,none,P321,1
E0017080,N0017328,N0017221,lateral,79.1115129004586,draft,provisional,s5c_flows,20.5158,27.664,0.001394,3.6221,held,0.86147,0.1672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.7546634235397,349.3591058590374,2.8408565959915677,3.433862890962587,2.5908565959915677,3.183862890962587,0.353231477919743,0.14286537592211795,3.7327511771394923,0,,0.0,none,P321,1
E0017081,N0017329,N0017221,lateral,34.665306794334555,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.96412963867186,350.7908031047002,1.5500000000000114,2.002165645299783,1.3000000000000114,1.7521656452997831,0.0,0.0,0.0,0,,0.0,none,P321,1
E0017082,N0017330,N0017247,main,33.03945014137999,draft,drafted,s5c_flows,30.3573,44.296,0.004352,3.6221,held,1.277009,0.5223,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,353.15003616691644,352.83616139057335,1.5945622217554387,1.555836900442273,1.3445622217554387,1.305836900442273,0.4994983274180859,0.1475818553746751,1.1024211136055044,0,,0.0,none,P321,1
E0017083,N0017331,N0017332,lateral,72.20628891551641,auto_road,derived,s5c_flows,8.3927,8.89,0.0,3.6221,held,0.351843,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,356.5861355989391,356.22510415436153,1.5586703092640164,3.1723873007165935,1.3086703092640164,2.9223873007165935,0.2662566814380517,0.09394974357562888,4.519842064026989,0,,0.0,none,P321,1
E0017084,N0017332,N0017333,lateral,12.793711084615284,auto_road,derived,s5c_flows,11.9712,14.78,0.000602,3.6221,held,0.502466,0.0722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.22510415436153,356.1611355989385,3.1723873007165935,3.238217428405278,2.9223873007165935,2.988217428405278,0.2982660155694249,0.11085974997699458,0.7148937758458438,0,,0.0,none,P321,1
E0017085,N0017333,N0017334,lateral,36.977482450923475,auto_road,derived,s5c_flows,31.7945,32.236,0.000708,3.6221,held,1.333613,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.1611355989385,355.97624818668385,3.238217428405278,2.496377545738028,2.988217428405278,2.246377545738028,0.4041416607337508,0.17607418801221303,1.5249389856594657,0,,0.0,none,P321,1
E0017086,N0017334,N0017335,lateral,13.022517548899627,auto_road,derived,s5c_flows,38.0655,40.692,0.001016,3.6221,held,1.59682,0.122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.97624818668385,355.9111355989393,2.496377545738028,2.3021517545763004,2.246377545738028,2.0521517545763004,0.42690438725782975,0.19211844852609478,0.5084088278934557,0,,0.0,none,P321,1
E0017087,N0017335,N0017336,lateral,20.228036330318975,auto_road,derived,s5c_flows,38.0655,40.692,0.001125,3.6221,held,1.596928,0.135,0.0,0.0,,200,PVC-U,1.9,0.5,ground,minimum,tractive,1.0,355.9111355989393,355.5268029086633,2.3021517545763004,1.55965339016484,2.0521517545763004,1.30965339016484,0.6816519150573579,0.13896804845953709,0.4945837184514934,0,,0.0,none,P321,1
E0017088,N0017336,N0017337,lateral,4.33382719918967,auto_road,derived,s5c_flows,38.0655,40.692,0.001294,3.6221,held,1.597097,0.1552,0.0,0.0,,200,PVC-U,6.35,0.5,cover_min,minimum,velocity,1.0,355.52439313358747,355.24919510643895,1.5620631652406587,1.5527763291079282,1.3120631652406587,1.3027763291079282,1.0351491888548092,0.10440483892908317,0.06977781956216066,0,,0.0,none,P321,1
E0017089,N0017337,N0017338,lateral,15.438136470454037,auto_road,derived,s5c_flows,42.3846,46.516,0.00133,3.6221,held,1.778202,0.1596,0.0,0.0,,200,PVC-U,5.0,0.5,cover_min,minimum,velocity,1.0,355.17143204373707,354.39952522021434,1.6305393918098048,1.6349596430669067,1.3805393918098048,1.3849596430669067,0.9859151535024376,0.11615288671080184,0.26097811114222935,0,,0.0,none,P321,1
E0017090,N0017338,N0017247,lateral,85.82052986648844,auto_road,derived,s5c_flows,44.5442,49.428,0.001458,3.6221,held,1.868865,0.175,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,354.3069502827995,352.7192704802695,1.7275345804817448,1.672727810746153,1.4775345804817448,1.422727810746153,0.7089487750794866,0.1507319460827285,2.0175536156065794,0,,0.0,none,P321,1
E0017091,N0017339,N0017244,lateral,39.23641506323871,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.51573486328124,353.31955278796505,1.5500000000000114,1.9764066846911987,1.3000000000000114,1.7264066846911987,0.11845872128933585,0.03156792542268341,5.520406129125158,0,,0.0,none,P321,1
E0017092,N0017340,N0017244,lateral,41.06569428488301,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,353.7923070384804,353.58697856705595,1.5541895435508764,1.7089809056002991,1.3041895435508764,1.4589809056002991,0.13489621704043256,0.037230723305707175,5.073739301942316,0,,0.0,none,P321,1
E0017093,N0017341,N0017264,lateral,16.278820596099706,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,321.0726376061304,320.9912435031499,1.5513247962133505,1.6586588406000828,1.3013247962133505,1.4086588406000828,0.11845872128933585,0.03156792542268341,2.2903647249321315,0,,0.0,none,P323,1
E0017094,N0017342,N0017343,lateral,68.0294054067798,auto_link,provisional,s5c_flows,0.0,0.0,8.3e-05,3.6221,held,8.3e-05,0.01,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.841625820181,320.5014787931471,1.6287416114596454,2.1495832185716495,1.3787416114596454,1.8995832185716495,0.009896610900767414,0.0031606420433183124,114.56683856878821,0,,0.0,none,P323,1
E0017095,N0017343,N0017264,lateral,27.80287754891569,auto_link,provisional,s5c_flows,1.4832,2.0,0.00065,3.6221,held,0.06283,0.078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,320.5014787931471,320.36246440540253,2.1495832185716495,2.287437938347466,1.8995832185716495,2.037437938347466,0.15087259772784306,0.04304639889703957,3.0713416449408197,0,,0.0,none,P323,1
E0017096,N0017344,N0017345,lateral,14.7648230602334,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,443.7503771401591,443.6765530248579,1.5560193442158834,1.664450393110826,1.3060193442158834,1.414450393110826,0.13489621704043256,0.037230723305707175,1.8242200540246838,0,,0.0,none,P251,1
E0017097,N0017345,N0017346,lateral,10.235176939846138,auto_block,provisional,s5c_flows,1.0798,1.456,0.000123,3.6221,held,0.04539,0.0148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.6765530248579,443.6253771401587,1.664450393110826,1.8749890707787813,1.414450393110826,1.6249890707787813,0.13502198367713578,0.037275311482521584,1.2633963572826368,0,,0.0,none,P251,1
E0017098,N0017346,N0017266,lateral,10.013279791470449,auto_block,provisional,s5c_flows,1.0798,1.456,0.000208,3.6221,held,0.045476,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,443.6253771401587,443.57531074120135,1.8749890707787813,2.909735645517401,1.6249890707787813,2.659735645517401,0.1351097777540103,0.037306448486115557,1.2352029534705822,0,,0.0,none,P251,1
E0017099,N0017347,N0017266,lateral,4.123105625617661,auto_block,provisional,s5c_flows,0.0,0.0,0.000524,3.6221,held,0.000524,0.0629,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,443.79347199432164,443.7522409380655,2.740585622865865,2.7328054486532665,2.490585622865865,2.4828054486532665,0.03047347576668071,0.00510296918886724,2.2550242584655695,0,,0.0,none,P251,1
E0017100,N0017348,N0017272,trunk main,61.28710712966195,main_pipe,drafted,s5c_flows,15977.4034,21108.642,2.75468,1.8951,merrimack,353.195012,330.5617,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,348.9507334574143,348.88944635028463,4.033763612898213,4.234668639949746,2.983763612898213,3.184668639949746,0.9332352889745521,0.4857619775771752,1.0945276047337933,0,,0.0,none,P337,1
E0017101,N0017349,N0017350,trunk main,5.5231924752226265,main_pipe,drafted,s5c_flows,21423.1206,28383.414,4.931905,1.829,merrimack,458.432701,591.8286,5.523,0.0,W11a-XG02082,1200,GRP,0.75,0.075,table11,minimum,velocity,1.0,350.1654536440494,350.12402970048527,11.041852264153704,11.207452233108484,9.791852264153704,9.957452233108484,2.077429017452562,0.2496523497837812,0.04431112069150596,0,,0.0,none,P336,1
E0017102,N0017350,N0017351,trunk main,64.09797944903515,main_pipe,drafted,s5c_flows,21423.1206,28383.414,4.931951,1.829,merrimack,458.432747,591.8341,64.098,0.0,W11a-XG02083,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,350.12402970048527,350.0599317210362,11.207452233108484,10.512181316073168,9.957452233108484,9.262181316073168,0.9915009806132211,0.4281377209470646,1.077456985290322,0,,0.0,none,P336,1
E0017103,N0017351,N0017281,trunk main,10.76177043036281,main_pipe,drafted,s5c_flows,21423.1206,28383.414,4.932485,1.829,merrimack,458.433281,591.8982,10.762,0.0,W11a-XG02084,1200,GRP,0.4,0.075,table11,minimum,velocity,1.0,350.0599317210362,350.01688463931475,10.512181316073168,10.520072147794622,9.262181316073168,9.270072147794622,1.6537571945349712,0.29380219882181247,0.10845778394722742,0,,0.0,none,P336,1
E0017104,N0017352,N0017281,sub main,13.427695489381813,draft,drafted,s5c_flows,1995.0702,2791.006,0.213589,2.4375,merrimack,56.498939,25.6306,13.428,0.0,W11a-XG02085,500,GRP,0.3,0.155,table11,minimum,velocity,1.0,351.210349838254,351.17006675178584,9.15079518127726,9.366890035323536,8.60079518127726,8.816890035323535,0.9012447665269314,0.35604626681025686,0.24831758600435952,0,,0.0,none,P336,1
E0017105,N0017353,N0017272,sub main,11.348684405204251,draft,provisional,s5c_flows,758.9385,984.756,0.127097,2.7399,merrimack,24.194747,15.2516,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,348.47406101115473,348.4229919313313,4.804259301345269,4.701123058903079,4.504259301345269,4.401123058903079,0.8559652371225942,0.6189891233206162,0.22097245528634427,0,,0.0,none,P337,1
E0017106,N0017354,N0017286,lateral,13.262962275358696,draft,drafted,s5c_flows,0.0,0.0,0.000195,3.6221,held,0.000195,0.0233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.8477198775678,349.781405066191,1.6727268997759666,1.8200658810746404,1.4227268997759666,1.5700658810746404,0.015374288437840828,0.004165125564357358,14.377860292506815,0,,0.0,none,P337,1
E0017107,N0017355,N0017291,lateral,20.819570070244836,draft,drafted,s5c_flows,38.3091,53.922,0.003829,3.6221,held,1.609844,0.4595,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.4208119179551,360.31671406760387,3.1786753867323796,2.4902012155992566,2.9286753867323796,2.2402012155992566,0.4279562223401417,0.1928786530061894,0.8108138552272036,0,,0.0,none,P336,1
E0017108,N0017356,N0017357,lateral,45.06315998640792,draft,provisional,s5c_flows,24.7578,33.384,0.001967,3.6221,held,1.039879,0.2361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.71686550664833,357.4915497067163,2.9375229210860425,4.35039975617434,2.6875229210860425,4.10039975617434,0.3744273321641737,0.15625753759422284,2.0058703035888974,0,,0.0,none,P336,1
E0017109,N0017357,N0017291,lateral,54.34313296399659,draft,provisional,s5c_flows,27.9972,37.752,0.002343,3.6221,held,1.176057,0.2812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.4915497067163,357.2198340418963,4.35039975617434,5.587081241306805,4.10039975617434,5.337081241306805,0.3888794386256771,0.1657403785937061,2.329048010185729,0,,0.0,none,P336,1
E0017110,N0017358,N0017359,main,25.800184643599334,draft,provisional,s5c_flows,74.3792,103.416,0.008795,3.6291,merrimack,3.132991,1.0554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.7741924147649,349.64519149154694,1.8573993821100885,1.8100697389218112,1.6073993821100885,1.5600697389218112,0.5218215374586073,0.2681485467432274,0.8240424101456939,0,,0.0,none,P337,1
E0017111,N0017359,N0017360,main,4.000000000119522,draft,provisional,s5c_flows,74.3792,103.416,0.00901,3.6291,merrimack,3.133206,1.0812,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,349.64519149154694,349.6051914915457,1.8100697389218112,1.8599574342355254,1.5600697389218112,1.6099574342355254,0.667880509573815,0.2251522180061341,0.09981825448267648,0,,0.0,none,P337,1
E0017112,N0017360,N0017361,main,14.458521254121461,draft,provisional,s5c_flows,74.3792,103.416,0.009043,3.6291,merrimack,3.133239,1.0852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.6051914915457,349.53289888527513,1.8599574342355254,1.9100637612092441,1.6099574342355254,1.6600637612092441,0.5218336048619491,0.26815926266523005,0.4617858106303975,0,,0.0,none,P337,1
E0017113,N0017361,N0017286,main,22.401820102278542,draft,provisional,s5c_flows,74.3792,103.416,0.009164,3.6291,merrimack,3.13336,1.0997,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.53289888527513,349.42088978476374,1.9100637612092441,2.1805811625018805,1.6600637612092441,1.9305811625018805,0.521839492318676,0.26816449086734506,0.7154760685366144,0,,0.0,none,P337,1
E0017114,N0017362,N0017288,lateral,11.18974450465681,draft,drafted,s5c_flows,19.6971,26.56,0.00127,3.6221,held,0.827023,0.1524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.7909111545725,362.7349624320492,2.738690896208766,2.648979218341424,2.488690896208766,2.398979218341424,0.348777661567217,0.14012751053007305,0.5347124036163032,0,,0.0,none,P336,1
E0017115,N0017363,N0017288,lateral,70.65716358861046,draft,drafted,s5c_flows,11.7172,16.28,0.000651,3.6221,held,0.491868,0.0781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.93841880778933,361.5851329898463,3.3220487215075423,3.7988086605443527,3.0720487215075423,3.5488086605443527,0.2962584896406763,0.10976259032282273,3.9749726482836305,0,,0.0,none,P336,1
E0017116,N0017364,N0017365,main,69.7135881839295,draft,drafted,s5c_flows,57.5811,78.098,0.008949,3.6221,held,2.422895,1.0738,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.73825731336336,358.38968937244374,3.4832087510897622,3.5798540845875095,3.2332087510897622,3.3298540845875095,0.48378012480791444,0.23577438553191982,2.401696714721706,0,,0.0,none,P336,1
E0017117,N0017365,N0017366,main,63.75802355645246,draft,drafted,s5c_flows,62.3689,84.554,0.00953,3.6221,held,2.624194,1.1436,36.433,0.0,W11a-XG02086,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.38968937244374,358.07089925466147,3.5798540845875095,3.1443717414322805,3.3298540845875095,2.8943717414322805,0.4953477032811617,0.24533006167809585,2.145227925560237,0,,0.0,none,P336,1
E0017118,N0017366,N0017281,main,84.33430780756022,draft,drafted,s5c_flows,63.4487,86.01,0.010061,3.6221,held,2.669993,1.2073,84.334,0.0,W11a-XG02087,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.07089925466147,357.6492277156237,3.1443717414322805,2.887729071485694,2.8943717414322805,2.637729071485694,0.4978845254479316,0.2474584814924608,2.8230879349546365,0,,0.0,none,P336,1
E0017119,N0017367,N0017301,lateral,13.92891799136578,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,363.0687975189753,362.8459348311135,1.570393154852809,1.5749025712302682,1.320393154852809,1.3249025712302682,0.0,0.0,0.0,0,,0.0,none,P336,1
E0017120,N0017368,N0017287,lateral,69.1500050358679,draft,drafted,s5c_flows,4.7226,6.368,0.0,3.6221,held,0.197982,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,353.9024095002162,353.3837844624472,1.5532179411900415,1.5875900492715687,1.3032179411900415,1.3375900492715687,0.25417810045909195,0.06565392553639823,4.534222585854197,0,,0.0,none,P337,1
E0017121,N0017369,N0017303,main,42.766501128247704,draft,drafted,s5c_flows,159.5636,205.236,0.021622,3.309,merrimack,6.132605,2.5947,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.8816065988772,350.667774093236,7.254898528075898,7.323009598170245,7.004898528075898,7.073009598170245,0.6316551108321782,0.38015092099360837,1.128424367318232,0,,0.0,none,P337,1
E0017122,N0017370,N0017371,lateral,3.5757711671323906,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,363.166269891703,363.125148523281,1.5501912899376293,1.6087992306252659,1.3001912899376293,1.3587992306252659,0.22672194496460601,0.04184761193247041,0.26286024552310916,0,,0.0,none,P336,1
E0017123,N0017371,N0017372,lateral,26.18741090847838,draft,drafted,s5c_flows,2.1596,2.912,3e-05,3.6221,held,0.090564,0.0036,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,363.125148523281,362.9680240578301,1.6087992306252659,1.560845571076129,1.3587992306252659,1.310845571076129,0.18166837154115062,0.04858617308073446,2.402492215744751,0,,0.0,none,P336,1
E0017124,N0017372,N0017301,lateral,59.85145840963634,draft,drafted,s5c_flows,2.1596,2.912,0.000248,3.6221,held,0.090782,0.0298,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.9680240578301,362.6687667657819,1.560845571076129,1.7520706365618253,1.310845571076129,1.5020706365618253,0.17080881356304878,0.05072793040239251,5.840004892130857,0,,0.0,none,P336,1
E0017125,N0017373,N0017310,lateral,47.77431996515179,draft,drafted,s5c_flows,19.5011,27.016,0.001487,3.6221,held,0.819022,0.1784,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.80139331759,360.56252171776424,3.350645256628752,3.512673594735759,3.100645256628752,3.262673594735759,0.34772396402043104,0.1394835927651355,2.2898584753252123,0,,0.0,none,P336,1
E0017126,N0017374,N0017312,main,27.577993247805747,draft,drafted,s5c_flows,46.3826,64.224,0.007421,3.6221,held,1.951897,0.8906,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,355.52695658208614,355.3752776192232,2.443471884710732,2.2398346854643023,2.193471884710732,1.9898346854643023,0.4691236052966284,0.20695897831512317,0.9797699702323333,0,,0.0,none,P336,1
E0017127,N0017375,N0017376,lateral,49.84349932246582,draft,drafted,s5c_flows,12.3212,20.456,0.0,3.6221,held,0.516538,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,360.51820801582613,360.2689905192138,1.5535388103457421,1.9029455159424629,1.3035388103457421,1.6529455159424629,0.3008851984551152,0.11229864461178421,2.76093670600313,0,,0.0,none,P336,1
E0017128,N0017376,N0017377,lateral,10.156500677453414,draft,drafted,s5c_flows,14.4808,23.368,0.000415,3.6221,held,0.607488,0.0498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.2689905192138,360.2182080158265,1.9029455159424629,1.8543017497984806,1.6529455159424629,1.6043017497984806,0.3166824526243079,0.12115734897463096,0.5345260209024194,0,,0.0,none,P336,1
E0017129,N0017377,N0017378,lateral,8.062324384059762,draft,drafted,s5c_flows,14.4808,23.368,0.0005,3.6221,held,0.607573,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.2182080158265,360.1778963939062,1.8543017497984806,1.6346646412500263,1.6043017497984806,1.3846646412500263,0.3166963932540302,0.12116530402144213,0.4242930324750477,0,,0.0,none,P336,1
E0017130,N0017378,N0017379,lateral,41.93767561599824,draft,drafted,s5c_flows,15.5606,24.824,0.000567,3.6221,held,0.652907,0.0681,0.0,0.0,,200,PVC-U,5.75,0.5,cover_min,minimum,velocity,1.0,360.15857180078706,357.74715545286716,1.6539892343691918,1.5860049475234632,1.4039892343691918,1.3360049475234632,0.7520402908378008,0.07065297021539871,0.929419964305328,0,,0.0,none,P336,1
E0017131,N0017379,N0017312,lateral,56.514256852270535,draft,drafted,s5c_flows,17.7202,27.736,0.000917,3.6221,held,0.743791,0.11,0.0,0.0,,200,PVC-U,3.0,0.5,cover_min,minimum,tractive,1.0,357.6799302491836,355.98450254361546,1.6532301512070262,1.6306097610720371,1.4032301512070262,1.3806097610720371,0.6276587772232958,0.0872425992732879,1.500662963781169,0,,0.0,none,P336,1
E0017132,N0017380,N0017313,lateral,29.01053885990024,draft,drafted,s5c_flows,10.5912,15.346,0.000806,3.6221,held,0.444815,0.0967,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.57362881769257,354.42857612339304,2.6003213776199345,3.056714403950707,2.3503213776199345,2.806714403950707,0.2869511429724965,0.10474034711823413,1.6849871235560137,0,,0.0,none,P336,1
E0017133,N0017381,N0017382,lateral,36.4933452052337,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,363.7281583773337,363.30848490747354,1.5510774625100225,1.5642567917452084,1.3010774625100225,1.3142567917452084,0.0,0.0,0.0,0,,0.0,none,P336,1
E0017134,N0017382,N0017310,lateral,28.68143284761662,draft,drafted,s5c_flows,0.0,0.0,0.000304,3.6221,held,0.000304,0.0365,0.0,0.0,,200,PVC-U,2.75,0.5,ground,minimum,tractive,1.0,363.30848490747354,362.51974550416406,1.5642567917452084,1.5554498083359363,1.3142567917452084,1.3054498083359363,0.03239092025842388,0.003406977160670316,14.75795923610077,0,,0.0,none,P336,1
E0017135,N0017383,N0017384,sub main,74.76458295084542,draft,drafted,s5c_flows,5876.4589,7557.898,0.887245,2.1389,merrimack,146.361063,106.4695,0.0,0.0,,700,GRP,0.15,0.1,uniform,minimum,velocity,1.0,351.67011784040756,351.55797096598127,8.923540606858069,8.79798606526873,8.173540606858069,8.04798606526873,0.8799494209445657,0.4466463292968439,1.4160772799606054,0,,0.0,none,P336,1
E0017136,N0017384,N0017385,sub main,64.07852175747372,draft,drafted,s5c_flows,5877.9421,7559.898,0.887869,2.1388,merrimack,146.39396,106.5442,0.0,0.0,,700,GRP,0.15,0.1,uniform,minimum,velocity,1.0,351.55797096598127,351.46185318334506,8.79798606526873,8.785919033451819,8.04798606526873,8.035919033451819,0.879999560603835,0.4467036071230941,1.2136089725905572,0,,0.0,none,P336,1
E0017137,N0017385,N0017386,sub main,18.877908782944655,draft,drafted,s5c_flows,5879.0219,7561.354,0.888403,2.1387,merrimack,146.417989,106.6083,0.0,0.0,,700,GRP,0.25,0.1,table11,minimum,velocity,1.0,351.46185318334506,351.4146584113877,8.785919033451819,8.892531530018573,8.035919033451819,8.142531530018573,1.0646006388702596,0.38701189522734525,0.295539755999922,0,,0.0,none,P336,1
E0017138,N0017386,N0017387,sub main,57.222970146533214,draft,drafted,s5c_flows,5879.0219,7561.354,0.88856,2.1387,merrimack,146.418147,106.6272,0.0,0.0,,800,GRP,0.1,0.085,table11,dod,velocity,1.0,351.31465841138765,351.2574354412411,8.992531530018596,8.998423933758886,8.142531530018596,8.148423933758886,0.7522780087070903,0.4109418573569653,1.2677709012762453,0,,0.0,none,P336,1
E0017139,N0017387,N0017388,sub main,19.07644587185946,draft,drafted,s5c_flows,5879.0219,7561.354,0.889037,2.1387,merrimack,146.418623,106.6844,0.0,0.0,,800,GRP,0.25,0.085,table11,minimum,velocity,1.0,351.2574354412411,351.20974432656146,8.998423933758886,8.898471005469787,8.148423933758886,8.048471005469787,1.054840175412392,0.32023437450128756,0.3014113151375671,0,,0.0,none,P336,1
E0017140,N0017388,N0017389,sub main,49.50464965888138,draft,drafted,s5c_flows,5880.8433,7563.81,0.889196,2.1387,merrimack,146.458413,106.7035,37.504,0.0,W11a-XG02088,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,351.20974432656146,351.16023967690256,8.898471005469787,8.952553291847437,8.048471005469787,8.102553291847437,0.7523317099334302,0.4110047827797526,1.0966937634300917,0,,0.0,none,P336,1
E0017141,N0017389,N0017390,sub main,52.85428494115145,draft,drafted,s5c_flows,5881.9231,7565.266,0.889608,2.1386,merrimack,146.482319,106.753,52.854,0.0,W11a-XG02089,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,351.16023967690256,351.10738539196143,8.952553291847437,9.46103501819482,8.102553291847437,8.611035018194821,0.752363586199523,0.41104213935278533,1.170849792809589,0,,0.0,none,P336,1
E0017142,N0017390,N0017295,sub main,52.86398042467329,draft,drafted,s5c_flows,5881.9231,7565.266,0.890049,2.1386,merrimack,146.48276,106.8058,52.864,0.0,W11a-XG02090,800,GRP,0.1,0.085,table11,minimum,velocity,1.0,351.10738539196143,351.05452141153677,9.46103501819482,9.332288891197607,8.611035018194821,8.482288891197607,0.7523641741852736,0.41104282846231777,1.1710636559287502,0,,0.0,none,P336,1
E0017143,N0017391,N0017392,sub main,69.91141549762852,draft,drafted,s5c_flows,854.748,1150.936,0.094873,2.7008,merrimack,26.813727,11.3848,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,351.436341513645,351.22660726715213,5.252348671901871,6.254075105894742,4.88734867190187,5.889075105894742,0.7570559561102448,0.5102653831964616,1.5391071807697794,0,,0.0,none,P336,1
E0017144,N0017392,N0017393,sub main,6.1360501233848534,draft,drafted,s5c_flows,857.4711,1154.848,0.095456,2.6998,merrimack,26.889118,11.4547,0.0,0.0,,315,HDPE,0.7,0.27,table11,minimum,velocity,1.0,351.22660726715213,351.18365491628845,6.254075105894742,6.221862661836553,5.889075105894742,5.856862661836553,1.039935256312628,0.40082252939339835,0.09834025862247553,0,,0.0,none,P336,1
E0017145,N0017393,N0017313,sub main,67.28874233431247,draft,drafted,s5c_flows,857.4711,1154.848,0.095507,2.6998,merrimack,26.889169,11.4608,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,351.18365491628845,350.9817886892855,6.221862661836553,6.5035018380582414,5.856862661836553,6.138501838058241,0.7575761919499131,0.5111218432577143,1.480351482559993,0,,0.0,none,P336,1
E0017146,N0017394,N0017395,lateral,44.206238719453566,draft,drafted,s5c_flows,8.2525,11.368,0.000665,3.6221,held,0.346632,0.0798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.8757002713335,358.6546690777363,2.2399308321820968,3.325372426169963,1.9899308321820968,3.075372426169963,0.264986212324066,0.09330404488408131,2.7804112480508585,0,,0.0,none,P336,1
E0017147,N0017395,N0017396,lateral,11.263280083746452,draft,drafted,s5c_flows,9.3323,12.824,0.001033,3.6221,held,0.392268,0.124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.6546690777363,358.59835267731756,3.325372426169963,3.723882430104311,3.075372426169963,3.473882430104311,0.27568330729967094,0.09880106069390424,0.6809310892554414,0,,0.0,none,P336,1
E0017148,N0017396,N0017397,lateral,4.530481196759862,draft,drafted,s5c_flows,10.4121,14.28,0.001127,3.6221,held,0.437629,0.1353,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,358.59835267731756,358.55757834654673,3.723882430104311,3.787148215953266,3.473882430104311,3.537148215953266,0.34994905664988973,0.09049218304649612,0.21576860549031426,0,,0.0,none,P336,1
E0017149,N0017397,N0017398,lateral,13.9948614298723,draft,drafted,s5c_flows,10.4121,14.28,0.001165,3.6221,held,0.437667,0.1398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.55757834654673,358.48760403939735,3.787148215953266,3.763677698883896,3.537148215953266,3.513677698883896,0.28547633268869027,0.1039542288519367,0.8170473828813909,0,,0.0,none,P336,1
E0017150,N0017398,N0017399,lateral,21.272731237275984,draft,drafted,s5c_flows,10.4121,14.28,0.001282,3.6221,held,0.437783,0.1538,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.48760403939735,358.381240383211,3.763677698883896,3.7738804663983956,3.513677698883896,3.5238804663983956,0.2855004034164617,0.10396703806924021,1.2418389479614431,0,,0.0,none,P336,1
E0017151,N0017399,N0017400,lateral,10.053744354597898,draft,drafted,s5c_flows,11.1537,15.28,0.001459,3.6221,held,0.469051,0.1751,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.381240383211,358.330971661438,3.7738804663983956,3.7833166686401114,3.5238804663983956,3.5333166686401114,0.2918287632405873,0.10735911813245705,0.5741805709940401,0,,0.0,none,P336,1
E0017152,N0017400,N0017401,lateral,49.26257508459113,draft,drafted,s5c_flows,14.8617,20.28,0.001543,3.6221,held,0.624585,0.1851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.330971661438,358.08465878601504,3.7833166686401114,3.2599762237505843,3.5333166686401114,3.0099762237505843,0.3194586554624854,0.12274637355253806,2.5701069732729005,0,,0.0,none,P336,1
E0017153,N0017401,N0017402,lateral,15.416087893738737,draft,drafted,s5c_flows,15.6034,21.28,0.001953,3.6221,held,0.656086,0.2344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.08465878601504,358.0075783465463,3.2599762237505843,3.1423850323599254,3.0099762237505843,2.8923850323599254,0.3244335469345017,0.12561817930664126,0.791948923459664,0,,0.0,none,P336,1
E0017154,N0017402,N0017403,lateral,14.600748782832369,draft,drafted,s5c_flows,16.345,22.28,0.002082,3.6221,held,0.687304,0.2498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.0075783465463,357.93457460263215,3.1423850323599254,3.1585345282272215,2.8923850323599254,2.9085345282272215,0.3291965244459496,0.12839705333282264,0.7392113676071352,0,,0.0,none,P336,1
E0017155,N0017403,N0017404,lateral,29.35302656011892,draft,drafted,s5c_flows,16.345,22.28,0.002203,3.6221,held,0.687426,0.2644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.93457460263215,357.7878094698316,3.1585345282272215,3.3016680692309137,2.9085345282272215,3.0516680692309137,0.3292148287810297,0.12840778837864392,1.4860117666835349,0,,0.0,none,P336,1
E0017156,N0017404,N0017405,lateral,34.210727381730415,draft,drafted,s5c_flows,17.8282,24.28,0.002448,3.6221,held,0.749851,0.2938,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.7878094698316,357.61675583292293,3.3016680692309137,3.4820295674676913,3.0516680692309137,3.2320295674676913,0.3382879563211122,0.1337817941913359,1.685483562276978,0,,0.0,none,P336,1
E0017157,N0017405,N0017406,lateral,23.92480995569476,draft,drafted,s5c_flows,18.5698,25.28,0.002733,3.6221,held,0.781226,0.328,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.61675583292293,357.4971317831445,3.4820295674676913,3.506347220761768,3.2320295674676913,3.256347220761768,0.34264291628872606,0.13639892894303057,1.1637387310202292,0,,0.0,none,P336,1
E0017158,N0017406,N0017407,lateral,38.5751591298031,draft,drafted,s5c_flows,18.5698,25.28,0.002932,3.6221,held,0.781425,0.3519,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.4971317831445,357.3042559874955,3.506347220761768,3.4045757996138946,3.256347220761768,3.1545757996138946,0.34267013042353095,0.13641536078240496,1.876204727956361,0,,0.0,none,P336,1
E0017159,N0017407,N0017408,lateral,46.29331977965029,draft,drafted,s5c_flows,19.6496,26.736,0.003254,3.6221,held,0.827014,0.3905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.3042559874955,357.07278938859724,3.4045757996138946,3.5091503086683815,3.1545757996138946,3.2591503086683815,0.34877648046973386,0.14012678794251926,2.2121770614282927,0,,0.0,none,P336,1
E0017160,N0017408,N0017409,lateral,21.72542872751318,draft,drafted,s5c_flows,20.7293,28.192,0.00364,3.6221,held,0.872667,0.4368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.07278938859724,356.96416224495965,3.5091503086683815,3.5101419542590975,3.2591503086683815,3.2601419542590975,0.354651303718461,0.14374367809246819,1.0209760262980194,0,,0.0,none,P336,1
E0017161,N0017409,N0017410,lateral,42.74222894462546,draft,drafted,s5c_flows,20.7293,28.192,0.003821,3.6221,held,0.872848,0.4585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.96416224495965,356.75045110023655,3.5101419542590975,3.406134593122829,3.2601419542590975,3.156134593122829,0.35467414625522564,0.1437578302613554,2.0085210324233733,0,,0.0,none,P336,1
E0017162,N0017410,N0017411,lateral,37.56106292804949,draft,drafted,s5c_flows,20.7293,28.192,0.004177,3.6221,held,0.873204,0.5012,31.551,0.0,W11a-XG02091,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.75045110023655,356.5626457855963,3.406134593122829,3.6895819976068083,3.156134593122829,3.4395819976068083,0.35471906407550646,0.14378566126071896,1.764826813295368,0,,0.0,none,P336,1
E0017163,N0017411,N0017412,lateral,30.896399596787724,draft,drafted,s5c_flows,20.7293,28.192,0.00449,3.6221,held,0.873517,0.5388,30.896,0.0,W11a-XG02092,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.5626457855963,356.40816378761235,3.6895819976068083,4.061959503403273,3.4395819976068083,3.8119595034032727,0.35475854543536584,0.14381012604624238,1.451522450707571,0,,0.0,none,P336,1
E0017164,N0017412,N0017295,lateral,11.34424750750542,draft,drafted,s5c_flows,20.7293,28.192,0.004747,3.6221,held,0.873775,0.5697,11.344,0.0,W11a-XG02093,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.40816378761235,356.3514425500748,4.061959503403273,4.0353677526595675,3.8119595034032727,3.7853677526595675,0.354791081446517,0.14383028867024056,0.5329073972798227,0,,0.0,none,P336,1
E0017165,N0017413,N0017414,lateral,30.617494461278696,draft,drafted,s5c_flows,5.6061,9.0,0.0,3.6221,held,0.235021,0.0,0.0,0.0,,200,PVC-U,4.45,0.5,cover_min,minimum,tractive,1.0,356.867025320076,355.50454681654907,1.5597630100021433,1.571136777200934,1.3097630100021433,1.321136777200934,0.49324317542258694,0.0471297293925825,1.0345638820394256,0,,0.0,none,P321,1
E0017166,N0017414,N0017415,lateral,9.496385251128526,draft,drafted,s5c_flows,5.6061,9.0,0.000255,3.6221,held,0.235276,0.0306,0.0,0.0,,200,PVC-U,3.15,0.5,ground,minimum,tractive,1.0,355.50454681654907,355.2054106811385,1.571136777200934,1.5502655883927332,1.321136777200934,1.3002655883927332,0.4389744482684111,0.05101590974901135,0.36055193677704134,0,,0.0,none,P321,1
E0017167,N0017415,N0017330,lateral,88.76289422736896,draft,drafted,s5c_flows,5.6061,9.0,0.000334,3.6221,held,0.235355,0.0401,0.0,0.0,,200,PVC-U,2.3,0.5,cover_min,minimum,tractive,1.0,355.1915827341459,353.15003616691644,1.5640935353853251,1.5945622217554387,1.3140935353853251,1.3445622217554387,0.39456404251452026,0.05483114949112308,3.7494079821064967,0,,0.0,none,P321,1
E0017168,N0017416,N0017330,lateral,30.505088316414405,draft,drafted,s5c_flows,20.4321,29.472,0.003024,3.6221,held,0.859591,0.3629,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.32576414201117,353.17323870042907,1.6364550962700832,1.5713596882428078,1.3864550962700832,1.3213596882428078,0.3529919011101767,0.1427174369214272,1.4403110581514957,0,,0.0,none,P321,1
E0017169,N0017417,N0017287,lateral,59.47496754684515,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,3.05,0.0,W11a-XG02094,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.41261401872913,350.1152391809949,1.5508564402552452,4.856135330723873,1.3008564402552452,4.606135330723873,0.11845872128933585,0.03156792542268341,8.367889238758162,0,,0.0,none,P337,1
E0017170,N0017418,N0017419,lateral,11.05604188150934,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,353.86786695926514,353.8125867498576,1.5543437340942319,2.316472088033038,1.3043437340942319,2.066472088033038,0.0,0.0,0.0,0,,0.0,none,P337,1
E0017171,N0017419,N0017420,lateral,30.427063238577166,draft,drafted,s5c_flows,4.6583,7.346,9.2e-05,3.6221,held,0.19538,0.0111,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.8125867498576,353.6604514336647,2.316472088033038,4.0486244940696565,2.066472088033038,3.7986244940696565,0.22010954814638664,0.07172135115662612,2.303933313722891,0,,0.0,none,P337,1
E0017172,N0017420,N0017303,lateral,14.848978262551846,draft,drafted,s5c_flows,91.827,34.346,0.000346,3.6221,held,3.849967,0.0415,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.6604514336647,353.58620654235193,4.0486244940696565,4.404577149054319,3.7986244940696565,4.154577149054319,0.5539654530504742,0.2977875171796248,0.4467480231479011,0,,0.0,none,P337,1
E0017173,N0017421,N0017342,lateral,9.999999999979748,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,320.8916258201809,320.841625820181,1.5502687110691227,1.6287416114596454,1.3002687110691227,1.3787416114596454,0.0,0.0,0.0,0,,0.0,none,P323,1
E0017174,N0017422,N0017347,lateral,27.65863337187866,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,443.93176516118103,443.79347199432164,1.5562719481939666,2.740585622865865,1.3062719481939666,2.490585622865865,0.0,0.0,0.0,0,,0.0,none,P251,1
E0017175,N0017423,N0017424,lateral,14.99999999999287,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,6.95,0.5,cover_min,minimum,tractive,1.0,449.5777938794406,448.5352938794411,1.5527603197781445,1.5600430346214011,1.3027603197781445,1.3100430346214011,0.0,0.0,0.0,0,,0.0,none,P251,1
E0017176,N0017424,N0017425,lateral,3.6010752377454054,auto_block,provisional,s5c_flows,0.0,0.0,0.000125,3.6221,held,0.000125,0.015,0.0,0.0,,200,PVC-U,25.0,0.5,cover_min,minimum,tractive,1.0,448.3531470190947,447.45287820965837,1.7421898949677939,1.5589015754978846,1.4921898949677939,1.3089015754978846,0.03699881027115466,0.0017234712873245017,1.6221581231729982,0,,0.0,none,P251,1
E0017177,N0017425,N0017347,lateral,16.64331697709324,auto_block,provisional,s5c_flows,0.0,0.0,0.000155,3.6221,held,0.000155,0.0186,0.0,0.0,,200,PVC-U,14.85,0.5,cover_min,minimum,tractive,1.0,447.2207372847451,444.74920471364675,1.7910425004111517,1.7848529035407523,1.5410425004111517,1.5348529035407523,0.036731621866837066,0.001998975961395727,7.5517660856496525,0,,0.0,none,P251,1
E0017178,N0017426,N0017427,trunk main,5.330750474493827,main_pipe,drafted,s5c_flows,15955.1137,21078.346,2.750397,1.8954,merrimack,352.760957,330.0477,0.0,0.0,,1000,GRP,0.8,0.075,table11,minimum,velocity,1.0,349.1897331755658,349.14708717176984,4.427606912324848,4.44208519151141,3.3776069123248478,3.39208519151141,2.012217669879941,0.27473961948558234,0.04415319603413719,0,,0.0,none,P337,1
