EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0017179,N0017427,N0017428,trunk main,20.426908215192217,main_pipe,drafted,s5c_flows,15955.1137,21078.346,2.750442,1.8954,merrimack,352.761002,330.053,0.0,0.0,,1000,GRP,0.2,0.075,table11,minimum,velocity,1.0,349.14708717176984,349.10623335533944,4.44208519151141,4.312925580207434,3.39208519151141,3.262925580207434,1.2105528137494732,0.3979937145731355,0.28123388454133175,0,,0.0,none,P337,1
E0017180,N0017428,N0017429,trunk main,68.93603243759189,main_pipe,drafted,s5c_flows,15955.1137,21078.346,2.750612,1.8954,merrimack,352.761172,330.0734,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,349.10623335533944,349.03729732290185,4.312925580207434,4.1538037513169,3.262925580207434,3.1038037513169003,0.9329560830419134,0.48541007747090203,1.231498346860823,0,,0.0,none,P337,1
E0017181,N0017429,N0017430,trunk main,12.946859823998805,main_pipe,drafted,s5c_flows,15955.1137,21078.346,2.751186,1.8954,merrimack,352.761747,330.1424,0.0,0.0,,1000,GRP,0.35,0.075,table11,minimum,velocity,1.0,349.03729732290185,348.99198331351784,4.1538037513169,4.04265413765404,3.1038037513169003,2.99265413765404,1.4885017837964867,0.34160117271682444,0.14496522571594656,0,,0.0,none,P337,1
E0017182,N0017430,N0017348,trunk main,20.624928051776784,main_pipe,drafted,s5c_flows,15955.1137,21078.346,2.751294,1.8954,merrimack,352.761854,330.1553,0.0,0.0,,1000,GRP,0.2,0.075,table11,minimum,velocity,1.0,348.99198331351784,348.9507334574143,4.04265413765404,4.033763612898213,2.99265413765404,2.983763612898213,1.2105535741473423,0.3979942465280035,0.28396000656564674,0,,0.0,none,P337,1
E0017183,N0017431,N0017432,trunk main,43.55467770157065,main_pipe,drafted,s5c_flows,21419.0744,28377.958,4.927742,1.829,merrimack,458.353248,591.3291,34.543,0.0,W11a-XG02095,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,350.71076386266054,350.66720918495895,12.954305717417583,12.81606718222855,11.704305717417583,11.56606718222855,0.991457284186054,0.42809575279664824,0.7321659809299006,0,,0.0,none,P336,1
E0017184,N0017432,N0017433,trunk main,19.732401230891508,main_pipe,drafted,s5c_flows,21419.0744,28377.958,4.928105,1.829,merrimack,458.353611,591.3726,19.732,0.0,W11a-XG02096,1200,GRP,0.25,0.075,table11,minimum,velocity,1.0,350.66720918495895,350.61787818188174,12.81606718222855,12.792705314212014,11.56606718222855,11.542705314212014,1.3925420512627529,0.3327001322011389,0.23616762851073,0,,0.0,none,P336,1
E0017185,N0017433,N0017434,trunk main,51.93486422261964,main_pipe,drafted,s5c_flows,21419.0744,28377.958,4.92827,1.829,merrimack,458.353776,591.3924,50.407,0.0,W11a-XG02097,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,350.61787818188174,350.5659433176591,12.792705314212014,12.80170194601277,11.542705314212014,11.55170194601277,0.9914575744229436,0.4280960315384029,0.8730389405525362,0,,0.0,none,P336,1
E0017186,N0017434,N0017435,trunk main,18.845727594003787,main_pipe,drafted,s5c_flows,21419.0744,28377.958,4.928702,1.829,merrimack,458.354208,591.4443,0.0,0.0,,1200,GRP,0.25,0.075,table11,minimum,velocity,1.0,350.5659433176591,350.5188289986741,12.80170194601277,12.74923740757589,11.55170194601277,11.49923740757589,1.3925425389549473,0.3327003631804275,0.2255553788222372,0,,0.0,none,P336,1
E0017187,N0017435,N0017436,trunk main,15.5985865577892,main_pipe,drafted,s5c_flows,21419.0744,28377.958,4.928859,1.829,merrimack,458.354366,591.4631,0.0,13.756,W11a-XD00022,1200,GRP,0.3,0.075,table11,minimum,velocity,1.0,350.5188289986741,350.4720332390007,12.74923740757589,12.695630335218027,11.49923740757589,11.445630335218027,1.4887818729050186,0.3169237185250976,0.17462359487393223,0,,0.0,none,P336,1
E0017188,N0017436,N0017437,trunk main,29.55044163565016,main_pipe,drafted,s5c_flows,21419.0744,28377.958,4.928989,1.829,merrimack,458.354495,591.4787,12.442,15.888,W11a-XG02098,1200,GRP,0.15,0.075,table11,minimum,velocity,1.0,350.4720332390007,350.4277075765472,12.695630335218027,11.82790765782778,11.445630335218027,10.57790765782778,1.1533282158802998,0.38218688166608195,0.4270313981855145,0,,0.0,none,P336,1
E0017189,N0017437,N0017438,trunk main,8.734090251464899,main_pipe,drafted,s5c_flows,21419.0744,28377.958,4.929236,1.829,merrimack,458.354742,591.5083,6.987,0.0,W11a-XG02099,1200,GRP,0.5,0.075,table11,minimum,velocity,1.0,350.4277075765472,350.3840371252899,11.82790765782778,11.771999251663203,10.57790765782778,10.521999251663203,1.7935166525973203,0.27716034464624006,0.08116354573398613,0,,0.0,none,P336,1
E0017190,N0017438,N0017439,trunk main,19.987598172149813,main_pipe,drafted,s5c_flows,21419.0744,28377.958,4.929309,1.829,merrimack,458.354815,591.517,19.988,0.0,W11a-XG02100,1200,GRP,0.25,0.075,table11,minimum,velocity,1.0,350.3840371252899,350.33406812985953,11.771999251663203,11.897255112327969,10.521999251663203,10.647255112327969,1.3925430348156533,0.33270059802860197,0.2392217891108813,0,,0.0,none,P336,1
E0017191,N0017439,N0017440,trunk main,10.94685987107529,main_pipe,drafted,s5c_flows,21419.0744,28377.958,4.929475,1.829,merrimack,458.354981,591.537,10.947,0.0,W11a-XG02101,1200,GRP,0.4,0.075,table11,minimum,velocity,1.0,350.33406812985953,350.29028069037525,11.897255112327969,11.843691477593495,10.647255112327969,10.593691477593495,1.6536798182991135,0.2937759924267209,0.1103282887648574,0,,0.0,none,P336,1
E0017192,N0017440,N0017441,trunk main,13.541456287247883,main_pipe,drafted,s5c_flows,21419.0744,28377.958,4.929566,1.829,merrimack,458.355072,591.548,13.541,0.0,W11a-XG02102,1200,GRP,0.3,0.075,table11,minimum,velocity,1.0,350.29028069037525,350.2496563215135,11.843691477593495,11.659370778095877,10.593691477593495,10.409370778095877,1.4887824942997523,0.31692397651926896,0.15159429868696273,0,,0.0,none,P336,1
E0017193,N0017441,N0017442,trunk main,41.86020806460484,main_pipe,drafted,s5c_flows,21419.0744,28377.958,4.929679,1.829,merrimack,458.355185,591.5615,41.86,0.0,W11a-XG02103,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,350.2496563215135,350.2077961134489,11.659370778095877,10.843168242019829,10.409370778095877,9.593168242019829,0.9914583489361667,0.42809677537725066,0.7036807296632074,0,,0.0,none,P336,1
E0017194,N0017442,N0017349,trunk main,10.58561734987867,main_pipe,drafted,s5c_flows,21419.0744,28377.958,4.930028,1.829,merrimack,458.355534,591.6034,10.586,0.0,W11a-XG02104,1200,GRP,0.4,0.075,table11,minimum,velocity,1.0,350.2077961134489,350.1654536440494,10.843168242019829,11.041852264153704,9.593168242019829,9.791852264153704,1.6536803648119478,0.2937761775177441,0.10668745882543872,0,,0.0,none,P336,1
E0017195,N0017443,N0017352,lateral,41.34905932584796,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,41.349,0.0,W11a-XG02105,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,358.97563640866684,358.74821658237465,1.605540349145656,1.6129284371565973,1.355540349145656,1.3629284371565973,0.13935040108320515,0.03642707506375606,4.94545393057495,0,,0.0,none,P336,1
E0017196,N0017444,N0017353,sub main,64.43958201165545,draft,drafted,s5c_flows,702.9051,910.906,0.117459,2.7655,merrimack,22.615998,14.0951,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,348.7640391302072,348.47406101115473,5.037047295574041,4.804259301345269,4.737047295574041,4.504259301345269,0.8436233270338304,0.5920460794127969,1.273071759767167,0,,0.0,none,P337,1
E0017197,N0017445,N0017353,main,86.68701310665344,draft,provisional,s5c_flows,54.9536,72.394,0.008379,3.6221,held,2.312173,1.0054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.07436048879254,350.64092542325926,2.0372728119887142,2.6373948892407384,1.7872728119887142,2.3873948892407384,0.4771030503299689,0.23036791839237386,3.0282421182977797,0,,0.0,none,P337,1
E0017198,N0017446,N0017447,lateral,6.425712767038214,draft,drafted,s5c_flows,2.9664,4.0,0.001621,3.6221,held,0.125982,0.1946,6.426,0.0,W11a-XG02106,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,359.95314091553985,359.9113737825541,1.8915551293820272,1.717135738930267,1.6415551293820272,1.467135738930267,0.208470073060775,0.055315078963086045,0.513719840990073,0,,0.0,none,P336,1
E0017199,N0017447,N0017349,lateral,13.6557588824072,draft,drafted,s5c_flows,2.9664,4.0,0.001675,3.6221,held,0.126035,0.201,13.656,0.0,W11a-XG02107,200,PVC-U,1.9,0.5,ground,minimum,tractive,1.0,359.9113737825541,359.65191436378836,1.717135738930267,1.5553915444147606,1.467135738930267,1.3053915444147606,0.30043269224484,0.043259423379020084,0.7575606358710529,0,,0.0,none,P336,1
E0017200,N0017448,N0017354,lateral,10.390726858113874,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,349.98910989509733,349.9371562608068,1.5502272631057963,1.5832905165369766,1.3002272631057963,1.3332905165369766,0.0,0.0,0.0,0,,0.0,none,P337,1
E0017201,N0017449,N0017352,sub main,50.05831568115465,draft,drafted,s5c_flows,1989.6713,2783.726,0.212626,2.4383,merrimack,56.36407,25.5152,50.058,0.0,W11a-XG02108,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,351.3104664696163,351.210349838254,8.985035239368074,9.15079518127726,8.435035239368073,8.60079518127726,0.7756469502141934,0.39724158014479927,1.0756250135737475,0,,0.0,none,P336,1
E0017202,N0017450,N0017451,lateral,79.99926380721823,draft,drafted,s5c_flows,19.5666,26.384,0.002234,3.6221,held,0.822515,0.2681,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,352.03619109009315,351.03620029250294,1.5775784411568452,1.605065576637685,1.3275784411568452,1.355065576637685,0.4790674474978213,0.11230672094314278,2.7831593868829936,0,,0.0,none,P337,1
E0017203,N0017451,N0017348,lateral,37.648618596895766,draft,drafted,s5c_flows,22.2897,30.296,0.0029,3.6221,held,0.937341,0.3481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.03620029250294,350.8479571995185,1.605065576637685,2.1365398707940244,1.355065576637685,1.8865398707940244,0.3626028681551822,0.14871203081460366,1.7304799043850632,0,,0.0,none,P337,1
E0017204,N0017452,N0017354,lateral,12.956960959453815,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,4.859,0.0,W11a-XG02109,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,349.91250468236507,349.8477198775678,1.5509047414630572,1.6727268997759666,1.3009047414630572,1.4227268997759666,0.0,0.0,0.0,0,,0.0,none,P337,1
E0017205,N0017453,N0017362,lateral,49.91673798396158,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.22182006835936,363.97223637843956,1.5500000000000114,1.5573656723416889,1.3000000000000114,1.3073656723416889,0.214700651244523,0.06927965601494754,3.874909685851496,0,,0.0,none,P336,1
E0017206,N0017454,N0017358,lateral,66.80876481018771,draft,provisional,s5c_flows,26.6556,38.104,0.001897,3.6221,held,1.119368,0.2276,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,351.0769633285636,349.7741924147649,1.9293538101082959,1.8573993821100885,1.6793538101082959,1.6073993821100885,0.6157182314672587,0.11678554376589048,1.8084236532182965,0,,0.0,none,P337,1
E0017207,N0017455,N0017358,main,17.27538919725786,draft,provisional,s5c_flows,47.7236,65.312,0.006198,3.6221,held,2.006894,0.7437,0.0,0.0,,200,PVC-U,2.85,0.5,ground,minimum,velocity,1.0,350.5715179861506,350.0791693940287,1.5628203927556683,1.5524224028462754,1.3128203927556683,1.3024224028462754,0.8424529872061598,0.14057434820131515,0.34176762105441055,0,,0.0,none,P337,1
E0017208,N0017456,N0017363,lateral,29.068233474964053,draft,drafted,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.0837599751641,361.93841880778933,1.5513413431952472,3.3220487215075423,1.3013413431952472,3.0720487215075423,0.17236266135897502,0.05134627366639491,2.810762807305893,0,,0.0,none,P336,1
E0017209,N0017457,N0017364,main,33.45777610274355,draft,drafted,s5c_flows,54.6147,74.098,0.008152,3.6221,held,2.297738,0.9783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.90554619387706,358.73825731336336,3.3961200658885673,3.4832087510897622,3.1461200658885673,3.2332087510897622,0.4762148128560665,0.22965461705633633,1.1709623192274223,0,,0.0,none,P336,1
E0017210,N0017458,N0017459,lateral,49.48324690049709,draft,drafted,s5c_flows,15.8593,23.17,0.000992,3.6221,held,0.665854,0.119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.77330864508394,362.52589241058143,2.6864997045254313,2.5336779019185656,2.4364997045254313,2.2836779019185656,0.32594112900950445,0.12649463162915603,2.5302752806348128,0,,0.0,none,P336,1
E0017211,N0017459,N0017460,lateral,75.51675309949478,draft,drafted,s5c_flows,18.0662,26.626,0.001404,3.6221,held,0.758784,0.1685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.52589241058143,362.14830864508394,2.5336779019185656,3.1971198217129313,2.2836779019185656,2.9471198217129313,0.3395411168790283,0.13453236927768336,3.7068045343877,0,,0.0,none,P336,1
E0017212,N0017460,N0017355,lateral,65.3903364185636,draft,drafted,s5c_flows,24.2067,34.906,0.002034,3.6221,held,1.016839,0.244,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.14830864508394,361.8213569629911,3.1971198217129313,1.7781303416963965,2.9471198217129313,1.5281303416963965,0.3718471275464508,0.1545948410540588,2.9308790079957032,0,,0.0,none,P336,1
E0017213,N0017461,N0017363,lateral,49.074845128114625,draft,drafted,s5c_flows,4.2063,5.912,0.0,3.6221,held,0.17634,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.5369140625,363.29153983685944,1.5500000000000114,1.9689276924374326,1.3000000000000114,1.7189276924374326,0.21284713719799392,0.06845079452772676,3.8427300279248757,0,,0.0,none,P336,1
E0017214,N0017462,N0017369,main,36.28681624361554,draft,drafted,s5c_flows,11.9426,16.824,0.006426,3.6221,held,0.507091,0.7711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.0630406800953,350.8816065988772,6.169899993732827,7.254898528075898,5.919899993732827,7.004898528075898,0.2991325952705632,0.11133488625130525,2.0217799072679004,0,,0.0,none,P337,1
E0017215,N0017463,N0017464,lateral,17.84834232309559,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.3033213450057,363.2140796333902,1.5502247975724117,2.078126177156662,1.3002247975724117,1.828126177156662,0.17065230391004918,0.050665805354795285,1.7431488777812858,0,,0.0,none,P336,1
E0017216,N0017464,N0017465,lateral,48.63380551615871,draft,drafted,s5c_flows,7.2856,9.824,0.000149,3.6221,held,0.305578,0.0178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.2140796333902,362.9709106058094,2.078126177156662,2.225073280909328,1.828126177156662,1.9750732809093279,0.2544683171590291,0.08803231060461117,3.185321592560982,0,,0.0,none,P336,1
E0017217,N0017465,N0017362,lateral,35.99989024738719,draft,drafted,s5c_flows,12.0734,16.28,0.000554,3.6221,held,0.506701,0.0665,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.9709106058094,362.7909111545725,2.225073280909328,2.738690896208766,1.9750732809093279,2.488690896208766,0.29905974092653254,0.11129490543841217,2.0062819854350873,0,,0.0,none,P336,1
E0017218,N0017466,N0017364,lateral,62.1346685869311,draft,drafted,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,3.031,0.0,W11a-XG02110,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,360.68089748432266,360.370224141388,1.5532638926304685,1.8512419230651176,1.3032638926304685,1.6012419230651176,0.17236266135897502,0.05134627366639491,6.008133093428021,0,,0.0,none,P336,1
E0017219,N0017467,N0017373,lateral,24.86904156012815,draft,drafted,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.9257385253906,360.80139331759,1.5500000000000114,3.350645256628752,1.3000000000000114,3.100645256628752,0.18830586328799678,0.057853952996059194,2.201121190624957,0,,0.0,none,P336,1
E0017220,N0017468,N0017373,lateral,64.77731735253076,draft,drafted,s5c_flows,11.8773,16.736,0.00074,3.6221,held,0.498668,0.0887,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.6468915609815,362.32300497421886,2.304524454643513,1.8290335999998888,2.054524454643513,1.5790335999998888,0.29755010154163225,0.11046791846602141,3.6283703157280067,0,,0.0,none,P336,1
E0017221,N0017469,N0017470,main,36.595035638561086,draft,drafted,s5c_flows,147.621,188.412,0.014264,3.3402,merrimack,5.721337,1.7117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.908621110264,351.7256459320712,6.903238020595381,6.803101626522562,6.653238020595381,6.553101626522562,0.6196620557328936,0.36626857195260654,0.9842740167805122,0,,0.0,none,P337,1
E0017222,N0017470,N0017369,main,38.963053851215605,draft,drafted,s5c_flows,147.621,188.412,0.014569,3.3402,merrimack,5.721642,1.7483,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.7256459320712,351.5308306628151,6.803101626522562,6.605674464138019,6.553101626522562,6.355674464138019,0.619671215613102,0.3662789907439674,1.0479496457021864,0,,0.0,none,P337,1
E0017223,N0017471,N0017472,main,26.849384345699573,draft,drafted,s5c_flows,36.0357,50.032,0.005574,3.6221,held,1.516283,0.6688,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,355.8816959406172,355.7340243267158,2.791216657039058,2.3850552631279243,2.541216657039058,2.1350552631279243,0.43462065619295687,0.18301899859627008,1.0296099200962103,0,,0.0,none,P336,1
E0017224,N0017472,N0017374,main,37.64868084175579,draft,drafted,s5c_flows,37.1155,51.488,0.005797,3.6221,held,1.561774,0.6957,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,355.7340243267158,355.52695658208614,2.3850552631279243,2.443471884710732,2.1350552631279243,2.193471884710732,0.4385441993277017,0.18565810778597075,1.4308204623187384,0,,0.0,none,P336,1
E0017225,N0017473,N0017380,lateral,25.323927263415015,draft,drafted,s5c_flows,9.1079,13.346,0.00051,3.6221,held,0.382338,0.0612,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.7002484540096,354.57362881769257,2.3745501299747502,2.6003213776199345,2.1245501299747502,2.3503213776199345,0.2734344195264959,0.09763400978430756,1.5435710512273382,0,,0.0,none,P336,1
E0017226,N0017474,N0017352,lateral,24.066356014117265,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,24.066,0.0,W11a-XG02111,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.46806640625,358.3477346261794,1.5500000000000114,2.013410393351876,1.3000000000000114,1.7634103933518759,0.17065230391004918,0.050665805354795285,2.350427883939053,0,,0.0,none,P336,1
E0017227,N0017475,N0017380,lateral,10.206190068368944,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.35374755859374,355.3027166082519,1.5500000000000114,1.8712335870606012,1.3000000000000114,1.6212335870606012,0.0,0.0,0.0,0,,0.0,none,P336,1
E0017228,N0017476,N0017477,lateral,44.735348472690866,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.93324584960936,359.7095691072459,1.5500000000000114,2.4031628263478524,1.3000000000000114,2.1531628263478524,0.0,0.0,0.0,0,,0.0,none,P336,1
E0017229,N0017477,N0017478,lateral,10.264651527258293,draft,drafted,s5c_flows,0.0,0.0,0.000373,3.6221,held,0.000373,0.0447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.7095691072459,359.6582458496096,2.4031628263478524,2.3137695312497613,2.1531628263478524,2.0637695312497613,0.020897536529135875,0.005231631213566429,8.186492470812732,0,,0.0,none,P336,1
E0017230,N0017478,N0017479,lateral,49.99999999999135,draft,drafted,s5c_flows,2.1596,2.912,0.000458,3.6221,held,0.090993,0.055,0.0,0.0,,200,PVC-U,2.8,0.5,ground,minimum,tractive,1.0,359.6582458496096,358.25824584960986,2.3137695312497613,1.5650573730463861,2.0637695312497613,1.3150573730463861,0.3066812870755835,0.03427661096262538,2.717261758223315,0,,0.0,none,P336,1
E0017231,N0017479,N0017374,lateral,52.25266702778389,draft,drafted,s5c_flows,6.5439,8.824,0.000875,3.6221,held,0.275214,0.105,0.0,0.0,,200,PVC-U,3.55,0.5,cover_min,minimum,tractive,1.0,358.1533015509169,356.2983318714306,1.6700016717393282,1.6720965953662699,1.4200016717393282,1.4220965953662699,0.4814334171332038,0.05328111726471288,1.808926744184528,0,,0.0,none,P336,1
E0017232,N0017480,N0017481,lateral,21.289635085746532,draft,drafted,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.56188387176564,361.4554356963369,1.5658321926874805,2.299080905225594,1.3158321926874805,2.049080905225594,0.1611584343969526,0.046951098325882096,2.2017293277690118,0,,0.0,none,P336,1
E0017233,N0017481,N0017482,lateral,27.716852703969003,draft,drafted,s5c_flows,5.0607,6.824,0.000177,3.6221,held,0.212336,0.0213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.4554356963369,361.3168514328171,2.299080905225594,2.2124149246047864,2.049080905225594,1.9624149246047864,0.2261674890495214,0.0744966162334115,2.0425019838505727,0,,0.0,none,P336,1
E0017234,N0017482,N0017483,lateral,25.696949547838294,draft,drafted,s5c_flows,7.2203,9.736,0.000408,3.6221,held,0.303102,0.049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.3168514328171,361.1883666850779,2.2124149246047864,2.384600844218994,1.9624149246047864,2.134600844218994,0.25380256819062225,0.08770304879767091,1.6874631943925151,0,,0.0,none,P336,1
E0017235,N0017483,N0017484,lateral,33.98935350442139,draft,drafted,s5c_flows,9.3799,12.648,0.000623,3.6221,held,0.39385,0.0747,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,361.1883666850779,360.6275423522549,2.384600844218994,1.5646573547763296,2.134600844218994,1.3146573547763296,0.4167524704190759,0.07482954468890271,1.3592942220691393,0,,0.0,none,P336,1
E0017236,N0017484,N0017355,lateral,41.34608685996169,draft,drafted,s5c_flows,10.4596,14.104,0.000906,3.6221,held,0.439401,0.1087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.6275423522549,360.4208119179551,1.5646573547763296,3.1786753867323796,1.3146573547763296,2.9286753867323796,0.2858356739381121,0.10414552512494044,2.410830804188666,0,,0.0,none,P336,1
E0017237,N0017485,N0017486,sub main,63.77204525937878,draft,drafted,s5c_flows,5620.4955,7210.656,0.861832,2.1504,merrimack,140.750974,103.4198,0.0,0.0,,700,GRP,0.15,0.1,uniform,minimum,velocity,1.0,355.597372032957,355.50171396506795,4.554788611574224,5.9194896482133,3.8047886115742244,5.1694896482133,0.8712399943118148,0.4368313943046782,1.219947922419696,0,,0.0,none,P336,1
E0017238,N0017486,N0017383,sub main,82.66526189054957,draft,drafted,s5c_flows,5623.0585,7214.112,0.862363,2.1503,merrimack,140.807576,103.4836,0.0,0.0,,700,GRP,0.15,0.1,uniform,minimum,velocity,1.0,355.50171396506795,355.37771607223215,5.9194896482133,5.215942375033478,5.1694896482133,4.465942375033478,0.8713294752980811,0.4369309044797046,1.5812094091860764,0,,0.0,none,P336,1
E0017239,N0017487,N0017488,sub main,45.91757228857511,draft,drafted,s5c_flows,839.9515,1130.744,0.093506,2.7065,merrimack,26.405369,11.2207,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,351.8113316616602,351.67357894479443,4.8409815707616985,5.1109364360649465,4.475981570761698,4.745936436064946,0.7542124835017947,0.5056239544414882,1.0146913346262993,0,,0.0,none,P336,1
E0017240,N0017488,N0017489,sub main,23.783191825581447,draft,drafted,s5c_flows,845.8844,1138.744,0.093889,2.7042,merrimack,26.569044,11.2667,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,351.67357894479443,351.6022293693177,5.1109364360649465,5.1604964607604416,4.745936436064946,4.795496460760441,0.7553577865568089,0.5074854435612175,0.5247665907215032,0,,0.0,none,P336,1
E0017241,N0017489,N0017490,sub main,28.918244170680484,draft,drafted,s5c_flows,847.7058,1141.2,0.094087,2.7035,merrimack,26.619345,11.2904,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,351.6022293693177,351.51547463680566,5.1604964607604416,5.1441933319443365,4.795496460760441,4.779193331944336,0.755708253163549,0.5080572083300134,0.6377735510501311,0,,0.0,none,P336,1
E0017242,N0017490,N0017391,sub main,26.377707720214136,draft,drafted,s5c_flows,850.4289,1145.112,0.094328,2.7025,merrimack,26.694469,11.3194,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,351.51547463680566,351.436341513645,5.1441933319443365,5.252348671901871,4.779193331944336,4.88734867190187,0.7562303548955962,0.5089108650586078,0.5813419934250897,0,,0.0,none,P336,1
E0017243,N0017491,N0017356,lateral,80.56169705619538,draft,drafted,s5c_flows,16.4578,22.192,0.000764,3.6221,held,0.690716,0.0917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.1196739919293,357.71686550664833,1.9416968576800855,2.9375229210860425,1.6916968576800855,2.6875229210860425,0.3297075632859303,0.12869692580392272,4.072381408406372,0,,0.0,none,P336,1
E0017244,N0017492,N0017493,lateral,20.26180994606407,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.849531666104,359.74822261637365,1.5513167225678899,2.0120923250325973,1.3013167225678899,1.7620923250325973,0.19530982006149752,0.060806644196143594,1.7290315065984392,0,,0.0,none,P336,1
E0017245,N0017493,N0017494,lateral,8.274345989910987,draft,drafted,s5c_flows,4.3191,5.824,0.000169,3.6221,held,0.181238,0.0203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.74822261637365,359.7068508864241,2.0120923250325973,1.6230746506852824,1.7620923250325973,1.3730746506852824,0.21476625522038587,0.06930906650144972,0.6421202733036538,0,,0.0,none,P336,1
E0017246,N0017494,N0017356,lateral,35.31781524300104,draft,drafted,s5c_flows,4.3191,5.824,0.000238,3.6221,held,0.181307,0.0285,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,359.6349626766699,359.01690090991735,1.6949628604394888,1.6374875178170214,1.4449628604394888,1.3874875178170214,0.3298378286738268,0.051892137705956215,1.7846050479313205,0,,0.0,none,P336,1
E0017247,N0017495,N0017496,main,9.349539683803176,draft,drafted,s5c_flows,240.2473,326.05,0.022093,3.1491,merrimack,8.778601,2.6511,9.35,0.0,W11a-XG02112,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.47631946492163,353.4295717665026,7.44195446085962,7.14647803818491,7.19195446085962,6.89647803818491,0.6952984075034222,0.4635983863176373,0.22411335868902107,0,,0.0,none,P336,1
E0017248,N0017496,N0017497,main,20.06559992561824,draft,drafted,s5c_flows,240.2473,326.05,0.022171,3.1491,merrimack,8.778679,2.6605,20.066,0.0,W11a-XG02113,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.4295717665026,353.3292437668745,7.14647803818491,7.1800946120317235,6.89647803818491,6.9300946120317235,0.6953000072259098,0.4636007387969945,0.48098182360339337,0,,0.0,none,P336,1
E0017249,N0017497,N0017498,main,31.91077709021053,draft,drafted,s5c_flows,241.3271,327.506,0.022338,3.1474,merrimack,8.81343,2.6806,30.391,0.0,W11a-XG02114,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.3292437668745,353.1696898814235,7.1800946120317235,7.296893370529631,6.9300946120317235,7.046893370529631,0.6960113639478053,0.4646483737964954,0.7641344845581084,0,,0.0,none,P336,1
E0017250,N0017498,N0017499,main,37.55626252233515,draft,drafted,s5c_flows,242.4068,328.962,0.022604,3.1457,merrimack,8.848262,2.7125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.1696898814235,352.98190856881183,7.296893370529631,7.323480835485043,7.046893370529631,7.073480835485043,0.6967216644540499,0.4656975475560087,0.8984042561617052,0,,0.0,none,P336,1
E0017251,N0017499,N0017500,main,42.88624078147296,draft,drafted,s5c_flows,244.9698,332.418,0.022917,3.1417,merrimack,8.930546,2.75,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.98190856881183,352.7674773649045,7.323480835485043,7.599557547204881,7.073480835485043,7.349557547204881,0.6983889120307492,0.46817249753383505,1.0234565116631542,0,,0.0,none,P336,1
E0017252,N0017500,N0017501,main,8.102370297881148,draft,drafted,s5c_flows,246.4531,334.418,0.023274,3.1394,merrimack,8.978293,2.7929,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.7674773649045,352.7269655134151,7.599557547204881,7.618066224866141,7.349557547204881,7.368066224866141,0.6993495331255749,0.4696064143470845,0.19309300795720724,0,,0.0,none,P336,1
E0017253,N0017501,N0017502,main,24.71347845835278,draft,drafted,s5c_flows,248.2745,336.874,0.023342,3.1366,merrimack,9.036508,2.801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.7269655134151,352.60339812112335,7.618066224866141,7.544917308564152,7.368066224866141,7.294917308564152,0.700514038234259,0.47135254342410526,0.5879843731289685,0,,0.0,none,P336,1
E0017254,N0017502,N0017503,main,9.222929262292908,draft,drafted,s5c_flows,248.2745,336.874,0.023548,3.1366,merrimack,9.036714,2.8257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.60339812112335,352.55728347481187,7.544917308564152,7.668332980266257,7.294917308564152,7.418332980266257,0.7005181459206524,0.47135871813473185,0.21943112908640217,0,,0.0,none,P336,1
E0017255,N0017503,N0017504,main,7.531487954174162,draft,drafted,s5c_flows,248.2745,336.874,0.023625,3.1366,merrimack,9.036791,2.835,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,352.55728347481187,352.5158602910639,7.668332980266257,7.770486144482959,7.418332980266257,7.520486144482959,0.725921919910882,0.45858917210880046,0.172917769519408,0,,0.0,none,P336,1
E0017256,N0017504,N0017505,main,32.05922861020859,draft,drafted,s5c_flows,249.0161,337.874,0.023687,3.1355,merrimack,9.060515,2.8425,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,352.5158602910639,352.33953453370776,7.770486144482959,7.877720104964112,7.520486144482959,7.627720104964112,0.7264167068658677,0.4592739013019358,0.7355564262035507,0,,0.0,none,P336,1
E0017257,N0017505,N0017383,main,28.66399771234121,draft,drafted,s5c_flows,252.3207,342.33,0.023955,3.1305,merrimack,9.166111,2.8745,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,352.33953453370776,352.1818825462899,7.877720104964112,8.411775900975726,7.627720104964112,8.161775900975726,0.7286040657629247,0.46231675961430163,0.655682993897996,0,,0.0,none,P336,1
E0017258,N0017506,N0017391,lateral,39.03083867791505,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,354.54804975753746,354.3528955641479,1.5515596174625443,2.335794621398975,1.3015596174625443,2.085794621398975,0.13489621704043256,0.037230723305707175,4.8223292857076325,0,,0.0,none,P336,1
E0017259,N0017507,N0017394,lateral,43.06399801835256,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.0910202614253,358.8757002713335,1.5502456077153397,2.2399308321820968,1.3002456077153397,1.9899308321820968,0.11845872128933585,0.03156792542268341,6.058931689400984,0,,0.0,none,P336,1
E0017260,N0017508,N0017394,lateral,36.737502766725825,auto_road,derived,s5c_flows,5.3514,7.456,0.0,3.6221,held,0.224343,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.347541539941,359.1638540261074,1.5538561651371197,1.9517770774082237,1.3038561651371197,1.7017770774082237,0.23025340494297167,0.07639270065113266,2.6592080709095876,0,,0.0,none,P336,1
E0017261,N0017509,N0017510,lateral,76.91507271437794,draft,drafted,s5c_flows,9.6343,14.912,0.000554,3.6221,held,0.404449,0.0665,0.0,0.0,,200,PVC-U,3.95,0.5,ground,minimum,tractive,1.0,357.09594689053773,354.0578015183198,1.898956673915393,1.5524890090239296,1.648956673915393,1.3024890090239296,0.5664192779255319,0.06190796018835279,2.2631960608189283,0,,0.0,none,P321,1
E0017262,N0017510,N0017511,lateral,24.50877004313208,draft,drafted,s5c_flows,11.7939,17.824,0.001195,3.6221,held,0.495625,0.1434,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,354.0578015183198,353.82496820291004,1.5524890090239296,1.5568982521680823,1.3024890090239296,1.3068982521680823,0.3710182208094143,0.0946454515712997,1.1009688414432264,0,,0.0,none,P321,1
E0017263,N0017511,N0017416,lateral,62.66138380341882,draft,drafted,s5c_flows,15.0332,22.192,0.001399,3.6221,held,0.63163,0.1679,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,353.7643938286351,353.32576414201117,1.617472626443032,1.6364550962700832,1.367472626443032,1.3864550962700832,0.36044344857723165,0.1138867045329093,2.897420943135479,0,,0.0,none,P321,1
E0017264,N0017512,N0017513,lateral,30.000000000004757,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,5.5,0.5,cover_min,minimum,tractive,1.0,357.5451355378145,355.8951355378142,1.655975302029276,1.6563781340607875,1.405975302029276,1.4063781340607875,0.3015310444443371,0.02170893017595818,1.6582040529905693,0,,0.0,none,P321,1
E0017265,N0017513,N0017514,lateral,15.928705350447483,draft,drafted,s5c_flows,2.1596,2.912,0.00025,3.6221,held,0.090784,0.03,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,355.8951355378142,355.7199197789593,1.6563781340607875,1.5550435999469414,1.4063781340607875,1.3050435999469414,0.22353476286957882,0.042326352272836404,1.1876381959541176,0,,0.0,none,P321,1
E0017266,N0017514,N0017515,lateral,7.837426237767347,draft,drafted,s5c_flows,2.1596,2.912,0.000383,3.6221,held,0.090917,0.0459,0.0,0.0,,200,PVC-U,1.6,0.5,ground,minimum,tractive,1.0,355.7199197789593,355.59452095915503,1.5550435999469414,1.5516277224855912,1.3050435999469414,1.3016277224855912,0.25391317474924296,0.03888969632090114,0.5144426663108596,0,,0.0,none,P321,1
E0017267,N0017515,N0017416,lateral,78.54996058906231,draft,drafted,s5c_flows,4.3191,5.824,0.000448,3.6221,held,0.181517,0.0538,0.0,0.0,,200,PVC-U,2.8,0.5,ground,minimum,tractive,1.0,355.59452095915503,353.3951220626613,1.5516277224855912,1.5670971756199492,1.3016277224855912,1.3170971756199492,0.3869994443453268,0.0466327821124862,3.382862763620694,0,,0.0,none,P321,1
E0017268,N0017516,N0017426,trunk main,35.020038754826444,main_pipe,drafted,s5c_flows,15924.0442,21034.05,2.747771,1.8958,merrimack,352.159152,329.7325,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,349.242263233698,349.1897331755658,4.747879588567628,4.427606912324848,3.697879588567628,3.3776069123248478,1.0868263632290538,0.43110753011590586,0.5370382356628849,0,,0.0,none,P337,1
E0017269,N0017517,N0017431,trunk main,48.51846514217639,main_pipe,drafted,s5c_flows,21419.0744,28377.958,4.927338,1.829,merrimack,458.352844,591.2806,0.0,0.0,,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,350.75928232780274,350.71076386266054,12.938532613603513,12.954305717417583,11.688532613603513,11.704305717417583,0.9914570621106505,0.4280955395169147,0.8156087808598335,0,,0.0,none,P344,1
E0017270,N0017518,N0017426,main,24.68596471136194,draft,drafted,s5c_flows,31.0696,44.296,0.002129,3.6221,held,1.304645,0.2555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.51464305697164,351.3912132334148,2.168889657872114,2.226126854475808,1.9188896578721142,1.9761268544758082,0.4014390318848286,0.1742199435636858,1.0248947225126934,0,,0.0,none,P337,1
E0017271,N0017519,N0017520,lateral,8.347466449935546,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,8.347,0.0,W11a-XG02115,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,361.063564558103,360.9884373600536,1.5521886157251288,1.554622942680794,1.3021886157251288,1.304622942680794,0.0,0.0,0.0,0,,0.0,none,P336,1
E0017272,N0017520,N0017521,lateral,10.464625489481714,auto_road,derived,s5c_flows,0.0,0.0,7e-05,3.6221,held,7e-05,0.0083,10.465,0.0,W11a-XG02116,200,PVC-U,2.15,0.5,ground,minimum,tractive,1.0,360.9884373600536,360.76344791202973,1.554622942680794,1.5529888555483922,1.304622942680794,1.3029888555483922,0.013971658041837197,0.0022414772242402015,12.483158713334872,0,,0.0,none,P336,1
E0017273,N0017521,N0017446,lateral,18.28006466271133,auto_road,derived,s5c_flows,0.0,0.0,0.000157,3.6221,held,0.000157,0.0188,18.28,0.0,W11a-XG02117,200,PVC-U,2.6,0.5,ground,minimum,tractive,1.0,360.76344791202973,360.2881662307992,1.5529888555483922,1.556529814122655,1.3029888555483922,1.306529814122655,0.02291315921555369,0.0027619936413257606,13.296627562894537,0,,0.0,none,P336,1
E0017274,N0017522,N0017523,sub main,39.99999999996628,draft,drafted,s5c_flows,651.3616,837.802,0.115916,2.7911,merrimack,21.157664,13.9099,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,349.2052830067679,349.02528300676806,5.650399366278975,5.447373243231937,5.3503993662789755,5.147373243231937,0.8310609638923641,0.567351452885386,0.8021874394673756,0,,0.0,none,P337,1
E0017275,N0017523,N0017524,sub main,39.99999999996628,draft,drafted,s5c_flows,654.601,842.17,0.116249,2.7894,merrimack,21.249952,13.9499,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,349.02528300676806,348.8452830067682,5.447373243231937,5.123589063544273,5.147373243231937,4.823589063544273,0.8318899688245941,0.5689115667469322,0.8013880340546249,0,,0.0,none,P337,1
E0017276,N0017524,N0017444,sub main,18.054194791333945,draft,drafted,s5c_flows,657.8403,846.538,0.116583,2.7877,merrimack,21.342185,13.9899,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,348.8452830067682,348.7640391302072,5.123589063544273,5.037047295574041,4.823589063544273,4.737047295574041,0.8327138160096496,0.5704709476904328,0.3613525328115194,0,,0.0,none,P337,1
E0017277,N0017525,N0017526,lateral,49.999999999941885,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.35,0.5,cover_min,minimum,tractive,1.0,354.022006572661,352.84700657266234,1.6451687203077654,1.6577541695251625,1.3951687203077654,1.4077541695251625,0.22737806225664436,0.026227658191882802,3.664968049519972,0,,0.0,none,P337,1
E0017278,N0017526,N0017527,lateral,50.00000000013492,auto_road,derived,s5c_flows,3.6428,4.912,0.000417,3.6221,held,0.153131,0.05,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,352.84700657266234,352.1470065726605,1.6577541695251625,1.569088398042652,1.4077541695251625,1.319088398042652,0.2890581539023508,0.050616967487586456,2.882926228114975,0,,0.0,none,P337,1
E0017279,N0017527,N0017450,lateral,8.29408295380667,auto_road,derived,s5c_flows,5.8023,7.824,0.000833,3.6221,held,0.244082,0.1,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,352.1470065726605,352.05991870164553,1.569088398042652,1.553850829604471,1.319088398042652,1.303850829604471,0.30551426337185134,0.06678951536323244,0.45246567008404404,0,,0.0,none,P337,1
E0017280,N0017528,N0017529,lateral,37.59368091300177,draft,drafted,s5c_flows,4.4496,6.0,0.0,3.6221,held,0.186541,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.77711791992186,351.58914951535684,1.5500000000000114,2.739524801049413,1.3000000000000114,2.489524801049413,0.21680325866252004,0.07022476134668496,2.8899996818098868,0,,0.0,none,P337,1
E0017281,N0017529,N0017444,lateral,49.49810308015648,draft,drafted,s5c_flows,9.9138,13.368,0.000313,3.6221,held,0.415926,0.0376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.58914951535684,351.34165899995605,2.739524801049413,2.459427425825197,2.489524801049413,2.209427425825197,0.2808820284369651,0.10152223445734718,2.9370636108689747,0,,0.0,none,P337,1
E0017282,N0017530,N0017445,main,25.036224317746008,draft,provisional,s5c_flows,21.7355,27.362,0.003866,3.6221,held,0.915076,0.464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.1995416103813,351.07436048879254,1.7521490634468364,2.0372728119887142,1.5021490634468364,1.7872728119887142,0.35991180162871195,0.14702113664110156,1.159368499191995,0,,0.0,none,P337,1
E0017283,N0017531,N0017454,lateral,29.17607136113518,draft,drafted,s5c_flows,25.0123,35.648,0.001168,3.6221,held,1.049747,0.1401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.52494318520877,351.3790628284031,1.6048175569787304,1.6272543102687678,1.3548175569787304,1.3772543102687678,0.37551966706621787,0.1569641888246816,1.2949198102403856,0,,0.0,none,P337,1
E0017284,N0017532,N0017454,lateral,58.29526930919184,draft,provisional,s5c_flows,1.6433,2.456,0.0,3.6221,held,0.068892,0.0,0.0,0.0,,200,PVC-U,3.85,0.5,cover_min,minimum,tractive,1.0,353.69052556301676,351.44615769461285,1.555293528780112,1.5601594440590247,1.305293528780112,1.3101594440590247,0.31011834231891333,0.02822768060385769,3.1329582589498104,0,,0.0,none,P337,1
E0017285,N0017533,N0017534,lateral,47.84960682414238,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,2.6,0.5,cover_min,minimum,tractive,1.0,355.31830312827384,354.07421335084615,1.6432447232886602,1.6467644323569743,1.3932447232886602,1.3967644323569743,0.26255426590945535,0.029465352691780106,3.0374423523709333,0,,0.0,none,P337,1
E0017286,N0017534,N0017535,lateral,49.99999860032404,draft,drafted,s5c_flows,4.7226,6.368,0.000399,3.6221,held,0.198381,0.0478,0.0,0.0,,200,PVC-U,2.15,0.5,cover_min,minimum,tractive,1.0,353.98478661134715,352.9097866414402,1.7361911718559782,1.6639438273098222,1.4861911718559782,1.4139438273098222,0.3644465709273617,0.05155122280981603,2.2865719600130174,0,,0.0,none,P337,1
E0017287,N0017535,N0017536,lateral,49.99999999988957,draft,drafted,s5c_flows,9.0417,12.192,0.000815,3.6221,held,0.379866,0.0978,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,352.9070980186865,352.1820980186881,1.6666324500635028,1.569336307483752,1.4166324500635028,1.319336307483752,0.3940457151582774,0.07584376772113863,2.1148138433551185,0,,0.0,none,P337,1
E0017288,N0017536,N0017450,lateral,11.91641624147279,draft,drafted,s5c_flows,11.2012,15.104,0.001232,3.6221,held,0.470817,0.1478,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,352.18159050543994,352.0624263430252,1.5698438207319327,1.5513431882247914,1.3198438207319327,1.3013431882247914,0.37150679814403853,0.09131522303888759,0.5345983932193807,0,,0.0,none,P337,1
E0017289,N0017537,N0017457,main,27.022077753523458,draft,drafted,s5c_flows,42.692,60.208,0.006918,3.6221,held,1.796675,0.8301,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.04065658264466,358.90554619387706,3.267021640011592,3.3961200658885673,3.017021640011592,3.1461200658885673,0.44239084252159944,0.20348422157713836,1.018031838072542,0,,0.0,none,P336,1
E0017290,N0017538,N0017539,main,3.9999999999899845,auto_road,derived,s5c_flows,36.9736,49.856,0.005183,3.6221,held,1.555212,0.622,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,352.8507978688847,352.79079786888485,1.5637223947871917,1.5512736643182734,1.3137223947871917,1.3012736643182734,0.622637033341668,0.1452346978502787,0.10707147679395557,0,,0.0,none,P337,1
E0017291,N0017539,N0017540,main,11.194409055313463,auto_road,derived,s5c_flows,37.7152,50.856,0.005217,3.6221,held,1.586335,0.626,0.0,0.0,,200,PVC-U,2.3,0.5,ground,minimum,tractive,1.0,352.79079786888485,352.5333264606126,1.5512736643182734,1.5513293011061364,1.3012736643182734,1.3013293011061364,0.7269800305493027,0.13234770959363312,0.2566418284065524,0,,0.0,none,P337,1
E0017292,N0017540,N0017541,main,9.167420679907906,auto_road,derived,s5c_flows,37.7152,50.856,0.00531,3.6221,held,1.586428,0.6372,0.0,0.0,,200,PVC-U,2.15,0.5,ground,minimum,tractive,1.0,352.5333264606126,352.3362269159946,1.5513293011061364,1.5504307988491632,1.3013293011061364,1.3004307988491632,0.7101508094851848,0.1344991742961939,0.2151519686021273,0,,0.0,none,P337,1
E0017293,N0017541,N0017542,main,6.1270663493593425,auto_road,derived,s5c_flows,37.7152,50.856,0.005386,3.6221,held,1.586505,0.6464,0.0,0.0,,200,PVC-U,2.05,0.5,ground,minimum,tractive,1.0,352.3362269159946,352.21062205583274,1.5504307988491632,1.5524394676047564,1.3004307988491632,1.3024394676047564,0.6984963300297782,0.1360416140407023,0.14619657698841296,0,,0.0,none,P337,1
E0017294,N0017542,N0017543,main,9.163748427444911,auto_road,derived,s5c_flows,37.7152,50.856,0.005437,3.6221,held,1.586556,0.6525,0.0,0.0,,200,PVC-U,2.1,0.5,ground,minimum,tractive,1.0,352.21062205583274,352.0181833388564,1.5524394676047564,1.5543264267686254,1.3024394676047564,1.3043264267686254,0.7043818898120288,0.13526248844320904,0.21682718233737164,0,,0.0,none,P337,1
E0017295,N0017543,N0017544,main,12.249697499477984,auto_road,derived,s5c_flows,38.795,52.312,0.005514,3.6221,held,1.631899,0.6617,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,352.01156548937735,351.809445480636,1.5609442762476533,1.5588406521765137,1.3109442762476533,1.3088406521765137,0.6533208971840786,0.14523747954456606,0.3124982315295136,0,,0.0,none,P337,1
E0017296,N0017544,N0017545,main,18.70398853421572,auto_road,derived,s5c_flows,38.795,52.312,0.005616,3.6221,held,1.632001,0.6739,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,351.809445480636,351.62240559529386,1.5588406521765137,1.5551456742373944,1.3088406521765137,1.3051456742373944,0.5484168577093097,0.16390029798780453,0.5684237051702082,0,,0.0,none,P337,1
E0017297,N0017545,N0017546,main,8.80594524906724,auto_road,derived,s5c_flows,38.795,52.312,0.005772,3.6221,held,1.632157,0.6926,0.0,0.0,,200,PVC-U,1.75,0.5,ground,minimum,tractive,1.0,351.62240559529386,351.4683015534352,1.5551456742373944,1.5532438567210534,1.3051456742373944,1.3032438567210534,0.6668919103587544,0.14321131228539058,0.22007427571308827,0,,0.0,none,P337,1
E0017298,N0017546,N0017547,main,6.101834598020271,auto_road,derived,s5c_flows,38.795,52.312,0.005845,3.6221,held,1.632231,0.7014,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,351.46721986086135,351.36653958999403,1.5543255492949015,1.5521005467247164,1.3043255492949015,1.3021005467247164,0.6533619425674775,0.14525154578557525,0.1556522299121131,0,,0.0,none,P337,1
E0017299,N0017547,N0017548,main,14.99320811753337,auto_road,derived,s5c_flows,38.795,52.312,0.005896,3.6221,held,1.632282,0.7075,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,351.36653958999403,351.1191516560547,1.5521005467247164,1.5515331583983993,1.3021005467247164,1.3015331583983993,0.6533682471936467,0.1452537064392843,0.38245936044827034,0,,0.0,none,P337,1
E0017300,N0017548,N0017455,main,21.21977317649844,auto_road,derived,s5c_flows,47.7236,65.312,0.006021,3.6221,held,2.006718,0.7225,0.0,0.0,,200,PVC-U,2.55,0.5,cover_min,minimum,velocity,1.0,351.1126222021513,350.5715179861506,1.5580626123018533,1.5628203927556683,1.3080626123018533,1.3128203927556683,0.8104424558463038,0.1443642911505582,0.4363824769096799,0,,0.0,none,P337,1
E0017301,N0017549,N0017550,main,28.905566782666607,draft,drafted,s5c_flows,24.9179,33.84,0.003144,3.6221,held,1.047768,0.3773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.6856708298988,352.54114299598547,1.614927314632439,1.6480354708114078,1.364927314632439,1.3980354708114078,0.37530120565075603,0.15682273126592355,1.2836608013087163,0,,0.0,none,P337,1
E0017302,N0017550,N0017551,main,49.39264125902961,draft,drafted,s5c_flows,30.3169,41.12,0.003385,3.6221,held,1.274345,0.4062,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,352.46137305295656,352.14032088477285,1.727805413840315,1.6353749160084021,1.477805413840315,1.3853749160084021,0.4370600283999866,0.16160205664186827,1.8835185881997687,0,,0.0,none,P337,1
E0017303,N0017551,N0017445,main,60.869863812926276,draft,drafted,s5c_flows,33.218,45.032,0.003796,3.6221,held,1.396381,0.4556,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,352.14032088477285,351.53162224664356,1.6353749160084021,1.5800110541376853,1.3853749160084021,1.3300110541376853,0.522757082926232,0.15211284624383287,1.9406675937064195,0,,0.0,none,P337,1
E0017304,N0017552,N0017458,lateral,61.82752879571292,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.0824462890625,362.77330864508394,1.5500000000000114,2.6864997045254313,1.3000000000000114,2.4364997045254313,0.19530982006149752,0.060806644196143594,5.276021517696446,0,,0.0,none,P336,1
E0017305,N0017553,N0017554,lateral,6.949693598080824,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,360.7701904296875,360.728492268099,1.5500000000000114,1.6027150072916356,1.3000000000000114,1.3527150072916356,0.1260258098883242,0.03028334487928383,0.9190833745668427,0,,0.0,none,P336,1
