EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0017306,N0017554,N0017555,lateral,46.75763949153377,draft,drafted,s5c_flows,2.2248,3.0,5.8e-05,3.6221,held,0.093328,0.0069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.728492268099,360.4947040706413,1.6027150072916356,2.026047882483681,1.3527150072916356,1.776047882483681,0.17239853694893642,0.05136058353940229,4.520305133194871,0,,0.0,none,P336,1
E0017307,N0017555,N0017556,lateral,32.5104458076716,draft,drafted,s5c_flows,2.2248,3.0,0.000448,3.6221,held,0.093718,0.0537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.4947040706413,360.332151841603,2.026047882483681,2.453187513865771,1.776047882483681,2.203187513865771,0.1726393654224351,0.05145668302076037,3.1385701756685167,0,,0.0,none,P336,1
E0017308,N0017556,N0017557,lateral,3.782221102714716,draft,drafted,s5c_flows,2.9664,4.0,0.000718,3.6221,held,0.125079,0.0862,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,360.332151841603,360.2905474094731,2.453187513865771,2.490855178417519,2.203187513865771,2.240855178417519,0.24891709172766951,0.04884705405883841,0.2532450381010595,0,,0.0,none,P336,1
E0017309,N0017557,N0017558,lateral,29.73607599582143,draft,drafted,s5c_flows,2.9664,4.0,0.00075,3.6221,held,0.12511,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.2905474094731,360.141867029494,2.490855178417519,2.4477630974591307,2.240855178417519,2.1977630974591307,0.19007899831255828,0.05859605357589867,2.6073436360500857,0,,0.0,none,P336,1
E0017310,N0017558,N0017446,lateral,37.745222790825444,draft,drafted,s5c_flows,2.9664,4.0,0.000998,3.6221,held,0.125358,0.1197,36.235,0.0,W11a-XG02118,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.141867029494,359.95314091553985,2.4477630974591307,1.8915551293820272,2.1977630974591307,1.6415551293820272,0.19020381477281376,0.0586484304987718,3.3074365373016383,0,,0.0,none,P336,1
E0017311,N0017559,N0017560,lateral,26.187943626687435,draft,drafted,s5c_flows,2.0468,3.0,0.0,3.6221,held,0.085805,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.2753173828125,363.14437766467904,1.5500000000000114,1.5903940638365839,1.3000000000000114,1.3403940638365839,0.16760884426913217,0.04946344510314735,2.6040733650702665,0,,0.0,none,P336,1
E0017312,N0017560,N0017561,lateral,20.780808399987336,draft,drafted,s5c_flows,3.1265,4.456,0.000218,3.6221,held,0.131291,0.0262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.14437766467904,363.0404736226791,1.5903940638365839,2.2691577249771626,1.3403940638365839,2.0191577249771626,0.19313950077212438,0.05988557600006392,1.793246877421998,0,,0.0,none,P336,1
E0017313,N0017561,N0017468,lateral,19.491401611791716,draft,drafted,s5c_flows,5.2861,7.368,0.000391,3.6221,held,0.221998,0.047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.0404736226791,362.94301661462015,2.2691577249771626,2.0083994010048514,2.0191577249771626,1.7583994010048514,0.2294677831210627,0.07602661186781198,1.415696308699134,0,,0.0,none,P336,1
E0017314,N0017562,N0017563,lateral,12.081092599283666,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.22199081103946,364.16158534804305,1.5509889252886637,1.6131949253944526,1.3009889252886637,1.3631949253944526,0.13489621704043256,0.037230723305707175,1.4926403997010766,0,,0.0,none,P336,1
E0017315,N0017563,N0017458,lateral,45.122609384638466,draft,drafted,s5c_flows,2.7231,3.912,0.000101,3.6221,held,0.11426,0.0121,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,364.16158534804305,363.89084969173524,1.6131949253944526,1.5689586578741341,1.3631949253944526,1.3189586578741341,0.19634679572377015,0.05392481798525364,3.830179591023142,0,,0.0,none,P336,1
E0017316,N0017564,N0017469,lateral,92.22396839097827,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,353.9836731166535,353.5225532746986,1.550476053268369,5.289305856160752,1.300476053268369,5.039305856160752,0.11845872128933585,0.03156792542268341,12.975542223652306,0,,0.0,none,P337,1
E0017317,N0017565,N0017469,main,34.679804647242115,draft,drafted,s5c_flows,146.8794,187.412,0.013207,3.3423,merrimack,5.69507,1.5848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.0820201335002,351.908621110264,7.087627083296695,6.903238020595381,6.837627083296695,6.653238020595381,0.6188716540145938,0.36537057046412325,0.933952525327767,0,,0.0,none,P337,1
E0017318,N0017566,N0017567,lateral,59.99948337723021,draft,drafted,s5c_flows,3.1265,4.456,0.0,3.6221,held,0.131072,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.49579131381523,361.1957938969291,1.5557223580597679,1.8484260737740215,1.3057223580597679,1.5984260737740215,0.19303281174163428,0.059840439543252494,5.180421818436479,0,,0.0,none,P336,1
E0017319,N0017567,N0017457,lateral,61.11601702659294,draft,drafted,s5c_flows,9.6978,10.89,0.0005,3.6221,held,0.407059,0.06,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,361.1957938969291,360.7374237692297,1.8484260737740215,1.5642424905359462,1.5984260737740215,1.3142424905359462,0.3210459284859023,0.09134450791525264,3.1727556508204637,0,,0.0,none,P336,1
E0017320,N0017568,N0017471,lateral,54.55235054446584,draft,drafted,s5c_flows,25.1726,35.384,0.003916,3.6221,held,1.059218,0.4699,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,357.41131430290693,357.1112763749124,2.9458023963118194,1.5616362227438572,2.6958023963118194,1.3116362227438572,0.38936699908695627,0.1540400410975697,2.335087063207207,0,,0.0,none,P336,1
E0017321,N0017569,N0017468,lateral,22.282367015240077,draft,drafted,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.75830339605767,362.6468915609815,1.554654367614205,2.304524454643513,1.304654367614205,2.054524454643513,0.1611584343969526,0.046951098325882096,2.3043955780347107,0,,0.0,none,P336,1
E0017322,N0017570,N0017473,lateral,36.65936282258285,draft,drafted,s5c_flows,3.2403,5.434,0.0,3.6221,held,0.135844,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,355.4358367348306,355.2525399207177,1.551101741731884,1.8222586632666662,1.301101741731884,1.5722586632666662,0.1953297873672231,0.0608151436726069,3.1279887651119545,0,,0.0,none,P336,1
E0017323,N0017571,N0017572,sub main,28.779218199070144,draft,drafted,s5c_flows,1966.4085,2752.358,0.206451,2.4418,merrimack,55.780413,24.7741,28.779,0.0,W11a-XG02119,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,352.17202589949363,352.0856882448964,10.954927225506367,10.822728503150472,10.504927225506368,10.372728503150473,0.9066188637025505,0.49183654443537395,0.5290576402660612,0,,0.0,none,P336,1
E0017324,N0017572,N0017573,sub main,28.85626887390853,draft,drafted,s5c_flows,1966.4085,2752.358,0.206691,2.4418,merrimack,55.780653,24.8029,28.856,0.0,W11a-XG02120,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,352.0856882448964,351.9991194382747,10.822728503150472,10.854792915240921,10.372728503150473,10.404792915240922,0.9066198272780892,0.49183779040533937,0.5304735238463114,0,,0.0,none,P336,1
E0017325,N0017573,N0017574,sub main,33.77193550619307,draft,drafted,s5c_flows,1969.6479,2756.726,0.206932,2.4413,merrimack,55.861357,24.8318,33.772,0.0,W11a-XG02121,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,351.9991194382747,351.8978036317561,10.854792915240921,10.551811846759506,10.404792915240922,10.101811846759507,0.9069436035904657,0.4922567183572589,0.6206180732093778,0,,0.0,none,P336,1
E0017326,N0017574,N0017575,sub main,10.50954530938584,draft,drafted,s5c_flows,1969.6479,2756.726,0.207213,2.4413,merrimack,55.861639,24.8656,10.51,0.0,W11a-XG02122,400,GRP,0.4,0.205,table11,minimum,velocity,1.0,351.8978036317561,351.85576545051856,10.551811846759506,10.638680350262689,10.101811846759507,10.18868035026269,1.0107265893246093,0.45266005322944236,0.17330016874970047,0,,0.0,none,P336,1
E0017327,N0017575,N0017576,sub main,58.08303211145299,draft,drafted,s5c_flows,1971.8727,2759.726,0.207301,2.441,merrimack,55.916981,24.8761,58.083,0.0,W11a-XG02123,500,GRP,0.2,0.155,table11,dod,velocity,1.0,351.75576545051854,351.63959938629563,10.738680350262712,10.638568338313746,10.188680350262711,10.088568338313745,0.7740129051524512,0.39550706048939144,1.250690432610053,0,,0.0,none,P336,1
E0017328,N0017576,N0017577,sub main,38.69964447198818,draft,drafted,s5c_flows,1974.8391,2763.726,0.207785,2.4405,merrimack,55.991125,24.9341,30.96,0.0,W11a-XG02124,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,351.63959938629563,351.56220009735165,10.638568338313746,11.10625693389835,10.088568338313745,10.55625693389835,0.7742846798169049,0.39579500382053656,0.8330192903799389,0,,0.0,none,P336,1
E0017329,N0017577,N0017578,sub main,46.30035552798961,draft,drafted,s5c_flows,1978.5472,2768.726,0.208107,2.44,merrimack,56.083505,24.9728,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,351.56220009735165,351.46959938629567,11.10625693389835,11.20782981292308,10.55625693389835,10.65782981292308,0.7746228582893517,0.3961536029912245,0.9961913515401458,0,,0.0,none,P336,1
E0017330,N0017578,N0017579,sub main,29.430990705407474,draft,drafted,s5c_flows,1978.5472,2768.726,0.208493,2.44,merrimack,56.083891,25.0191,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,351.46959938629567,351.41073740488486,11.20782981292308,10.799345602927644,10.65782981292308,10.249345602927644,0.7746242703090823,0.3961551009766233,0.6332315298629497,0,,0.0,none,P336,1
E0017331,N0017579,N0017449,sub main,50.13546763427745,draft,drafted,s5c_flows,1978.5472,2768.726,0.208738,2.44,merrimack,56.084136,25.0486,47.097,0.0,W11a-XG02125,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,351.41073740488486,351.3104664696163,10.799345602927644,8.985035239368074,10.249345602927644,8.435035239368073,0.7746251665348093,0.39615605176881274,1.0787038213280262,0,,0.0,none,P336,1
E0017332,N0017580,N0017473,lateral,24.52306310432121,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.82286376953124,354.7002484540096,1.5500000000000114,2.3745501299747502,1.3000000000000114,2.1245501299747502,0.11845872128933585,0.03156792542268341,3.4502965586388443,0,,0.0,none,P336,1
E0017333,N0017581,N0017582,lateral,42.92552224581892,draft,drafted,s5c_flows,5.9329,8.0,0.0,3.6221,held,0.248721,0.0,41.392,0.0,W11a-XG02126,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.75799245117645,359.54336483994734,1.5814850878860511,1.714295072162031,1.3314850878860511,1.464295072162031,0.2380954369145139,0.08008664789458295,3.004784048089573,0,,0.0,none,P336,1
E0017334,N0017582,N0017583,lateral,16.283671041349436,draft,drafted,s5c_flows,6.6745,9.0,0.000358,3.6221,held,0.280169,0.0429,16.284,0.0,W11a-XG02127,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.54336483994734,359.4619464847406,1.714295072162031,1.912900927368753,1.464295072162031,1.662900927368753,0.247444719259911,0.08458505107864847,1.0967884793320506,0,,0.0,none,P336,1
E0017335,N0017583,N0017584,lateral,31.968470181905623,draft,drafted,s5c_flows,6.6745,9.0,0.000493,3.6221,held,0.280304,0.0592,31.968,0.0,W11a-XG02128,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.4619464847406,359.3021041338311,1.912900927368753,2.241383414997017,1.662900927368753,1.991383414997017,0.24748320871866747,0.08460378321987802,2.152904995549722,0,,0.0,none,P336,1
E0017336,N0017584,N0017585,lateral,84.41366923946961,draft,drafted,s5c_flows,7.4161,10.0,0.00076,3.6221,held,0.311661,0.0912,82.906,0.0,W11a-XG02129,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.3021041338311,358.88003578763374,2.241383414997017,2.4060359897100057,1.991383414997017,2.1560359897100057,0.25608779282869976,0.08883545422967679,5.4937975441319935,0,,0.0,none,P336,1
E0017337,N0017585,N0017586,lateral,34.03851334172734,draft,drafted,s5c_flows,8.8993,12.0,0.001463,3.6221,held,0.374545,0.1756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.88003578763374,358.7098432209251,2.4060359897100057,2.4823259685280163,2.1560359897100057,2.2323259685280163,0.2716401398645202,0.09670723408090418,2.0884562788783696,0,,0.0,none,P336,1
E0017338,N0017586,N0017587,lateral,57.229507057155125,draft,drafted,s5c_flows,10.3825,14.0,0.001747,3.6221,held,0.437008,0.2096,49.699,0.0,W11a-XG02130,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,358.7098432209251,358.2233924109393,2.4823259685280163,1.5599022667950635,2.2323259685280163,1.3099022667950635,0.342949776151782,0.091655163524654,2.7812384901429708,0,,0.0,none,P336,1
E0017339,N0017587,N0017588,lateral,69.99999999979816,draft,drafted,s5c_flows,10.3825,14.0,0.002224,3.6221,held,0.437485,0.2669,70.0,0.0,W11a-XG02131,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.2233924109393,357.8733924109403,1.5599022667950635,2.045583419137813,1.3099022667950635,1.795583419137813,0.28543855734895296,0.10393412815503986,4.087277757773401,0,,0.0,none,P336,1
E0017340,N0017588,N0017589,lateral,70.00000000026417,draft,drafted,s5c_flows,11.1241,15.0,0.002807,3.6221,held,0.469159,0.3369,70.0,0.0,W11a-XG02132,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.8733924109403,357.523392410939,2.045583419137813,2.668349532420393,1.795583419137813,2.418349532420393,0.2918500904248588,0.10737063229645163,3.997486055161752,0,,0.0,none,P336,1
E0017341,N0017589,N0017449,lateral,9.587900059509067,draft,drafted,s5c_flows,11.1241,15.0,0.00339,3.6221,held,0.469742,0.4069,9.588,0.0,W11a-XG02133,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.523392410939,357.4754529106414,2.668349532420393,2.8200487983429525,2.418349532420393,2.5700487983429525,0.29196515704113046,0.10743276428154616,0.5473198786615473,0,,0.0,none,P336,1
E0017342,N0017590,N0017591,lateral,24.208160155672108,draft,drafted,s5c_flows,5.4642,7.368,0.000559,3.6221,held,0.22963,0.067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.26855979476835,356.14751899399,1.6302744337472745,1.6897917970256344,1.3802744337472745,1.4397917970256344,0.2320035778141952,0.07721085693412486,1.7390651460168218,0,,0.0,none,P336,1
E0017343,N0017591,N0017471,lateral,53.16461067456222,draft,drafted,s5c_flows,8.7035,11.736,0.00076,3.6221,held,0.365634,0.0912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.14751899399,355.8816959406172,1.6897917970256344,2.791216657039058,1.4397917970256344,2.541216657039058,0.2695555165754878,0.09563534086107908,3.2871775574583544,0,,0.0,none,P336,1
E0017344,N0017592,N0017593,lateral,39.99956880470556,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,357.6637550674149,357.4637572233914,1.564485899381964,2.230334573483617,1.314485899381964,1.980334573483617,0.19530982006149752,0.060806644196143594,3.413343373459224,0,,0.0,none,P336,1
E0017345,N0017593,N0017594,lateral,31.244491528273237,draft,drafted,s5c_flows,4.3191,5.824,0.000333,3.6221,held,0.181402,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.4637572233914,357.30753476575,2.230334573483617,1.790609765499994,1.980334573483617,1.540609765499994,0.21482987702043327,0.06933759316868979,2.4239716220742,0,,0.0,none,P336,1
E0017346,N0017594,N0017595,lateral,15.933202432993458,draft,drafted,s5c_flows,5.3989,7.28,0.000594,3.6221,held,0.22693,0.0712,0.0,0.0,,200,PVC-U,4.65,0.5,cover_min,minimum,tractive,1.0,357.3023193058319,356.5614253926977,1.7958252254181275,1.5600345682398142,1.5458252254181275,1.3100345682398142,0.4948232465876842,0.045932330041200536,0.5366630927598658,0,,0.0,none,P336,1
E0017347,N0017595,N0017596,lateral,42.900639820782786,draft,drafted,s5c_flows,7.9619,10.736,0.000726,3.6221,held,0.33451,0.0872,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,356.54317482974545,356.1785193912688,1.5782851311920467,1.5692223079499286,1.3282851311920467,1.3192223079499286,0.3147202512282114,0.08103306927973655,2.271892771085904,0,,0.0,none,P336,1
E0017348,N0017596,N0017487,lateral,36.227059408167165,draft,drafted,s5c_flows,12.281,16.56,0.001084,3.6221,held,0.515936,0.1301,0.0,0.0,,200,PVC-U,3.0,0.5,cover_min,minimum,tractive,1.0,356.1169339519852,355.03012216974014,1.6308077472335754,1.6221910626817362,1.3808077472335754,1.3721910626817362,0.5580862580843863,0.07372247102392579,1.0818835166125103,0,,0.0,none,P336,1
E0017349,N0017597,N0017598,lateral,28.694664754499822,draft,drafted,s5c_flows,5.4642,7.368,0.0,3.6221,held,0.229072,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,359.5403999097391,359.31084259170314,1.552098869557767,1.5577181993124896,1.302098869557767,1.3077181993124896,0.27257664537299664,0.06911502815046336,1.7545318745872838,0,,0.0,none,P336,1
E0017350,N0017598,N0017491,lateral,48.3279580746273,draft,drafted,s5c_flows,9.8486,13.28,0.000239,3.6221,held,0.413116,0.0287,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,359.26919154519567,358.447616257927,1.5993692458199575,1.6137545916823797,1.3493692458199575,1.3637545916823797,0.4275916625100852,0.07595731362794853,1.8837270193299367,0,,0.0,none,P336,1
E0017351,N0017599,N0017485,lateral,10.000000000082599,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.38482295679086,358.33482295679045,1.551730998287269,1.8173376877408032,1.301730998287269,1.5673376877408032,0.0,0.0,0.0,0,,0.0,none,P336,1
E0017352,N0017600,N0017601,sub main,12.155050997411745,draft,drafted,s5c_flows,5608.9561,7195.096,0.858651,2.151,merrimack,140.495308,103.0381,0.0,0.0,,700,GRP,0.35,0.1,table11,minimum,velocity,1.0,347.0293748528631,346.9868321743722,12.924024805340025,12.640151468205943,12.174024805340025,11.890151468205943,1.1918294745805667,0.345375326540703,0.16997749058143571,1,recovers_500m,66.42,none,P346,1
E0017353,N0017601,N0017602,sub main,16.504461725589053,draft,drafted,s5c_flows,5610.0358,7196.552,0.858752,2.1509,merrimack,140.519037,103.0502,0.0,0.0,,700,GRP,0.25,0.1,table11,minimum,velocity,1.0,346.9868321743722,346.9455710200582,12.640151468205943,12.697739526816804,11.890151468205943,11.947739526816804,1.0530768573807556,0.3784113688591261,0.26121014830515227,0,,0.0,none,P346,1
E0017354,N0017602,N0017603,sub main,21.41483692695893,draft,drafted,s5c_flows,5610.0358,7196.552,0.858889,2.1509,merrimack,140.519175,103.0667,0.0,0.0,,700,GRP,0.25,0.1,uniform,minimum,velocity,1.0,357.593310546875,357.5397734545576,2.0500000000000114,2.201803693879924,1.3000000000000114,1.4518036938799241,1.053077131806516,0.37841157141228554,0.33892479287853855,0,,0.0,none,P346,1
E0017355,N0017603,N0017604,sub main,54.687238614894625,draft,drafted,s5c_flows,5610.0358,7196.552,0.859068,2.1509,merrimack,140.519353,103.0881,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,357.5397734545576,357.48508621594266,2.201803693879924,2.5444242821042167,1.4518036938799241,1.7944242821042167,0.7472501232397919,0.4910731338929073,1.2197441640600781,0,,0.0,none,P336,1
E0017356,N0017604,N0017485,sub main,37.772576211110824,draft,drafted,s5c_flows,5610.0358,7196.552,0.859524,2.1509,merrimack,140.519809,103.1428,0.0,0.0,,700,GRP,0.15,0.1,table11,minimum,velocity,1.0,357.48508621594266,357.428427351626,2.5444242821042167,2.7237332929052513,1.7944242821042167,1.9737332929052513,0.8708742025098911,0.4364248842238061,0.7228861930201645,0,,0.0,none,P336,1
E0017357,N0017605,N0017491,lateral,14.649185989139987,draft,drafted,s5c_flows,2.9664,4.0,0.0,3.6221,held,0.12436,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.192919921875,358.1196739919293,1.5500000000000114,1.9416968576800855,1.3000000000000114,1.6916968576800855,0.18970046956248152,0.058437322092821625,1.2870453108635203,0,,0.0,none,P336,1
E0017358,N0017606,N0017495,main,3.282591082584826,draft,drafted,s5c_flows,228.9155,310.77,0.021432,3.1676,merrimack,8.413842,2.5719,3.283,0.0,W11a-XG02134,200,PVC-U,1.25,0.5,table11,minimum,velocity,1.0,353.51735185345393,353.47631946492163,7.503827345764819,7.44195446085962,7.253827345764819,7.19195446085962,0.9626521828604625,0.3517739401988619,0.05683241813657636,0,,0.0,none,P336,1
E0017359,N0017607,N0017608,lateral,5.078738311452576,draft,drafted,s5c_flows,7.0126,9.456,0.0,3.6221,held,0.293988,0.0,3.386,0.0,W11a-XG02135,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,358.4800353808581,358.4241692594321,1.5540527539075129,1.5555670686928806,1.3040527539075129,1.3055670686928806,0.32982651482935127,0.07192315648606643,0.2566368521584881,0,,0.0,none,P336,1
E0017360,N0017608,N0017609,lateral,39.961373167116335,draft,drafted,s5c_flows,8.0924,10.912,4.2e-05,3.6221,held,0.339298,0.0051,39.961,0.0,W11a-XG02136,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.4241692594321,358.22436239359655,1.5555670686928806,1.7348966396065748,1.3055670686928806,1.4848966396065748,0.2631748931984423,0.09238679766633937,2.5307234973071804,0,,0.0,none,P336,1
E0017361,N0017609,N0017495,lateral,30.94471241935718,draft,drafted,s5c_flows,10.252,13.824,0.000375,3.6221,held,0.430165,0.045,30.945,0.0,W11a-XG02137,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.22436239359655,358.0696388314998,1.7348966396065748,2.8486350942814624,1.4848966396065748,2.5986350942814624,0.28390983578723256,0.10312213045305743,1.816580977405079,0,,0.0,none,P336,1
E0017362,N0017610,N0017611,sub main,76.74720638164779,draft,drafted,s5c_flows,818.9017,1102.36,0.089998,2.7148,merrimack,25.821366,10.7997,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,352.60631821648553,352.3760765973406,3.9888966272644666,3.6646033343000113,3.6238966272644664,3.299603334300011,0.7500638684924916,0.4989685997775174,1.7053482511184324,0,,0.0,none,P336,1
E0017363,N0017611,N0017612,sub main,3.2478335000533565,draft,drafted,s5c_flows,821.0613,1105.272,0.090637,2.714,merrimack,25.881643,10.8765,0.0,0.0,,315,HDPE,1.25,0.27,table11,minimum,velocity,1.0,352.3760765973406,352.33547867858994,3.6646033343000113,3.7021189776600636,3.299603334300011,3.3371189776600634,1.2721501467306742,0.33576553575711254,0.0425504477386839,0,,0.0,none,P336,1
E0017364,N0017612,N0017613,sub main,33.57689552200176,draft,drafted,s5c_flows,821.0613,1105.272,0.090664,2.714,merrimack,25.88167,10.8797,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,352.33547867858994,352.2347479920239,3.7021189776600636,4.168236627116698,3.3371189776600634,3.803236627116698,0.7504967966749139,0.49965684974447755,0.7456593123995698,0,,0.0,none,P336,1
E0017365,N0017613,N0017614,sub main,36.78249091902782,draft,drafted,s5c_flows,822.1411,1106.728,0.090944,2.7135,merrimack,25.911761,10.9133,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,352.2347479920239,352.1244005192668,4.168236627116698,4.543049431905047,3.803236627116698,4.1780494319050465,0.7507124282585037,0.5000001877399047,0.8166129828691645,0,,0.0,none,P336,1
E0017366,N0017614,N0017615,sub main,79.49504080206086,draft,drafted,s5c_flows,822.8827,1107.728,0.091251,2.7133,merrimack,25.932539,10.9501,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,352.1244005192668,351.88591539686064,4.543049431905047,4.680643441029986,4.1780494319050465,4.3156434410299855,0.7508611700112037,0.5002372294826845,1.764530381403589,0,,0.0,none,P336,1
E0017367,N0017615,N0017487,sub main,24.861245066817517,draft,drafted,s5c_flows,826.1873,1112.184,0.091913,2.7119,merrimack,26.024399,11.0296,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,351.88591539686064,351.8113316616602,4.680643441029986,4.8409815707616985,4.3156434410299855,4.475981570761698,0.7515172661272672,0.5012848567431001,0.5513567061236209,0,,0.0,none,P336,1
E0017368,N0017616,N0017509,lateral,13.979890426807303,draft,drafted,s5c_flows,3.7374,6.0,0.0,3.6221,held,0.15668,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,357.5477387153062,357.42890964667833,1.5615447319594296,1.5659939177747901,1.3115447319594296,1.3159939177747901,0.24565575037869328,0.05736446807225529,0.9484743321535964,0,,0.0,none,P321,1
E0017369,N0017617,N0017618,lateral,16.334171084299612,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,5.1,0.5,ground,minimum,tractive,1.0,358.109912109375,357.2768693840757,1.5500000000000114,1.5550397956117763,1.3000000000000114,1.3050397956117763,0.0,0.0,0.0,0,,0.0,none,P321,1
E0017370,N0017618,N0017509,lateral,36.18449870759745,auto_road,derived,s5c_flows,1.0798,1.456,0.000136,3.6221,held,0.045403,0.0163,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.2768693840757,357.09594689053773,1.5550397956117763,1.898956673915393,1.3050397956117763,1.648956673915393,0.13503526227101453,0.037280020266870245,4.4660555199988545,0,,0.0,none,P321,1
E0017371,N0017619,N0017620,lateral,48.81636783252581,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.56590576171874,353.3218239225561,1.5500000000000114,3.9710227571313794,1.3000000000000114,3.7210227571313794,0.15034093436683285,0.042847972501074055,5.411740548032598,0,,0.0,none,P337,1
E0017372,N0017620,N0017462,lateral,41.63284631397241,draft,drafted,s5c_flows,10.8628,15.368,0.000407,3.6221,held,0.455804,0.0488,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.3218239225561,353.11365969098625,3.9710227571313794,4.119280982841872,3.7210227571313794,3.8692809828418717,0.2891857201930428,0.10593648317365109,2.3994295826099146,0,,0.0,none,P337,1
E0017373,N0017621,N0017622,lateral,40.01039396206473,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,24.622,0.0,W11a-XG02138,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.25514526367186,357.05509329386155,1.5500000000000114,1.681662077232204,1.3000000000000114,1.431662077232204,0.17065230391004918,0.050665805354795285,3.9075938858653605,0,,0.0,none,P336,1
E0017374,N0017622,N0017623,lateral,13.207342870036873,draft,drafted,s5c_flows,4.3191,5.824,0.000333,3.6221,held,0.181402,0.04,1.651,0.0,W11a-XG02139,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.05509329386155,356.9890565795114,1.681662077232204,1.7082700806448656,1.431662077232204,1.4582700806448656,0.21482987702043327,0.06933759316868979,1.0246357919124283,0,,0.0,none,P336,1
E0017375,N0017623,N0017624,lateral,49.535529683356586,draft,drafted,s5c_flows,6.4787,8.736,0.000443,3.6221,held,0.272047,0.0532,33.024,0.0,W11a-XG02140,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.9890565795114,356.7413789310946,1.7082700806448656,2.162917943905427,1.4582700806448656,1.912917943905427,0.24510445975335396,0.08344937281158885,3.368327782448598,0,,0.0,none,P336,1
E0017376,N0017624,N0017625,lateral,66.41483718671705,draft,drafted,s5c_flows,7.5585,10.192,0.000856,3.6221,held,0.317727,0.1028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.7413789310946,356.40930474516097,2.162917943905427,2.5004547763234086,1.912917943905427,2.2504547763234086,0.25768051616404525,0.08962836587283543,4.295683544840714,0,,0.0,none,P336,1
E0017377,N0017625,N0017626,lateral,9.22687253776565,draft,drafted,s5c_flows,8.6382,11.648,0.00141,3.6221,held,0.363547,0.1692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.40930474516097,356.36317038247216,2.5004547763234086,2.5965769319809624,2.2504547763234086,2.3465769319809624,0.26906206235710434,0.09538237360902632,0.5715454925736037,0,,0.0,none,P336,1
E0017378,N0017626,N0017627,lateral,10.181988597428385,draft,drafted,s5c_flows,8.6382,11.648,0.001487,3.6221,held,0.363624,0.1784,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.36317038247216,356.31226043948504,2.5965769319809624,2.732173154264956,2.3465769319809624,2.482173154264956,0.2690803042114076,0.09539172002967453,0.6306660402160544,0,,0.0,none,P336,1
E0017379,N0017627,N0017485,lateral,40.62474012914058,draft,drafted,s5c_flows,8.6382,11.648,0.001571,3.6221,held,0.363709,0.1886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.31226043948504,356.10913673883937,2.732173154264956,4.043023905691882,2.482173154264956,3.793023905691882,0.26910043812604,0.09540203633140285,2.516082868045038,0,,0.0,none,P336,1
E0017380,N0017628,N0017629,lateral,49.999999999992646,draft,drafted,s5c_flows,0.0,0.0,0.004745,3.6221,held,0.004745,0.5694,15.152,0.0,W11a-XG02141,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.61928909639846,351.3692890963985,2.429233852820289,2.392551723913982,2.179233852820289,2.142551723913982,0.05987622575562267,0.01415781141549452,13.917599561708458,0,,0.0,none,P337,1
E0017381,N0017629,N0017462,lateral,61.24968326064501,draft,drafted,s5c_flows,0.0,0.0,0.005162,3.6221,held,0.005162,0.6194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.3692890963985,351.0630406800953,2.392551723913982,6.169899993732827,2.142551723913982,5.919899993732827,0.061818266777593334,0.014661775537332583,16.513372301697935,0,,0.0,none,P337,1
E0017382,N0017630,N0017516,trunk main,75.83731936167197,main_pipe,drafted,s5c_flows,15917.5002,21025.226,2.746545,1.8959,merrimack,352.031708,329.5854,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,349.31810055305965,349.242263233698,5.151748079752849,4.747879588567628,4.101748079752849,3.697879588567628,0.9324858309125461,0.48481821746920684,1.3554686632156172,0,,0.0,none,P337,1
E0017383,N0017631,N0017632,trunk main,7.202762344734755,main_pipe,drafted,s5c_flows,20565.7912,27270.64,4.799157,1.838,merrimack,442.308123,575.8989,0.0,0.0,,1200,GRP,0.6,0.075,table11,minimum,velocity,1.0,358.28791315489445,358.24469658082603,6.216817069714921,6.238793409408345,4.966817069714921,4.988793409408345,1.8972905132624103,0.25957813399737995,0.06327235509784541,0,,0.0,none,P344,1
E0017384,N0017632,N0017633,trunk main,83.95913694960181,main_pipe,drafted,s5c_flows,20565.7912,27270.64,4.799217,1.838,merrimack,442.308183,575.9061,0.0,0.0,,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,358.24469658082603,358.1607374438764,6.238793409408345,6.185148786592322,4.988793409408345,4.935148786592322,0.9824927609998699,0.41958466302487685,1.4242536990664052,0,,0.0,none,P344,1
E0017385,N0017633,N0017634,trunk main,49.999999999979586,main_pipe,drafted,s5c_flows,20565.7912,27270.64,4.799917,1.838,merrimack,442.308882,575.99,0.0,0.0,,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,358.1607374438764,358.1107374438765,6.185148786592322,6.009532331514151,4.935148786592322,4.759532331514151,0.9824931579583466,0.4195850356284282,0.8481823273606174,0,,0.0,none,P344,1
E0017386,N0017634,N0017635,trunk main,49.99999999996474,main_pipe,drafted,s5c_flows,20565.7912,27270.64,4.800333,1.838,merrimack,442.309299,576.04,0.0,0.0,,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,358.1107374438765,358.0607374438765,6.009532331514151,5.759300397920356,4.759532331514151,4.509300397920356,0.9824933947702136,0.41958525791115575,0.848182122921698,0,,0.0,none,P344,1
E0017387,N0017635,N0017517,trunk main,19.035964167893336,main_pipe,drafted,s5c_flows,20565.7912,27270.64,4.80075,1.838,merrimack,442.309716,576.09,0.0,0.0,,1200,GRP,0.25,0.075,table11,minimum,velocity,1.0,358.0607374438765,358.0131475334568,5.759300397920356,5.684667407949462,4.509300397920356,4.434667407949462,1.3792430885923967,0.32645185269184984,0.23002911675901794,0,,0.0,none,P344,1
E0017388,N0017636,N0017518,lateral,58.27191950875891,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,351.80600265451545,351.51464305697164,1.5521211247814222,2.168889657872114,1.3021211247814222,1.9188896578721142,0.13489621704043256,0.037230723305707175,7.199598919725206,0,,0.0,none,P337,1
E0017389,N0017637,N0017638,lateral,37.986271362161084,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,353.29321858065833,352.4575206106908,1.5564518294979166,1.5634754830592215,1.3064518294979166,1.3134754830592215,0.28230676803611365,0.03611389955551483,2.2426119186122233,0,,0.0,none,P337,1
E0017390,N0017638,N0017516,lateral,33.256484102646695,auto_road,derived,s5c_flows,6.5439,8.824,0.000317,3.6221,held,0.274656,0.038,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.4575206106908,352.2912381901775,1.5634754830592215,1.6989046320881016,1.3134754830592215,1.4489046320881016,0.24586155404890367,0.0838160675579708,2.254418089840359,0,,0.0,none,P337,1
E0017391,N0017639,N0017640,lateral,35.456268905946175,draft,drafted,s5c_flows,17.8105,24.016,0.001043,3.6221,held,0.747703,0.1252,0.0,0.0,,200,PVC-U,2.25,0.5,cover_min,minimum,tractive,1.0,353.5257681593653,352.7280021089815,1.6011544480565476,1.6049446683622364,1.3511544480565476,1.3549446683622364,0.5694827537728698,0.09353862162821172,1.0376746463068311,0,,0.0,none,P337,1
E0017392,N0017640,N0017518,lateral,36.58050289473931,draft,drafted,s5c_flows,21.4532,28.928,0.001338,3.6221,held,0.900713,0.1606,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,352.63397150796817,352.030393210205,1.6989752693755804,1.653139504638773,1.4489752693755804,1.403139504638773,0.5427332151640462,0.10973192189202394,1.123342060539588,0,,0.0,none,P337,1
E0017393,N0017641,N0017522,lateral,72.02131787207334,draft,drafted,s5c_flows,12.9574,17.472,0.00082,3.6221,held,0.544027,0.0985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.5589247893956,353.1988182000352,1.8649338531825492,1.6568641730116838,1.6149338531825492,1.4068641730116838,0.30585742319573833,0.11505351028143287,3.924558329583855,0,,0.0,none,P337,1
E0017394,N0017642,N0017530,lateral,35.37234993624869,draft,drafted,s5c_flows,11.3614,15.56,0.001536,3.6221,held,0.477833,0.1844,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,351.57102944086336,351.37648151621397,1.7988741235897692,1.5752091576141538,1.5488741235897692,1.3252091576141538,0.30344264853644826,0.10586964666726986,1.9428355521136702,0,,0.0,none,P337,1
E0017395,N0017643,N0017530,main,63.385260627246325,draft,provisional,s5c_flows,10.3742,11.802,0.001507,3.6221,held,0.43642,0.1808,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.51646791351754,351.1995416103813,1.7185784732012053,1.7521490634468364,1.4685784732012053,1.5021490634468364,0.28521728372213484,0.10381642067702554,3.703916525210635,0,,0.0,none,P337,1
E0017396,N0017644,N0017531,lateral,27.246937632135822,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,351.9200237808747,351.52494318520877,1.5927325667815353,1.6048175569787304,1.3427325667815353,1.3548175569787304,0.2810542324677012,0.047575336011875885,1.615758009459796,0,,0.0,none,P337,1
E0017397,N0017645,N0017646,sub main,39.99994145693193,draft,drafted,s5c_flows,625.0161,804.704,0.113662,2.8051,merrimack,20.405458,13.6395,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,349.65499969893654,349.47499996238037,7.039763484657215,6.598944129416509,6.739763484657215,6.298944129416509,0.8241276723180618,0.5546386041039624,0.8089349664399743,0,,0.0,none,P337,1
E0017398,N0017646,N0017647,sub main,40.0000000002275,draft,drafted,s5c_flows,627.1756,807.616,0.113996,2.8039,merrimack,20.467407,13.6795,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,349.47499996238037,349.29499996237934,6.598944129416509,5.781202430198789,6.298944129416509,5.481202430198789,0.8247106831880713,0.5556856206990768,0.8083642909696954,0,,0.0,none,P337,1
E0017399,N0017647,N0017522,sub main,19.93710124698184,draft,drafted,s5c_flows,635.1649,815.962,0.114329,2.7996,merrimack,20.695466,13.7195,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,349.29499996237934,349.2052830067679,5.781202430198789,5.650399366278975,5.481202430198789,5.3503993662789755,0.8268382733499795,0.5595398405143854,0.4018742618635203,0,,0.0,none,P337,1
E0017400,N0017648,N0017537,main,23.293438192340048,draft,drafted,s5c_flows,28.4773,39.84,0.00564,3.6221,held,1.19948,0.6768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.1571237736064,359.04065658264466,3.213146001784253,3.267021640011592,2.963146001784253,3.017021640011592,0.39123990652336876,0.16731692932376435,0.9922913368479336,0,,0.0,none,P336,1
E0017401,N0017649,N0017549,lateral,48.44721760592656,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,353.0248013531403,352.6856708298988,1.6125887835784738,1.614927314632439,1.3625887835784738,1.364927314632439,0.15125847073002405,0.03447543427942315,5.338237408248285,0,,0.0,none,P337,1
E0017402,N0017650,N0017549,lateral,42.53111754296238,draft,drafted,s5c_flows,22.7584,30.928,0.002386,3.6221,held,0.956475,0.2863,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,353.1842054438353,352.7376287096342,1.9947191167115648,1.5629694348970702,1.7447191167115648,1.3129694348970702,0.4727894767096963,0.12565204844515493,1.4992972432096336,0,,0.0,none,P337,1
E0017403,N0017651,N0017652,lateral,36.66355901595391,draft,drafted,s5c_flows,7.9619,10.736,0.000857,3.6221,held,0.33464,0.1028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.5465134389463,353.36319564386656,1.772883533709944,1.6178834576959389,1.522883533709944,1.3678834576959389,0.26200995863237886,0.0917989448438685,2.3321988222208403,0,,0.0,none,P337,1
E0017404,N0017652,N0017538,lateral,37.30359720653656,draft,drafted,s5c_flows,10.1215,13.648,0.001162,3.6221,held,0.42548,0.1395,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,353.36319564386656,352.85959708157833,1.6178834576959389,1.554923182093546,1.3678834576959389,1.304923182093546,0.398814855349741,0.08123878872064941,1.5589354603246135,0,,0.0,none,P337,1
E0017405,N0017653,N0017654,lateral,22.118327893319343,draft,drafted,s5c_flows,24.2891,32.752,0.003145,3.6221,held,1.021408,0.3774,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.5568686305842,353.4462769911176,1.7502907932439484,1.5752073838824003,1.5002907932439484,1.3252073838824003,0.37236216977333086,0.15492601029364111,0.990000671782506,0,,0.0,none,P337,1
E0017406,N0017654,N0017538,lateral,45.71027586600814,draft,drafted,s5c_flows,25.3689,34.208,0.003329,3.6221,held,1.066859,0.3995,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,353.4450314551428,352.8507978688847,1.5764529198572177,1.5637223947871917,1.3264529198572177,1.3137223947871917,0.5269200138766642,0.12572277117897263,1.445832215586441,0,,0.0,none,P337,1
E0017407,N0017655,N0017656,lateral,24.271318444545635,draft,drafted,s5c_flows,4.3844,5.912,0.0,3.6221,held,0.183805,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,354.11156506498565,353.9780728135407,1.5527110580612202,1.5557711805999475,1.3027110580612202,1.3057711805999475,0.22296279372183192,0.06822112404091898,1.8143025897874319,0,,0.0,none,P337,1
E0017408,N0017656,N0017657,lateral,36.25202457021628,draft,drafted,s5c_flows,5.4642,7.368,0.000202,3.6221,held,0.229274,0.0243,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,353.9780728135407,353.7786866784045,1.5557711805999475,1.8854673743298918,1.3057711805999475,1.6354673743298918,0.23964554257281823,0.07545454585328129,2.521225318931244,0,,0.0,none,P337,1
E0017409,N0017657,N0017658,lateral,4.476656985256596,draft,drafted,s5c_flows,8.0272,10.824,0.000504,3.6221,held,0.337024,0.0605,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,353.7786866784045,353.7383967655372,1.8854673743298918,1.9034489375878252,1.6354673743298918,1.6534489375878252,0.32175757151731327,0.08023317916630687,0.23188560692584012,0,,0.0,none,P337,1
E0017410,N0017658,N0017531,lateral,47.872431178066456,draft,drafted,s5c_flows,15.2945,21.824,0.000542,3.6221,held,0.641727,0.065,0.0,0.0,,200,PVC-U,4.55,0.5,ground,minimum,tractive,1.0,353.7383967655372,351.5602011469351,1.9034489375878252,1.5695595952523718,1.6534489375878252,1.3195595952523718,0.6904275197305174,0.0739916890016761,1.155622900546019,0,,0.0,none,P337,1
E0017411,N0017659,N0017565,main,40.94492592468287,draft,drafted,s5c_flows,112.919,139.594,0.009615,3.4503,merrimack,4.51897,1.1538,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.0521122254005,353.8473875957771,5.639751788271383,5.322259621019782,5.389751788271383,5.072259621019782,0.5799412641774832,0.3234762772933789,1.1766974937468906,0,,0.0,none,P337,1
E0017412,N0017660,N0017568,lateral,48.007731053289,draft,drafted,s5c_flows,13.3608,18.016,0.00191,3.6221,held,0.562029,0.2292,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.65577392250844,358.415735267242,1.9131652864759303,1.9413814319767653,1.6631652864759303,1.6913814319767653,0.30901660252482144,0.11681976639572142,2.5892746355719853,0,,0.0,none,P336,1
E0017413,N0017661,N0017662,lateral,23.65658091685653,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,360.633560979795,360.5152780752107,1.5544883366112572,2.253825928695562,1.3044883366112572,2.003825928695562,0.15034093436683285,0.042847972501074055,2.6225482120008556,0,,0.0,none,P336,1
E0017414,N0017662,N0017663,lateral,21.95977748943271,draft,drafted,s5c_flows,2.9664,4.0,0.000197,3.6221,held,0.124558,0.0237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.5152780752107,360.40547918776355,2.253825928695562,2.5752947380177034,2.003825928695562,2.3252947380177034,0.18980055643665703,0.058479276067737646,1.9283204346805525,0,,0.0,none,P336,1
E0017415,N0017663,N0017664,lateral,24.383641593710625,draft,drafted,s5c_flows,5.126,6.912,0.00038,3.6221,held,0.215275,0.0456,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.40547918776355,360.28356097979497,2.5752947380177034,2.774697076845655,2.3252947380177034,2.524697076845655,0.22718241803273131,0.07496577335077229,1.7888445333093184,0,,0.0,none,P336,1
E0017416,N0017664,N0017537,lateral,59.97873575592096,draft,drafted,s5c_flows,8.834,11.912,0.000583,3.6221,held,0.370929,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.28356097979497,359.9836673010154,2.774697076845655,2.324010921640877,2.524697076845655,2.074010921640877,0.2707985289267606,0.09627385882193476,3.6914735094531372,0,,0.0,none,P336,1
E0017417,N0017665,N0017571,sub main,47.162422037687065,draft,drafted,s5c_flows,1956.9361,2742.012,0.20521,2.4432,merrimack,55.543788,24.6252,7.607,0.0,W11a-XG02142,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,352.3135131656067,352.17202589949363,11.178826922283918,10.954927225506367,10.728826922283918,10.504927225506368,0.905666756546472,0.4906076613181636,0.8679134589108116,0,,0.0,none,P336,1
E0017418,N0017666,N0017667,lateral,19.348929426449086,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,17.737,0.0,W11a-XG02143,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.97328237128903,359.8765377241568,1.5525354998047192,1.8492313188119738,1.3025354998047192,1.5992313188119738,0.13489621704043256,0.037230723305707175,2.390594519124483,0,,0.0,none,P336,1
E0017419,N0017667,N0017668,lateral,21.360699825801674,draft,drafted,s5c_flows,1.0798,1.456,0.000161,3.6221,held,0.045428,0.0193,21.361,0.0,W11a-XG02144,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.8765377241568,359.7697342250278,1.8492313188119738,2.2527877476284743,1.5992313188119738,2.0027877476284743,0.13506079062008136,0.037289073590149296,2.635936470746737,0,,0.0,none,P336,1
E0017420,N0017668,N0017669,lateral,5.757731513697366,draft,drafted,s5c_flows,1.8214,2.456,0.000339,3.6221,held,0.076697,0.0407,5.758,0.0,W11a-XG02145,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,359.7697342250278,359.7294301044319,2.2527877476284743,2.3651438701774623,2.0027877476284743,2.1151438701774623,0.18106496571054373,0.04354175737565888,0.5299876291273505,0,,0.0,none,P336,1
E0017421,N0017669,N0017670,lateral,40.35810734600207,draft,drafted,s5c_flows,1.8214,2.456,0.000387,3.6221,held,0.076745,0.0465,38.806,0.0,W11a-XG02146,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.7294301044319,359.5276395677019,2.3651438701774623,3.288827717454353,2.1151438701774623,3.038827717454353,0.16143399251876095,0.04705742333381133,4.16662632162305,0,,0.0,none,P336,1
E0017422,N0017670,N0017571,lateral,14.928099802972003,draft,drafted,s5c_flows,8.3927,8.89,0.000724,3.6221,held,0.352567,0.0868,9.952,0.0,W11a-XG02147,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.5276395677019,359.45299906868706,3.288827717454353,3.6739540563129367,3.038827717454353,3.4239540563129367,0.26643213374628194,0.0940390663407368,0.9338275375589479,0,,0.0,none,P336,1
E0017423,N0017671,N0017672,lateral,36.682706026631514,draft,drafted,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.3748626253976,358.19144909526443,1.5503998257742637,2.6177244887199436,1.3003998257742637,2.3677244887199436,0.1611584343969526,0.046951098325882096,3.7936483812649437,0,,0.0,none,P336,1
E0017424,N0017672,N0017673,lateral,18.317293973215158,draft,drafted,s5c_flows,1.8214,2.456,0.000306,3.6221,held,0.076663,0.0367,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.19144909526443,358.0998626253984,2.6177244887199436,3.129110763273502,2.3677244887199436,2.879110763273502,0.1613758371367543,0.04703497644114943,1.8917840384506244,0,,0.0,none,P336,1
E0017425,N0017673,N0017674,lateral,34.005433319620366,draft,drafted,s5c_flows,1.8214,2.456,0.000458,3.6221,held,0.076816,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.0998626253984,357.92983545880026,3.129110763273502,3.3721054591684947,2.879110763273502,3.1221054591684947,0.16148431156448603,0.04707684876175908,3.5096735806892783,0,,0.0,none,P336,1
E0017426,N0017674,N0017675,lateral,20.994566680617123,draft,drafted,s5c_flows,1.8214,2.456,0.000742,3.6221,held,0.077099,0.089,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.92983545880026,357.82486262539715,3.3721054591684947,2.78350529452473,3.1221054591684947,2.53350529452473,0.16168455723299766,0.04715418219908288,2.1641488257453707,0,,0.0,none,P336,1
E0017427,N0017675,N0017676,lateral,26.452356092268335,draft,drafted,s5c_flows,9.6523,14.456,0.000917,3.6221,held,0.405565,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.82486262539715,357.6926008449358,2.78350529452473,3.5560563816267177,2.53350529452473,3.3060563816267177,0.2786319553757968,0.1003404738537538,1.5822758051681165,0,,0.0,none,P336,1
E0017428,N0017676,N0017677,lateral,25.061838823826353,draft,drafted,s5c_flows,10.7321,15.912,0.001137,3.6221,held,0.451052,0.1365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.6926008449358,357.5672916508166,3.5560563816267177,4.017943944886497,3.3060563816267177,3.767943944886497,0.28822420127095266,0.10542105154917089,1.4492097189915427,0,,0.0,none,P336,1
E0017429,N0017677,N0017568,lateral,31.19546958193773,draft,drafted,s5c_flows,10.7321,15.912,0.001346,3.6221,held,0.451261,0.1615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.5672916508166,357.41131430290693,4.017943944886497,2.9458023963118194,3.767943944886497,2.6958023963118194,0.28826664234239846,0.10544377875671576,1.8036235091493436,0,,0.0,none,P336,1
E0017430,N0017678,N0017590,lateral,42.740532953042184,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,357.17708186123804,356.3222712021772,1.5575372793869633,1.5765630263384196,1.3075372793869633,1.3265630263384196,0.2154488256037402,0.027192414076364163,3.3063174695331,0,,0.0,none,P336,1
E0017431,N0017679,N0017610,lateral,68.06095340149986,draft,drafted,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,2.4,0.5,cover_min,minimum,tractive,1.0,356.24585005321705,354.6123871715811,1.9673762651423203,1.9828276721689235,1.7173762651423203,1.7328276721689235,0.2742885534207222,0.03284107373356612,4.135605402455092,0,,0.0,none,P336,1
E0017432,N0017680,N0017590,lateral,24.286984388639645,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,5.95,0.5,cover_min,minimum,tractive,1.0,357.7136353658924,356.26855979476835,1.6276427102794742,1.6302744337472745,1.3776427102794742,1.3802744337472745,0.3939042832460021,0.028879254925788272,1.0276178512412824,0,,0.0,none,P336,1
