EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0017433,N0017681,N0017682,sub main,51.545889914619,draft,drafted,s5c_flows,798.3393,1071.992,0.088758,2.7232,merrimack,25.251326,10.6509,0.0,22.209,W11a-XD00023,315,HDPE,0.3,0.27,table11,dod,tractive,1.0,352.8485989679629,352.69396129821905,4.613528717583961,4.359810674437199,4.248528717583961,3.9948106744371987,0.7459187721598223,0.4924502052540236,1.1517315253457352,0,,0.0,none,P336,1
E0017434,N0017682,N0017610,sub main,29.214360577829854,draft,drafted,s5c_flows,814.9208,1096.992,0.089187,2.7164,merrimack,25.71057,10.7025,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,tractive,1.0,352.69396129821905,352.60631821648553,4.359810674437199,3.9888966272644666,3.9948106744371987,3.6238966272644664,0.749265693916505,0.49770344300809344,0.6498442589642391,0,,0.0,none,P336,1
E0017435,N0017683,N0017684,sub main,50.00000000004371,draft,drafted,s5c_flows,833.6504,1079.78,0.121958,2.709,merrimack,26.260239,14.635,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,353.33323537538007,353.1832353753799,9.373582251573055,9.362968237901327,9.008582251573054,8.997968237901327,0.7531906201846238,0.5039720425436722,1.1064042899655246,0,,0.0,none,P344,1
E0017436,N0017684,N0017685,sub main,49.99999999993659,draft,drafted,s5c_flows,837.9695,1085.604,0.122375,2.7073,merrimack,26.379655,14.685,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,353.1832353753799,353.0332353753801,9.362968237901327,9.403837378526134,8.997968237901327,9.038837378526134,0.7540318655754321,0.505331363050771,1.1051699157254133,0,,0.0,none,P344,1
E0017437,N0017685,N0017686,sub main,3.922555325145685,draft,drafted,s5c_flows,837.9695,1085.604,0.122792,2.7073,merrimack,26.380071,14.735,0.0,0.0,,315,HDPE,1.05,0.27,table11,minimum,velocity,1.0,353.0332353753801,352.99204854446606,9.403837378526134,9.437547402799566,9.038837378526134,9.072547402799566,1.2002761452842317,0.35530796918861074,0.054467400974864875,0,,0.0,none,P344,1
E0017438,N0017686,N0017687,sub main,72.65579973658267,draft,drafted,s5c_flows,840.1291,1088.516,0.122824,2.7064,merrimack,26.439576,14.7389,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,352.99204854446606,352.77408114525633,9.437547402799566,9.467099274665543,9.072547402799566,9.102099274665543,0.7544524677489642,0.5060131237931242,1.605044780650959,0,,0.0,none,P344,1
E0017439,N0017687,N0017688,sub main,43.42164493814439,draft,drafted,s5c_flows,842.6278,1092.95,0.12343,2.7055,merrimack,26.50897,14.8116,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,352.77408114525633,352.6438162104419,9.467099274665543,9.554670117683088,9.102099274665543,9.189670117683088,0.7549382985498223,0.506802399309692,0.9586135498656864,0,,0.0,none,P344,1
E0017440,N0017688,N0017689,sub main,3.1495433982910317,draft,drafted,s5c_flows,842.6278,1092.95,0.123792,2.7055,merrimack,26.509332,14.855,0.0,0.0,,315,HDPE,1.3,0.27,table11,minimum,velocity,1.0,352.6438162104419,352.60287214626413,9.554670117683088,9.599489914282742,9.189670117683088,9.234489914282742,1.2989960068694961,0.33652121701430204,0.04040997023387375,0,,0.0,none,P344,1
E0017441,N0017689,N0017690,sub main,37.82629710240115,draft,drafted,s5c_flows,843.7076,1094.406,0.123818,2.7051,merrimack,26.539076,14.8581,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,352.60287214626413,352.48939325495695,9.599489914282742,10.094865778246174,9.234489914282742,9.729865778246173,0.7551486509564175,0.5071447321268743,0.8348532229271031,0,,0.0,none,P344,1
E0017442,N0017690,N0017691,sub main,26.774179248705774,draft,drafted,s5c_flows,845.529,1096.862,0.124133,2.7044,merrimack,26.58951,14.896,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,352.48939325495695,352.40907071721085,10.094865778246174,10.427599204664148,9.729865778246173,10.062599204664147,0.7555004665774441,0.507718095348944,0.5906499605927386,0,,0.0,none,P344,1
E0017443,N0017691,N0017692,sub main,33.77799006069235,draft,drafted,s5c_flows,845.529,1096.862,0.124356,2.7044,merrimack,26.589733,14.9227,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,352.40907071721085,352.3077367470288,10.427599204664148,10.718264229533702,10.062599204664147,10.353264229533702,0.7555020205901796,0.5077206302183781,0.7451555199968409,0,,0.0,none,P344,1
E0017444,N0017692,N0017693,sub main,29.19179201888481,draft,drafted,s5c_flows,847.0122,1098.862,0.124638,2.7038,merrimack,26.630818,14.9565,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,352.3077367470288,352.22016137097216,10.718264229533702,11.099968023559086,10.353264229533702,10.734968023559086,0.7557880908964542,0.5081876001544474,0.643738466961462,0,,0.0,none,P344,1
E0017445,N0017693,N0017694,sub main,25.965807001790687,draft,drafted,s5c_flows,847.7538,1099.862,0.124881,2.7035,merrimack,26.651459,14.9857,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,352.22016137097216,352.1422639499668,11.099968023559086,11.34629195823635,10.734968023559086,10.98129195823635,0.7559316338673986,0.5084221684302919,0.5724901970510177,0,,0.0,none,P344,1
E0017446,N0017694,N0017695,sub main,18.31439116950076,draft,drafted,s5c_flows,847.7538,1099.862,0.125097,2.7035,merrimack,26.651676,15.0117,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,352.1422639499668,352.0873207764583,11.34629195823635,11.51897194815109,10.98129195823635,11.15397194815109,0.7559331423109588,0.5084246343317076,0.40379212888042676,0,,0.0,none,P344,1
E0017447,N0017695,N0017696,sub main,24.141870045428142,draft,drafted,s5c_flows,848.4954,1100.862,0.12525,2.7032,merrimack,26.672225,15.03,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,352.0873207764583,352.014895166322,11.51897194815109,11.582852636412383,11.15397194815109,11.217852636412383,0.7560759261336842,0.5086581329267086,0.5321747285549631,0,,0.0,none,P344,1
E0017448,N0017696,N0017697,sub main,65.04217431589309,draft,drafted,s5c_flows,849.9786,1102.862,0.125451,2.7026,merrimack,26.713212,15.0541,9.076,0.0,W11a-XG02148,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,352.014895166322,351.8197686433743,11.582852636412383,11.942102694516336,11.217852636412383,11.577102694516336,0.7563603710130109,0.5091237979832237,1.433227176017093,0,,0.0,none,P344,1
E0017449,N0017697,N0017517,sub main,52.31896793562987,draft,drafted,s5c_flows,852.2034,1105.862,0.125993,2.7018,merrimack,26.774917,15.1192,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,351.8197686433743,351.6628117395674,11.942102694516336,12.035003201838833,11.577102694516336,11.670003201838833,0.7567877150117098,0.5098246698850637,1.1522158481571971,0,,0.0,none,P344,1
E0017450,N0017698,N0017699,main,22.83959672044862,draft,drafted,s5c_flows,135.6788,191.096,0.010105,3.3745,merrimack,5.309301,1.2126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.94629643090065,354.8320984472984,6.493156694099355,6.579461611295358,6.243156694099355,6.329461611295358,0.6068980691447153,0.35200991969780415,0.6272222053322132,0,,0.0,none,P336,1
E0017451,N0017699,N0017606,main,22.83665823052323,draft,drafted,s5c_flows,139.2573,196.986,0.010295,3.3639,merrimack,5.432152,1.2354,1.427,0.0,W11a-XG02149,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.8320984472984,354.71791515614575,6.579461611295358,6.303264043073,6.329461611295358,6.053264043073,0.6107875354442002,0.3563008683100528,0.6231479007375585,0,,0.0,none,P336,1
E0017452,N0017700,N0017701,lateral,35.000000000024784,draft,drafted,s5c_flows,19.5666,26.384,0.002624,3.6221,held,0.822906,0.3149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.45796849485964,352.2829684948595,2.6916591906872327,3.8499355578748577,2.4416591906872327,3.5999355578748577,0.3482363985836489,0.13979656122303014,1.6751072998293297,0,,0.0,none,P337,1
E0017453,N0017701,N0017565,lateral,40.189672271868815,draft,drafted,s5c_flows,33.9604,47.818,0.002916,3.6221,held,1.426622,0.3499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.2829684948595,352.0820201335002,3.8499355578748577,7.087627083296695,3.5999355578748577,6.837627083296695,0.41253654714744903,0.18190173361001366,1.6236812855235427,0,,0.0,none,P337,1
E0017454,N0017702,N0017600,sub main,22.516800227917518,draft,drafted,s5c_flows,5578.435,7156.712,0.855599,2.1524,merrimack,139.824144,102.6718,0.0,0.0,,700,GRP,0.2,0.1,table11,minimum,velocity,1.0,347.07440845331894,347.0293748528631,12.765648919727937,12.924024805340025,12.015648919727937,12.174024805340025,0.9682792275061396,0.4013609360444499,0.38757415540678397,1,recovers_500m,66.42,none,P346,1
E0017455,N0017703,N0017704,main,46.39989088827154,draft,drafted,s5c_flows,62.229,86.312,0.008974,3.6221,held,2.617772,1.0768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.7081856794854,354.47618622504405,5.999333851764618,6.152170708549704,5.749333851764618,5.902170708549704,0.4949892901994006,0.24503031278827564,1.562319690781589,0,,0.0,none,P336,1
E0017456,N0017704,N0017705,main,14.635477193788038,draft,drafted,s5c_flows,71.0505,91.224,0.00936,3.6221,held,2.987978,1.1232,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.47618622504405,354.4030088390751,6.152170708549704,6.26730976444054,5.902170708549704,6.01730976444054,0.514635380901177,0.26181931199709174,0.473975612538204,0,,0.0,none,P336,1
E0017457,N0017705,N0017706,main,41.65838844976264,draft,drafted,s5c_flows,78.1843,97.592,0.009482,3.6221,held,3.28717,1.1379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.4030088390751,354.19471689682626,6.26730976444054,7.2432103492674855,6.01730976444054,6.9932103492674855,0.5291849179567458,0.2747428021965175,1.312029974027834,0,,0.0,none,P336,1
E0017458,N0017706,N0017707,main,27.30624346815297,draft,drafted,s5c_flows,84.2593,106.504,0.009829,3.5748,merrimack,3.496014,1.1795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.19471689682626,354.0581856794855,7.2432103492674855,7.5406607560613566,6.9932103492674855,7.2906607560613566,0.5387422777193396,0.2834714285320481,0.8447528189715199,0,,0.0,none,P336,1
E0017459,N0017707,N0017708,main,50.00000000002245,draft,drafted,s5c_flows,87.4987,110.872,0.010057,3.5585,merrimack,3.613781,1.2068,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.0581856794855,353.8081856794854,7.5406607560613566,7.821819203327095,7.2906607560613566,7.571819203327095,0.54393649304968,0.2882979607659011,1.5320415967339698,0,,0.0,none,P336,1
E0017460,N0017708,N0017709,main,50.000000000031406,draft,drafted,s5c_flows,87.4987,110.872,0.010474,3.5585,merrimack,3.614197,1.2568,3.03,0.0,W11a-XG02150,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.8081856794854,353.55818567948523,7.821819203327095,7.516643422077266,7.571819203327095,7.266643422077266,0.5439546044583248,0.28831489408482547,1.5319905861697745,0,,0.0,none,P336,1
E0017461,N0017709,N0017606,main,6.805637671881093,draft,drafted,s5c_flows,89.6582,113.784,0.01089,3.548,merrimack,3.69268,1.3068,6.806,0.0,W11a-XG02151,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,353.55818567948523,353.51735185345393,7.516643422077266,7.503827345764819,7.266643422077266,7.253827345764819,0.5843442690235447,0.2781377175200257,0.19411039098730556,0,,0.0,none,P336,1
E0017462,N0017710,N0017628,lateral,39.280799627927905,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.2173645019531,352.02096050381346,1.5500000000000114,2.0275624454052945,1.3000000000000114,1.7775624454052945,0.0,0.0,0.0,0,,0.0,none,P337,1
E0017463,N0017711,N0017712,lateral,34.99999999996703,draft,drafted,s5c_flows,20.5809,28.472,0.001266,3.6221,held,0.864068,0.1519,21.304,0.0,W11a-XG02152,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.98880104416776,357.8138010441679,2.817625957785367,1.700786358175833,2.567625957785367,1.450786358175833,0.353562104351844,0.14306966276772098,1.6498751595625905,0,,0.0,none,P346,1
E0017464,N0017712,N0017713,lateral,28.132358865483397,draft,drafted,s5c_flows,21.6606,29.928,0.001558,3.6221,held,0.909627,0.1869,26.569,0.0,W11a-XG02153,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.8138010441679,357.6731392498405,1.700786358175833,2.621904695471983,1.450786358175833,2.371904695471983,0.35924595966570627,0.1466042588376832,1.3051577481744336,0,,0.0,none,P346,1
E0017465,N0017713,N0017714,lateral,11.456069220535475,draft,drafted,s5c_flows,21.6606,29.928,0.001792,3.6221,held,0.909862,0.2151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.6731392498405,357.61585890373783,2.621904695471983,3.1564189282934194,2.371904695471983,2.9064189282934194,0.35927473535198423,0.14662226280544105,0.531444235347817,0,,0.0,none,P346,1
E0017466,N0017714,N0017715,lateral,16.792575389285567,draft,drafted,s5c_flows,21.6606,29.928,0.001888,3.6221,held,0.909957,0.2265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.61585890373783,357.5318960267914,3.1564189282934194,3.078241912661724,2.9064189282934194,2.828241912661724,0.35928636654130913,0.1466295403584325,0.7789782261496245,0,,0.0,none,P346,1
E0017467,N0017715,N0017716,lateral,6.714172668485765,draft,drafted,s5c_flows,23.8855,32.928,0.002028,3.6221,held,1.003367,0.2433,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,357.5318960267914,357.4916109907805,3.078241912661724,3.1519436967195134,2.828241912661724,2.9019436967195134,0.39475303155952446,0.14699157368823507,0.2834756641792182,0,,0.0,none,P346,1
E0017468,N0017716,N0017717,lateral,38.475779952811386,draft,drafted,s5c_flows,25.3687,34.928,0.002084,3.6221,held,1.065604,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.4916109907805,357.29923209101645,3.1519436967195134,3.1113514050773006,2.9019436967195134,2.8613514050773006,0.37725933908838316,0.15809299663417248,1.6997935710831797,0,,0.0,none,P346,1
E0017469,N0017717,N0017718,lateral,26.573405710872752,draft,drafted,s5c_flows,26.1103,35.928,0.002404,3.6221,held,1.097014,0.2885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.29923209101645,357.1663650624621,3.1113514050773006,3.0245834238660336,2.8613514050773006,2.7745834238660336,0.3806502051006593,0.16030519143446192,1.1635094090231595,0,,0.0,none,P346,1
E0017470,N0017718,N0017719,lateral,15.08709329990668,draft,drafted,s5c_flows,26.1103,35.928,0.002626,3.6221,held,1.097236,0.3151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.1663650624621,357.09092959596256,3.0245834238660336,2.974744232162436,2.7745834238660336,2.724744232162436,0.38067391680669904,0.1603207168830622,0.6605431680419762,0,,0.0,none,P346,1
E0017471,N0017719,N0017600,lateral,13.539382123307032,draft,drafted,s5c_flows,26.1103,35.928,0.002751,3.6221,held,1.097362,0.3302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.09092959596256,357.02323268534604,2.974744232162436,2.93016697285708,2.724744232162436,2.68016697285708,0.3806873732402517,0.1603295279480877,0.592760318791483,0,,0.0,none,P346,1
E0017472,N0017720,N0017721,lateral,50.00000000003312,draft,drafted,s5c_flows,0.0,0.0,0.001017,3.6221,held,0.001017,0.122,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,355.89886427180625,355.37386427180587,1.9120488141312535,1.5598210309285037,1.6620488141312535,1.3098210309285037,0.04129585731344577,0.006485551951032814,20.179586707903393,0,,0.0,none,P337,1
E0017473,N0017721,N0017722,lateral,49.99999999997479,draft,drafted,s5c_flows,0.0,0.0,0.001433,3.6221,held,0.001433,0.172,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,355.37386427180587,354.62386427180627,1.5598210309285037,1.5678776715531058,1.3098210309285037,1.3178776715531058,0.05345708798289259,0.006863266235297122,15.588827689222386,0,,0.0,none,P337,1
E0017474,N0017722,N0017723,lateral,12.820756180692857,draft,drafted,s5c_flows,0.0,0.0,0.00185,3.6221,held,0.00185,0.222,0.0,0.0,,200,PVC-U,1.5,0.5,uniform,minimum,tractive,1.0,354.62386427180627,354.43155292909586,1.5678776715531058,1.556728320904142,1.3178776715531058,1.306728320904142,0.05936884131122845,0.007588844921456589,3.5991820786605286,0,,0.0,none,P337,1
E0017475,N0017723,N0017724,lateral,49.999999999941735,draft,drafted,s5c_flows,0.0,0.0,0.001957,3.6221,held,0.001957,0.2348,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,354.425544351543,353.7755443515438,1.5627368984569898,1.5767200527531031,1.3127368984569898,1.3267200527531031,0.0579986661826015,0.008002977771324998,14.368146514071844,0,,0.0,none,P337,1
E0017476,N0017724,N0017725,lateral,50.00000000008058,draft,drafted,s5c_flows,0.0,0.0,0.002373,3.6221,held,0.002373,0.2848,0.0,0.0,,200,PVC-U,2.1,0.5,ground,minimum,tractive,1.0,353.7755443515438,352.72554435154206,1.5767200527531031,1.5593982754110698,1.3267200527531031,1.3093982754110698,0.07314870061501536,0.007795530943608325,11.392319020409456,0,,0.0,none,P337,1
E0017477,N0017725,N0017628,lateral,11.397714089155548,draft,drafted,s5c_flows,0.0,0.0,0.00279,3.6221,held,0.00279,0.3348,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,352.72344607083727,352.49549178905414,1.5614965561158556,1.5530311601646076,1.3114965561158556,1.3030311601646076,0.07682997482039473,0.00840531270056985,2.47249725032449,0,,0.0,none,P337,1
E0017478,N0017726,N0017727,lateral,33.9855114897573,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,24.717,0.0,W11a-XG02154,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,352.53886186513836,352.3689343076896,1.589769726658517,1.6003955262947898,1.339769726658517,1.3503955262947898,0.0,0.0,0.0,0,,0.0,none,P337,1
E0017479,N0017727,N0017728,lateral,30.112494877585593,draft,drafted,s5c_flows,0.0,0.0,0.000283,3.6221,held,0.000283,0.034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.3689343076896,352.21837183330166,1.6003955262947898,1.73554662372959,1.3503955262947898,1.48554662372959,0.018383988067888185,0.004739685917874853,27.299567034808145,0,,0.0,none,P337,1
E0017480,N0017728,N0017729,lateral,50.000000000125496,draft,drafted,s5c_flows,0.0,0.0,0.000534,3.6221,held,0.000534,0.0641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.21837183330166,351.96837183330103,1.73554662372959,2.0390134206052153,1.48554662372959,1.7890134206052153,0.024560711350210016,0.005967957198674573,33.92952758790104,0,,0.0,none,P337,1
E0017481,N0017729,N0017730,lateral,49.99999999966666,draft,drafted,s5c_flows,0.0,0.0,0.000951,3.6221,held,0.000951,0.1141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.96837183330103,351.7183718333027,2.0390134206052153,2.357739006541067,1.7890134206052153,2.107739006541067,0.03151608733042892,0.007427653777660331,26.44152253389623,0,,0.0,none,P337,1
E0017482,N0017730,N0017628,lateral,19.81654738083977,draft,drafted,s5c_flows,0.0,0.0,0.001367,3.6221,held,0.001367,0.1641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.7183718333027,351.61928909639846,2.357739006541067,2.429233852820289,2.107739006541067,2.179233852820289,0.03665415908366453,0.008556212261490642,9.010595194035023,0,,0.0,none,P337,1
E0017483,N0017731,N0017630,trunk main,8.899095346277887,main_pipe,drafted,s5c_flows,15909.1349,21013.946,2.745811,1.896,merrimack,351.869615,329.4974,0.0,0.0,,1000,GRP,0.45,0.075,table11,minimum,velocity,1.0,349.3581464821179,349.31810055305965,5.167579836241487,5.151748079752849,4.117579836241487,4.101748079752849,1.6309307837342661,0.319014905790416,0.09094086472002247,0,,0.0,none,P337,1
E0017484,N0017732,N0017631,trunk main,37.86835825722997,main_pipe,drafted,s5c_flows,20562.5518,27266.272,4.798758,1.8381,merrimack,442.247149,575.851,24.236,0.0,W11a-XG02155,1200,GRP,0.15,0.075,table11,minimum,velocity,1.0,358.3447156922803,358.28791315489445,6.201854131938433,6.216817069714921,4.951854131938433,4.966817069714921,1.1425553423352222,0.3747767953921366,0.5523927646228552,0,,0.0,none,P344,1
E0017485,N0017733,N0017630,lateral,79.18050883794163,draft,drafted,s5c_flows,8.3653,11.28,0.0,3.6221,held,0.350696,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,353.72838134765624,352.89698600485787,1.5500000000000114,1.5728626279546347,1.3000000000000114,1.3228626279546347,0.3436815034459773,0.07882303231801338,3.839820106892848,0,,0.0,none,P337,1
E0017486,N0017734,N0017631,lateral,10.000000000112111,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.91173095703124,362.86173095703066,1.5500000000000114,1.6429992675787162,1.3000000000000114,1.3929992675787162,0.0,0.0,0.0,0,,0.0,none,P344,1
E0017487,N0017735,N0017639,lateral,38.837975119494914,draft,drafted,s5c_flows,12.7497,17.192,0.000719,3.6221,held,0.53522,0.0863,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,354.1099246201562,353.5661929684833,1.715270692343779,1.5607296389385965,1.465270692343779,1.3107296389385965,0.4346915598161249,0.08954125148410494,1.4891008824710648,0,,0.0,none,P337,1
E0017488,N0017736,N0017641,lateral,22.6730499333814,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.6722900390625,353.5589247893956,1.5500000000000114,1.8649338531825492,1.3000000000000114,1.6149338531825492,0.17065230391004918,0.050665805354795285,2.214351385232627,0,,0.0,none,P337,1
E0017489,N0017737,N0017642,lateral,22.36288339846571,draft,drafted,s5c_flows,5.3989,7.28,0.000499,3.6221,held,0.226835,0.0599,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,351.7091582939875,351.58616243529593,1.6704498603093612,1.7837411291571925,1.4204498603093612,1.5337411291571925,0.23881318855788292,0.07508663735825319,1.560695728567035,0,,0.0,none,P337,1
E0017490,N0017738,N0017643,lateral,51.35324848318892,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,352.31244326500695,351.51646791351754,1.710048190071177,1.7185784732012053,1.460048190071177,1.4685784732012053,0.0,0.0,0.0,0,,0.0,none,P337,1
E0017491,N0017739,N0017740,lateral,25.35636781697516,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.6291076660156,354.50232582693076,1.5500000000000114,1.6895076691629924,1.3000000000000114,1.4395076691629924,0.19530982006149752,0.060806644196143594,2.163773076795896,0,,0.0,none,P337,1
E0017492,N0017740,N0017641,lateral,50.429264049489554,draft,drafted,s5c_flows,5.3989,7.28,0.000211,3.6221,held,0.226547,0.0254,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,354.50044675240207,353.87008095178345,1.6913867436916803,1.553777690794675,1.4413867436916803,1.303777690794675,0.3164929897998995,0.06201091479145435,2.655628280075182,0,,0.0,none,P337,1
E0017493,N0017741,N0017648,main,20.890011852927895,draft,drafted,s5c_flows,24.4963,34.472,0.004494,3.6221,held,1.031442,0.5393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.261573832871,359.1571237736064,3.225303608535228,3.213146001784253,2.975303608535228,2.963146001784253,0.3734873799783763,0.1556507740096374,0.9322051637611495,0,,0.0,none,P336,1
E0017494,N0017742,N0017743,lateral,47.98543651338691,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,352.5169799616098,352.2290673425295,1.6112549016714297,1.624082071532996,1.3612549016714297,1.374082071532996,0.1435394101454237,0.035709615848172255,5.571691247810334,0,,0.0,none,P337,1
E0017495,N0017743,N0017744,lateral,29.257425324637218,draft,drafted,s5c_flows,2.1596,2.912,0.0004,3.6221,held,0.090934,0.048,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,352.17477164488565,351.9699696676132,1.6783777691768478,1.6131602151992865,1.4283777691768478,1.3631602151992865,0.1917581197562294,0.0469785229215027,2.542910600242155,0,,0.0,none,P337,1
E0017496,N0017744,N0017642,lateral,24.863295205867686,draft,drafted,s5c_flows,2.1596,2.912,0.000644,3.6221,held,0.091178,0.0772,0.0,0.0,,200,PVC-U,0.7,0.5,uniform,minimum,tractive,1.0,351.9699696676132,351.79592660117214,1.6131602151992865,1.573976963280984,1.3631602151992865,1.323976963280984,0.19193084814797234,0.04703482896002606,2.1590497693817747,0,,0.0,none,P337,1
E0017497,N0017745,N0017746,main,23.287631276019226,draft,drafted,s5c_flows,8.4306,11.368,0.006671,3.6221,held,0.360103,0.8005,1.553,0.0,W11a-XG02156,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.86689595418073,355.75045779780066,1.880235393475516,1.7846374170430863,1.630235393475516,1.5346374170430863,0.26824332246807764,0.0949632930960955,1.4469220868670196,0,,0.0,none,P337,1
E0017498,N0017746,N0017645,main,37.415435737781415,draft,drafted,s5c_flows,8.4306,11.368,0.006865,3.6221,held,0.360297,0.8238,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,355.75045779780066,355.1331031081273,1.7846374170430863,1.5616600754664773,1.5346374170430863,1.3116600754664773,0.40490686438492157,0.07184041633473856,1.5400840303781036,0,,0.0,none,P337,1
E0017499,N0017747,N0017643,lateral,46.92925695794474,draft,drafted,s5c_flows,10.3742,11.802,0.000688,3.6221,held,0.435601,0.0826,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.82947865772564,351.5948323729359,1.7210584516493554,1.6402140137828383,1.4710584516493554,1.3902140137828383,0.2850468583460163,0.10372580265811834,2.7439498444952544,0,,0.0,none,P337,1
E0017500,N0017748,N0017653,lateral,40.39923333256113,draft,drafted,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,354.33721822076825,353.7514293374461,1.552826945247375,1.5557300863820274,1.302826945247375,1.3057300863820274,0.25983759549657726,0.0428425866512496,2.591313063284389,0,,0.0,none,P337,1
E0017501,N0017749,N0017651,lateral,28.90898213261231,draft,drafted,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.69105834960936,353.5465134389463,1.5500000000000114,1.772883533709944,1.3000000000000114,1.522883533709944,0.1611584343969526,0.046951098325882096,2.9897061899354282,0,,0.0,none,P337,1
E0017502,N0017750,N0017651,lateral,53.90453785711313,draft,drafted,s5c_flows,5.0607,6.824,0.000167,3.6221,held,0.212326,0.02,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,354.3541245348728,353.57250873594467,1.744294654580301,1.7468882367115839,1.494294654580301,1.4968882367115839,0.3259373748697647,0.05818874500105295,2.7563852247512193,0,,0.0,none,P337,1
E0017503,N0017751,N0017650,lateral,66.00680566813158,draft,drafted,s5c_flows,16.3272,22.016,0.001326,3.6221,held,0.685806,0.1591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.514239472176,353.1842054438353,1.7198303520427771,1.9947191167115648,1.4698303520427771,1.7447191167115648,0.32897157968475305,0.1282651636205226,3.34409868735898,0,,0.0,none,P337,1
E0017504,N0017752,N0017753,lateral,25.09782174082372,draft,drafted,s5c_flows,15.2475,20.56,0.001685,3.6221,held,0.640897,0.2022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.05626667430573,354.9307775656016,1.856178394053643,1.611611350414023,1.606178394053643,1.361611350414023,0.32205679885640526,0.12424227586065825,1.298829990545344,0,,0.0,none,P337,1
E0017505,N0017753,N0017754,lateral,70.4173571916805,draft,drafted,s5c_flows,17.407,23.472,0.001894,3.6221,held,0.731641,0.2273,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,354.879978515933,353.7533008008661,1.6624104000826492,1.605372294837025,1.4124104000826492,1.355372294837025,0.5028308883113866,0.10031632060796733,2.3340304805112844,0,,0.0,none,P337,1
E0017506,N0017754,N0017653,lateral,39.28643405638016,draft,drafted,s5c_flows,20.6464,27.84,0.002481,3.6221,held,0.868029,0.2977,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.7533008008661,353.5568686305842,1.605372294837025,1.7502907932439484,1.355372294837025,1.5002907932439484,0.3540648014812015,0.1433805453181219,1.8493052633316713,0,,0.0,none,P337,1
E0017507,N0017755,N0017650,lateral,61.1312359991183,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,354.5447415204252,353.5055105084402,1.650418391684184,1.6734140521066934,1.400418391684184,1.4234140521066934,0.20403599587412213,0.028203005953331445,4.993500921019885,0,,0.0,none,P337,1
E0017508,N0017756,N0017659,lateral,34.898978924372706,draft,drafted,s5c_flows,9.9043,10.824,0.0,3.6221,held,0.415212,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,356.26872580894,356.09423091431813,1.5673642789506061,3.597633099353743,1.3173642789506061,3.347633099353743,0.2807282637497509,0.10144128102226144,2.071931201263169,0,,0.0,none,P337,1
E0017509,N0017757,N0017659,main,71.70437776670967,draft,drafted,s5c_flows,93.1179,113.88,0.008726,3.5318,merrimack,3.815108,1.0472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.410634114234,354.0521122254005,5.658762858422222,5.639751788271383,5.408762858422222,5.389751788271383,0.5525163087291719,0.2964021556450259,2.1629641404201267,0,,0.0,none,P337,1
E0017510,N0017758,N0017759,lateral,32.53624020096832,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.6580078125,360.49532661149516,1.5500000000000114,2.277897265457966,1.3000000000000114,2.027897265457966,0.11845872128933585,0.03156792542268341,4.577718416288157,0,,0.0,none,P336,1
E0017511,N0017759,N0017760,lateral,22.462818871163257,draft,drafted,s5c_flows,2.9012,3.912,0.000271,3.6221,held,0.121896,0.0325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.49532661149516,360.3830125171393,2.277897265457966,2.5762770336419294,2.027897265457966,2.3262770336419294,0.18844548765032018,0.05791225618667059,1.9866769917785907,0,,0.0,none,P336,1
E0017512,N0017760,N0017648,lateral,61.61627172278139,draft,drafted,s5c_flows,3.981,5.368,0.000458,3.6221,held,0.16735,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.3830125171393,360.07493115852543,2.5762770336419294,2.2953386168651946,2.3262770336419294,2.0453386168651946,0.209224610848482,0.06684242901032925,4.9083033677622785,0,,0.0,none,P336,1
E0017513,N0017761,N0017665,sub main,25.429221776591557,draft,drafted,s5c_flows,1948.8436,2731.1,0.204131,2.4445,merrimack,55.341509,24.4957,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,352.3898008309365,352.3135131656067,11.197540477657242,11.178826922283918,10.747540477657243,10.728826922283918,0.9048495376482157,0.4895564532816554,0.46838766591486514,0,,0.0,none,P336,1
E0017514,N0017762,N0017763,lateral,35.27607095431245,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,361.0148193359375,360.59150648448576,1.5500000000000114,1.5637669530142375,1.3000000000000114,1.3137669530142375,0.1814978935440687,0.030506299956125055,3.2393462228389653,0,,0.0,none,P336,1
E0017515,N0017763,N0017764,lateral,29.723929045661723,draft,drafted,s5c_flows,3.6428,4.912,0.000294,3.6221,held,0.153009,0.0353,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,360.59150648448576,360.3537150521205,1.5637669530142375,1.5637043814732579,1.3137669530142375,1.3137043814732579,0.23873090321226664,0.05755387126277947,2.075134851675292,0,,0.0,none,P336,1
E0017516,N0017764,N0017660,lateral,32.32304642362146,draft,drafted,s5c_flows,5.8023,7.824,0.000542,3.6221,held,0.243791,0.065,0.0,0.0,,200,PVC-U,4.15,0.5,ground,minimum,tractive,1.0,360.3537150521205,359.0123086255402,1.5637043814732579,1.5566305834441891,1.3137043814732579,1.3066305834441891,0.48763596818605454,0.04868011158533628,1.1047532904466693,0,,0.0,none,P336,1
E0017517,N0017765,N0017766,lateral,51.344732796427785,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.75,0.5,ground,minimum,tractive,1.0,360.6013977050781,359.1894175531763,1.5500000000000114,1.5750477788549233,1.3000000000000114,1.3250477788549233,0.2396139309990212,0.025322341141957166,3.571351394467233,0,,0.0,none,P336,1
E0017518,N0017766,N0017767,lateral,35.6059479590552,draft,drafted,s5c_flows,3.2393,4.368,0.000428,3.6221,held,0.136229,0.0513,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,359.18285146799207,358.8802009103401,1.5816138640391841,1.5583672048942958,1.3316138640391841,1.3083672048942958,0.23453008528418534,0.05385793967738425,2.5303042262794473,0,,0.0,none,P336,1
E0017519,N0017767,N0017768,lateral,9.174093395228978,draft,drafted,s5c_flows,3.2393,4.368,0.000725,3.6221,held,0.136526,0.087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.8802009103401,358.8343304433639,1.5583672048942958,2.0697528085892145,1.3083672048942958,1.8197528085892145,0.19565341310365195,0.060952966145506465,0.7814918950897446,0,,0.0,none,P336,1
E0017520,N0017768,N0017660,lateral,35.71130417109507,draft,drafted,s5c_flows,5.3989,7.28,0.000801,3.6221,held,0.227137,0.0961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.8343304433639,358.65577392250844,2.0697528085892145,1.9131652864759303,1.8197528085892145,1.6631652864759303,0.23118190382925594,0.07682630052671516,2.57454581432625,0,,0.0,none,P336,1
E0017521,N0017769,N0017770,lateral,14.653414638763362,draft,drafted,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,361.81238590473754,361.68783188030807,1.564414632371836,1.5715980513325576,1.314414632371836,1.3215980513325576,0.21668674421839332,0.048412130484536436,1.1270812997521236,0,,0.0,none,P336,1
E0017522,N0017770,N0017771,lateral,15.288617149516087,draft,drafted,s5c_flows,4.0462,5.456,0.000122,3.6221,held,0.16975,0.0147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.68783188030807,361.61138879456047,1.5715980513325576,1.6415103753614062,1.3215980513325576,1.3915103753614062,0.2102048510737946,0.0672761355678316,1.2121998351779917,0,,0.0,none,P336,1
E0017523,N0017771,N0017772,lateral,5.348390812781024,draft,drafted,s5c_flows,5.5294,7.456,0.00025,3.6221,held,0.232057,0.0299,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,361.61138879456047,361.5712758634646,1.6415103753614062,1.7028940584103793,1.3915103753614062,1.4528940584103793,0.2677231927449234,0.07057578219801267,0.33295526609311293,0,,0.0,none,P336,1
E0017524,N0017772,N0017773,lateral,48.32240322942603,draft,drafted,s5c_flows,5.5294,7.456,0.000294,3.6221,held,0.232102,0.0353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.5712758634646,361.3296638473175,1.7028940584103793,2.3128227249481483,1.4528940584103793,2.0628227249481483,0.23281212140227214,0.0775900407587615,3.4593275569424042,0,,0.0,none,P336,1
E0017525,N0017773,N0017665,lateral,20.448970420649328,draft,drafted,s5c_flows,7.3508,9.912,0.000697,3.6221,held,0.308862,0.0836,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.3296638473175,361.22741899521424,2.3128227249481483,2.2649210926763885,2.0628227249481483,2.0149210926763885,0.25534543277521426,0.0884669108463643,1.3347259434928531,0,,0.0,none,P336,1
E0017526,N0017774,N0017775,main,73.24517627148589,draft,drafted,s5c_flows,54.5994,75.784,0.007909,3.6221,held,2.296856,0.9491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.07643205585043,359.710206174493,3.1830894285245677,2.9872730735538653,2.9330894285245677,2.7372730735538653,0.4761604035077382,0.2296109682518171,2.563743076629553,0,,0.0,none,P344,1
E0017527,N0017775,N0017776,main,50.00000000005911,draft,drafted,s5c_flows,55.6792,77.24,0.008519,3.6221,held,2.342734,1.0223,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.710206174493,359.4602061744927,2.9872730735538653,3.3123157981635245,2.7372730735538653,3.0623157981635245,0.47896981731594646,0.23187153126382415,1.739845191089819,0,,0.0,none,P344,1
E0017528,N0017776,N0017777,main,50.00000000005911,draft,drafted,s5c_flows,59.7254,82.696,0.008936,3.6221,held,2.512778,1.0723,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.4602061744927,359.21020617449244,3.3123157981635245,3.5684193137888087,3.0623157981635245,3.3184193137888087,0.48903223521845424,0.2400828849828775,1.7040458139984627,0,,0.0,none,P344,1
E0017529,N0017777,N0017683,main,16.927595407471618,draft,drafted,s5c_flows,60.467,83.696,0.009353,3.6221,held,2.544285,1.1223,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.21020617449244,359.1255681974551,3.5684193137888087,3.5812494294980297,3.3184193137888087,3.3312494294980297,0.4908394527257049,0.2415769456968671,0.57478384950076,0,,0.0,none,P344,1
E0017530,N0017778,N0017683,sub main,24.25670641763146,draft,drafted,s5c_flows,773.1834,996.084,0.112262,2.7338,merrimack,24.576543,13.4715,0.0,0.0,,315,HDPE,0.3,0.27,table11,dod,tractive,1.0,353.40600549463295,353.33323537538007,9.427521116695175,9.373582251573055,9.062521116695175,9.008582251573054,0.7408858772248776,0.4847023128404945,0.5456689791525732,0,,0.0,none,P344,1
E0017531,N0017779,N0017700,lateral,41.13465315604252,draft,drafted,s5c_flows,17.0036,22.928,0.002044,3.6221,held,0.714878,0.2453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.66364176063985,352.45796849485964,2.558709313578902,2.6916591906872327,2.308709313578902,2.4416591906872327,0.3332752540873682,0.13079971269951246,2.057091080698672,0,,0.0,none,P337,1
E0017532,N0017780,N0017781,main,18.289007839494897,draft,drafted,s5c_flows,131.3596,185.272,0.009618,3.3878,merrimack,5.160246,1.1542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.18825242317,355.09680738397253,7.080180194017487,6.347833729308718,6.830180194017487,6.097833729308718,0.6020778020874118,0.3467554940156512,0.5062747642715127,0,,0.0,none,P336,1
E0017533,N0017781,N0017698,main,30.10219061438059,draft,drafted,s5c_flows,135.6788,191.096,0.00977,3.3745,merrimack,5.308967,1.1725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.09680738397253,354.94629643090065,6.347833729308718,6.493156694099355,6.097833729308718,6.243156694099355,0.6068873935576834,0.3519982056112414,0.8266824821739476,0,,0.0,none,P336,1
E0017534,N0017782,N0017698,lateral,9.999999999895957,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.70498556020965,359.65498556021015,1.5514231311966,1.7844675647898498,1.3014231311966,1.5344675647898498,0.0,0.0,0.0,0,,0.0,none,P336,1
E0017535,N0017783,N0017784,sub main,60.000000000220304,draft,drafted,s5c_flows,584.9751,756.054,0.10125,2.8276,merrimack,19.245832,12.15,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,352.4823197154643,352.2123197154633,4.999278184926311,5.867422716177316,4.699278184926311,5.567422716177316,0.8128038105901076,0.5350192978366217,1.230309192666871,0,,0.0,none,P337,1
E0017536,N0017784,N0017785,sub main,59.99999999975277,draft,drafted,s5c_flows,584.9751,756.054,0.10175,2.8276,merrimack,19.246332,12.21,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,352.2123197154633,351.9423197154644,5.867422716177316,5.824556505238718,5.567422716177316,5.524556505238718,0.812808864748901,0.5350277703742983,1.2303015424232693,0,,0.0,none,P337,1
E0017537,N0017785,N0017786,sub main,17.256990857687228,draft,drafted,s5c_flows,584.9751,756.054,0.10225,2.8276,merrimack,19.246832,12.27,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,351.9423197154644,351.86466325660484,5.824556505238718,6.1405857668326576,5.524556505238718,5.840585766832658,0.8128139187564215,0.5350362428965125,0.3538528409243175,0,,0.0,none,P337,1
E0017538,N0017786,N0017787,sub main,62.743009142250685,draft,drafted,s5c_flows,584.9751,756.054,0.102394,2.8276,merrimack,19.246976,12.2872,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,351.86466325660484,351.58231971546473,6.1405857668326576,8.05027916148839,5.840585766832658,7.750279161488391,0.8128153742825309,0.5350386829800431,1.286536711932352,0,,0.0,none,P337,1
E0017539,N0017787,N0017788,sub main,61.0386197315923,draft,drafted,s5c_flows,584.9751,756.054,0.102917,2.8276,merrimack,19.247499,12.35,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,351.58231971546473,351.3076459266726,8.05027916148839,8.268678536218033,7.750279161488391,7.968678536218033,0.8128206605669627,0.535047545217084,1.2515803032741224,0,,0.0,none,P337,1
E0017540,N0017788,N0017789,sub main,38.96138026861396,draft,drafted,s5c_flows,588.2797,760.51,0.103425,2.8257,merrimack,19.34304,12.411,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,351.3076459266726,351.13231971546384,8.268678536218033,8.527012559926789,7.968678536218033,8.227012559926788,0.8137835810759384,0.536666210358268,0.7979472096889576,0,,0.0,none,P337,1
E0017541,N0017789,N0017790,sub main,19.55932051207207,draft,drafted,s5c_flows,593.4057,767.422,0.10375,2.8227,merrimack,19.490647,12.45,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,351.13231971546384,351.04430277315953,8.527012559926789,8.446267295199846,8.227012559926788,8.146267295199845,0.8152604676394933,0.5391659591803948,0.3998583129451492,0,,0.0,none,P337,1
E0017542,N0017790,N0017791,sub main,39.99999999981061,draft,drafted,s5c_flows,595.5653,770.334,0.103913,2.8215,merrimack,19.552813,12.4695,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,351.04430277315953,350.8643027731604,8.446267295199846,7.943314414339625,8.146267295199845,7.643314414339625,0.8158785748893068,0.5402184065899587,0.8171150550851998,0,,0.0,none,P337,1
E0017543,N0017791,N0017792,sub main,40.0000000002609,draft,drafted,s5c_flows,595.5653,770.334,0.104246,2.8215,merrimack,19.553147,12.5095,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,350.8643027731604,350.6843027731592,7.943314414339625,7.374107871372075,7.643314414339625,7.0741078713720755,0.8158818895884832,0.5402240605665978,0.8171117353852164,0,,0.0,none,P337,1
E0017544,N0017792,N0017793,sub main,17.841574141713462,draft,drafted,s5c_flows,595.5653,770.334,0.10458,2.8215,merrimack,19.55348,12.5495,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,350.6843027731592,350.6040156895215,7.374107871372075,7.189685482353525,7.0741078713720755,6.889685482353525,0.8158851942973825,0.5402296976097285,0.3644625139749416,0,,0.0,none,P337,1
E0017545,N0017793,N0017794,sub main,23.015100164757403,draft,drafted,s5c_flows,595.5653,770.334,0.104728,2.8215,merrimack,19.553629,12.5674,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,350.6040156895215,350.50044773878005,7.189685482353525,7.165750991688697,6.889685482353525,6.865750991688697,0.8158866729595946,0.5402322198885319,0.4701449545125161,0,,0.0,none,P337,1
E0017546,N0017794,N0017795,sub main,33.94931396947583,draft,drafted,s5c_flows,597.7248,773.246,0.10492,2.8203,merrimack,19.615797,12.5904,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,350.50044773878005,350.3476758259174,7.165750991688697,7.054637406504469,6.865750991688697,6.754637406504469,0.8165024721126773,0.541284509565291,0.6929824695168595,0,,0.0,none,P337,1
E0017547,N0017795,N0017796,sub main,32.42673268054749,draft,drafted,s5c_flows,603.901,776.232,0.105203,2.8168,merrimack,19.793177,12.6244,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,350.3476758259174,350.20175552885496,7.054637406504469,6.688899988723165,6.754637406504469,6.388899988723165,0.8182469314689695,0.5442859914065596,0.6604919907313906,0,,0.0,none,P337,1
E0017548,N0017796,N0017797,sub main,60.00000000001147,draft,drafted,s5c_flows,606.0606,779.144,0.105473,2.8155,merrimack,19.855319,12.6568,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,350.20175552885496,349.9317555288549,6.688899988723165,6.7393260141138285,6.388899988723165,6.439326014113829,0.8188536964176308,0.5453372073160385,1.221219375787213,0,,0.0,none,P337,1
E0017549,N0017797,N0017645,sub main,61.501295537414954,draft,drafted,s5c_flows,611.5247,786.512,0.105973,2.8125,merrimack,20.012251,12.7168,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,349.9317555288549,349.65499969893654,6.7393260141138285,7.039763484657215,6.439326014113829,6.739763484657215,0.820375970265568,0.5479913242790997,1.2494534572464797,0,,0.0,none,P337,1
E0017550,N0017798,N0017702,sub main,31.746056448262948,draft,drafted,s5c_flows,5321.3237,6822.968,0.830676,2.1647,merrimack,134.153169,99.6811,0.0,0.0,,700,GRP,0.15,0.1,cover_max,minimum,velocity,1.0,347.12202753799136,347.07440845331894,12.395184376071143,12.765648919727937,11.645184376071143,12.015648919727937,0.8605747504755198,0.42515902686598195,0.6148227571306526,1,recovers_500m,66.42,none,P346,1
E0017551,N0017799,N0017800,main,30.867640331350913,draft,drafted,s5c_flows,252.7922,327.92,0.02412,3.1298,merrimack,9.181293,2.8944,20.064,0.0,W11a-XG02157,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.345495071172,351.1911568695153,8.37822929406235,8.666112417594093,8.12822929406235,8.416112417594093,0.7033786445320521,0.4756853371727344,0.7314135511342476,0,,0.0,none,P346,1
E0017552,N0017800,N0017801,main,9.208117274589286,draft,drafted,s5c_flows,253.872,329.376,0.024377,3.1281,merrimack,9.215923,2.9252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.1911568695153,351.14511628314233,8.666112417594093,8.768152759826421,8.416112417594093,8.518152759826421,0.7040572091724323,0.47671962361443265,0.2179774871186191,0,,0.0,none,P346,1
E0017553,N0017801,N0017802,main,14.530541892667989,draft,drafted,s5c_flows,254.9518,330.832,0.024454,3.1265,merrimack,9.250354,2.9344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.14511628314233,351.072463573679,8.768152759826421,8.866989551321012,8.518152759826421,8.616989551321012,0.7047293770087202,0.47774720737753495,0.34364354050212453,0,,0.0,none,P346,1
E0017554,N0017802,N0017702,main,10.013882769857387,draft,drafted,s5c_flows,256.0316,332.288,0.024575,3.1249,merrimack,9.284813,2.949,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.072463573679,351.0223941598297,8.866989551321012,8.817663213217202,8.616989551321012,8.567663213217202,0.705399611316738,0.4787748793281019,0.2366007061624951,0,,0.0,none,P346,1
E0017555,N0017803,N0017681,main,44.96253568426381,draft,drafted,s5c_flows,117.981,153.746,0.015728,3.4321,merrimack,4.702296,1.8874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.5700090467472,355.3451963683259,3.1414777696590477,2.116931317220974,2.8914777696590477,1.866931317220974,0.5865174139159531,0.33025122888991276,1.277669813304323,0,,0.0,none,P336,1
E0017556,N0017804,N0017805,sub main,49.99999999985282,draft,drafted,s5c_flows,678.1335,915.246,0.071695,2.7775,merrimack,21.871781,8.6034,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,353.3707019442934,353.17070194429397,4.668543661175363,4.102369344768533,4.368543661175363,3.8023693447685334,0.7995480888034356,0.6021182826110518,1.0422554252840577,0,,0.0,none,P336,1
E0017557,N0017805,N0017681,sub main,65.23162643570556,draft,drafted,s5c_flows,678.8751,916.246,0.072111,2.7771,merrimack,21.893152,8.6534,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,353.17070194429397,352.90977543855115,4.102369344768533,4.552352246995724,3.8023693447685334,4.2523522469957244,0.799717241029164,0.6025046350146954,1.3594727212949738,0,,0.0,none,P336,1
E0017558,N0017806,N0017711,lateral,45.34892141397162,draft,drafted,s5c_flows,10.7976,15.28,0.000543,3.6221,held,0.453204,0.0651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.2155456512376,357.98880104416776,2.125793460090506,2.817625957785367,1.875793460090506,2.567625957785367,0.2886605304145432,0.10565481054680312,2.618353662047618,0,,0.0,none,P346,1
E0017559,N0017807,N0017808,lateral,5.792595121992076,draft,drafted,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,5.45,0.5,ground,minimum,tractive,1.0,361.09474487304686,360.7790484388983,1.5500000000000114,1.5521283189141855,1.3000000000000114,1.3021283189141855,0.3607573718076297,0.027326899936887444,0.2676126936767962,0,,0.0,none,P346,1
E0017560,N0017808,N0017711,lateral,35.67340042307667,draft,drafted,s5c_flows,5.4642,7.368,4.8e-05,3.6221,held,0.22912,0.0058,0.0,0.0,,200,PVC-U,4.3,0.5,ground,minimum,tractive,1.0,360.7790484388983,359.245092220706,1.5521283189141855,1.561334781247126,1.3021283189141855,1.311334781247126,0.4834597035896761,0.04695887906098348,1.229795718864212,0,,0.0,none,P346,1
