EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0017561,N0017809,N0017703,lateral,46.26268879597164,auto_link,provisional,s5c_flows,7.0126,9.456,0.001647,3.6221,held,0.295635,0.1977,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.13801886155386,357.906705417574,2.343701109149265,2.800814113675983,2.093701109149265,2.550814113675983,0.251771142838605,0.08670160477912439,3.0624828746178565,0,,0.0,none,P336,1
E0017562,N0017810,N0017811,main,54.385716072638886,draft,drafted,s5c_flows,50.4938,70.488,0.005367,3.6221,held,2.122195,0.644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.6526733236558,355.3807447432926,4.801031510328585,5.41527576451989,4.551031510328585,5.16527576451989,0.46506025244508287,0.2208128710457959,1.9490562705478354,0,,0.0,none,P336,1
E0017563,N0017811,N0017812,main,49.115643459881106,draft,drafted,s5c_flows,50.4938,70.488,0.00582,3.6221,held,2.122649,0.6984,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.3807447432926,355.1351665259932,5.41527576451989,5.913478493538037,5.16527576451989,5.663478493538037,0.46508998356504855,0.22083615548039887,1.7600767305069143,0,,0.0,none,P336,1
E0017564,N0017812,N0017813,main,39.556216317506326,draft,drafted,s5c_flows,52.3152,72.944,0.006229,3.6221,held,2.199415,0.7475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.1351665259932,354.93738544440566,5.913478493538037,5.810752983328712,5.663478493538037,5.560752983328712,0.4700496822081122,0.22474141231561567,1.4025544467160178,0,,0.0,none,P336,1
E0017565,N0017813,N0017703,main,45.8399529840532,draft,drafted,s5c_flows,52.3152,72.944,0.006559,3.6221,held,2.199745,0.7871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.93738544440566,354.7081856794854,5.810752983328712,5.999333851764618,5.560752983328712,5.749333851764618,0.4700707190520535,0.22475806596457776,1.6252856973128862,0,,0.0,none,P336,1
E0017566,N0017814,N0017700,lateral,28.55410245263519,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,353.1411252189735,352.99835470671036,1.5575442146202363,2.1512729788365164,1.3075442146202363,1.9012729788365164,0.0,0.0,0.0,0,,0.0,none,P337,1
E0017567,N0017815,N0017720,lateral,70.53866351275349,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,357.42430307514803,356.2604151271876,1.550123194383218,1.5504979587498724,1.300123194383218,1.3004979587498724,0.0,0.0,0.0,0,,0.0,none,P337,1
E0017568,N0017816,N0017720,lateral,51.45339426983937,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,356.15613124315547,355.89886427180625,1.5505032783289039,1.9120488141312535,1.3005032783289039,1.6620488141312535,0.0,0.0,0.0,0,,0.0,none,P337,1
E0017569,N0017817,N0017818,trunk main,24.039753138493946,main_pipe,drafted,s5c_flows,15881.6721,20975.474,2.739449,1.8964,merrimack,351.333454,328.7339,18.03,0.0,W11a-XG02158,1000,GRP,0.2,0.075,table11,minimum,velocity,1.0,350.2096803438172,350.1616008375402,3.7985594022765667,4.04018138902228,2.748559402276567,2.99018138902228,1.2092764688343738,0.3971018601155254,0.33132419478436775,0,,0.0,none,P337,1
E0017570,N0017818,N0017819,trunk main,13.955596142699516,main_pipe,drafted,s5c_flows,15881.6721,20975.474,2.739649,1.8964,merrimack,351.333654,328.7579,0.0,0.0,,1000,GRP,0.3,0.075,table11,minimum,velocity,1.0,350.1616008375402,350.11973404911214,4.04018138902228,4.0276353356534855,2.99018138902228,2.9776353356534857,1.4049511979690006,0.35532418525601106,0.16555256110050592,0,,0.0,none,P337,1
E0017571,N0017819,N0017820,trunk main,29.753279715750338,main_pipe,drafted,s5c_flows,15881.6721,20975.474,2.739766,1.8964,merrimack,351.333771,328.7719,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,350.11973404911214,350.0751041295385,4.0276353356534855,3.986358272805262,2.9776353356534857,2.936358272805262,1.0861776773401821,0.4305356489745418,0.45654408630163507,0,,0.0,none,P337,1
E0017572,N0017820,N0017821,trunk main,7.251371003108147,main_pipe,drafted,s5c_flows,15881.6721,20975.474,2.740014,1.8964,merrimack,351.334019,328.8016,0.0,0.0,,1000,GRP,0.6,0.075,table11,minimum,velocity,1.0,350.0751041295385,350.0315959035198,3.986358272805262,3.980611127730185,2.936358272805262,2.9306111277301854,1.8105770380287083,0.2954916440552786,0.06675009173689714,0,,0.0,none,P337,1
E0017573,N0017821,N0017822,trunk main,19.717218099349026,main_pipe,drafted,s5c_flows,15881.6721,20975.474,2.740074,1.8964,merrimack,351.334079,328.8089,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,350.0315959035198,349.98230285827145,3.980611127730185,4.514370725712922,2.9306111277301854,3.4643707257129224,1.3135519683165342,0.3734037294440288,0.25017685602266754,0,,0.0,none,P337,1
E0017574,N0017822,N0017823,trunk main,29.192318695638818,main_pipe,drafted,s5c_flows,15881.6721,20975.474,2.740238,1.8964,merrimack,351.334243,328.8286,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,349.98230285827145,349.938514380228,4.514370725712922,4.776085229146986,3.4643707257129224,3.726085229146986,1.0861780486976091,0.43053597610964234,0.4479363632055553,0,,0.0,none,P337,1
E0017575,N0017823,N0017824,trunk main,29.565935834696095,main_pipe,drafted,s5c_flows,15881.6721,20975.474,2.740482,1.8964,merrimack,351.334487,328.8578,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,349.938514380228,349.89416547647596,4.776085229146986,5.246154347742788,3.726085229146986,4.196154347742788,1.0861782406703355,0.43053614522181005,0.45366918503249,0,,0.0,none,P337,1
E0017576,N0017824,N0017825,trunk main,59.01773401365878,main_pipe,drafted,s5c_flows,15881.6721,20975.474,2.740728,1.8964,merrimack,351.334733,328.8874,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,349.89416547647596,349.8056388754555,5.246154347742788,6.428003702669514,4.196154347742788,5.378003702669514,1.0861784342164844,0.43053631572011175,0.9055868439674811,0,,0.0,none,P337,1
E0017577,N0017825,N0017826,trunk main,49.53308740344922,main_pipe,drafted,s5c_flows,15881.6721,20975.474,2.74122,1.8964,merrimack,351.335225,328.9464,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,349.8056388754555,349.7313392443503,6.428003702669514,6.408065052524705,5.378003702669514,5.358065052524705,1.0861788213084071,0.430536656716621,0.760051144920776,0,,0.0,none,P337,1
E0017578,N0017826,N0017827,trunk main,60.00000000016245,main_pipe,drafted,s5c_flows,15881.6721,20975.474,2.741633,1.8964,merrimack,351.335638,328.9959,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,349.7313392443503,349.64133924435004,6.408065052524705,5.663958607212464,5.358065052524705,4.6139586072124645,1.0861791462449397,0.4305369429595288,0.920658441528578,0,,0.0,none,P337,1
E0017579,N0017827,N0017828,trunk main,59.99999999972258,main_pipe,drafted,s5c_flows,15881.6721,20975.474,2.742133,1.8964,merrimack,351.336138,329.0559,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,349.64133924435004,349.55133924435046,5.663958607212464,5.743216419712041,4.6139586072124645,4.693216419712042,1.086179539630101,0.430537289500461,0.9206581080839793,0,,0.0,none,P337,1
E0017580,N0017828,N0017829,trunk main,60.000000000091376,main_pipe,drafted,s5c_flows,15881.6721,20975.474,2.742633,1.8964,merrimack,351.336638,329.1159,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,349.55133924435046,349.4613392443503,5.743216419712041,5.475367298618437,4.693216419712042,4.425367298618437,1.0861799330147457,0.4305376360412634,0.9206577746524682,0,,0.0,none,P337,1
E0017581,N0017829,N0017830,trunk main,22.559038199674024,main_pipe,drafted,s5c_flows,15881.6721,20975.474,2.743133,1.8964,merrimack,351.337138,329.1759,0.0,0.0,,1000,GRP,0.2,0.075,table11,minimum,velocity,1.0,349.4613392443503,349.41622116795094,5.475367298618437,5.376564476580313,4.425367298618437,4.326564476580313,1.2092797685067176,0.3971041630984624,0.31091562084004093,0,,0.0,none,P337,1
E0017582,N0017830,N0017731,trunk main,58.07468583306265,main_pipe,drafted,s5c_flows,15881.6721,20975.474,2.743321,1.8964,merrimack,351.337326,329.1985,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,349.41622116795094,349.3581464821179,5.376564476580313,5.167579836241487,4.326564476580313,4.117579836241487,0.9320372697838439,0.48425462125795526,1.0384900496259342,0,,0.0,none,P337,1
E0017583,N0017831,N0017832,trunk main,70.27614884615473,main_pipe,drafted,s5c_flows,20457.6867,27126.978,4.783847,1.8392,merrimack,440.270667,574.0616,42.777,0.0,W11a-XG02159,1200,GRP,0.6,0.075,cover_min,minimum,velocity,1.0,362.4117307520099,361.99007385893293,3.0785036229901266,2.5809405453639442,1.8285036229901266,1.3309405453639442,1.8948559464733454,0.25896350784402367,0.6181309717057102,0,,0.0,none,P344,1
E0017584,N0017832,N0017732,trunk main,53.40980471165863,main_pipe,drafted,s5c_flows,20457.6867,27126.978,4.784432,1.8392,merrimack,440.271252,574.1319,53.41,0.0,W11a-XG02160,1200,GRP,0.1,0.075,cover_min,minimum,velocity,1.0,361.9651636339692,361.9117538292576,2.605850770327663,2.6348159949611727,1.3558507703276632,1.3848159949611727,0.9813335716407241,0.418498176733863,0.9070956477853738,0,,0.0,none,P344,1
E0017585,N0017833,N0017731,lateral,17.40538996315954,draft,drafted,s5c_flows,24.4963,34.472,0.001862,3.6221,held,1.02881,0.2234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.9899248765994,352.90289792678357,1.6722760511349861,1.6228283915758084,1.4222760511349861,1.3728283915758084,0.37319300430425034,0.1554609954042217,0.7773185171574819,0,,0.0,none,P337,1
E0017586,N0017834,N0017732,main,83.21874222464466,draft,drafted,s5c_flows,104.8651,139.294,0.013187,3.4814,merrimack,4.238578,1.5825,10.591,0.0,W11a-XG02161,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.77257410928587,359.35648039816266,5.42102940633913,5.19008942605609,5.17102940633913,4.94008942605609,0.5694550617339916,0.31290559459358436,2.435625091915168,0,,0.0,none,P344,1
E0017587,N0017835,N0017735,lateral,35.8251089693244,auto_road,derived,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,354.28905016500283,354.1099246201562,1.550366338903416,1.715270692343779,1.300366338903416,1.465270692343779,0.17236266135897502,0.05134627366639491,3.464121201083145,0,,0.0,none,P337,1
E0017588,N0017836,N0017735,lateral,50.48705884092911,draft,drafted,s5c_flows,5.8023,7.824,0.0,3.6221,held,0.243249,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,354.40850886130215,354.1560735670975,1.5879816172134724,1.6691217454024923,1.3379816172134724,1.4191217454024923,0.23638421602873314,0.07927442970088841,3.5596749851515943,0,,0.0,none,P337,1
E0017589,N0017837,N0017737,lateral,21.69129042124956,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.81761474609374,351.7091582939875,1.5500000000000114,1.6704498603093612,1.3000000000000114,1.4204498603093612,0.17065230391004918,0.050665805354795285,2.118468363669933,0,,0.0,none,P337,1
E0017590,N0017838,N0017839,lateral,12.736738375514555,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,352.02875351189465,351.96506982001705,1.5508973670116006,1.5789670452173254,1.3008973670116006,1.3289670452173254,0.13489621704043256,0.037230723305707175,1.5736465972327158,0,,0.0,none,P337,1
E0017591,N0017839,N0017737,lateral,25.472650790511434,draft,drafted,s5c_flows,1.0798,1.456,0.000106,3.6221,held,0.045373,0.0127,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,351.96506982001705,351.82497024066924,1.5789670452173254,1.55463791362763,1.3289670452173254,1.30463791362763,0.13946246007946825,0.03646465428482212,3.044146644193314,0,,0.0,none,P337,1
E0017592,N0017840,N0017741,main,39.80965572182323,draft,drafted,s5c_flows,16.0543,21.648,0.002219,3.6221,held,0.675257,0.2662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.4606221114801,359.261573832871,3.508707722504255,3.225303608535228,3.258707722504255,2.975303608535228,0.32737737423071633,0.1273322966183867,2.02669553321909,0,,0.0,none,P336,1
E0017593,N0017841,N0017741,lateral,65.4712647420398,draft,drafted,s5c_flows,7.7004,11.824,0.001398,3.6221,held,0.324217,0.1678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.23210185549453,360.90474553178433,1.681655468724216,1.5821319096219213,1.431655468724216,1.3321319096219213,0.25936079902670045,0.0904681337290423,4.207219247455853,0,,0.0,none,P336,1
E0017594,N0017842,N0017747,lateral,31.675729605813338,draft,drafted,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,2.35,0.5,cover_min,minimum,tractive,1.0,352.57385830346226,351.82947865772564,1.7061099582564907,1.7210584516493554,1.4561099582564907,1.4710584516493554,0.31896989716388235,0.0405686712998983,1.6551054863096155,0,,0.0,none,P337,1
E0017595,N0017843,N0017844,lateral,86.5100546941806,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,9.05,0.5,cover_min,minimum,tractive,1.0,416.2146762367794,408.38551628695603,1.6781155112674924,1.7071655978095919,1.4281155112674924,1.4571655978095919,0.35521859326262006,0.019453483870971316,4.059005559534531,0,,0.0,none,P337,1
E0017596,N0017844,N0017845,lateral,41.398716607171984,draft,drafted,s5c_flows,2.1596,2.912,0.000721,3.6221,held,0.091255,0.0865,0.0,0.0,,200,PVC-U,9.4,0.5,ground,minimum,tractive,1.0,408.38551628695603,404.49403692588186,1.7071655978095919,1.5582091678681422,1.4571655978095919,1.3082091678681422,0.4597650392066446,0.02617458914923307,1.5007200445474005,0,,0.0,none,P337,1
E0017597,N0017845,N0017846,lateral,77.091228698963,draft,drafted,s5c_flows,3.2393,4.368,0.001066,3.6221,held,0.136867,0.1279,0.0,0.0,,200,PVC-U,9.25,0.5,cover_min,minimum,tractive,1.0,404.4069347128502,397.27599605819614,1.6453113808997841,1.6461230824288577,1.3953113808997841,1.3961230824288577,0.5256146879549838,0.0314014467873622,2.444478514571922,0,,0.0,none,P337,1
E0017598,N0017846,N0017847,lateral,39.67391813378457,draft,drafted,s5c_flows,3.2393,4.368,0.001708,3.6221,held,0.13751,0.205,0.0,0.0,,200,PVC-U,7.35,0.5,cover_min,minimum,tractive,1.0,397.2298321935547,394.3137992107216,1.6922869470702722,1.6050545490440413,1.4422869470702722,1.3550545490440413,0.4875859619087481,0.03312868219326334,1.3561341395225799,0,,0.0,none,P337,1
E0017599,N0017847,N0017848,lateral,49.999999999815984,draft,drafted,s5c_flows,3.2393,4.368,0.002039,3.6221,held,0.137841,0.2447,0.0,0.0,,200,PVC-U,6.6,0.5,ground,minimum,tractive,1.0,394.3137992107216,391.01379921073374,1.6050545490440413,1.5646309650475132,1.3550545490440413,1.3146309650475132,0.4707446757613337,0.033974459458213896,1.7702448402257962,0,,0.0,none,P337,1
E0017600,N0017848,N0017849,lateral,50.00000000019914,draft,drafted,s5c_flows,3.2393,4.368,0.002456,3.6221,held,0.138257,0.2947,0.0,0.0,,200,PVC-U,7.4,0.5,cover_min,minimum,tractive,1.0,390.98529075748155,387.28529075746684,1.5931394182996996,1.5990476214394107,1.3431394182996996,1.3490476214394107,0.4895921387996428,0.03315785956039122,1.7020970462879097,0,,0.0,none,P337,1
E0017601,N0017849,N0017850,lateral,49.99999999991629,draft,drafted,s5c_flows,3.2393,4.368,0.002872,3.6221,held,0.138674,0.3447,0.0,0.0,,200,PVC-U,7.65,0.5,ground,minimum,tractive,1.0,387.28529075746684,383.4602907574732,1.5990476214394107,1.5747434222142829,1.3490476214394107,1.3247434222142829,0.4955616589177974,0.03295578390229645,1.6815936389263106,0,,0.0,none,P337,1
E0017602,N0017850,N0017851,lateral,50.105343861995074,draft,drafted,s5c_flows,3.2393,4.368,0.003289,3.6221,held,0.139091,0.3947,0.0,0.0,,200,PVC-U,7.35,0.5,cover_min,minimum,tractive,1.0,383.4555938464876,379.77285107263094,1.5794403331998979,1.5613469254159327,1.3294403331998979,1.3113469254159327,0.4894842806560442,0.03329690701158042,1.7060590040753392,0,,0.0,none,P337,1
E0017603,N0017851,N0017852,lateral,10.22073800414682,draft,drafted,s5c_flows,3.2393,4.368,0.003706,3.6221,held,0.139508,0.4448,0.0,0.0,,200,PVC-U,8.65,0.5,ground,minimum,tractive,1.0,379.77285107263094,378.88875723527224,1.5613469254159327,1.5520996983215127,1.3113469254159327,1.3020996983215127,0.5173536861200224,0.032146668818977736,0.3292633994356581,0,,0.0,none,P337,1
E0017604,N0017852,N0017853,lateral,59.99999999996421,draft,drafted,s5c_flows,3.2393,4.368,0.003792,3.6221,held,0.139593,0.455,0.0,0.0,,200,PVC-U,10.55,0.5,ground,minimum,tractive,1.0,378.88875723527224,372.558757235276,1.5520996983215127,1.5712781651146202,1.3020996983215127,1.3212781651146202,0.5528502705620425,0.03075926500963652,1.808808014117053,0,,0.0,none,P337,1
E0017605,N0017853,N0017854,lateral,39.159895850055726,draft,drafted,s5c_flows,3.2393,4.368,0.004292,3.6221,held,0.140093,0.515,0.0,0.0,,200,PVC-U,12.65,0.5,ground,minimum,tractive,1.0,372.558757235276,367.60503041024396,1.5712781651146202,1.5574756932716696,1.3212781651146202,1.3074756932716696,0.587967118991816,0.029585354559393068,1.1100364454961071,0,,0.0,none,P337,1
E0017606,N0017854,N0017855,lateral,26.39897455139896,draft,drafted,s5c_flows,3.981,5.368,0.004618,3.6221,held,0.17151,0.5542,0.0,0.0,,200,PVC-U,13.95,0.5,cover_min,minimum,tractive,1.0,367.5508423835348,363.86818543361466,1.611663719980811,1.6092315585728443,1.361663719980811,1.3592315585728443,0.6508316918768977,0.03165422943647092,0.676031783149865,0,,0.0,none,P337,1
E0017607,N0017855,N0017856,lateral,20.94355087378105,draft,drafted,s5c_flows,3.981,5.368,0.004838,3.6221,held,0.17173,0.5806,0.0,0.0,,200,PVC-U,12.8,0.5,cover_min,minimum,tractive,1.0,363.8574489157879,361.17667440394393,1.619968076399573,1.5703959085560655,1.369968076399573,1.3203959085560655,0.6327281271859457,0.03228692851215223,0.5516732483225024,0,,0.0,none,P337,1
E0017608,N0017856,N0017857,lateral,3.4975787249637107,draft,drafted,s5c_flows,3.981,5.368,0.005013,3.6221,held,0.171904,0.6015,0.0,0.0,,200,PVC-U,7.05,0.5,ground,minimum,tractive,1.0,361.17667440394393,360.930095103834,1.5703959085560655,1.5501295055410083,1.3203959085560655,1.3001295055410083,0.5185969418611872,0.03692526925201675,0.11240517258005438,0,,0.0,none,P337,1
E0017609,N0017857,N0017858,lateral,19.907209541998544,draft,drafted,s5c_flows,3.981,5.368,0.005042,3.6221,held,0.171933,0.605,0.0,0.0,,200,PVC-U,6.55,0.5,cover_min,minimum,tractive,1.0,360.86958216673753,359.5656599417366,1.6106424426374701,1.6127458199821376,1.3606424426374701,1.3627458199821376,0.5059944946862822,0.03754485677063432,0.6557123233241586,0,,0.0,none,P337,1
E0017610,N0017858,N0017859,lateral,25.09279045797128,draft,drafted,s5c_flows,6.9474,9.368,0.005208,3.6221,held,0.29646,0.6249,0.0,0.0,,200,PVC-U,3.85,0.5,cover_min,minimum,tractive,1.0,359.5151144261909,358.549041993559,1.6632913355278447,1.6104428697222488,1.4132913355278447,1.3604428697222488,0.5071418743084123,0.05408967302045012,0.8246472939546498,0,,0.0,none,P337,1
E0017611,N0017859,N0017860,lateral,43.419957304693135,draft,drafted,s5c_flows,6.9474,9.368,0.005417,3.6221,held,0.296669,0.65,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,358.4887035602937,357.88082415802796,1.6707813029875638,1.6219834591595372,1.4207813029875638,1.3719834591595372,0.35932361495220305,0.06829143757171738,2.0139671453947727,0,,0.0,none,P337,1
E0017612,N0017860,N0017861,lateral,51.58004269515327,draft,drafted,s5c_flows,6.9474,9.368,0.005778,3.6221,held,0.297031,0.6934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.88082415802796,357.6229239445522,1.6219834591595372,1.6767586726352874,1.3719834591595372,1.4267586726352874,0.2521536781028493,0.08688981208434746,3.4092993793329103,0,,0.0,none,P337,1
E0017613,N0017861,N0017745,lateral,55.50646676399355,draft,drafted,s5c_flows,8.4306,11.368,0.006208,3.6221,held,0.359641,0.745,1.461,0.0,W11a-XG02162,200,PVC-U,2.6,0.5,cover_min,minimum,tractive,1.0,357.3100640900446,355.86689595418073,1.989618527142909,1.880235393475516,1.739618527142909,1.630235393475516,0.47273878403310254,0.06461600337651649,1.9569111116872395,0,,0.0,none,P337,1
E0017614,N0017862,N0017747,lateral,22.22199087596909,draft,drafted,s5c_flows,7.473,7.89,0.000239,3.6221,held,0.313527,0.0287,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,352.2588058950501,351.9810310091005,1.5911391733092728,1.5695061002745092,1.3411391733092728,1.3195061002745092,0.35189880718640076,0.07190220989426069,1.052480164854045,0,,0.0,none,P337,1
E0017615,N0017863,N0017751,lateral,12.441718652929318,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,353.5764480654406,353.514239472176,1.5516952451062593,1.7198303520427771,1.3016952451062593,1.4698303520427771,0.15034093436683285,0.042847972501074055,1.3792782279964908,0,,0.0,none,P337,1
E0017616,N0017864,N0017865,lateral,49.99999999985223,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,355.9962646484375,355.49626464843897,1.5500000000000114,1.5617492675766584,1.3000000000000114,1.3117492675766584,0.19033444794520266,0.03656592337505646,4.378258073235315,0,,0.0,none,P337,1
E0017617,N0017865,N0017866,lateral,50.0000000003156,draft,drafted,s5c_flows,5.8023,7.824,0.000417,3.6221,held,0.243666,0.05,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,355.4600149466358,354.88501494663217,1.5979989693798302,1.6008859322740818,1.3479989693798302,1.3508859322740818,0.31501406294049644,0.06534579866999227,2.6453845442957356,0,,0.0,none,P337,1
E0017618,N0017866,N0017867,lateral,4.9999999998510924,draft,drafted,s5c_flows,9.4451,12.736,0.000833,3.6221,held,0.396797,0.1,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,354.88501494663217,354.84501494663334,1.6008859322740818,1.5769821236791586,1.3508859322740818,1.3269821236791586,0.3256123442620211,0.08891526255554286,0.25592805309553307,0,,0.0,none,P337,1
E0017619,N0017867,N0017751,lateral,41.693906341467645,draft,drafted,s5c_flows,10.5249,14.192,0.000875,3.6221,held,0.442106,0.105,0.0,0.0,,200,PVC-U,2.8,0.5,cover_min,minimum,tractive,1.0,354.8024459089507,353.63501653138957,1.6195511613618123,1.5990532928291827,1.3695511613618123,1.3490532928291827,0.5185076508736158,0.06979532442260242,1.3401893643298226,0,,0.0,none,P337,1
E0017620,N0017868,N0017750,lateral,20.018181623545672,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,354.63899023567757,354.5388993275598,1.5593129869786821,1.5595198618933068,1.3093129869786821,1.3095198618933068,0.17065230391004918,0.050665805354795285,1.9550650811505457,0,,0.0,none,P337,1
E0017621,N0017869,N0017752,lateral,39.2219808770664,draft,drafted,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,355.76466674804686,355.35283594883765,1.5500000000000114,1.559609119521724,1.3000000000000114,1.309609119521724,0.2328609420220818,0.0461217732260196,2.8072534432264336,0,,0.0,none,P337,1
E0017622,N0017870,N0017757,lateral,30.21688651860844,draft,drafted,s5c_flows,38.4726,43.532,0.004415,3.6221,held,1.617287,0.5298,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.5617185468271,354.410634114234,2.9083131914541696,5.658762858422222,2.6583131914541696,5.408762858422222,0.4285544941241535,0.19331180443469903,1.175147576831249,0,,0.0,none,P337,1
E0017623,N0017871,N0017761,sub main,54.0246416459356,draft,drafted,s5c_flows,1934.9868,2714.842,0.202392,2.4466,merrimack,54.995015,24.287,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,352.55187475587434,352.3898008309365,11.311833740219413,11.197540477657242,10.861833740219414,10.747540477657243,0.9034425474529704,0.48775426156736534,0.9966441105053208,0,,0.0,none,P336,1
E0017624,N0017872,N0017873,main,59.08541427730379,draft,drafted,s5c_flows,51.9222,66.436,0.002921,3.6221,held,2.179631,0.3505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.7316440010416,356.4362169296551,4.644027385677134,4.265992543001175,4.394027385677134,4.015992543001175,0.46878411825214156,0.22374093112789267,2.1006618319182597,0,,0.0,none,P337,1
E0017625,N0017873,N0017874,main,27.972262750665283,draft,drafted,s5c_flows,51.9222,66.436,0.003413,3.6221,held,2.180123,0.4096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.4362169296551,356.29635561590175,4.265992543001175,4.190888036442004,4.015992543001175,3.9408880364420042,0.46881569587395405,0.22376586127689974,0.9944299716942467,0,,0.0,none,P337,1
E0017626,N0017874,N0017757,main,49.579892647658674,draft,drafted,s5c_flows,54.6453,70.348,0.003646,3.6221,held,2.294516,0.4375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.29635561590175,356.04845615266345,4.190888036442004,4.020940819992802,3.9408880364420042,3.770940819992802,0.4760159755453394,0.22949512886048,1.7359323774395852,0,,0.0,none,P337,1
E0017627,N0017875,N0017876,lateral,42.21265029040329,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.8710205078125,355.6599572563605,1.5500000000000114,2.425736103014515,1.3000000000000114,2.175736103014515,0.0,0.0,0.0,0,,0.0,none,P337,1
E0017628,N0017876,N0017877,lateral,37.810891337039806,draft,drafted,s5c_flows,0.0,0.0,0.000352,3.6221,held,0.000352,0.0422,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.6599572563605,355.4709027996753,2.425736103014515,2.4084612139965884,2.175736103014515,2.1584612139965884,0.020348942538006037,0.005123330856476455,30.96876022461594,0,,0.0,none,P337,1
E0017629,N0017877,N0017878,lateral,39.344200915930685,draft,drafted,s5c_flows,6.2058,8.368,0.000667,3.6221,held,0.260829,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.4709027996753,355.2741817950956,2.4084612139965884,1.9184756756075103,2.1584612139965884,1.6684756756075103,0.24178918783040743,0.08185159428201697,2.712018216431234,0,,0.0,none,P337,1
E0017630,N0017878,N0017752,lateral,43.58302415797538,draft,drafted,s5c_flows,8.3653,11.28,0.000995,3.6221,held,0.351691,0.1194,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.2741817950956,355.05626667430573,1.9184756756075103,1.856178394053643,1.6684756756075103,1.606178394053643,0.26621981348465185,0.0939309787779575,2.728511174500293,0,,0.0,none,P337,1
E0017631,N0017879,N0017880,sub main,47.41901825458727,draft,drafted,s5c_flows,660.8867,849.478,0.080048,2.7862,merrimack,21.392025,9.6057,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,velocity,1.0,354.5834303293344,354.3937542563161,9.174290617931206,8.802504288605803,8.874290617931205,8.502504288605802,0.7956846112068506,0.5934593462423554,0.9932540604386938,0,,0.0,none,P344,1
E0017632,N0017880,N0017881,sub main,40.000000000020236,draft,drafted,s5c_flows,660.8867,849.478,0.080443,2.7862,merrimack,21.392421,9.6531,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,354.3937542563161,354.233754256316,8.802504288605803,8.77009095852776,8.502504288605802,8.47009095852776,0.795687852661853,0.5934664831570899,0.8378494964284948,0,,0.0,none,P344,1
E0017633,N0017881,N0017882,sub main,40.000000000020236,draft,drafted,s5c_flows,663.0462,852.39,0.080776,2.7851,merrimack,21.453956,9.6931,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,354.233754256316,354.0737542563159,8.77009095852776,8.983527237824717,8.47009095852776,8.683527237824716,0.7961904900618313,0.5945756908039532,0.8373205595751733,0,,0.0,none,P344,1
E0017634,N0017882,N0017883,sub main,19.095218146973778,draft,drafted,s5c_flows,664.126,853.846,0.08111,2.7845,merrimack,21.484881,9.7331,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,354.0737542563159,353.997373383728,8.983527237824717,9.035341460021982,8.683527237824716,8.735341460021981,0.7964423029320227,0.5951332805201899,0.3995940881232418,0,,0.0,none,P344,1
E0017635,N0017883,N0017884,sub main,81.99845047669521,draft,drafted,s5c_flows,678.6362,878.214,0.081269,2.7773,merrimack,21.895557,9.7522,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,353.997373383728,353.66937958182126,9.035341460021982,9.331688533413114,8.735341460021981,9.031688533413114,0.7997362610034443,0.602548117118046,1.7088644193318223,0,,0.0,none,P344,1
E0017636,N0017884,N0017778,sub main,50.54940415001899,draft,drafted,s5c_flows,680.7957,881.126,0.081952,2.7762,merrimack,21.957247,9.8342,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,353.66937958182126,353.4671819652212,9.331688533413114,9.366344646106938,9.031688533413114,9.066344646106938,0.8002230530987318,0.6036637220571184,1.052819043271222,0,,0.0,none,P344,1
E0017637,N0017885,N0017774,lateral,84.61349117366437,draft,drafted,s5c_flows,6.1516,10.456,0.0,3.6221,held,0.257893,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.49949951171874,360.07643205585043,1.5500000000000114,3.1830894285245677,1.3000000000000114,2.9330894285245677,0.24090485957348687,0.08142758361471794,5.853866357827555,0,,0.0,none,P344,1
E0017638,N0017886,N0017774,main,24.373438620768727,draft,drafted,s5c_flows,44.1286,59.504,0.007001,3.6221,held,1.856987,0.8401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.83253253650616,360.7106653434023,2.1056693677907106,2.5488561409727026,1.8556693677907106,2.2988561409727026,0.4468108898854479,0.20679736612211813,0.9091631072755605,0,,0.0,none,P344,1
E0017639,N0017887,N0017888,lateral,43.51890611601744,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,361.3648021406192,360.53794292441484,1.6150867753964349,1.6259975052726645,1.3650867753964349,1.3759975052726645,0.0,0.0,0.0,0,,0.0,none,P336,1
E0017640,N0017888,N0017780,lateral,52.30244070747332,draft,drafted,s5c_flows,2.563,3.456,0.000363,3.6221,held,0.10781,0.0435,7.692,0.0,W11a-XG02163,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.53794292441484,360.27643072087744,1.6259975052726645,1.9920018963100574,1.3759975052726645,1.7420018963100574,0.1809069428574491,0.05479692537990291,4.818540025915106,0,,0.0,none,P336,1
E0017641,N0017889,N0017890,lateral,14.095299718244924,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,9.397,0.0,W11a-XG02164,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.25499267578124,359.18451617719,1.5500000000000114,1.8122489595287448,1.3000000000000114,1.5622489595287448,0.13489621704043256,0.037230723305707175,1.7414992586510818,0,,0.0,none,P336,1
E0017642,N0017890,N0017891,lateral,30.66801949912676,draft,drafted,s5c_flows,7.9893,8.346,0.000117,3.6221,held,0.335048,0.0141,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.18451617719,359.0311760796944,1.8122489595287448,2.489697943743124,1.5622489595287448,2.239697943743124,0.2621124562644057,0.0918506026340409,1.9500548184675883,0,,0.0,none,P336,1
E0017643,N0017891,N0017892,lateral,37.51594994225334,draft,drafted,s5c_flows,7.9893,8.346,0.000373,3.6221,held,0.335303,0.0448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.0311760796944,358.8435963299831,2.489697943743124,3.839631209079414,2.239697943743124,3.589631209079414,0.2621764721752572,0.09188287236736795,2.3849044393004015,0,,0.0,none,P336,1
E0017644,N0017892,N0017893,lateral,14.312133198574617,draft,drafted,s5c_flows,9.069,9.802,0.000686,3.6221,held,0.380883,0.0823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.8435963299831,358.7720356639902,3.839631209079414,3.8706034961660407,3.589631209079414,3.6206034961660407,0.2731014105801291,0.09746171291242015,0.8734321540224694,0,,0.0,none,P336,1
E0017645,N0017893,N0017894,lateral,9.590458238009697,draft,drafted,s5c_flows,11.632,13.258,0.000805,3.6221,held,0.48845,0.0966,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.7720356639902,358.7240833728002,3.8706034961660407,3.9679637463404447,3.6206034961660407,3.7179637463404447,0.2956044250223494,0.10940619708622776,0.5407259063236624,0,,0.0,none,P336,1
E0017646,N0017894,N0017761,lateral,48.51513470323279,draft,drafted,s5c_flows,13.1153,15.258,0.000885,3.6221,held,0.55071,0.1062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.7240833728002,358.481507699284,3.9679637463404447,5.105833609309741,3.7179637463404447,4.855833609309741,0.3070388723200068,0.11571259266742392,2.633495792495214,0,,0.0,none,P336,1
E0017647,N0017895,N0017896,main,4.608736695242244,draft,drafted,s5c_flows,41.2854,59.752,0.006088,3.6221,held,1.736877,0.7305,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,356.84589985767354,356.80442122741636,5.268205366935831,5.350424963989894,5.018205366935831,5.100424963989894,0.5386759995735917,0.1732673858822243,0.14259458062887692,0,,0.0,none,P336,1
E0017648,N0017896,N0017897,main,24.239930658385525,draft,drafted,s5c_flows,44.7501,64.664,0.006126,3.6221,held,1.882165,0.7351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.80442122741636,356.68322157412445,5.350424963989894,5.655401472750555,5.100424963989894,5.405401472750555,0.44862438360128654,0.2081657657592791,0.900528056596848,0,,0.0,none,P336,1
E0017649,N0017897,N0017898,main,20.31504003123211,draft,drafted,s5c_flows,47.4732,68.576,0.006328,3.6221,held,1.996527,0.7594,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.68322157412445,356.5816463739683,5.655401472750555,6.075702258844217,5.405401472750555,5.825702258844217,0.4566400845866266,0.21427804450288362,0.741467978719035,0,,0.0,none,P336,1
E0017650,N0017898,N0017899,main,16.872200690128018,draft,drafted,s5c_flows,51.3234,74.488,0.006497,3.6221,held,2.158106,0.7797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.5816463739683,356.49728537051766,6.075702258844217,6.476286406826091,5.825702258844217,6.226286406826091,0.46739730615084707,0.22264773551682965,0.601636640038126,0,,0.0,none,P336,1
E0017651,N0017899,N0017900,main,47.368817748522716,draft,drafted,s5c_flows,62.8266,91.68,0.006638,3.6221,held,2.640492,0.7965,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.49728537051766,356.26044128177506,6.476286406826091,8.144374392053066,6.226286406826091,7.8943743920530665,0.4962543019579829,0.24608933325774668,1.5908784925265111,0,,0.0,none,P336,1
E0017652,N0017900,N0017901,main,24.35596692027914,draft,drafted,s5c_flows,79.4379,116.24,0.007033,3.6003,merrimack,3.317251,0.8439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.26044128177506,356.13866144717366,8.144374392053066,8.698222097748214,7.8943743920530665,8.448222097748214,0.5305901544967361,0.27601404060979795,0.7650590169538275,0,,0.0,none,P336,1
E0017653,N0017901,N0017902,main,42.239307256263366,draft,drafted,s5c_flows,99.2703,146.344,0.007236,3.5045,merrimack,4.033817,0.8683,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.13866144717366,355.92746491089235,8.698222097748214,9.095148614498271,8.448222097748214,8.845148614498271,0.5614411302073603,0.30501209490373526,1.2538954066493988,0,,0.0,none,P336,1
E0017654,N0017902,N0017903,main,44.86122336717024,draft,drafted,s5c_flows,108.632,160.168,0.007588,3.4665,merrimack,4.366107,0.9105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.92746491089235,355.7031587940565,9.095148614498271,8.739895405162258,8.845148614498271,8.489895405162258,0.5742913542279952,0.3177460514430106,1.3019298490477889,0,,0.0,none,P336,1
E0017655,N0017903,N0017904,main,22.934419489599858,draft,drafted,s5c_flows,119.2335,175.904,0.007961,3.4277,merrimack,4.738236,0.9554,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.7031587940565,355.58848669660847,8.739895405162258,8.424910520188405,8.489895405162258,8.174910520188405,0.5877822258292322,0.3315675674155879,0.6503094309927571,0,,0.0,none,P336,1
E0017656,N0017904,N0017905,main,19.49070572161815,draft,drafted,s5c_flows,126.9752,179.36,0.008153,3.4017,merrimack,5.00736,0.9783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.58848669660847,355.4910331680004,8.424910520188405,8.36107864840585,8.174910520188405,8.11107864840585,0.5970131329503126,0.3413082962825176,0.5441171683359574,0,,0.0,none,P336,1
E0017657,N0017905,N0017906,main,32.9901890863937,draft,drafted,s5c_flows,126.9752,179.36,0.008315,3.4017,merrimack,5.007523,0.9978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.4910331680004,355.3260822225684,8.36107864840585,8.193052298915973,8.11107864840585,7.943052298915973,0.597018599787938,0.34131413608809524,0.9209704437492084,0,,0.0,none,P336,1
E0017658,N0017906,N0017780,main,27.56595987968217,draft,drafted,s5c_flows,126.9752,179.36,0.00859,3.4017,merrimack,5.007797,1.0308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.3260822225684,355.18825242317,8.193052298915973,7.080180194017487,7.943052298915973,6.830180194017487,0.5970277891131263,0.34132395253581016,0.7695331323586263,0,,0.0,none,P336,1
E0017659,N0017907,N0017799,lateral,17.73248854436162,draft,drafted,s5c_flows,17.8105,24.016,0.001207,3.6221,held,0.747867,0.1448,14.508,0.0,W11a-XG02165,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.2366315624214,358.1479691196996,1.577455351641106,1.575755245534765,1.327455351641106,1.325755245534765,0.3380081669662276,0.13361449278169474,0.8743619374406703,0,,0.0,none,P346,1
E0017660,N0017908,N0017909,sub main,38.253551621879,draft,drafted,s5c_flows,5311.748,6810.056,0.82881,2.1652,merrimack,133.940397,99.4572,0.0,0.0,,700,GRP,0.15,0.1,table11,minimum,velocity,1.0,347.26622200770197,347.20884168026913,12.619672767688655,12.458486200590244,11.869672767688655,11.708486200590244,0.8602228528906043,0.42478009318698995,0.7411558429953297,0,,0.0,none,P346,1
E0017661,N0017909,N0017910,sub main,6.732859200227783,draft,drafted,s5c_flows,5311.748,6810.056,0.829128,2.1652,merrimack,133.940716,99.4954,0.0,0.0,,700,GRP,0.6,0.1,table11,minimum,velocity,1.0,347.20884168026913,347.16844452506774,12.458486200590244,12.486920465166634,11.708486200590244,11.736920465166634,1.4318116221729171,0.29205086419295423,0.07837226508435512,0,,0.0,none,P346,1
E0017662,N0017910,N0017798,sub main,23.20849353818251,draft,drafted,s5c_flows,5312.8278,6811.512,0.829184,2.1651,merrimack,133.964557,99.5021,0.0,0.0,,700,GRP,0.2,0.1,table11,minimum,velocity,1.0,347.16844452506774,347.12202753799136,12.486920465166634,12.395184376071143,11.736920465166634,11.645184376071143,0.9574598898517477,0.3919992490618588,0.40399418266625065,0,,0.0,none,P346,1
E0017663,N0017911,N0017912,lateral,25.654421292913607,draft,drafted,s5c_flows,2.9664,4.0,0.0,3.6221,held,0.12436,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,358.54975757216914,358.3188677805329,1.681809810643358,1.682047746810838,1.431809810643358,1.432047746810838,0.2320100322486799,0.05101872453432019,1.842910343449856,0,,0.0,none,P346,1
E0017664,N0017912,N0017913,lateral,29.946070618622297,draft,drafted,s5c_flows,6.271,8.456,0.000214,3.6221,held,0.263112,0.0257,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,358.31631937380337,357.7623170673589,1.684596153540383,1.5526243388911212,1.434596153540383,1.3026243388911212,0.3800413445295072,0.06062990121676101,1.3132812631081696,0,,0.0,none,P346,1
E0017665,N0017913,N0017914,lateral,24.399508088419168,draft,drafted,s5c_flows,7.0126,9.456,0.000463,3.6221,held,0.294451,0.0556,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,357.73274333449365,357.464348745521,1.582198071756352,1.581122445885228,1.332198071756352,1.331122445885228,0.32999519949427636,0.07197489483141259,1.2323163147934606,0,,0.0,none,P346,1
E0017666,N0017914,N0017915,lateral,17.06410890940134,draft,drafted,s5c_flows,7.0126,9.456,0.000667,3.6221,held,0.294655,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.464348745521,357.379028200974,1.581122445885228,1.6257020236353696,1.331122445885228,1.3757020236353696,0.25150183366291234,0.08656920857479192,1.1308140820073402,0,,0.0,none,P346,1
E0017667,N0017915,N0017916,lateral,33.67785453287862,draft,drafted,s5c_flows,7.0126,9.456,0.000809,3.6221,held,0.294797,0.0971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.379028200974,357.2106389283096,1.6257020236353696,2.0494929076278936,1.3757020236353696,1.7994929076278936,0.2515408953893368,0.08658840655124103,2.231436660345812,0,,0.0,none,P346,1
E0017668,N0017916,N0017798,lateral,25.023778927457705,draft,drafted,s5c_flows,8.4959,11.456,0.00109,3.6221,held,0.357258,0.1307,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.2106389283096,357.0855200336723,2.0494929076278936,2.43169188039019,1.7994929076278936,2.18169188039019,0.2675627627627519,0.09461555201044972,1.558748227211666,0,,0.0,none,P346,1
E0017669,N0017917,N0017803,main,48.59050561005062,draft,drafted,s5c_flows,97.8448,131.936,0.014776,3.5107,merrimack,3.990487,1.7731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.33808191978966,356.0951293917394,3.9048380020853415,2.6163574246668304,3.6548380020853415,2.3663574246668304,0.5597039539466282,0.3033214990445229,1.4469109150598112,0,,0.0,none,P336,1
E0017670,N0017918,N0017806,lateral,50.33037729359389,draft,drafted,s5c_flows,4.2536,6.456,0.0,3.6221,held,0.178323,0.0,0.0,0.0,,200,PVC-U,1.8,0.5,cover_min,minimum,tractive,1.0,359.6832031938956,358.77725640261093,1.553063895948128,1.5640827087171942,1.303063895948128,1.3140827087171942,0.3311845201237568,0.05117437055343796,2.5328467080721078,0,,0.0,none,P346,1
E0017671,N0017919,N0017783,lateral,92.84499179306324,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,354.5997107423868,354.1354857834215,1.551198681441349,3.3461121169691523,1.301198681441349,3.0961121169691523,0.0,0.0,0.0,0,,0.0,none,P337,1
E0017672,N0017920,N0017804,sub main,65.44048887507327,draft,drafted,s5c_flows,533.2873,711.204,0.056723,2.8595,merrimack,17.706169,6.8067,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,353.63246389979366,353.3707019442934,3.661878141221962,4.668543661175363,3.361878141221962,4.368543661175363,0.7615654516557299,0.527262155571768,1.4321484938862492,0,,0.0,none,P336,1
E0017673,N0017921,N0017922,main,83.96904099079663,draft,drafted,s5c_flows,139.8689,196.13,0.012872,3.3621,merrimack,5.455656,1.5446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.2547105504199,354.8348653454659,7.073383932002002,6.015751109612211,6.823383932002002,5.765751109612211,0.6115233423267581,0.3571178625557351,2.2885210091710357,0,,0.0,none,P336,1
E0017674,N0017922,N0017923,main,16.03095900905733,draft,drafted,s5c_flows,139.8689,196.13,0.013571,3.3621,merrimack,5.456356,1.6286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.8348653454659,354.7547105504206,6.015751109612211,5.7716871546575135,5.765751109612211,5.5216871546575135,0.6115452158257854,0.3571421752589208,0.43689762136422217,0,,0.0,none,P336,1
E0017675,N0017923,N0017804,main,86.59113012344844,draft,drafted,s5c_flows,143.7664,202.586,0.013705,3.351,merrimack,5.58958,1.6446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.7547105504206,354.32175489980335,5.7716871546575135,3.717490705665398,5.5216871546575135,3.467490705665398,0.6156662734787519,0.36174955531899655,2.3441035577650196,0,,0.0,none,P336,1
E0017676,N0017924,N0017925,lateral,3.2065667053115927,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,358.31355647414915,358.27347439033275,1.562206465303973,1.6758969475578738,1.312206465303973,1.4258969475578738,0.16142118362221988,0.0256523231878035,0.33107661102853786,0,,0.0,none,P346,1
E0017677,N0017925,N0017806,lateral,11.585747819028958,draft,drafted,s5c_flows,0.7416,1.0,2.7e-05,3.6221,held,0.031117,0.0032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.27347439033275,358.2155456512376,1.6758969475578738,2.125793460090506,1.4258969475578738,1.875793460090506,0.11849454793532156,0.03157990976512495,1.6295753715961208,0,,0.0,none,P346,1
E0017678,N0017926,N0017809,lateral,11.782474908272956,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,359.1069667722202,358.92433841114195,1.5520908449673243,1.557381559561179,1.3020908449673243,1.307381559561179,0.0,0.0,0.0,0,,0.0,none,P336,1
E0017679,N0017927,N0017928,lateral,40.000000000064674,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,354.4764892578125,353.8764892578115,1.5500000000000114,1.5694946289072504,1.3000000000000114,1.3194946289072504,0.0,0.0,0.0,0,,0.0,none,P337,1
E0017680,N0017928,N0017929,lateral,40.000000000069676,draft,drafted,s5c_flows,2.1596,2.912,0.000333,3.6221,held,0.090868,0.04,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,353.8764892578115,353.27648925781045,1.5694946289072504,1.5643615722676714,1.3194946289072504,1.3143615722676714,0.24838684499329353,0.03945480919472824,2.683985404645033,0,,0.0,none,P337,1
E0017681,N0017929,N0017779,lateral,18.259194755038987,draft,drafted,s5c_flows,7.5585,10.192,0.000667,3.6221,held,0.317537,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.27648925781045,353.1851932840353,1.5643615722676714,2.037157790183471,1.3143615722676714,1.7871577901834712,0.2576309581956019,0.08960364883579516,1.1812241615502335,0,,0.0,none,P337,1
E0017682,N0017930,N0017931,lateral,23.57495603978349,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,355.89820515014395,355.78033036994503,1.5520206799341736,2.284336378101841,1.3020206799341736,2.034336378101841,0.19530982006149752,0.060806644196143594,2.011757185955491,0,,0.0,none,P336,1
E0017683,N0017931,N0017803,lateral,42.06426463956832,draft,drafted,s5c_flows,18.653,19.81,0.000196,3.6221,held,0.782177,0.0236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.78033036994503,355.5700090467472,2.284336378101841,3.1414777696590477,2.034336378101841,2.8914777696590477,0.34277292444699053,0.1364774362944609,2.045293041908736,0,,0.0,none,P336,1
E0017684,N0017932,N0017933,main,20.16405310341974,draft,drafted,s5c_flows,63.8446,76.47,0.02239,3.6221,held,2.698921,2.6867,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.58846035897477,368.4876400934577,2.2740274339939788,2.456573773729815,2.0240274339939788,2.206573773729815,0.49946977407271803,0.24879461796188945,0.6728486270216906,0,,0.0,none,P344,1
E0017685,N0017933,N0017934,main,38.016887225136976,draft,drafted,s5c_flows,63.8446,76.47,0.022558,3.6221,held,2.699089,2.7069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.4876400934577,368.297555657332,2.456573773729815,3.7712004461836273,2.206573773729815,3.5212004461836273,0.4994789424172169,0.248802359258319,1.268551550980812,0,,0.0,none,P344,1
E0017686,N0017934,N0017935,main,80.00000000003371,draft,drafted,s5c_flows,64.9244,77.926,0.022874,3.6221,held,2.744673,2.7449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.297555657332,367.89755565733185,3.7712004461836273,1.949093512590025,3.5212004461836273,1.699093512590025,0.5019506480615756,0.250895118888829,2.6563036395767967,0,,0.0,none,P344,1
E0017687,N0017935,N0017936,main,79.99999999995612,draft,drafted,s5c_flows,66.0042,79.382,0.023541,3.6221,held,2.790606,2.8249,0.0,0.0,,200,PVC-U,2.35,0.5,ground,minimum,velocity,1.0,367.89755565733185,366.0175556573329,1.949093512590025,1.5800090399327473,1.699093512590025,1.3300090399327473,0.8714322181474762,0.17244549471430176,1.5300482419241426,0,,0.0,none,P344,1
E0017688,N0017936,N0017937,main,6.52677307701121,draft,drafted,s5c_flows,66.0042,79.382,0.024208,3.6221,held,2.791273,2.9049,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,velocity,1.0,366.01742971634405,365.8966844144193,1.5801349809215708,1.553358310190049,1.3301349809215708,1.303358310190049,0.8013782246010581,0.1828124090081455,0.13574058783250914,0,,0.0,none,P344,1
E0017689,N0017937,N0017938,main,40.88766707808596,draft,drafted,s5c_flows,66.0042,79.382,0.024262,3.6221,held,2.791327,2.9114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.8966844144193,365.6922460790289,1.553358310190049,3.87730348151797,1.303358310190049,3.62730348151797,0.5044480373987756,0.25302137517561507,1.3509044885616068,0,,0.0,none,P344,1
