EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0017690,N0017938,N0017939,main,69.99958079083216,draft,drafted,s5c_flows,68.1638,82.294,0.024603,3.6221,held,2.882203,2.9523,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.6922460790289,365.34224817507476,3.87730348151797,3.689917352268992,3.62730348151797,3.439917352268992,0.5092221356521704,0.2571192417404513,2.291062383517636,0,,0.0,none,P344,1
E0017691,N0017939,N0017940,main,69.99999999997345,draft,drafted,s5c_flows,70.3233,85.206,0.025186,3.6221,held,2.97332,3.0223,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.34224817507476,364.9922481750749,3.689917352268992,3.9763492370344693,3.439917352268992,3.7263492370344693,0.5138941256660116,0.26117231135596164,2.2702471353495497,0,,0.0,none,P344,1
E0017692,N0017940,N0017941,main,14.40461951642243,draft,drafted,s5c_flows,72.8863,88.662,0.025769,3.6221,held,3.081351,3.0923,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.9922481750749,364.9202250774928,3.9763492370344693,3.9447956744603516,3.7263492370344693,3.6947956744603516,0.5192925398891357,0.26590929402632224,0.46231550330306714,0,,0.0,none,P344,1
E0017693,N0017941,N0017942,main,26.924007991867672,draft,drafted,s5c_flows,72.8863,88.662,0.02589,3.6221,held,3.081471,3.1067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.9202250774928,364.78560503753346,3.9447956744603516,3.8592924234040424,3.6947956744603516,3.6092924234040424,0.5192984545762392,0.26591451600014393,0.8641147736465069,0,,0.0,none,P344,1
E0017694,N0017942,N0017943,main,39.62375976686082,draft,drafted,s5c_flows,78.2852,95.942,0.026114,3.6221,held,3.308031,3.1337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.78560503753346,364.58748623869917,3.8592924234040424,2.416481046457079,3.6092924234040424,2.166481046457079,0.5301604981131202,0.2756249151548429,1.2456529644602803,0,,0.0,none,P344,1
E0017695,N0017943,N0017944,main,28.83572398326478,draft,drafted,s5c_flows,80.8482,99.398,0.026444,3.6221,held,3.415809,3.1733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.58748623869917,364.44330761878285,2.416481046457079,2.1632597640296467,2.166481046457079,1.9132597640296467,0.5351258917417576,0.28014570522148263,0.8980978254608666,0,,0.0,none,P344,1
E0017696,N0017944,N0017945,main,14.231215693095841,draft,drafted,s5c_flows,81.928,100.854,0.026684,3.5869,merrimack,3.42794,3.2021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.44330761878285,364.37215154031736,2.1632597640296467,1.8844097389795138,1.9132597640296467,1.6344097389795138,0.5356770957925977,0.28065078897992923,0.44277967096449755,0,,0.0,none,P344,1
E0017697,N0017945,N0017946,main,75.38529256469101,draft,drafted,s5c_flows,83.7494,103.31,0.026803,3.5774,merrimack,3.494435,3.2164,0.0,0.0,,200,PVC-U,2.15,0.5,cover_min,minimum,velocity,1.0,364.29745052707176,362.6766667369309,1.959110752225115,1.6596980091628666,1.709110752225115,1.4096980091628666,0.9041503697803916,0.1965556203600855,1.38961569307329,0,,0.0,none,P344,1
E0017698,N0017946,N0017947,main,60.43507350861143,draft,drafted,s5c_flows,84.8292,104.766,0.027431,3.5718,merrimack,3.534332,3.2917,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,362.6041050005464,362.271712096249,1.732259745547367,1.6368572396884815,1.482259745547367,1.3868572396884815,0.5592398881318212,0.2781543604379306,1.8011076221839517,0,,0.0,none,P344,1
E0017699,N0017947,N0017948,main,49.999999999958234,draft,drafted,s5c_flows,86.9887,107.678,0.027935,3.561,merrimack,3.613191,3.3522,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,362.271712096249,361.99671209624927,1.6368572396884815,1.5610881967194814,1.3868572396884815,1.3110881967194814,0.5628351580709874,0.2812899980336877,1.4805992862790092,0,,0.0,none,P344,1
E0017700,N0017948,N0017949,main,52.71392343704688,draft,drafted,s5c_flows,88.0685,109.134,0.028351,3.5557,merrimack,3.652697,3.4022,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,361.8971949248736,361.6072683459698,1.6606053680951618,1.6837167614520467,1.4106053680951618,1.4337167614520467,0.5646133055266569,0.2828501398767709,1.5560479748133893,0,,0.0,none,P344,1
E0017701,N0017949,N0017950,main,59.999999999892786,draft,drafted,s5c_flows,89.1483,110.59,0.028791,3.5504,merrimack,3.692167,3.4549,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,361.6072683459698,361.2772683459704,1.6837167614520467,1.5856466930920874,1.4337167614520467,1.3356466930920874,0.566374887367217,0.2844018846155151,1.765615005719435,0,,0.0,none,P344,1
E0017702,N0017950,N0017951,main,59.999999999911346,draft,drafted,s5c_flows,90.2281,112.046,0.029291,3.5453,merrimack,3.731641,3.5149,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,361.2772683459704,360.9472683459709,1.5856466930920874,1.8442965954353667,1.3356466930920874,1.5942965954353667,0.5681219748509727,0.28594693650875636,1.7601853902251152,0,,0.0,none,P344,1
E0017703,N0017951,N0017778,main,11.796942776664427,draft,drafted,s5c_flows,91.3079,113.502,0.029791,3.5402,merrimack,3.771059,3.5749,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,360.9472683459709,360.88238516069924,1.8442965954353667,1.9511414506288816,1.5942965954353667,1.7011414506288816,0.5698522008693039,0.28748308021910796,0.34502931224003663,0,,0.0,none,P344,1
E0017704,N0017952,N0017953,lateral,5.0,auto_block,provisional,s5c_flows,2.9664,4.0,0.00067,3.6221,held,0.12503,0.0804,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,358.6806146368989,358.6406146368989,1.6052435173979802,1.6164654412261257,1.3552435173979802,1.3664654412261257,0.22326037345549016,0.0525475943645414,0.3732562659622484,0,,0.0,none,P336,1
E0017705,N0017953,N0017954,lateral,11.045361017187261,auto_block,provisional,s5c_flows,2.9664,4.0,0.000711,3.6221,held,0.125072,0.0854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.6406146368989,358.58538783181297,1.6164654412261257,1.626434677952659,1.3664654412261257,1.376434677952659,0.19005985787379018,0.05858802325111048,0.9685861725136058,0,,0.0,none,P336,1
E0017706,N0017954,N0017955,lateral,27.294688127912362,auto_block,provisional,s5c_flows,2.9664,4.0,0.000804,3.6221,held,0.125164,0.0964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.58538783181297,358.4489143911734,1.626434677952659,1.724791663514111,1.376434677952659,1.474791663514111,0.19010619086690683,0.058607462881074684,2.3929334795678616,0,,0.0,none,P336,1
E0017707,N0017955,N0017956,lateral,25.495097567963924,auto_block,provisional,s5c_flows,4.0462,5.456,0.001031,3.6221,held,0.170659,0.1237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.4489143911734,358.32143890333356,1.724791663514111,1.8951138310414422,1.474791663514111,1.6451138310414422,0.21057356763266785,0.06743956393917208,2.0179089786835998,0,,0.0,none,P336,1
E0017708,N0017956,N0017957,lateral,21.540659228538015,auto_block,provisional,s5c_flows,4.0462,5.456,0.001243,3.6221,held,0.170871,0.1492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.32143890333356,358.21373560719087,1.8951138310414422,2.08582493968413,1.6451138310414422,1.8358249396841302,0.2106593618507813,0.06747761374367636,1.7042251718041497,0,,0.0,none,P336,1
E0017709,N0017957,N0017809,lateral,15.143349127399562,auto_block,provisional,s5c_flows,7.0126,9.456,0.001423,3.6221,held,0.295411,0.1708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.21373560719087,358.13801886155386,2.08582493968413,2.343701109149265,1.8358249396841302,2.093701109149265,0.25170964242671745,0.08667136274378426,1.0026995775372667,0,,0.0,none,P336,1
E0017710,N0017958,N0017959,lateral,35.000000000143075,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.89821166992186,355.72321166992117,1.5500000000000114,2.09343872070383,1.3000000000000114,1.8434387207038299,0.13489621704043256,0.037230723305707175,4.32431202396784,0,,0.0,none,P337,1
E0017711,N0017959,N0017960,lateral,69.99999999982354,draft,drafted,s5c_flows,5.8023,7.824,0.000292,3.6221,held,0.243541,0.035,0.0,0.0,,200,PVC-U,3.8,0.5,cover_min,minimum,tractive,1.0,355.5335987181638,352.87359871817046,2.2830516724612266,1.7523473267514191,2.0330516724612266,1.5023473267514191,0.4731525503072276,0.04964445774734352,2.4657304835537404,0,,0.0,none,P337,1
E0017712,N0017960,N0017961,lateral,12.530846717941648,draft,drafted,s5c_flows,6.8821,9.28,0.000875,3.6221,held,0.289391,0.105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.87359871817046,352.8109444845808,1.7523473267514191,1.642302585731727,1.5023473267514191,1.392302585731727,0.25004426830022,0.08585413762682406,0.8352418822425123,0,,0.0,none,P337,1
E0017713,N0017961,N0017779,lateral,29.460544788183952,draft,drafted,s5c_flows,6.8821,9.28,0.000979,3.6221,held,0.289496,0.1175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.8109444845808,352.66364176063985,1.642302585731727,2.558709313578902,1.392302585731727,2.308709313578902,0.25007352536633526,0.0858684662206485,1.963458863083494,0,,0.0,none,P337,1
E0017714,N0017962,N0017963,lateral,49.99999999992744,draft,drafted,s5c_flows,44.0153,61.032,0.003541,3.6221,held,1.848777,0.4249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.444843277447,356.1948432774473,3.776927962787397,4.041728988177681,3.526927962787397,3.791728988177681,0.4462155750279688,0.20634931460934497,1.8675577007366688,0,,0.0,none,P336,1
E0017715,N0017963,N0017964,lateral,50.00000000016102,draft,drafted,s5c_flows,46.9818,65.032,0.003957,3.6221,held,1.973554,0.4749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.1948432774473,355.9448432774465,4.041728988177681,4.228496566303477,3.791728988177681,3.978496566303477,0.4550580429744101,0.21306336019325683,1.8312682221570558,0,,0.0,none,P336,1
E0017716,N0017964,N0017965,lateral,10.562714289192025,draft,drafted,s5c_flows,47.7234,66.032,0.004374,3.6221,held,2.00506,0.5249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.9448432774465,355.8920297060006,4.228496566303477,4.24319368267129,3.978496566303477,3.99319368267129,0.45722423334275164,0.21472759328935437,0.38503041902687296,0,,0.0,none,P336,1
E0017717,N0017965,N0017810,lateral,47.871276468956495,draft,drafted,s5c_flows,48.8032,67.488,0.004462,3.6221,held,2.050416,0.5354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.8920297060006,355.6526733236558,4.24319368267129,4.801031510328585,3.99319368267129,4.551031510328585,0.46029824819287724,0.21710259661280168,1.7333426988877423,0,,0.0,none,P336,1
E0017718,N0017966,N0017967,sub main,74.9999999999585,draft,drafted,s5c_flows,582.7503,753.054,0.097067,2.8289,merrimack,19.177633,11.648,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,354.17921970372555,353.8792197037257,2.4740700911963245,2.2751382064305403,2.1740700911963247,1.9751382064305403,0.7761641518904724,0.553696499544494,1.6104840670040388,0,,0.0,none,P337,1
E0017719,N0017967,N0017968,sub main,3.0466303360765905,draft,drafted,s5c_flows,582.7503,753.054,0.097692,2.8289,merrimack,19.178258,11.723,0.0,0.0,,250,PVC-U,1.35,0.375,table11,minimum,velocity,1.0,353.8792197037257,353.8380901941887,2.2751382064305403,2.3141925206550695,1.9751382064305403,2.0141925206550697,1.2239647077685285,0.3894132233080305,0.04148581404811711,0,,0.0,none,P337,1
E0017720,N0017968,N0017969,sub main,40.00000000003132,draft,drafted,s5c_flows,582.7503,753.054,0.097717,2.8289,merrimack,19.178283,11.7261,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,353.8380901941887,353.67809019418854,2.3141925206550695,2.9369000401864582,2.0141925206550697,2.6369000401864584,0.7761703030398398,0.5537081564615349,0.8589180287576262,0,,0.0,none,P337,1
E0017721,N0017969,N0017970,sub main,39.99999999991534,draft,drafted,s5c_flows,582.7503,753.054,0.09805,2.8289,merrimack,19.178616,11.7661,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,353.67809019418854,353.51809019418886,2.9369000401864582,3.392615372217392,2.6369000401864584,3.0926153722173924,0.7761734542219068,0.5537141283869687,0.8589145416388547,0,,0.0,none,P337,1
E0017722,N0017970,N0017971,sub main,18.59717117040053,draft,drafted,s5c_flows,582.7503,753.054,0.098384,2.8289,merrimack,19.17895,11.8061,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,353.51809019418886,353.44370150950726,3.392615372217392,3.634026761977111,3.0926153722173924,3.3340267619771113,0.7761766147995597,0.5537201182441853,0.39933289270773925,0,,0.0,none,P337,1
E0017723,N0017971,N0017972,sub main,3.3561984937082343,draft,drafted,s5c_flows,582.7503,753.054,0.098539,2.8289,merrimack,19.179105,11.8247,0.0,0.0,,250,PVC-U,1.2,0.375,table11,minimum,velocity,1.0,353.44370150950726,353.40342712758275,3.634026761977111,3.671829220073505,3.3340267619771113,3.371829220073505,1.172200388689552,0.402205650640739,0.047719350805144875,0,,0.0,none,P337,1
E0017724,N0017972,N0017973,sub main,41.524010185527544,draft,drafted,s5c_flows,584.2335,755.054,0.098567,2.8281,merrimack,19.221814,11.828,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,353.40342712758275,353.23733108684064,3.671829220073505,2.9680827315187344,3.371829220073505,2.6680827315187345,0.7765816685965986,0.5544888132059174,0.891170709290794,0,,0.0,none,P337,1
E0017725,N0017973,N0017974,sub main,38.47598981432586,draft,drafted,s5c_flows,584.2335,755.054,0.098913,2.8281,merrimack,19.22216,11.8695,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,353.23733108684064,353.0834271275833,2.9680827315187344,2.7143328821823047,2.6680827315187345,2.414332882182305,0.7765849336897324,0.5544950180254355,0.8257519159670371,0,,0.0,none,P337,1
E0017726,N0017974,N0017975,sub main,70.0000000002742,draft,drafted,s5c_flows,584.2335,755.054,0.099233,2.8281,merrimack,19.22248,11.908,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,353.0834271275833,352.8034271275822,2.7143328821823047,3.8765655481990393,2.414332882182305,3.5765655481990395,0.7765879533646902,0.5545007565852307,1.50229817706606,0,,0.0,none,P337,1
E0017727,N0017975,N0017976,sub main,69.99999999982886,draft,drafted,s5c_flows,584.9751,756.054,0.099817,2.8276,merrimack,19.244399,11.978,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,352.8034271275822,352.5234271275829,3.8765655481990393,4.81043517710458,3.5765655481990395,4.51043517710458,0.7767946445204982,0.554893826411095,1.5018984423920396,0,,0.0,none,P337,1
E0017728,N0017976,N0017783,sub main,9.134980470795165,draft,drafted,s5c_flows,584.9751,756.054,0.1004,2.8276,merrimack,19.244983,12.048,0.0,0.0,,250,PVC-U,0.45,0.375,table11,minimum,velocity,1.0,352.5234271275829,352.4823197154643,4.81043517710458,4.999278184926311,4.51043517710458,4.699278184926311,0.8127952282819574,0.5350049114322146,0.18731615198463936,0,,0.0,none,P337,1
E0017729,N0017977,N0017810,lateral,60.67617202656978,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.5861389160156,358.28275805588277,1.5500000000000114,2.1709467781016087,1.3000000000000114,1.9209467781016087,0.0,0.0,0.0,0,,0.0,none,P336,1
E0017730,N0017978,N0017979,main,25.81416312576811,draft,drafted,s5c_flows,195.8772,255.452,0.018097,3.2279,merrimack,7.335989,2.1717,24.296,0.0,W11a-XG02166,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.146134709647,354.0170638940182,4.215742731759235,4.906642160669321,3.965742731759235,4.656642160669321,0.6631538068134012,0.4191539982007625,0.6487726492342906,0,,0.0,none,P346,1
E0017731,N0017979,N0017980,main,46.28064159042948,draft,drafted,s5c_flows,195.8772,255.452,0.018312,3.2279,merrimack,7.336205,2.1975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.0170638940182,353.785660686066,4.906642160669321,5.867537556121476,4.656642160669321,5.617537556121476,0.6631590390399914,0.419160817163454,1.1631358107155991,0,,0.0,none,P346,1
E0017732,N0017980,N0017981,main,12.08190763067872,draft,drafted,s5c_flows,197.6986,257.908,0.018698,3.2243,merrimack,7.396369,2.2438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.785660686066,353.7252511479126,5.867537556121476,6.019774486853009,5.617537556121476,5.769774486853009,0.6646110591538545,0.42105793760265076,0.3029819085983092,0,,0.0,none,P346,1
E0017733,N0017981,N0017982,main,40.86580321260487,draft,drafted,s5c_flows,199.8582,260.82,0.018799,3.22,merrimack,7.467262,2.2558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.7252511479126,353.5209221318496,6.019774486853009,6.067304186509773,5.769774486853009,5.817304186509773,0.6663084625261902,0.423287787971649,1.0221943116673378,0,,0.0,none,P346,1
E0017734,N0017982,N0017983,main,54.915220775883434,draft,drafted,s5c_flows,204.9545,262.35,0.019139,3.2102,merrimack,7.634301,2.2967,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.5209221318496,353.24634602797016,6.067304186509773,7.264518229842338,5.817304186509773,7.014518229842338,0.6702511119971742,0.428518657992739,1.3655384723955757,0,,0.0,none,P346,1
E0017735,N0017983,N0017984,main,20.042263664687916,draft,drafted,s5c_flows,205.6962,263.35,0.019597,3.2088,merrimack,7.658974,2.3516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.24634602797016,353.14613470964673,7.264518229842338,7.619154596993894,7.014518229842338,7.369154596993894,0.6708268342945619,0.42928862288551173,0.4979492630107306,0,,0.0,none,P346,1
E0017736,N0017984,N0017985,main,30.789626485377322,draft,drafted,s5c_flows,206.7759,264.806,0.019764,3.2068,merrimack,7.694379,2.3717,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.14613470964673,352.99218657721985,7.619154596993894,6.176087348561396,7.369154596993894,5.926087348561396,0.6716500385107884,0.4303923244869088,0.7640294975055119,0,,0.0,none,P346,1
E0017737,N0017985,N0017986,main,24.21037351454565,draft,drafted,s5c_flows,207.8557,266.262,0.02002,3.2048,merrimack,7.729852,2.4025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.99218657721985,352.87113470964715,6.176087348561396,5.655598688790349,5.926087348561396,5.405598688790349,0.6724713711689332,0.43149677188907687,0.6000348007990689,0,,0.0,none,P346,1
E0017738,N0017986,N0017987,main,11.755993557356023,draft,drafted,s5c_flows,208.9355,267.718,0.020222,3.2028,merrimack,7.765248,2.4267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.87113470964715,352.81235474186036,5.655598688790349,5.771568597983389,5.405598688790349,5.521568597983389,0.6732875005676006,0.43259746672697996,0.2910097481250675,0,,0.0,none,P346,1
E0017739,N0017987,N0017988,main,53.34490995316111,draft,drafted,s5c_flows,208.9355,267.718,0.02032,3.2028,merrimack,7.765346,2.4384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.81235474186036,352.54563019209456,5.771568597983389,7.459801936811687,5.521568597983389,7.209801936811687,0.6732897554434882,0.43260051232786256,1.3205040257400873,0,,0.0,none,P346,1
E0017740,N0017988,N0017989,main,54.899096489731164,draft,drafted,s5c_flows,214.7388,276.608,0.020765,3.1922,merrimack,7.95457,2.4918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.54563019209456,352.27113470964593,7.459801936811687,7.58723321027594,7.209801936811687,7.33723321027594,0.6775956887882107,0.43846238931560166,1.350340559474113,0,,0.0,none,P346,1
E0017741,N0017989,N0017990,main,57.73330510993644,draft,drafted,s5c_flows,219.4614,282.976,0.021222,3.1838,merrimack,8.108194,2.5467,18.232,0.0,W11a-XG02167,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.27113470964593,351.98246818409626,7.58723321027594,8.702468339341237,7.33723321027594,8.452468339341237,0.6810226160184093,0.4431948870035355,1.4129071916258702,0,,0.0,none,P346,1
E0017742,N0017990,N0017991,main,21.41252745726128,draft,drafted,s5c_flows,224.8603,290.256,0.021703,3.1744,merrimack,8.28329,2.6044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.98246818409626,351.87540554680993,8.702468339341237,8.66011691412757,8.452468339341237,8.41011691412757,0.6848556490834551,0.44856145577684936,0.5210958807138835,0,,0.0,none,P346,1
E0017743,N0017991,N0017992,main,25.017123204465744,draft,drafted,s5c_flows,228.0997,294.624,0.021882,3.1689,merrimack,8.387994,2.6258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.87540554680993,351.7503199307876,8.66011691412757,8.082321670774888,8.41011691412757,7.832321670774888,0.6871116105605704,0.4517572829454509,0.606818524093339,0,,0.0,none,P346,1
E0017744,N0017992,N0017993,main,16.108310375097993,draft,drafted,s5c_flows,230.2592,297.536,0.02209,3.1653,merrimack,8.457786,2.6508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.7503199307876,351.6697783789121,8.082321670774888,7.885916201166026,7.832321670774888,7.635916201166026,0.688600653559047,0.4538822062215542,0.38988031480563395,0,,0.0,none,P346,1
E0017745,N0017993,N0017994,main,30.862232404818503,draft,drafted,s5c_flows,232.4188,300.448,0.022225,3.1617,merrimack,8.527424,2.6669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.6697783789121,351.515467216888,7.885916201166026,8.126775214752627,7.635916201166026,7.876775214752627,0.6900748574380885,0.45599833083306096,0.7453836848800945,0,,0.0,none,P346,1
E0017746,N0017994,N0017799,main,33.99442914319897,draft,drafted,s5c_flows,234.2402,302.904,0.022482,3.1588,merrimack,8.586241,2.6978,32.449,0.0,W11a-XG02168,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.515467216888,351.345495071172,8.126775214752627,8.37822929406235,7.876775214752627,8.12822929406235,0.6913110989690247,0.45778250750572747,0.8195641873799895,0,,0.0,none,P346,1
E0017747,N0017995,N0017996,trunk main,56.206332826576556,main_pipe,drafted,s5c_flows,15881.6721,20975.474,2.738351,1.8964,merrimack,351.332356,328.6021,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,350.4599048835672,350.37559538432737,2.7581432121359057,3.2059170668445063,1.7081432121359057,2.1559170668445065,1.0861765640519179,0.43053466826163045,0.8624492967162745,0,,0.0,none,P337,1
E0017748,N0017996,N0017997,trunk main,13.793667173431661,main_pipe,drafted,s5c_flows,15881.6721,20975.474,2.738819,1.8964,merrimack,351.332824,328.6583,0.0,0.0,,1000,GRP,0.3,0.075,table11,minimum,velocity,1.0,350.37559538432737,350.3342143828071,3.2059170668445063,2.7691791718804097,2.1559170668445065,1.7191791718804097,1.404950313041377,0.3553237326348686,0.16363173185310867,0,,0.0,none,P337,1
E0017749,N0017997,N0017998,trunk main,11.493104836291211,main_pipe,drafted,s5c_flows,15881.6721,20975.474,2.738934,1.8964,merrimack,351.332939,328.6721,0.0,0.0,,1000,GRP,0.35,0.075,table11,minimum,velocity,1.0,350.3342143828071,350.2939885158801,2.7691791718804097,3.7935664157605515,1.7191791718804097,2.7435664157605517,1.4868799261639403,0.3408603952333754,0.12882798664564127,0,,0.0,none,P337,1
E0017750,N0017998,N0017999,trunk main,8.506895163742836,main_pipe,drafted,s5c_flows,15881.6721,20975.474,2.73903,1.8964,merrimack,351.333035,328.6836,0.0,0.0,,1000,GRP,0.5,0.075,table11,minimum,velocity,1.0,350.2939885158801,350.25145404006133,3.7935664157605515,4.134654358376167,2.7435664157605517,3.0846543583761674,1.6942036044010373,0.3099970485147766,0.08368627341724111,0,,0.0,none,P337,1
E0017751,N0017999,N0017817,trunk main,41.773696244133774,main_pipe,drafted,s5c_flows,15881.6721,20975.474,2.739101,1.8964,merrimack,351.333106,328.6921,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,350.25145404006133,350.2096803438172,4.134654358376167,3.7985594022765667,3.0846543583761674,2.748559402276567,0.9320345409597911,0.4842511954874186,0.7469983569692605,0,,0.0,none,P337,1
E0017752,N0018000,N0017831,trunk main,23.440182549082504,main_pipe,drafted,s5c_flows,20456.6069,27125.522,4.783568,1.8392,merrimack,440.250184,574.0282,9.376,0.0,W11a-XG02169,1200,GRP,0.2,0.075,table11,minimum,velocity,1.0,362.488075918614,362.44119555351585,3.2427590423234847,3.049038821484146,1.9927590423234847,1.799038821484146,1.2690868399134918,0.3457215819447407,0.3078352850763194,0,,0.0,none,P344,1
E0017753,N0018001,N0017831,lateral,9.999999999784205,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,10.0,0.0,W11a-XG02170,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,364.01649780273436,363.9364978027361,1.5500000000000114,1.5537365722639151,1.3000000000000114,1.3037365722639151,0.0,0.0,0.0,0,,0.0,none,P344,1
E0017754,N0018002,N0017833,lateral,81.00795603240184,draft,drafted,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,354.326556151134,352.9899248765994,1.6390505383191112,1.6722760511349861,1.3890505383191112,1.4222760511349861,0.3053879018309755,0.04868825958321285,4.4210415423964475,0,,0.0,none,P337,1
E0017755,N0018003,N0017834,lateral,58.69044469447547,draft,drafted,s5c_flows,22.2336,28.994,0.002088,3.6221,held,0.934177,0.2506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.74623101543756,363.45277879196516,1.6884613673749413,1.7408247236598413,1.4384613673749413,1.4908247236598413,0.3622233070557999,0.14847295120102227,2.700472496350357,0,,0.0,none,P344,1
E0017756,N0018004,N0018005,main,59.533375172582346,draft,drafted,s5c_flows,81.1483,108.3,0.009872,3.5911,merrimack,3.382659,1.1847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.21530263246825,359.91763575660536,5.483641459328624,5.265896958238386,5.233641459328624,5.015896958238386,0.5336118088036542,0.278761650157098,1.8594470796431224,0,,0.0,none,P344,1
E0017757,N0018005,N0017834,main,29.012329463893252,draft,drafted,s5c_flows,81.1483,108.3,0.010368,3.5911,merrimack,3.383155,1.2442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.91763575660536,359.77257410928587,5.265896958238386,5.42102940633913,5.015896958238386,5.17102940633913,0.5336345480132287,0.27878240040508295,0.9061235375379669,0,,0.0,none,P344,1
E0017758,N0018006,N0018007,lateral,40.29921402447337,draft,drafted,s5c_flows,13.5859,19.28,0.0,3.6221,held,0.569557,0.0,0.0,0.0,,200,PVC-U,5.2,0.5,cover_min,minimum,tractive,1.0,356.7860551766657,354.6904960473931,1.563767821381191,1.5726570287787922,1.313767821381191,1.3226570287787922,0.695274379048595,0.06793023447566102,0.9660266325269151,0,,0.0,none,P337,1
E0017759,N0018007,N0018008,lateral,4.700785975445923,draft,drafted,s5c_flows,16.8726,24.192,0.000336,3.6221,held,0.707677,0.0403,0.0,0.0,,200,PVC-U,2.75,0.5,ground,minimum,tractive,1.0,354.6904960473931,354.56122443306833,1.5726570287787922,1.5515075005254175,1.3226570287787922,1.3015075005254175,0.5995658010068725,0.08700699329116676,0.13067195092269893,0,,0.0,none,P337,1
E0017760,N0018008,N0018009,lateral,47.38125748206667,draft,drafted,s5c_flows,20.1119,28.56,0.000375,3.6221,held,0.843518,0.045,0.0,0.0,,200,PVC-U,2.15,0.5,cover_min,minimum,tractive,1.0,354.50930837210524,353.4906113362408,1.603423561488512,1.6138808512591822,1.353423561488512,1.3638808512591822,0.5825109465299098,0.09998861836440484,1.3556614333264958,0,,0.0,none,P337,1
E0017761,N0018009,N0017833,lateral,50.032006557105895,draft,drafted,s5c_flows,20.8535,29.56,0.00077,3.6221,held,0.875003,0.0924,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,353.4906113362408,353.090355283784,1.6138808512591822,1.5718456439503825,1.3638808512591822,1.3218456439503825,0.41827864342659016,0.12856958669664648,1.9935676589190057,0,,0.0,none,P337,1
E0017762,N0018010,N0018011,lateral,12.135343958297824,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.6051513671875,362.544474647396,1.5500000000000114,1.6274919053383883,1.3000000000000114,1.3774919053383883,0.13489621704043256,0.037230723305707175,1.499343251246807,0,,0.0,none,P336,1
E0017763,N0018011,N0018012,lateral,42.61559767862122,draft,drafted,s5c_flows,4.3191,5.824,0.000101,3.6221,held,0.18117,0.0121,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,362.544474647396,361.9691640787346,1.6274919053383883,1.5702341146247818,1.3774919053383883,1.3202341146247818,0.3018656619899732,0.05505865750323227,2.3529008123287163,0,,0.0,none,P336,1
E0017764,N0018012,N0017840,lateral,23.946477905014415,draft,drafted,s5c_flows,6.8821,9.28,0.000456,3.6221,held,0.288972,0.0548,0.0,0.0,,200,PVC-U,2.3,0.5,cover_min,minimum,tractive,1.0,361.96759042372776,361.4168214319124,1.5718077696316186,1.5525084020719646,1.3218077696316186,1.3025084020719646,0.4221000395540413,0.060172659453713556,0.9455293240560713,0,,0.0,none,P336,1
E0017765,N0018013,N0018014,lateral,59.99957413757158,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,362.69089917022166,361.9709042805708,1.5637700192314696,1.5680666666948468,1.3137700192314696,1.3180666666948468,0.1814978935440687,0.030506299956125055,5.509666711641785,0,,0.0,none,P336,1
E0017766,N0018014,N0018015,lateral,59.99999999975461,draft,drafted,s5c_flows,2.1596,2.912,0.0005,3.6221,held,0.091034,0.06,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,361.88216311800727,361.28216311800975,1.656807829258355,1.6474938644121266,1.406807829258355,1.3974938644121266,0.21661361360055081,0.04331130804040126,4.616515016641444,0,,0.0,none,P336,1
E0017767,N0018015,N0017841,lateral,8.149134435893874,draft,drafted,s5c_flows,2.1596,2.912,0.001,3.6221,held,0.091534,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.28216311800975,361.2414174458303,1.6474938644121266,1.6723398783884704,1.3974938644121266,1.4223398783884704,0.17128157161049468,0.0509157617126694,0.7929569187615748,0,,0.0,none,P336,1
E0017768,N0018016,N0017841,lateral,39.662743968758946,draft,drafted,s5c_flows,5.5408,8.912,0.0,3.6221,held,0.232285,0.0,0.0,0.0,,200,PVC-U,3.45,0.5,cover_min,minimum,tractive,1.0,362.6004665224167,361.23210185549453,1.6640903623489294,1.681655468724216,1.4140903623489294,1.431655468724216,0.4508010495065654,0.049680301377449526,1.4663801992835017,0,,0.0,none,P336,1
E0017769,N0018017,N0017862,lateral,11.263570641943515,draft,drafted,s5c_flows,1.6433,2.456,0.0,3.6221,held,0.068892,0.0,0.0,0.0,,200,PVC-U,2.4,0.5,ground,minimum,tractive,1.0,352.56688232421874,352.2965566288121,1.5500000000000114,1.553388439547291,1.3000000000000114,1.303388439547291,0.2647853848641341,0.031384157639903515,0.7089748456549093,0,,0.0,none,P337,1
E0017770,N0018018,N0017862,lateral,17.394247785536866,draft,drafted,s5c_flows,5.8297,5.434,0.0,3.6221,held,0.244396,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,352.53219841123445,352.27128469445137,1.5748877704061783,1.5786603739080078,1.3248877704061783,1.3286603739080078,0.3453268994370548,0.06153727037702164,0.8395063640612528,0,,0.0,none,P337,1
E0017771,N0018019,N0017840,lateral,88.21482825157901,draft,drafted,s5c_flows,8.0924,10.912,0.000828,3.6221,held,0.340083,0.0993,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.901696252738,359.4606221114801,2.71396536835573,3.508707722504255,2.46396536835573,3.258707722504255,0.2633700935180301,0.09248545846438863,5.582437693996053,0,,0.0,none,P336,1
E0017772,N0018020,N0017870,lateral,46.69271249173758,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,356.30195352618654,355.9050654700068,1.5598323624853379,1.5649662682744747,1.3098323624853379,1.3149662682744747,0.16154770133926477,0.032985520674333385,4.81722654306283,0,,0.0,none,P337,1
E0017773,N0018021,N0017872,lateral,35.925952187995065,draft,drafted,s5c_flows,33.6624,46.156,0.001111,3.6221,held,1.412324,0.1333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.9112737619816,356.7316440010416,3.2505914723934097,4.644027385677134,3.0005914723934097,4.394027385677134,0.41127283063449893,0.18101787438513467,1.455884817083979,0,,0.0,none,P337,1
E0017774,N0018022,N0018023,sub main,42.22481848877229,draft,drafted,s5c_flows,1902.4187,2674.178,0.198612,2.4516,merrimack,54.179771,23.8334,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,353.08246522083545,352.9557907653691,9.629570911977055,10.090443365490273,9.179570911977056,9.640443365490274,0.900096186136233,0.4835061294396311,0.7818575232873576,0,,0.0,none,P336,1
E0017775,N0018023,N0018024,sub main,43.188350490460586,draft,drafted,s5c_flows,1903.902,2676.178,0.198964,2.4514,merrimack,54.217115,23.8756,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,352.9557907653691,352.8262257138977,10.090443365490273,10.547462030242912,9.640443365490274,10.097462030242912,0.900250586325104,0.48370097265996004,0.7995616469920696,0,,0.0,none,P336,1
E0017776,N0018024,N0018025,sub main,27.598225775484728,draft,drafted,s5c_flows,1903.902,2676.178,0.199324,2.4514,merrimack,54.217475,23.9188,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,352.8262257138977,352.7434310365713,10.547462030242912,10.98203283061622,10.097462030242912,10.53203283061622,0.9002520742353435,0.48370285085026554,0.5109351511154273,0,,0.0,none,P336,1
E0017777,N0018025,N0018026,sub main,18.86481130723682,draft,drafted,s5c_flows,1906.4649,2679.634,0.199554,2.451,merrimack,54.281619,23.9464,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,352.7434310365713,352.6868366026496,10.98203283061622,11.418937323131672,10.53203283061622,10.968937323131673,0.9005170273505115,0.48403746663397595,0.3491477809279669,0,,0.0,none,P336,1
E0017778,N0018026,N0017871,sub main,44.987282258422375,draft,drafted,s5c_flows,1907.2066,2680.634,0.199711,2.4509,merrimack,54.300268,23.9653,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,352.6868366026496,352.55187475587434,11.418937323131672,11.311833740219413,10.968937323131673,10.861833740219414,0.9005939994331298,0.48413473824234865,0.8325483382215736,0,,0.0,none,P336,1
E0017779,N0018027,N0018028,lateral,49.999999999960075,draft,drafted,s5c_flows,15.0204,15.912,0.0,3.6221,held,0.629695,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.29762039699824,359.04762039699847,1.6599601694080093,2.182543177220282,1.4099601694080093,1.932543177220282,0.32027777391684215,0.1232170685426722,2.6019080972788236,0,,0.0,none,P337,1
E0017780,N0018028,N0018029,lateral,49.999999999908056,draft,drafted,s5c_flows,17.18,18.824,0.000417,3.6221,held,0.720646,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.04762039699847,358.7976203969989,2.182543177220282,2.088640589329202,1.932543177220282,1.8386405893292022,0.33411401964578225,0.1312964466174496,2.4941585337103667,0,,0.0,none,P337,1
E0017781,N0018029,N0018030,lateral,6.429560323315564,draft,drafted,s5c_flows,18.2598,20.28,0.000833,3.6221,held,0.76633,0.1,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,358.7976203969989,358.7558282548974,2.088640589329202,2.1649481122901193,1.8386405893292022,1.9149481122901193,0.37326605904233523,0.12692621415670663,0.28708567555501274,0,,0.0,none,P337,1
E0017782,N0018030,N0017872,lateral,74.84688195341316,draft,drafted,s5c_flows,18.2598,20.28,0.000887,3.6221,held,0.766384,0.1064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.7558282548974,358.38159384513034,2.1649481122901193,2.9940775415884104,1.9149481122901193,2.7440775415884104,0.34059889589222986,0.13516750333536892,3.6625134361903378,0,,0.0,none,P337,1
E0017783,N0018031,N0018032,lateral,89.99999999999403,draft,drafted,s5c_flows,6.1405,8.28,0.0,3.6221,held,0.257426,0.0,80.847,0.0,W11a-XG02171,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,360.85676616739414,360.40676616739415,1.5511622994027334,2.173037299402722,1.3011622994027334,1.923037299402722,0.24076354146038034,0.08135991082093061,6.230179166253617,0,,0.0,none,P336,1
E0017784,N0018032,N0018033,lateral,92.86948777749654,draft,drafted,s5c_flows,12.6845,17.104,0.00075,3.6221,held,0.532515,0.09,54.808,0.0,W11a-XG02172,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.40676616739415,359.94241872850665,2.173037299402722,3.3424018281339727,1.923037299402722,3.0924018281339727,0.3037975993923025,0.1139085547787694,5.094921090185636,0,,0.0,none,P336,1
E0017785,N0018033,N0018034,lateral,26.06309488892409,draft,drafted,s5c_flows,16.4873,22.472,0.001524,3.6221,held,0.692716,0.1829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.94241872850665,359.81210325406204,3.3424018281339727,3.2969665701567124,3.0924018281339727,3.0469665701567124,0.3300062699633872,0.12887235827171178,1.3162929142637039,0,,0.0,none,P336,1
E0017786,N0018034,N0018035,lateral,56.32966100682798,draft,drafted,s5c_flows,21.9779,26.384,0.001741,3.6221,held,0.92311,0.2089,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.81210325406204,359.5304549490279,3.2969665701567124,4.145784064643976,3.0469665701567124,3.8957840646439763,0.3608882747744667,0.14763356930446486,2.601435815651931,0,,0.0,none,P336,1
E0017787,N0018035,N0017871,lateral,11.478117350154715,draft,drafted,s5c_flows,27.7802,34.208,0.002211,3.6221,held,1.166828,0.2653,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.5304549490279,359.4730643622771,4.145784064643976,4.390644133816636,3.8957840646439763,4.140644133816636,0.3879399049388411,0.16511505030551393,0.49312265482477435,0,,0.0,none,P336,1
E0017788,N0018036,N0018037,sub main,49.999999999936826,draft,drafted,s5c_flows,441.5433,572.774,0.047944,2.9255,merrimack,14.998716,5.7532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,355.2013531420759,354.95135314207624,9.183137824720973,9.200990607923757,8.933137824720973,8.950990607923757,0.7887707480269774,0.6460684425031726,1.0564962448427142,0,,0.0,none,P344,1
E0017789,N0018037,N0018038,sub main,49.999999999936826,draft,drafted,s5c_flows,443.7681,575.774,0.04836,2.9237,merrimack,15.065331,5.8032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,354.95135314207624,354.7013531420766,9.200990607923757,9.010438850110916,8.950990607923757,8.760438850110916,0.7894610528488357,0.6480691281319062,1.0555724444228476,0,,0.0,none,P344,1
E0017790,N0018038,N0017879,sub main,14.172797842551613,draft,drafted,s5c_flows,443.7681,575.774,0.048777,2.9237,merrimack,15.065747,5.8532,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,354.7013531420766,354.63048915286384,9.010438850110916,9.12723179440178,8.760438850110916,8.87723179440178,0.789465344346555,0.6480816330352501,0.2992066707771388,0,,0.0,none,P344,1
E0017791,N0018039,N0017886,main,52.865024546261175,draft,provisional,s5c_flows,38.6645,52.136,0.005835,3.6221,held,1.626749,0.7002,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.09685765923746,360.83253253650616,1.7014821845125425,2.1056693677907106,1.4514821845125425,1.8556693677907106,0.42931210888533583,0.19386110884109126,2.0523151436965716,0,,0.0,none,P344,1
E0017792,N0018040,N0017886,lateral,87.06420419396969,draft,drafted,s5c_flows,4.3844,5.912,0.0,3.6221,held,0.183805,0.0,0.0,0.0,,200,PVC-U,4.35,0.5,cover_min,minimum,tractive,1.0,364.9715327833598,361.18423990092214,1.7321720506245697,1.7539620033747383,1.4821720506245697,1.5039620033747383,0.4509572187418726,0.04242857701191147,3.2177554978448755,0,,0.0,none,P344,1
E0017793,N0018041,N0018042,lateral,39.355920388228874,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.3726406125314,359.17586101059027,1.551218030046698,2.0717891358941074,1.301218030046698,1.8217891358941074,0.13489621704043256,0.037230723305707175,4.862493707098385,0,,0.0,none,P346,1
E0017794,N0018042,N0018043,lateral,18.015326369450587,draft,drafted,s5c_flows,6.8821,9.28,0.000328,3.6221,held,0.288844,0.0394,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.17586101059027,359.085784378743,2.0717891358941074,2.2383733361007216,1.8217891358941074,1.9883733361007216,0.24989173087566616,0.08577944909854959,1.2015421176150702,0,,0.0,none,P346,1
E0017795,N0018043,N0018044,lateral,22.628753242296355,draft,drafted,s5c_flows,8.7035,11.736,0.000478,3.6221,held,0.365352,0.0574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.085784378743,358.97264061253156,2.2383733361007216,2.3844760866871866,1.9883733361007216,2.1344760866871866,0.2694889574830568,0.09560120260591345,1.3994854961555065,0,,0.0,none,P346,1
E0017796,N0018044,N0018045,lateral,20.657257584231296,draft,drafted,s5c_flows,10.5249,14.192,0.000667,3.6221,held,0.441897,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.97264061253156,358.8693543246104,2.3844760866871866,1.9725951382802123,2.1344760866871866,1.7225951382802123,0.28635114969468917,0.10442021382968844,1.202326677476023,0,,0.0,none,P346,1
E0017797,N0018045,N0017907,lateral,44.18495405565341,draft,drafted,s5c_flows,15.2475,20.56,0.000839,3.6221,held,0.640051,0.1007,12.189,0.0,W11a-XG02173,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,358.8693543246104,358.2507649678313,1.9725951382802123,1.5633219462312127,1.7225951382802123,1.3133219462312127,0.46020478074850524,0.09727789927972244,1.600191766217215,0,,0.0,none,P346,1
E0017798,N0018046,N0017917,main,38.10226225890654,draft,drafted,s5c_flows,90.494,122.024,0.014014,3.544,merrimack,3.725953,1.6817,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.5285932310842,356.33808191978966,4.807374786493938,3.9048380020853415,4.557374786493938,3.6548380020853415,0.5487619084559014,0.2928354026461907,1.1572189952140979,0,,0.0,none,P336,1
E0017799,N0018047,N0017917,lateral,53.37149482299443,draft,drafted,s5c_flows,3.3046,4.456,0.0,3.6221,held,0.138538,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,359.16295166015624,358.6826082067493,1.5500000000000114,1.5603117151256924,1.3000000000000114,1.3103117151256924,0.24049510138787164,0.05355710519696802,3.6987236271475807,0,,0.0,none,P336,1
E0017800,N0018048,N0017921,lateral,43.64604374828226,draft,drafted,s5c_flows,36.919,53.384,0.002869,3.6221,held,1.550607,0.3443,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.4729407691613,355.2547105504199,6.272817287479313,7.073383932002002,6.022817287479313,6.823383932002002,0.42312000310221126,0.1893972703496633,1.7192145423000667,0,,0.0,none,P336,1
E0017801,N0018049,N0017921,main,34.5431705126329,draft,drafted,s5c_flows,102.9499,142.746,0.009351,3.4891,merrimack,4.166834,1.1221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.18890399529516,356.016188142732,6.683685116032962,6.31190633968987,6.433685116032962,6.06190633968987,0.566682964044347,0.31015740266723213,1.0159463846152033,0,,0.0,none,P336,1
E0017802,N0018050,N0018051,main,69.99999999989045,draft,drafted,s5c_flows,203.7317,258.424,0.02599,3.2125,merrimack,7.601198,3.1188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.40881869344435,363.0588186934449,5.167261628821279,5.200855378820734,4.917261628821279,4.950855378820734,0.669476023380282,0.4274845532633976,1.7426563848756984,0,,0.0,none,P344,1
E0017803,N0018051,N0018052,main,69.99995838322029,draft,drafted,s5c_flows,207.3744,263.336,0.026573,3.2057,merrimack,7.720711,3.1888,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.0588186934449,362.7088189015288,5.200855378820734,5.087262641439963,4.950855378820734,4.837262641439963,0.6722600519983197,0.4312122986650855,1.7354384952455684,0,,0.0,none,P344,1
E0017804,N0018052,N0018053,main,69.99999999988029,draft,drafted,s5c_flows,207.3744,263.336,0.027157,3.2057,merrimack,7.721294,3.2588,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.7088189015288,362.3588189015294,5.087262641439963,5.045203315267486,4.837262641439963,4.795203315267486,0.672273536446014,0.431230444663914,1.7354047175979521,0,,0.0,none,P344,1
E0017805,N0018053,N0018054,main,17.084953760405877,draft,drafted,s5c_flows,207.3744,263.336,0.02774,3.2057,merrimack,7.721878,3.3288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.3588189015294,362.27339413272733,5.045203315267486,5.022931550866417,4.795203315267486,4.772931550866417,0.6722870430922536,0.4312486214187482,0.42355305262223186,0,,0.0,none,P344,1
E0017806,N0018054,N0018055,main,40.00000000007207,draft,drafted,s5c_flows,207.3744,263.336,0.027882,3.2057,merrimack,7.72202,3.3459,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.27339413272733,362.07339413272695,5.022931550866417,4.825989412194929,4.772931550866417,4.575989412194929,0.6722903271017417,0.4312530410532954,0.991635071624312,0,,0.0,none,P344,1
E0017807,N0018055,N0018056,main,40.00000000007207,draft,drafted,s5c_flows,207.3744,263.336,0.028216,3.2057,merrimack,7.722353,3.3859,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.07339413272695,361.87339413272656,4.825989412194929,4.47853457821094,4.575989412194929,4.22853457821094,0.6722980281192499,0.431263405321884,0.9916237126752614,0,,0.0,none,P344,1
E0017808,N0018056,N0018057,main,19.999999999560213,draft,drafted,s5c_flows,207.3744,263.336,0.028549,3.2057,merrimack,7.722687,3.4259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.87339413272656,361.77339413272875,4.47853457821094,4.360761140708746,4.22853457821094,4.110761140708746,0.672305751958719,0.4312738005937574,0.49580616015088164,0,,0.0,none,P344,1
E0017809,N0018057,N0018058,main,49.99999999998547,draft,drafted,s5c_flows,211.2689,265.336,0.028716,3.1985,merrimack,7.849722,3.4459,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.77339413272875,361.5233941327288,4.360761140708746,4.064191316489939,4.110761140708746,3.8141913164899393,0.6752215603614498,0.4352189408252529,1.234162802631781,0,,0.0,none,P344,1
E0017810,N0018058,N0018059,main,49.99999999999256,draft,drafted,s5c_flows,211.2689,265.336,0.029132,3.1985,merrimack,7.850139,3.4959,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.5233941327288,361.27339413272887,4.064191316489939,3.7929205645367574,3.8141913164899393,3.5429205645367574,0.6752310603113213,0.43523186298869865,1.2341454389686894,0,,0.0,none,P344,1
E0017811,N0018059,N0018060,main,5.074006095320657,draft,drafted,s5c_flows,211.2689,265.336,0.029549,3.1985,merrimack,7.850556,3.5459,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,velocity,1.0,361.27339413272887,361.2328020839663,3.7929205645367574,3.8102277011899446,3.5429205645367574,3.5602277011899446,0.8027401536316767,0.38221122637086224,0.10534762447444015,0,,0.0,none,P344,1
E0017812,N0018060,N0018061,main,54.270169973609335,draft,drafted,s5c_flows,211.2689,265.336,0.029591,3.1985,merrimack,7.850598,3.551,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.2328020839663,360.96145123409826,3.8102277011899446,4.051427183870487,3.5602277011899446,3.801427183870487,0.6752415165552657,0.4352460864561499,1.3395249117794126,0,,0.0,none,P344,1
E0017813,N0018061,N0018062,main,60.00000000002097,draft,drafted,s5c_flows,212.396,267.336,0.030044,3.1964,merrimack,7.887714,3.6052,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.96145123409826,360.66145123409814,4.051427183870487,3.8848439319174872,3.801427183870487,3.6348439319174872,0.6760851846357601,0.43639551364468776,1.4791035548857618,0,,0.0,none,P344,1
E0017814,N0018062,N0018063,main,59.99999999999396,draft,drafted,s5c_flows,214.5556,270.248,0.030544,3.1925,merrimack,7.958397,3.6652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.66145123409814,360.3614512340982,3.8848439319174872,3.5701893909018168,3.6348439319174872,3.3201893909018168,0.677681799285763,0.43858056559048697,1.4756187949179702,0,,0.0,none,P344,1
E0017815,N0018063,N0017879,main,13.07780148496042,draft,drafted,s5c_flows,217.1186,273.704,0.031044,3.1879,merrimack,8.042081,3.7252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.3614512340982,360.29606222667337,3.5701893909018168,3.461658720592254,3.3201893909018168,3.211658720592254,0.6795552533675294,0.4411610561801297,0.3207441293442415,0,,0.0,none,P344,1
E0017816,N0018064,N0017920,sub main,75.57508529672047,draft,drafted,s5c_flows,520.8758,694.468,0.055256,2.8676,merrimack,17.343125,6.6307,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,353.93476424098054,353.63246389979366,3.8075148117538333,3.661878141221962,3.5075148117538335,3.361878141221962,0.757748681160433,0.52071594007293,1.662272447662179,0,,0.0,none,P336,1
