EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0017817,N0018065,N0017952,lateral,23.194827009486403,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.8116900579681,358.69571592292067,1.5514080865631286,1.5901422313762055,1.3014080865631286,1.3401422313762055,0.15034093436683285,0.042847972501074055,2.57135857101199,0,,0.0,none,P336,1
E0017818,N0018066,N0018067,sub main,24.49389562801904,draft,drafted,s5c_flows,5261.8648,6741.832,0.820537,2.1676,merrimack,132.832691,98.4645,0.0,0.0,,700,GRP,0.2,0.1,table11,minimum,velocity,1.0,347.6292046438219,347.58021685256585,11.134863959693746,11.675886663059146,10.384863959693746,10.925886663059146,0.9553223578511524,0.39017642340876113,0.42732339554846194,0,,0.0,none,P346,1
E0017819,N0018067,N0018068,sub main,27.201685228012483,draft,drafted,s5c_flows,5262.9446,6743.288,0.820741,2.1676,merrimack,132.856707,98.489,0.0,0.0,,700,GRP,0.2,0.1,uniform,minimum,velocity,1.0,347.58021685256585,347.5258134821098,11.675886663059146,11.735478021796439,10.925886663059146,10.985478021796439,0.9553678766918502,0.39021515068793367,0.4745412019051008,0,,0.0,none,P346,1
E0017820,N0018068,N0018069,sub main,33.934749148171505,draft,drafted,s5c_flows,5270.2595,6754.112,0.820968,2.1672,merrimack,133.01823,98.5162,0.0,0.0,,700,GRP,0.2,0.1,uniform,minimum,velocity,1.0,347.5258134821098,347.4579439838135,11.735478021796439,11.926974229077132,10.985478021796439,11.176974229077132,0.9556738340185946,0.39047555936014544,0.5918119052096183,0,,0.0,none,P346,1
E0017821,N0018069,N0018070,sub main,15.435934603008791,draft,drafted,s5c_flows,5271.0011,6755.112,0.821251,2.1672,merrimack,133.034864,98.5501,0.0,0.0,,700,GRP,0.3,0.1,table11,minimum,velocity,1.0,347.4579439838135,347.41163618000445,11.926974229077132,12.065506153979925,11.176974229077132,11.315506153979925,1.1098253127855124,0.34963553647388335,0.23180727070561327,0,,0.0,none,P346,1
E0017822,N0018070,N0018071,sub main,38.04773236141851,draft,drafted,s5c_flows,5277.2069,6763.48,0.821379,2.1669,merrimack,133.171809,98.5655,31.96,0.0,W11a-XG02174,700,GRP,0.15,0.1,table11,minimum,velocity,1.0,347.41163618000445,347.35456458146234,12.065506153979925,12.074848260334534,11.315506153979925,11.324848260334534,0.858947445548766,0.42340991660002203,0.738262714414588,0,,0.0,none,P346,1
E0017823,N0018071,N0017908,sub main,58.895049173590074,draft,drafted,s5c_flows,5277.2069,6763.48,0.821697,2.1669,merrimack,133.172126,98.6036,0.0,0.0,,700,GRP,0.15,0.1,uniform,minimum,velocity,1.0,347.35456458146234,347.26622200770197,12.074848260334534,12.619672767688655,11.324848260334534,11.869672767688655,0.8589479729648969,0.42341048216675936,1.1427748638895534,0,,0.0,none,P346,1
E0017824,N0018072,N0018073,lateral,21.794871681370992,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,4.05,0.5,cover_min,minimum,tractive,1.0,357.9404175743074,357.05772527121184,1.5542113319426107,1.5579363498819134,1.3042113319426107,1.3079363498819134,0.2725037316720611,0.023231596093318235,1.3330014203010117,0,,0.0,none,P336,1
E0017825,N0018073,N0018074,lateral,22.219935403447295,draft,drafted,s5c_flows,3.2393,4.368,0.000182,3.6221,held,0.135983,0.0218,0.0,0.0,,200,PVC-U,1.75,0.5,ground,minimum,tractive,1.0,357.05772527121184,356.6688764016515,1.5579363498819134,1.5502703268641085,1.3079363498819134,1.3002703268641085,0.29971092659913734,0.04560183940712095,1.2356314830638127,0,,0.0,none,P336,1
E0017826,N0018074,N0017920,lateral,56.423243437860535,draft,drafted,s5c_flows,11.6699,15.736,0.000367,3.6221,held,0.489601,0.044,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,356.4246648230622,355.49368130633746,1.7944819054534378,1.8006607346781607,1.5444819054534378,1.5506607346781607,0.44703481185988314,0.08269758142432529,2.1036110962332843,0,,0.0,none,P336,1
E0017827,N0018075,N0018076,lateral,17.72004514666935,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,359.0027179904437,358.88753769699036,1.5509013943218974,1.5577442854315109,1.3009013943218974,1.3077442854315109,0.0,0.0,0.0,0,,0.0,none,P336,1
E0017828,N0018076,N0018077,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,0.7416,1.0,0.000148,3.6221,held,0.031238,0.0177,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,358.88753769699036,358.84591738944704,1.5577442854315109,1.5556634210998368,1.3077442854315109,1.3056634210998368,0.12970644952806926,0.02979896665954454,0.822771247527309,0,,0.0,none,P336,1
E0017829,N0018077,N0017952,lateral,33.06055050963308,auto_block,provisional,s5c_flows,1.4832,2.0,0.000201,3.6221,held,0.062381,0.0241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.84591738944704,358.6806146368989,1.5556634210998368,1.6052435173979802,1.3056634210998368,1.3552435173979802,0.1505057524573515,0.042909449731380306,3.661050598824717,0,,0.0,none,P336,1
E0017830,N0018078,N0017932,lateral,87.33227579922749,draft,drafted,s5c_flows,46.5315,57.402,0.003788,3.6221,held,1.954508,0.4546,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.6312601417496,369.19459876275346,5.4029500633285465,1.6678890302152922,5.1529500633285465,1.4178890302152922,0.45373592976111,0.2120513996477647,3.207896563874629,0,,0.0,none,P344,1
E0017831,N0018079,N0017962,lateral,63.054967523957224,draft,drafted,s5c_flows,33.283,45.84,0.002046,3.6221,held,1.397357,0.2456,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.76011811506675,356.444843277447,3.1594985841520042,3.776927962787397,2.9094985841520042,3.526927962787397,0.40993982269093715,0.1800881033897777,2.563586329575979,0,,0.0,none,P336,1
E0017832,N0018080,N0018081,lateral,57.438498025397166,draft,drafted,s5c_flows,19.2284,25.928,0.004134,3.6221,held,0.810238,0.496,30.231,0.0,W11a-XG02175,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.6094294870865,353.32223699695953,6.790198198460359,6.475828188587343,6.540198198460359,6.225828188587343,0.34655851356356343,0.138773076761958,2.762328042614088,0,,0.0,none,P346,1
E0017833,N0018081,N0018082,lateral,20.84034332271032,draft,drafted,s5c_flows,19.2284,25.928,0.004612,3.6221,held,0.810716,0.5535,20.84,0.0,W11a-XG02176,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.32223699695953,353.218035280346,6.475828188587343,6.267987668872763,6.225828188587343,6.017987668872763,0.3466221691914019,0.13881183847239703,1.0020682063953839,0,,0.0,none,P346,1
E0017834,N0018082,N0018083,lateral,11.72115865189227,draft,drafted,s5c_flows,20.3082,27.384,0.004786,3.6221,held,0.856157,0.5743,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.218035280346,353.1594294870865,6.267987668872763,6.321344438694723,6.017987668872763,6.071344438694723,0.35255307348350085,0.14244665689815433,0.5541084701601582,0,,0.0,none,P346,1
E0017835,N0018083,N0018084,lateral,15.464418154599134,draft,drafted,s5c_flows,22.4678,30.296,0.004884,3.6221,held,0.946789,0.586,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.1594294870865,353.0821073963135,6.321344438694723,6.923874048998982,6.071344438694723,6.673874048998982,0.3637307479849805,0.14942360600789023,0.7086019095292299,0,,0.0,none,P346,1
E0017836,N0018084,N0018085,lateral,22.691914804401453,draft,drafted,s5c_flows,25.7071,34.664,0.005012,3.6221,held,1.08272,0.6015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.0821073963135,352.96864782229153,6.923874048998982,8.77439416989597,6.673874048998982,8.52439416989597,0.37911602355263085,0.1593023268029315,0.9975800456264652,0,,0.0,none,P346,1
E0017837,N0018085,N0018086,lateral,41.84366704095175,draft,drafted,s5c_flows,26.7869,36.12,0.005201,3.6221,held,1.128176,0.6242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.96864782229153,352.7594294870868,8.77439416989597,9.296417680881973,8.52439416989597,9.046417680881973,0.3839447973904674,0.16246983585743352,1.816392500751318,0,,0.0,none,P346,1
E0017838,N0018086,N0018087,lateral,8.884529064458446,draft,drafted,s5c_flows,29.0117,39.12,0.00555,3.6221,held,1.221795,0.666,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.7594294870868,352.7150068417645,9.296417680881973,9.210957513704273,9.046417680881973,8.960957513704273,0.3934574494351269,0.1688051977343467,0.37634434071645506,0,,0.0,none,P346,1
E0017839,N0018087,N0018088,lateral,29.242286055827414,draft,drafted,s5c_flows,29.7533,40.12,0.005624,3.6221,held,1.252959,0.6749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.7150068417645,352.5687954114853,9.210957513704273,8.8255222154678,8.960957513704273,8.5755222154678,0.3965051037899757,0.17086198377468947,1.2291681231975904,0,,0.0,none,P346,1
E0017840,N0018088,N0018089,lateral,39.603868327604694,draft,drafted,s5c_flows,32.3163,43.576,0.005868,3.6221,held,1.36065,0.7042,19.802,0.0,W11a-XG02177,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.5687954114853,352.3707760698473,8.8255222154678,7.861767875465205,8.5755222154678,7.611767875465205,0.4066253800949387,0.17778759055328536,1.6232741595535265,0,,0.0,none,P346,1
E0017841,N0018089,N0018090,lateral,17.26931655234877,draft,drafted,s5c_flows,32.3163,43.576,0.006198,3.6221,held,1.36098,0.7438,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.3707760698473,352.28442948708556,7.861767875465205,7.605157915258189,7.611767875465205,7.355157915258189,0.40665546944499,0.17780840289989158,0.7077783631730572,0,,0.0,none,P346,1
E0017842,N0018090,N0017908,lateral,33.64460767638134,draft,drafted,s5c_flows,32.3163,43.576,0.006342,3.6221,held,1.361124,0.761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.28442948708556,352.1162064487037,7.605157915258189,7.769688326686946,7.355157915258189,7.519688326686946,0.4066685976571216,0.1778174838989774,1.3788708164425505,0,,0.0,none,P346,1
E0017843,N0018091,N0018092,lateral,24.889704534086043,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.22914428710936,358.10469576443893,1.5500000000000114,1.8202615109516955,1.3000000000000114,1.5702615109516955,0.0,0.0,0.0,0,,0.0,none,P336,1
E0017844,N0018092,N0018093,lateral,9.475148433148494,auto_road,derived,s5c_flows,0.0,0.0,0.000207,3.6221,held,0.000207,0.0249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.10469576443893,358.0573200222732,1.8202615109516955,1.9707561496018116,1.5702615109516955,1.7207561496018116,0.01582913928431416,0.004250935785678728,9.976483099682142,0,,0.0,none,P336,1
E0017845,N0018093,N0018094,lateral,9.655905322355947,auto_road,derived,s5c_flows,0.0,0.0,0.000286,3.6221,held,0.000286,0.0344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.0573200222732,358.0090404956614,1.9707561496018116,2.060722687932355,1.7207561496018116,1.8107226879323548,0.018475393954312788,0.004757383753064087,8.71059939347232,0,,0.0,none,P336,1
E0017846,N0018094,N0018095,lateral,8.665524010950971,auto_road,derived,s5c_flows,0.0,0.0,0.000367,3.6221,held,0.000367,0.044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.0090404956614,357.96571287560664,2.060722687932355,2.2348181302527337,1.8107226879323548,1.9848181302527337,0.020742852325923797,0.0052010419438488775,6.962658650470053,0,,0.0,none,P336,1
E0017847,N0018095,N0018096,lateral,8.936745537533186,auto_road,derived,s5c_flows,3.8502,5.912,0.000439,3.6221,held,0.161849,0.0527,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.96571287560664,357.921029147919,2.2348181302527337,2.3196324731747495,1.9848181302527337,2.0696324731747495,0.20693986609880377,0.06583589428536599,0.7197538191494337,0,,0.0,none,P336,1
E0017848,N0018096,N0017962,lateral,54.630087418350094,auto_road,derived,s5c_flows,6.7514,9.824,0.000514,3.6221,held,0.283548,0.0616,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.921029147919,357.64787871082723,2.3196324731747495,2.5738925294071464,2.0696324731747495,2.3238925294071464,0.24840416489533876,0.08505251804514327,3.665403345214148,0,,0.0,none,P336,1
E0017849,N0018097,N0017966,sub main,87.091905435305,draft,drafted,s5c_flows,530.1113,690.668,0.08902,2.8615,merrimack,17.64604,10.6824,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,355.17402968412165,354.82566206238045,2.008404397909601,1.8276277325414299,1.7084043979096009,1.5276277325414298,0.7609393721887249,0.5261788398981004,1.9075524415039475,0,,0.0,none,P337,1
E0017850,N0018098,N0018099,main,37.08684858242256,draft,drafted,s5c_flows,18.5518,25.736,0.004902,3.6221,held,0.782642,0.5883,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.21436615810524,357.02893191519314,4.698719779394764,4.803160369963109,4.448719779394764,4.553160369963109,0.34283645141535485,0.13651580598960106,1.8029417248036892,0,,0.0,none,P336,1
E0017851,N0018099,N0017895,main,36.60641150392371,draft,drafted,s5c_flows,32.8728,47.928,0.005211,3.6221,held,1.383322,0.6253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.02893191519314,356.84589985767354,4.803160369963109,5.268205366935831,4.553160369963109,5.018205366935831,0.40868021133772925,0.17921192687168536,1.4928710553458686,0,,0.0,none,P336,1
E0017852,N0018100,N0018101,lateral,51.66010020730665,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,358.1083033586639,357.66919250690177,1.5517003034455001,1.5698822001294843,1.3017003034455001,1.3198822001294843,0.16154770133926477,0.032985520674333385,5.329705486267465,0,,0.0,none,P337,1
E0017853,N0018101,N0018102,lateral,3.0650352087539474,draft,drafted,s5c_flows,10.2404,7.89,0.000431,3.6221,held,0.429736,0.0517,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,357.66919250690177,357.62781453158357,1.5698822001294843,1.6326224801351827,1.3198822001294843,1.3826224801351827,0.40009453618213386,0.0816115926938775,0.12767962450415554,0,,0.0,none,P337,1
E0017854,N0018102,N0018103,lateral,64.99999999976626,draft,drafted,s5c_flows,11.3202,9.346,0.000456,3.6221,held,0.475029,0.0547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.62781453158357,357.3028145315847,1.6326224801351827,3.3661612984934095,1.3826224801351827,3.1161612984934095,0.29300400985104685,0.10799444113606696,3.6973327903606745,0,,0.0,none,P337,1
E0017855,N0018103,N0018104,lateral,12.170171709553422,draft,drafted,s5c_flows,14.5596,13.714,0.000998,3.6221,held,0.611372,0.1197,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.3028145315847,357.24196367303693,3.3661612984934095,3.29102582891619,3.1161612984934095,3.04102582891619,0.3173180282125493,0.1215202803334651,0.6392205205036691,0,,0.0,none,P337,1
E0017856,N0018104,N0018105,lateral,67.82982829072748,draft,drafted,s5c_flows,16.7191,16.626,0.001099,3.6221,held,0.702008,0.1319,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.24196367303693,356.9028145315833,3.29102582891619,2.332567548494808,3.04102582891619,2.082567548494808,0.33138594695245077,0.12968413143156127,3.4114214817353186,0,,0.0,none,P337,1
E0017857,N0018105,N0018106,lateral,66.92404679262255,draft,drafted,s5c_flows,20.7654,22.082,0.001664,3.6221,held,0.872201,0.1997,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.9028145315833,356.5681942976202,2.332567548494808,2.9486819230829155,2.082567548494808,2.6986819230829155,0.3545924778035062,0.1437072354848204,3.145585001651192,0,,0.0,none,P337,1
E0017858,N0018106,N0018107,lateral,33.07595320724357,draft,drafted,s5c_flows,24.0047,26.45,0.002222,3.6221,held,1.00856,0.2666,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,356.5681942976202,356.2539727421514,2.9486819230829155,1.5592596797235956,2.6986819230829155,1.3092596797235956,0.46422043514406136,0.13195184316108216,1.1875088752099392,0,,0.0,none,P337,1
E0017859,N0018107,N0018108,lateral,24.716273156835072,draft,drafted,s5c_flows,27.3357,27.45,0.002498,3.6221,held,1.148479,0.2997,0.0,0.0,,200,PVC-U,2.3,0.5,cover_min,minimum,tractive,1.0,356.2078568068091,355.6393825242019,1.6053756150658955,1.607901411344983,1.3553756150658955,1.357901411344983,0.6572110444429413,0.11367050331391518,0.6267969618441424,0,,0.0,none,P337,1
E0017860,N0018108,N0018109,lateral,27.999409919913163,draft,drafted,s5c_flows,27.3357,27.45,0.002704,3.6221,held,1.148685,0.3244,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,355.6211371786559,355.21514573481716,1.6261467568909893,1.5744355640109688,1.3761467568909893,1.3244355640109688,0.5600781094693419,0.12683707718002996,0.8331995557560654,0,,0.0,none,P337,1
E0017861,N0018109,N0018110,lateral,36.62986379142876,draft,drafted,s5c_flows,27.3357,27.45,0.002937,3.6221,held,1.148918,0.3524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.21514573481716,355.03199641586,1.5744355640109688,2.0771954786712286,1.3244355640109688,1.8271954786712286,0.3861009644223477,0.1638946881840318,1.581186751943296,0,,0.0,none,P337,1
E0017862,N0018110,N0018111,lateral,20.65445313174134,draft,drafted,s5c_flows,27.3357,27.45,0.003242,3.6221,held,1.149223,0.3891,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.03199641586,354.92872415020133,2.0771954786712286,1.614183564642417,1.8271954786712286,1.364183564642417,0.3861324561140857,0.16391554688627957,0.8915098435219697,0,,0.0,none,P337,1
E0017863,N0018111,N0018112,lateral,24.999345823153195,draft,drafted,s5c_flows,29.4952,30.362,0.003414,3.6221,held,1.23993,0.4097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.92872415020133,354.80372742108557,1.614183564642417,2.4162432820394315,1.364183564642417,2.1662432820394315,0.3952377981831285,0.17000510333927726,1.0541900740125256,0,,0.0,none,P337,1
E0017864,N0018112,N0018113,lateral,25.572314120162236,draft,drafted,s5c_flows,32.7346,34.73,0.003623,3.6221,held,1.37594,0.4347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.80372742108557,354.67586585048474,2.4162432820394315,1.7109139346715097,2.1662432820394315,1.4609139346715097,0.4080139042188674,0.17874938951172387,1.0445850764620306,0,,0.0,none,P337,1
E0017865,N0018113,N0017870,lateral,22.82946073153548,draft,drafted,s5c_flows,33.8143,36.186,0.003836,3.6221,held,1.42142,0.4603,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.67586585048474,354.5617185468271,1.7109139346715097,2.9083131914541696,1.4609139346715097,2.6583131914541696,0.4120778601065045,0.18158064950903546,0.9233473792887522,0,,0.0,none,P337,1
E0017866,N0018114,N0018115,main,52.505092823681856,draft,drafted,s5c_flows,43.6744,55.4,0.006,3.6221,held,1.836945,0.72,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.0398688779025,354.7773434137841,3.1628899111599935,3.056915619419044,2.9128899111599935,2.806915619419044,0.4453541400739981,0.2057019789393854,1.964919154561575,0,,0.0,none,P337,1
E0017867,N0018115,N0018116,main,57.49490717633669,draft,drafted,s5c_flows,45.8993,58.4,0.006438,3.6221,held,1.930653,0.7725,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.7773434137841,354.4898688779024,3.056915619419044,1.9620964541288686,2.806915619419044,1.7120964541288686,0.4520662993498368,0.21077752900758268,2.11970778250248,0,,0.0,none,P337,1
E0017868,N0018116,N0018117,main,3.895080557480326,draft,drafted,s5c_flows,50.9956,59.93,0.006917,3.6221,held,2.144785,0.83,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,354.4898688779024,354.44897053204886,1.9620964541288686,1.966404223810514,1.7120964541288686,1.716404223810514,0.6063478805703667,0.18478447128956027,0.10706396669560887,0,,0.0,none,P337,1
E0017869,N0018117,N0017966,main,44.53840095877902,draft,drafted,s5c_flows,52.639,62.386,0.006949,3.6221,held,2.21371,0.8339,13.822,0.0,W11a-XG02178,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.44897053204886,354.226278527255,1.966404223810514,2.4270112676668987,1.716404223810514,2.1770112676668987,0.4709587852667757,0.2254617883117313,1.576160602303736,0,,0.0,none,P337,1
E0017870,N0018118,N0018119,lateral,7.280109889280518,auto_block,provisional,s5c_flows,2.9664,4.0,0.0,3.6221,held,0.12436,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,358.93187255859374,358.8918319542027,1.5500000000000114,1.6134475868129243,1.3000000000000114,1.3634475868129243,0.19601485538105223,0.05716031440528099,0.6190100468939805,0,,0.0,none,P336,1
E0017871,N0018119,N0018120,lateral,14.317821063276353,auto_block,provisional,s5c_flows,2.9664,4.0,6.1e-05,3.6221,held,0.124421,0.0073,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.8918319542027,358.8130839383547,1.6134475868129243,1.81240434289532,1.3634475868129243,1.56240434289532,0.196046754376819,0.057172952289413465,1.2172114341456401,0,,0.0,none,P336,1
E0017872,N0018120,N0018121,lateral,13.40206904755872,auto_block,provisional,s5c_flows,2.9664,4.0,0.00018,3.6221,held,0.12454,0.0216,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.8130839383547,358.7393725585931,1.81240434289532,2.095985107422507,1.56240434289532,1.845985107422507,0.19610895201045023,0.05719759712569142,1.1389985779303395,0,,0.0,none,P336,1
E0017873,N0018121,N0017895,lateral,33.55272581115029,auto_block,provisional,s5c_flows,5.126,6.912,0.000292,3.6221,held,0.215186,0.035,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.7393725585931,358.5548325666318,2.095985107422507,3.5592726579776013,1.845985107422507,3.3092726579776013,0.23474806062496753,0.07330040148117681,2.3821798372421896,0,,0.0,none,P336,1
E0017874,N0018122,N0017978,main,25.77113257947434,draft,drafted,s5c_flows,33.9417,46.488,0.002958,3.6221,held,1.42588,0.355,25.771,0.0,W11a-XG02179,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.6323535475154,356.503497884618,1.647767302093996,1.8583795567882362,1.397767302093996,1.6083795567882362,0.41247119683229133,0.18185596894346184,1.0413305938043778,0,,0.0,none,P346,1
E0017875,N0018123,N0018124,main,78.31463081823779,draft,drafted,s5c_flows,156.0976,206.434,0.013953,3.3178,merrimack,6.008099,1.6744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.7289142558814,354.33734110179023,4.880308156227954,4.49963399586602,4.630308156227954,4.24963399586602,0.6280980865807826,0.37598231135445936,2.0780891947562976,0,,0.0,none,P346,1
E0017876,N0018124,N0017978,main,38.24127842863817,draft,drafted,s5c_flows,156.0976,206.434,0.014606,3.3178,merrimack,6.008752,1.7527,32.123,0.0,W11a-XG02180,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.33734110179023,354.146134709647,4.49963399586602,4.215742731759235,4.24963399586602,3.965742731759235,0.6281169048460272,0.3760042493792365,1.0147070323374596,0,,0.0,none,P346,1
E0017877,N0018125,N0018126,main,49.99999999998544,draft,drafted,s5c_flows,9.4155,7.354,0.008661,3.6221,held,0.403383,1.0393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.76895449088363,430.5189544908837,6.47298886849137,2.4309356458350635,6.22298886849137,2.1809356458350635,0.27815287376547865,0.10008964463474748,2.995954426254485,0,,0.0,none,P344,1
E0017878,N0018126,N0018127,main,50.00000000003046,draft,drafted,s5c_flows,9.4155,7.354,0.009078,3.6221,held,0.4038,1.0893,0.0,0.0,,200,PVC-U,6.8,0.5,cover_min,minimum,tractive,1.0,430.506771033561,427.1067710335589,2.4431191031577555,1.572306114878586,2.1931191031577555,1.322306114878586,0.6807651628539089,0.054624071670770075,1.2241127760420858,0,,0.0,none,P344,1
E0017879,N0018127,N0018128,main,7.193618987599608,draft,drafted,s5c_flows,9.4155,7.354,0.009494,3.6221,held,0.404216,1.1393,0.0,0.0,,200,PVC-U,9.0,0.5,ground,minimum,tractive,1.0,427.1067710335589,426.4593453246749,1.572306114878586,1.5524344604813223,1.322306114878586,1.3024344604813223,0.7487238219219007,0.05126611818777979,0.16013067339779782,0,,0.0,none,P344,1
E0017880,N0018128,N0018129,main,12.806381012362838,draft,drafted,s5c_flows,9.4155,7.354,0.009554,3.6221,held,0.404276,1.1465,0.0,0.0,,200,PVC-U,8.2,0.5,cover_min,minimum,tractive,1.0,426.4420800455507,425.391956802537,1.5696997396055394,1.5714526212911437,1.3196997396055394,1.3214526212911437,0.7255688701521881,0.05236822544679651,0.2941687444427042,0,,0.0,none,P344,1
E0017881,N0018129,N0018130,main,50.0000000000002,draft,drafted,s5c_flows,9.4155,7.354,0.009661,3.6221,held,0.404383,1.1593,0.0,0.0,,200,PVC-U,10.05,0.5,cover_min,minimum,velocity,1.0,425.3789490599096,420.35394905990955,1.584460363918538,1.571282873684197,1.334460363918538,1.321282873684197,0.7772558896022841,0.05000442187618284,1.0721479817409256,0,,0.0,none,P344,1
E0017882,N0018130,N0018131,main,50.0000000000002,draft,drafted,s5c_flows,9.4155,7.354,0.010078,3.6221,held,0.4048,1.2093,0.0,0.0,,200,PVC-U,9.25,0.5,cover_min,minimum,velocity,1.0,420.3051799600595,415.6801799600595,1.6200519735342596,1.6044574911123846,1.3700519735342596,1.3544574911123846,0.7560456874951064,0.05098062819643309,1.1022261579115622,0,,0.0,none,P344,1
E0017883,N0018131,N0018132,main,15.000000000008333,draft,drafted,s5c_flows,9.4155,7.354,0.010494,3.6221,held,0.405216,1.2593,0.0,0.0,,200,PVC-U,8.25,0.5,cover_min,minimum,tractive,1.0,415.6676954334475,414.4301954334468,1.6169420177243978,1.5670885021000913,1.3669420177243978,1.3170885021000913,0.727617913524271,0.05235066472340119,0.34358692296241783,0,,0.0,none,P344,1
E0017884,N0018132,N0018133,main,88.35141622706763,draft,drafted,s5c_flows,9.4155,7.354,0.010619,3.6221,held,0.405341,1.2743,0.0,0.0,,200,PVC-U,6.65,0.5,cover_min,minimum,tractive,1.0,414.17060941426524,408.29524023516524,1.8266745212816318,1.8395864249910119,1.5766745212816318,1.5895864249910119,0.6764870393437705,0.05499786036605672,2.1767210872404728,0,,0.0,none,P344,1
E0017885,N0018133,N0018134,main,31.64858377295197,draft,drafted,s5c_flows,9.4155,7.354,0.011356,3.6221,held,0.406078,1.3627,0.0,0.0,,200,PVC-U,6.4,0.5,ground,minimum,tractive,1.0,408.29524023516524,406.2697308736963,1.8395864249910119,1.5597368997412104,1.5895864249910119,1.3097368997412104,0.6681594854739383,0.05552718884910726,0.7894468426826523,0,,0.0,none,P344,1
E0017886,N0018134,N0018135,main,57.64468225863156,draft,drafted,s5c_flows,9.4155,7.354,0.011619,3.6221,held,0.406341,1.3943,0.0,0.0,,200,PVC-U,10.15,0.5,ground,minimum,velocity,1.0,406.2697308736963,400.4187956244452,1.5597368997412104,1.5594453423516939,1.3097368997412104,1.3094453423516939,0.7811020207076979,0.05000085536398172,1.229986197500894,0,,0.0,none,P344,1
E0017887,N0018135,N0018136,main,72.35531774139724,draft,drafted,s5c_flows,9.4155,7.354,0.0121,3.6221,held,0.406822,1.452,0.0,0.0,,200,PVC-U,9.25,0.5,cover_min,minimum,velocity,1.0,400.29869481813404,393.6058279270548,1.679546148662837,1.6782602077108209,1.429546148662837,1.4282602077108209,0.757288693412024,0.05109548220299567,1.5924203977260563,0,,0.0,none,P344,1
E0017888,N0018136,N0018137,main,30.18603835583658,draft,drafted,s5c_flows,9.4155,7.354,0.012703,3.6221,held,0.407425,1.5243,0.0,0.0,,200,PVC-U,6.65,0.5,cover_min,minimum,tractive,1.0,393.6009891205938,391.59361756993064,1.6830990141718303,1.5571087484287318,1.4330990141718303,1.3071087484287318,0.6776270907123634,0.05512575631150243,0.7424446958504162,0,,0.0,none,P344,1
E0017889,N0018137,N0018138,main,59.81396164407076,draft,drafted,s5c_flows,9.4155,7.354,0.012954,3.6221,held,0.407676,1.5545,0.0,0.0,,200,PVC-U,5.85,0.5,cover_min,minimum,tractive,1.0,391.5258552273035,388.0267384711254,1.6248710910558657,1.640467339421491,1.3748710910558657,1.390467339421491,0.648948233572908,0.05678094482928467,1.5361770156086156,0,,0.0,none,P344,1
E0017890,N0018138,N0018139,main,40.0000000000626,draft,drafted,s5c_flows,9.4155,7.354,0.013453,3.6221,held,0.408175,1.6143,0.0,0.0,,200,PVC-U,4.45,0.5,cover_min,minimum,tractive,1.0,387.99195999938865,386.2119599993859,1.67524581115822,1.585891563114103,1.42524581115822,1.335891563114103,0.5916232407464413,0.060487864814962405,1.126843269082174,0,,0.0,none,P344,1
E0017891,N0018139,N0018140,main,40.00000000001896,draft,drafted,s5c_flows,9.4155,7.354,0.013786,3.6221,held,0.408508,1.6543,0.0,0.0,,200,PVC-U,4.5,0.5,ground,minimum,tractive,1.0,386.2119599993859,384.41195999938503,1.585891563114103,1.569759971318092,1.335891563114103,1.319759971318092,0.5940330605095726,0.06035530460467023,1.1222719929007041,0,,0.0,none,P344,1
E0017892,N0018140,N0018141,main,14.999999999874852,draft,drafted,s5c_flows,9.4155,7.354,0.014119,3.6221,held,0.408841,1.6943,0.0,0.0,,200,PVC-U,5.45,0.5,cover_min,minimum,tractive,1.0,384.40465348012293,383.58715348012976,1.5770664905801937,1.557347252292118,1.3270664905801937,1.307347252292118,0.6341333914959084,0.05778373602318651,0.39423882001887495,0,,0.0,none,P344,1
E0017893,N0018141,N0018142,main,23.62983747058257,draft,drafted,s5c_flows,9.4155,7.354,0.014244,3.6221,held,0.408966,1.7093,0.0,0.0,,200,PVC-U,7.75,0.5,ground,minimum,tractive,1.0,383.58715348012976,381.7558410761596,1.557347252292118,1.5505859257935413,1.307347252292118,1.3005859257935413,0.7145561656477584,0.05332385415062771,0.5511541897517528,0,,0.0,none,P344,1
E0017894,N0018142,N0018143,main,41.370162529471926,draft,drafted,s5c_flows,9.4155,7.354,0.014441,3.6221,held,0.409163,1.733,0.0,0.0,,200,PVC-U,10.2,0.5,cover_min,minimum,velocity,1.0,381.6979896278749,377.4782330498688,1.6084373740782212,1.612617780209348,1.3584373740782212,1.362617780209348,0.7841878024378688,0.050101267283815726,0.8792571201452236,0,,0.0,none,P344,1
E0017895,N0018143,N0018144,main,19.514016161579896,draft,drafted,s5c_flows,9.4155,7.354,0.014786,3.6221,held,0.409508,1.7743,0.0,0.0,,200,PVC-U,7.5,0.5,ground,minimum,tractive,1.0,377.4782330498688,376.0146818377503,1.612617780209348,1.5514192364684618,1.362617780209348,1.3014192364684618,0.706979431148846,0.05375641895530228,0.4600326238126781,0,,0.0,none,P344,1
E0017896,N0018144,N0018145,main,60.485983838427714,draft,drafted,s5c_flows,9.4155,7.354,0.014949,3.6221,held,0.409671,1.7938,0.0,0.0,,200,PVC-U,6.95,0.5,cover_min,minimum,tractive,1.0,375.93068915717834,371.7269132804076,1.6354119170404147,1.6620332527955384,1.3854119170404147,1.4120332527955384,0.6890736312682436,0.05470900144632743,1.462978243391855,0,,0.0,none,P344,1
E0017897,N0018145,N0018146,main,27.765401996423833,draft,drafted,s5c_flows,10.4953,8.81,0.015453,3.6221,held,0.455442,1.8543,0.0,0.0,,200,PVC-U,4.2,0.5,cover_min,minimum,tractive,1.0,371.7001738483702,370.53402696452036,1.6887726848329407,1.5837098518858852,1.4387726848329407,1.3337098518858852,0.6011989511443506,0.06443195821999334,0.7697230659826737,0,,0.0,none,P344,1
E0017898,N0018146,N0018147,main,72.23459800367456,draft,drafted,s5c_flows,10.4953,8.81,0.015684,3.6221,held,0.455673,1.8821,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,370.53402696452036,369.5949771904726,1.5837098518858852,1.5623409247617701,1.3337098518858852,1.3123409247617701,0.4024425086499682,0.08458605040213815,2.991507956668246,0,,0.0,none,P344,1
E0017899,N0018147,N0018148,main,21.632161186977875,draft,drafted,s5c_flows,10.4953,8.81,0.016286,3.6221,held,0.456275,1.9543,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,369.5949771904726,369.43273598157026,1.5623409247617701,1.5595125535859893,1.3123409247617701,1.3095125535859893,0.3329779860282507,0.09629900976725139,1.0827623293762603,0,,0.0,none,P344,1
E0017900,N0018148,N0018149,main,80.00000000008585,draft,drafted,s5c_flows,11.5751,10.266,0.016466,3.6221,held,0.501723,1.976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.43273598157026,369.03273598156983,1.5595125535859893,1.9940584520239213,1.3095125535859893,1.7440584520239213,0.2981262679266716,0.11078321431940594,4.472377904192987,0,,0.0,none,P344,1
E0017901,N0018149,N0018150,main,79.99999999987158,draft,drafted,s5c_flows,16.2334,17.612,0.017133,3.6221,held,0.697677,2.056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.03273598156983,368.6327359815705,1.9940584520239213,2.1911775926482733,1.7440584520239213,1.9411775926482733,0.33074453188515424,0.12930643350273613,4.03130877396991,0,,0.0,none,P344,1
E0017902,N0018150,N0017932,main,8.85512451913787,draft,drafted,s5c_flows,17.3131,19.068,0.0178,3.6221,held,0.743611,2.136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.6327359815705,368.58846035897477,2.1911775926482733,2.2740274339939788,1.9411775926482733,2.0240274339939788,0.3374061565739726,0.1332548604847435,0.43741172405056983,0,,0.0,none,P344,1
E0017903,N0018151,N0018152,trunk main,48.89150730542311,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.736453,1.8966,merrimack,351.168368,328.3744,30.557,0.0,W11a-XG02181,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,350.67808206077507,350.60474479981696,3.8344606638343066,4.324790112292419,2.784460663834307,3.2747901122924192,1.0860475141727028,0.4304210038737245,0.750297242484003,0,,0.0,none,P337,1
E0017904,N0018152,N0018153,trunk main,37.58792257310957,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.736861,1.8966,merrimack,351.168776,328.4233,31.574,0.0,W11a-XG02182,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,350.60474479981696,350.5483629159573,4.324790112292419,4.043464476620841,3.2747901122924192,2.993464476620841,1.0860478353161025,0.4304212866865619,0.5768303714137557,0,,0.0,none,P337,1
E0017905,N0018153,N0017995,trunk main,58.972021593376596,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.737174,1.8966,merrimack,351.169089,328.4609,25.706,0.0,W11a-XG02183,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,350.5483629159573,350.4599048835672,4.043464476620841,2.7581432121359057,2.993464476620841,1.7081432121359057,1.0860480816832325,0.43042150364831244,0.9049940266299823,0,,0.0,none,P337,1
E0017906,N0018154,N0018155,trunk main,76.49159066471363,main_pipe,drafted,s5c_flows,20449.3869,27115.066,4.779238,1.8393,merrimack,440.110752,573.5085,76.492,34.215,W11a-XG02184,1200,GRP,0.15,0.075,uniform,minimum,velocity,1.0,363.18972604633643,363.0749886603394,3.083406277882318,3.333428087707489,1.8334062778823181,2.083428087707489,1.141101222557481,0.3737873860562868,1.1172188927767754,0,,0.0,none,P344,1
E0017907,N0018155,N0018156,trunk main,49.6451341503883,main_pipe,drafted,s5c_flows,20449.3869,27115.066,4.779875,1.8393,merrimack,440.11139,573.585,49.645,49.645,W11a-XG02185,1200,GRP,0.15,0.075,uniform,minimum,velocity,1.0,363.0749886603394,363.0005209591138,3.333428087707489,3.253720984245547,2.083428087707489,2.003720984245547,1.141101657709439,0.37378768176325683,0.7251053373871786,0,,0.0,none,P344,1
E0017908,N0018156,N0018157,trunk main,59.31913388838525,main_pipe,drafted,s5c_flows,20449.3869,27115.066,4.780289,1.8393,merrimack,440.111803,573.6347,59.319,59.319,W11a-XG02186,1200,GRP,0.15,0.075,uniform,minimum,velocity,1.0,363.0005209591138,362.91154225828126,3.253720984245547,3.1112238549999915,2.003720984245547,1.8612238549999915,1.1411019393984279,0.37378787318477813,0.8664013243148903,0,,0.0,none,P344,1
E0017909,N0018157,N0018158,trunk main,34.98295088686704,main_pipe,drafted,s5c_flows,20449.3869,27115.066,4.780783,1.8393,merrimack,440.112298,573.694,34.983,34.983,W11a-XG02187,1200,GRP,0.15,0.075,table11,minimum,velocity,1.0,362.91154225828126,362.85906783195094,3.1112238549999915,3.415895546955312,1.8612238549999915,2.165895546955312,1.1411022770156822,0.37378810261243134,0.5109526053813764,0,,0.0,none,P344,1
E0017910,N0018158,N0018159,trunk main,39.56119040958398,main_pipe,drafted,s5c_flows,20449.3869,27115.066,4.781075,1.8393,merrimack,440.112589,573.729,39.561,39.561,W11a-XG02188,1200,GRP,0.15,0.075,table11,minimum,velocity,1.0,362.85906783195094,362.79972604633656,3.415895546955312,3.107012234913441,2.165895546955312,1.8570122349134408,1.1411024754935528,0.37378823748804213,0.5778211752698907,0,,0.0,none,P344,1
E0017911,N0018159,N0018160,trunk main,12.257088221163233,main_pipe,drafted,s5c_flows,20449.3869,27115.066,4.781404,1.8393,merrimack,440.112919,573.7685,12.257,12.257,W11a-XG02189,1200,GRP,0.35,0.075,table11,minimum,velocity,1.0,362.79972604633656,362.7568262375625,3.107012234913441,3.3676549636093682,1.8570122349134408,2.1176549636093682,1.5577067956498265,0.2978584881471491,0.13114458013315186,0,,0.0,none,P344,1
E0017912,N0018160,N0018161,trunk main,39.99999999986555,main_pipe,drafted,s5c_flows,20449.3869,27115.066,4.781507,1.8393,merrimack,440.113021,573.7808,40.0,40.0,W11a-XG02190,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,362.7568262375625,362.71682623756266,3.3676549636093682,3.418305598374843,2.1176549636093682,2.168305598374843,0.9812433209394291,0.41841371886691303,0.6794101446990418,0,,0.0,none,P344,1
E0017913,N0018161,N0018162,trunk main,40.00000000034365,main_pipe,drafted,s5c_flows,20449.3869,27115.066,4.78184,1.8393,merrimack,440.113354,573.8208,40.0,40.0,W11a-XG02191,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,362.71682623756266,362.6768262375623,3.418305598374843,4.228264094468955,2.168305598374843,2.9782640944689547,0.9812435109045651,0.41841389661890194,0.6794100131758564,0,,0.0,none,P344,1
E0017914,N0018162,N0018163,trunk main,17.733864050837813,main_pipe,drafted,s5c_flows,20449.3869,27115.066,4.782173,1.8393,merrimack,440.113688,573.8608,17.734,17.734,W11a-XG02192,1200,GRP,0.25,0.075,table11,minimum,velocity,1.0,362.6768262375623,362.6324915774352,4.228264094468955,4.335312377642936,2.9782640944689547,3.0853123776429356,1.3773921182202322,0.32559009375050885,0.21458261372164966,0,,0.0,none,P344,1
E0017915,N0018163,N0001040,trunk main,51.98288888209266,main_pipe,drafted,s5c_flows,20449.3869,27115.066,4.782321,1.8393,merrimack,440.113835,573.8785,48.925,7.1,W11a-XG02193,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,362.6324915774352,362.5805086885531,4.335312377642936,4.3111844266812795,3.0853123776429356,3.0611844266812795,0.9812437852984212,0.41841415337170884,0.8829421335949887,0,,0.0,none,P344,1
E0017916,N0001040,N0018164,trunk main,51.372117453827826,main_pipe,drafted,s5c_flows,20456.6069,27125.522,4.782896,1.8392,merrimack,440.249511,573.9475,42.306,0.0,W11a-XG02194,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,362.5805086885531,362.5291365710993,4.3111844266812795,3.3376847179632136,3.0611844266812795,2.0876847179632136,0.981321172903623,0.41848657269169565,0.8724992196289706,0,,0.0,none,P344,1
E0017917,N0018164,N0018000,trunk main,10.265163121311101,main_pipe,drafted,s5c_flows,20456.6069,27125.522,4.783324,1.8392,merrimack,440.249939,573.9988,0.0,0.0,,1200,GRP,0.4,0.075,table11,minimum,velocity,1.0,362.5291365710993,362.488075918614,3.3376847179632136,3.2427590423234847,2.0876847179632136,1.9927590423234847,1.6354986514197467,0.2876673102127474,0.1046078832736028,0,,0.0,none,P344,1
E0017918,N0018165,N0018000,lateral,19.068049552556378,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,364.39284057617186,364.1735580063175,1.5500000000000114,1.557276954620022,1.3000000000000114,1.307276954620022,0.0,0.0,0.0,0,,0.0,none,P344,1
E0017919,N0018166,N0017995,lateral,34.20304172017907,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,352.29716431394047,351.5446973960965,1.6728674243407795,1.6733506996066012,1.4228674243407795,1.4233506996066012,0.0,0.0,0.0,0,,0.0,none,P337,1
E0017920,N0018167,N0017995,lateral,48.064884201933936,draft,drafted,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,351.60822449669575,351.36790007568607,1.5524505521323704,1.850148020017059,1.3024505521323704,1.600148020017059,0.18070377529853082,0.05471388411081132,4.433119352609777,0,,0.0,none,P337,1
E0017921,N0018168,N0018169,lateral,24.999999999954277,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.0017578125,364.8767578125002,1.5500000000000114,2.255749511718534,1.3000000000000114,2.005749511718534,0.17065230391004918,0.050665805354795285,2.4416117281693985,0,,0.0,none,P344,1
E0017922,N0018169,N0018170,lateral,12.910786243889298,draft,provisional,s5c_flows,3.2393,4.368,0.000208,3.6221,held,0.13601,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.8767578125002,364.81220388128077,2.255749511718534,1.976980689031734,2.005749511718534,1.726980689031734,0.1954086633501601,0.06084872333058852,1.1011782540362585,0,,0.0,none,P344,1
E0017923,N0018170,N0018171,lateral,50.8225163104349,draft,provisional,s5c_flows,3.2393,4.368,0.000316,3.6221,held,0.136118,0.0379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.81220388128077,364.5580912997286,1.976980689031734,2.0156391690214264,1.726980689031734,1.7656391690214264,0.195459943950019,0.060870558771434075,4.33358324672315,0,,0.0,none,P344,1
E0017924,N0018171,N0018172,lateral,21.266697445741034,draft,provisional,s5c_flows,3.2393,4.368,0.000739,3.6221,held,0.136541,0.0887,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.5580912997286,364.45175781249986,2.0156391690214264,2.2017761230470114,1.7656391690214264,1.9517761230470114,0.19566051819481525,0.0609559933599019,1.811530301049819,0,,0.0,none,P344,1
E0017925,N0018172,N0018003,lateral,40.10068747988834,draft,provisional,s5c_flows,11.2286,12.714,0.000917,3.6221,held,0.471649,0.11,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,364.45175781249986,363.8702978440415,2.2017761230470114,1.5643945387710119,1.9517761230470114,1.3143945387710119,0.4225049759863414,0.08377529122334856,1.5818625325564886,0,,0.0,none,P344,1
E0017926,N0018173,N0018174,lateral,34.00445155949806,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.6512610713369,362.4812388135394,1.6549523075693742,1.7704091356793583,1.4049523075693742,1.5204091356793583,0.17065230391004918,0.050665805354795285,3.3210267095116204,0,,0.0,none,P344,1
E0017927,N0018174,N0018175,lateral,20.99554844046749,draft,drafted,s5c_flows,6.4787,8.736,0.000283,3.6221,held,0.271887,0.034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.4812388135394,362.37626107133707,1.7704091356793583,2.054830237256681,1.5204091356793583,1.804830237256681,0.24505786271004218,0.08342682585426633,1.4279313606646635,0,,0.0,none,P344,1
E0017928,N0018175,N0018004,lateral,46.729726163794254,draft,drafted,s5c_flows,11.2665,15.192,0.000458,3.6221,held,0.472779,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.37626107133707,362.1426124405181,2.054830237256681,3.5563316512787537,1.804830237256681,3.3063316512787537,0.2925629205661059,0.10775579614572015,2.6620898092264946,0,,0.0,none,P344,1
E0017929,N0018176,N0018177,main,43.61014541549118,draft,drafted,s5c_flows,67.657,90.108,0.008352,3.6221,held,2.844706,1.0022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.6191004595406,360.40104973246315,4.760629765068757,5.097760081989975,4.510629765068757,4.847760081989975,0.5072664647667497,0.25543527361631857,1.4328480343345094,0,,0.0,none,P344,1
E0017930,N0018177,N0018004,main,37.14941999898093,draft,drafted,s5c_flows,69.8818,93.108,0.008715,3.6221,held,2.93834,1.0458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.40104973246315,360.21530263246825,5.097760081989975,5.483641459328624,4.847760081989975,5.233641459328624,0.5121137444538074,0.25962274195898805,1.2090224226326411,0,,0.0,none,P344,1
E0017931,N0018178,N0018179,lateral,50.0000000002184,draft,drafted,s5c_flows,7.7656,11.912,0.0,3.6221,held,0.325555,0.0,12.121,0.0,W11a-XG02195,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.24852667311904,363.99852667311796,1.58744134445908,1.65885247727266,1.33744134445908,1.40885247727266,0.2597042309690612,0.0906401864229304,3.208778425470662,0,,0.0,none,P344,1
E0017932,N0018179,N0018003,lateral,50.45913153607925,draft,drafted,s5c_flows,9.9252,14.824,0.000417,3.6221,held,0.416506,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.99852667311796,363.74623101543756,1.65885247727266,1.6884613673749413,1.40885247727266,1.4384613673749413,0.2810067965435596,0.10158794289109638,2.9927586661447796,0,,0.0,none,P344,1
E0017933,N0018180,N0018019,lateral,23.322802502521817,draft,drafted,s5c_flows,4.7878,6.456,0.000391,3.6221,held,0.201108,0.0469,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,361.3044034633797,361.0595140371032,2.0665987338859395,1.556147583990537,1.8165987338859395,1.306147583990537,0.28673000081990613,0.061164510532537825,1.355677375686193,0,,0.0,none,P336,1
E0017934,N0018181,N0018019,lateral,29.118444268548174,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,360.04728847408074,359.901696252738,1.5715164575598806,2.71396536835573,1.3215164575598806,2.46396536835573,0.11845872128933585,0.03156792542268341,4.096848245478168,0,,0.0,none,P336,1
E0017935,N0018182,N0018021,lateral,25.731545323790698,draft,drafted,s5c_flows,12.9222,20.17,0.000507,3.6221,held,0.542239,0.0609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.03993148860053,356.9112737619816,3.10447769108697,3.2505914723934097,2.85447769108697,3.0005914723934097,0.30553956619566724,0.1148764862426622,1.4036122852095825,0,,0.0,none,P337,1
E0017936,N0018183,N0018021,lateral,12.020113257487392,draft,drafted,s5c_flows,15.7156,17.53,0.000289,3.6221,held,0.659128,0.0347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.26921710344277,358.20911653715535,1.9768766465572298,1.952748697219647,1.7268766465572298,1.702748697219647,0.32490477217717384,0.1258918223682693,0.6165967326847338,0,,0.0,none,P337,1
E0017937,N0018184,N0018185,sub main,35.731472347529326,draft,provisional,s5c_flows,1687.4677,2390.998,0.183474,2.4874,merrimack,48.765107,22.0169,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,353.2190287988465,353.1297001179777,10.038600595684727,9.641906327334823,9.588600595684728,9.191906327334824,0.8183983191258931,0.4797080356557587,0.7276707749858905,0,,0.0,none,P336,1
E0017938,N0018185,N0018022,sub main,15.744965714076686,draft,provisional,s5c_flows,1687.4677,2390.998,0.183772,2.4874,merrimack,48.765404,22.0526,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,353.1297001179777,353.08246522083545,9.641906327334823,9.629570911977055,9.191906327334824,9.179570911977056,0.8765142763158139,0.45496248703827147,0.29938599099333,0,,0.0,none,P336,1
E0017939,N0018186,N0018187,main,53.86150155753833,draft,drafted,s5c_flows,210.6319,277.356,0.013239,3.1996,merrimack,7.813514,1.5887,36.934,0.0,W11a-XG02196,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.43476537656886,359.1654578687812,3.909198246478013,4.328987932000075,3.659198246478013,4.078987932000075,0.6743949121053981,0.4340962211442596,1.33110685818066,0,,0.0,none,P336,1
E0017940,N0018187,N0018188,main,12.604283181035646,draft,drafted,s5c_flows,210.6319,277.356,0.013688,3.1996,merrimack,7.813963,1.6426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.1654578687812,359.102436452876,4.328987932000075,4.320506662358355,4.078987932000075,4.070506662358355,0.6744051845006803,0.4341101519202636,0.31149135738944217,0,,0.0,none,P336,1
E0017941,N0018188,N0018189,main,25.385198984146147,draft,drafted,s5c_flows,213.8713,281.724,0.013793,3.1937,merrimack,7.919416,1.6552,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.102436452876,358.9755104579553,4.320506662358355,3.984328409232205,4.070506662358355,3.734328409232205,0.6768029043935123,0.4373761572760232,0.6251253459305112,0,,0.0,none,P336,1
E0017942,N0018189,N0018190,main,22.52301933198462,draft,drafted,s5c_flows,213.8713,281.724,0.014005,3.1937,merrimack,7.919628,1.6806,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.9755104579553,358.8628953612954,3.984328409232205,3.9751478515952385,3.734328409232205,3.7251478515952385,0.6768076950759883,0.4373827116626199,0.5546385749809346,0,,0.0,none,P336,1
E0017943,N0018190,N0018191,main,23.060179284377018,draft,drafted,s5c_flows,213.8713,281.724,0.014192,3.1937,merrimack,7.919816,1.7031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.8628953612954,358.7475944648735,3.9751478515952385,3.9869331230171383,3.7251478515952385,3.7369331230171383,0.6768119433182557,0.4373885240050057,0.5678627943856454,0,,0.0,none,P336,1
