EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0017944,N0018191,N0018022,main,38.925546489027866,draft,drafted,s5c_flows,213.8713,281.724,0.014385,3.1937,merrimack,7.920008,1.7261,4.671,0.0,W11a-XG02197,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.7475944648735,358.55296673242833,3.9869331230171383,4.159069400384169,3.7369331230171383,3.909069400384169,0.6768162818528071,0.4373944599772096,0.9585453623758352,0,,0.0,none,P336,1
E0017945,N0018192,N0018039,lateral,56.88356153567307,draft,drafted,s5c_flows,11.8776,16.016,0.001141,3.6221,held,0.49908,0.137,0.0,0.0,,200,PVC-U,2.9,0.5,cover_min,minimum,tractive,1.0,362.746480943772,361.09685765923746,1.705240247634265,1.7014821845125425,1.455240247634265,1.4514821845125425,0.5457639165350097,0.07318088849617285,1.7371235624132146,0,,0.0,none,P344,1
E0017946,N0018193,N0018036,sub main,77.05247378390752,draft,drafted,s5c_flows,427.3492,557.126,0.046144,2.9371,merrimack,14.573625,5.5373,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,355.58661551099544,355.2013531420759,9.866448453848307,9.183137824720973,9.616448453848307,8.933137824720973,0.7842212655262483,0.6333775668633508,1.6375581138273476,0,,0.0,none,P344,1
E0017947,N0018194,N0018195,lateral,28.24865418838866,draft,drafted,s5c_flows,22.4025,30.208,0.003172,3.6221,held,0.942342,0.3807,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.4619925049168,362.3207492339748,2.9413583251613318,2.223897982822052,2.6913583251613318,1.9738979828220522,0.36320090180613007,0.1490891152057771,1.2962823076665189,0,,0.0,none,P344,1
E0017948,N0018195,N0018196,lateral,55.19169297726299,draft,drafted,s5c_flows,22.4025,30.208,0.003408,3.6221,held,0.942578,0.4089,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,362.3207492339748,361.6860447647363,2.223897982822052,1.567037510654302,1.9738979828220522,1.317037510654302,0.48575199214661535,0.12211419154332911,1.8936855936627974,0,,0.0,none,P344,1
E0017949,N0018196,N0018039,lateral,42.20717133654448,draft,drafted,s5c_flows,24.6273,33.208,0.003868,3.6221,held,1.036308,0.4641,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,361.6860447647363,361.2428694657026,1.567037510654302,1.5554703780474028,1.317037510654302,1.3054703780474028,0.4847730229770879,0.13049447778390005,1.451097363646661,0,,0.0,none,P344,1
E0017950,N0018197,N0018198,lateral,29.698665899443785,draft,drafted,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,3.05,0.5,cover_min,minimum,tractive,1.0,365.30558072604305,364.39977141611,1.602805504425703,1.6066067577181116,1.352805504425703,1.3566067577181116,0.3339654158064746,0.036192308265684564,1.482122823393061,0,,0.0,none,P344,1
E0017951,N0018198,N0018199,lateral,61.04452303588343,draft,drafted,s5c_flows,3.6428,4.912,0.000247,3.6221,held,0.152962,0.0297,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,364.3706856750281,363.18031747582836,1.63569249880004,1.6070970749528897,1.38569249880004,1.3570970749528897,0.3233756604395334,0.046898757452792955,3.1462130324893907,0,,0.0,none,P344,1
E0017952,N0018199,N0018036,lateral,48.13122608151547,draft,drafted,s5c_flows,8.7035,11.736,0.000756,3.6221,held,0.36563,0.0907,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,363.18031747582836,362.819333280217,1.6070970749528897,1.5651576865798802,1.3570970749528897,1.3151576865798802,0.3101773244821969,0.08692994956765346,2.5862209711742934,0,,0.0,none,P344,1
E0017953,N0018200,N0018201,lateral,7.088461232954996,draft,drafted,s5c_flows,6.8821,9.28,0.001507,3.6221,held,0.290023,0.1808,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,357.9004824694594,357.85795170206165,4.116668409446845,4.218769489344595,3.866668409446845,3.968769489344595,0.2665073262961809,0.08233948349663381,0.4432937067476892,0,,0.0,none,P336,1
E0017954,N0018201,N0018046,lateral,76.7671476376793,draft,drafted,s5c_flows,7.6237,10.28,0.001566,3.6221,held,0.321172,0.1879,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.85795170206165,357.47411596387326,4.218769489344595,3.8618520537048653,3.968769489344595,3.6118520537048653,0.25857544661562365,0.09007521450307701,4.9480817973019455,0,,0.0,none,P336,1
E0017955,N0018202,N0018046,main,39.47676364414532,draft,drafted,s5c_flows,82.1286,110.744,0.011479,3.5858,merrimack,3.420055,1.3775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.7259770493049,356.5285932310842,5.686437501476348,4.807374786493938,5.436437501476348,4.557374786493938,0.5353189934329605,0.2803225756617721,1.229072887020871,0,,0.0,none,P336,1
E0017956,N0018203,N0018049,lateral,34.8660894873782,draft,drafted,s5c_flows,58.1904,80.016,0.005241,3.6221,held,2.444733,0.6289,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.48366004696317,359.3093295995263,4.195569689364959,3.5632595118018457,3.9455696893649588,3.3132595118018457,0.4850696203239157,0.2368276147535519,1.1979754392127469,0,,0.0,none,P336,1
E0017957,N0018204,N0018050,main,42.94580241098466,draft,drafted,s5c_flows,62.4207,85.234,0.007235,3.6221,held,2.624069,0.8683,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,367.2437883074696,367.00758639420917,1.575456077296053,1.568493928056455,1.325456077296053,1.318493928056455,0.5124433176587565,0.23950232459163884,1.3967659424003813,0,,0.0,none,P344,1
E0017958,N0018205,N0018048,lateral,38.72763485637627,draft,drafted,s5c_flows,28.5536,42.104,0.001429,3.6221,held,1.198471,0.1715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.6665789434432,355.4729407691613,5.056046788978676,6.272817287479313,4.806046788978676,6.022817287479313,0.3911389243259,0.16724932250389474,1.650207997202042,0,,0.0,none,P336,1
E0017959,N0018206,N0018207,sub main,50.00000000015988,draft,drafted,s5c_flows,499.9565,666.26,0.052063,2.8819,merrimack,16.728128,6.2476,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,354.38880228241925,354.18880228241864,4.145133264455751,3.946817834768865,3.845133264455751,3.646817834768865,0.751078198255483,0.5095922571513534,1.1095160733883205,0,,0.0,none,P336,1
E0017960,N0018207,N0018208,sub main,49.99999999984308,draft,drafted,s5c_flows,502.1161,669.172,0.05248,2.8804,merrimack,16.791844,6.2976,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,354.18880228241864,353.9888022824193,3.946817834768865,3.8560463503932283,3.646817834768865,3.5560463503932285,0.7517815149456457,0.5107469972027034,1.108478084076021,0,,0.0,none,P336,1
E0017961,N0018208,N0018064,sub main,13.509510359683091,draft,drafted,s5c_flows,502.1161,669.172,0.052897,2.8804,merrimack,16.792261,6.3476,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,353.9888022824193,353.93476424098054,3.8560463503932283,3.8075148117538333,3.5560463503932285,3.5075148117538335,0.7517861084799963,0.510754552724118,0.2994980932142473,0,,0.0,none,P336,1
E0017962,N0018209,N0018210,lateral,25.604377742189193,draft,drafted,s5c_flows,16.6002,22.384,0.001735,3.6221,held,0.697656,0.2082,0.0,0.0,,200,PVC-U,2.6,0.5,cover_min,minimum,tractive,1.0,358.2530091308018,357.58729530950484,1.8287779785732141,1.5543062529951612,1.5787779785732141,1.3043062529951612,0.5854473872005225,0.08757428527515196,0.7289120053589433,0,,0.0,none,P336,1
E0017963,N0018210,N0018064,lateral,35.761661469008416,draft,drafted,s5c_flows,18.7597,25.296,0.001949,3.6221,held,0.788404,0.2338,0.0,0.0,,200,PVC-U,3.95,0.5,cover_min,minimum,tractive,1.0,357.5302719446588,356.11768631663296,1.6113296178411929,1.6245927361014196,1.3613296178411929,1.3745927361014196,0.7027685654927351,0.08405717681751437,0.848113760939556,0,,0.0,none,P336,1
E0017964,N0018211,N0018078,lateral,31.211366551566954,draft,drafted,s5c_flows,26.0157,29.738,0.002121,3.6221,held,1.092764,0.2545,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.7873169745074,369.6312601417496,6.91724235166447,5.4029500633285465,6.66724235166447,5.1529500633285465,0.38019558622022587,0.1600076763249914,1.3682153643540709,0,,0.0,none,P344,1
E0017965,N0018212,N0018213,lateral,80.00000000003169,draft,provisional,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,374.3681109453502,373.76811094535,1.5533673261341505,1.5812848066031506,1.3033673261341505,1.3312848066031506,0.2962000049949518,0.081389700290918,4.501462899558647,0,,0.0,none,P344,1
E0017966,N0018213,N0018214,lateral,79.99999999998346,draft,provisional,s5c_flows,18.3563,24.752,0.000667,3.6221,held,0.770209,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,373.7647317352956,373.36473173529566,1.5846640166575412,1.6863852080637116,1.3346640166575412,1.4363852080637116,0.34112839341589024,0.13548598008357787,3.908596760245373,0,,0.0,none,P344,1
E0017967,N0018214,N0018078,lateral,8.879368673394321,draft,provisional,s5c_flows,20.5158,27.664,0.001333,3.6221,held,0.86141,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.36473173529566,373.32033489192867,1.6863852080637116,1.7138753131494582,1.4363852080637116,1.4638753131494582,0.35322383365251603,0.1428606544054713,0.4189679851430694,0,,0.0,none,P344,1
E0017968,N0018215,N0018216,main,51.024650828478364,draft,drafted,s5c_flows,114.7096,152.25,0.021204,3.4438,merrimack,4.593354,2.5445,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,348.73200028798135,348.4513647084247,10.0561466846749,10.353200721262795,9.8061466846749,10.103200721262795,0.6030532886307116,0.3181772583220447,1.4101752915936214,0,,0.0,none,P346,1
E0017969,N0018216,N0018066,main,23.761592733344138,draft,drafted,s5c_flows,115.4512,153.25,0.02163,3.4411,merrimack,4.619751,2.5956,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,348.4513647084247,348.32067594839134,10.353200721262795,10.443392655124285,10.103200721262795,10.193392655124285,0.6040379057750326,0.3191247207392215,0.6556319425808211,0,,0.0,none,P346,1
E0017970,N0018217,N0018218,sub main,36.132475497537705,draft,drafted,s5c_flows,5143.1743,6584.214,0.797689,2.1736,merrimack,130.188784,95.7226,0.0,0.0,,700,GRP,0.15,0.1,table11,minimum,velocity,1.0,347.8289740638287,347.7747753505824,10.063909236952554,10.217076456058237,9.313909236952554,9.467076456058237,0.8539331472206553,0.41807120880307824,0.7052167103701291,0,,0.0,none,P346,1
E0017971,N0018218,N0018219,sub main,16.001836764997492,draft,drafted,s5c_flows,5143.1743,6584.214,0.79799,2.1736,merrimack,130.189086,95.7588,0.0,0.0,,700,GRP,0.25,0.1,table11,minimum,velocity,1.0,347.7747753505824,347.73477075866987,10.217076456058237,10.363129631955132,9.467076456058237,9.613129631955132,1.0318589748010276,0.36305773621897974,0.25846291589221465,0,,0.0,none,P346,1
E0017972,N0018219,N0018220,sub main,34.71240290006366,draft,drafted,s5c_flows,5145.3338,6587.126,0.798123,2.1735,merrimack,130.236974,95.7748,0.0,0.0,,700,GRP,0.15,0.1,table11,minimum,velocity,1.0,347.73477075866987,347.68270215431977,10.363129631955132,10.627570062477105,9.613129631955132,9.877570062477105,0.8540149754334521,0.418157723213199,0.677435484126913,0,,0.0,none,P346,1
E0017973,N0018220,N0018066,sub main,35.6650069985993,draft,drafted,s5c_flows,5146.4136,6588.582,0.798412,2.1735,merrimack,130.261139,95.8095,0.0,0.0,,700,GRP,0.15,0.1,table11,minimum,velocity,1.0,347.68270215431977,347.6292046438219,10.627570062477105,11.134863959693746,9.877570062477105,10.384863959693746,0.8540559981028544,0.418201102703907,0.6959927506280478,0,,0.0,none,P346,1
E0017974,N0018221,N0018222,lateral,5.885788539099091,draft,drafted,s5c_flows,41.8583,58.818,0.00288,3.6221,held,1.757689,0.3456,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,356.7643083927903,356.72310787301666,4.780857622834674,5.073980750030216,4.530857622834674,4.823980750030216,0.4948952778161635,0.1853084528481252,0.19821663299056771,0,,0.0,none,P336,1
E0017975,N0018222,N0018223,lateral,24.582133238930478,draft,drafted,s5c_flows,42.9381,60.274,0.002929,3.6221,held,1.803005,0.3515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.72310787301666,356.60019720682203,5.073980750030216,5.057761777552969,4.823980750030216,4.807761777552969,0.44285990340333004,0.20383433944971702,0.9251282798472484,0,,0.0,none,P336,1
E0017976,N0018223,N0018049,lateral,82.25864230537138,draft,drafted,s5c_flows,44.7595,62.73,0.003134,3.6221,held,1.879568,0.3761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.60019720682203,356.18890399529516,5.057761777552969,6.683685116032962,4.807761777552969,6.433685116032962,0.44843817194414404,0.20802501287611347,3.0572271887839064,0,,0.0,none,P336,1
E0017977,N0018224,N0018225,lateral,39.132289476668454,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,357.2758148535066,357.08015340612326,1.5520049707121757,2.3591776485642413,1.3020049707121757,2.1091776485642413,0.0,0.0,0.0,0,,0.0,none,P336,1
E0017978,N0018225,N0018079,lateral,64.00705821130298,draft,drafted,s5c_flows,11.6993,16.736,0.000326,3.6221,held,0.49079,0.0391,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.08015340612326,356.76011811506675,2.3591776485642413,3.1594985841520042,2.1091776485642413,2.9094985841520042,0.29605255750160825,0.10965032338096722,3.603361215739273,0,,0.0,none,P336,1
E0017979,N0018226,N0018227,lateral,23.884849350005158,draft,drafted,s5c_flows,7.0126,9.456,0.002378,3.6221,held,0.296366,0.2854,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.897614581931,357.77819033518097,4.320067302834616,4.606849948022159,4.070067302834616,4.356849948022159,0.25197161286084974,0.08680021440693622,1.5798637710825165,0,,0.0,none,P336,1
E0017980,N0018227,N0018228,lateral,38.74513031683909,draft,drafted,s5c_flows,7.0126,9.456,0.002577,3.6221,held,0.296565,0.3092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.77819033518097,357.58446468359676,4.606849948022159,4.453590736325111,4.356849948022159,4.203590736325111,0.2520261259442688,0.08682703718975956,2.562242979881042,0,,0.0,none,P336,1
E0017981,N0018228,N0018098,lateral,30.132950158003197,draft,drafted,s5c_flows,9.5756,12.912,0.0029,3.6221,held,0.404335,0.348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.58446468359676,357.4337999328067,4.453590736325111,4.479286004693279,4.203590736325111,4.229286004693279,0.27836212265227617,0.10019916547337818,1.804181657983967,0,,0.0,none,P336,1
E0017982,N0018229,N0018230,lateral,38.79365528782911,draft,drafted,s5c_flows,2.2248,3.0,0.000488,3.6221,held,0.093758,0.0585,29.483,0.0,W11a-XG02198,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.7175436150228,356.52357533858367,3.008530603727195,3.824935403603831,2.758530603727195,3.574935403603831,0.17266402612989867,0.051466527392349054,3.744618586487712,0,,0.0,none,P346,1
E0017983,N0018230,N0018231,lateral,14.919397661365032,draft,drafted,s5c_flows,2.2248,3.0,0.000811,3.6221,held,0.094081,0.0973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.52357533858367,356.44897835027683,3.824935403603831,4.212215497379418,3.574935403603831,3.962215497379418,0.1728628922833759,0.05154593932850807,1.4384615715083136,0,,0.0,none,P346,1
E0017984,N0018231,N0018232,lateral,14.205755183481163,draft,drafted,s5c_flows,2.2248,3.0,0.000935,3.6221,held,0.094206,0.1122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.44897835027683,356.37794957435943,4.212215497379418,4.276011607281191,3.962215497379418,4.026011607281191,0.1729397247369212,0.051576632745050005,1.3690468557846955,0,,0.0,none,P346,1
E0017985,N0018232,N0018233,lateral,16.337251456980155,draft,drafted,s5c_flows,2.2248,3.0,0.001054,3.6221,held,0.094324,0.1264,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.37794957435943,356.29626331707453,4.276011607281191,4.2917798958160915,4.026011607281191,4.0417798958160915,0.17301218918648392,0.051605587546894455,1.5738054385839437,0,,0.0,none,P346,1
E0017986,N0018233,N0018080,lateral,19.384176011762936,draft,drafted,s5c_flows,2.2248,3.0,0.00119,3.6221,held,0.09446,0.1428,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.29626331707453,356.19934243701573,4.2917798958160915,4.200285248531145,4.0417798958160915,3.950285248531145,0.17309562894084787,0.05163893539900352,1.866422636856138,0,,0.0,none,P346,1
E0017987,N0018234,N0018235,main,39.99999999995179,draft,drafted,s5c_flows,117.1524,140.614,0.014842,3.435,merrimack,4.672465,1.781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.55963550895956,365.3596355089598,7.010707508618566,7.134444080883952,6.760707508618566,6.884444080883952,0.5854616266165054,0.32915574486459875,1.1387025833249862,0,,0.0,none,P344,1
E0017988,N0018235,N0018236,main,52.26195837426212,draft,drafted,s5c_flows,117.1524,140.614,0.015175,3.435,merrimack,4.672798,1.821,16.908,0.0,W11a-XG02199,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.3596355089598,365.09832571708847,7.134444080883952,6.358949673536529,6.884444080883952,6.108949673536529,0.5854734423440237,0.3291679882326227,1.4877406498298813,0,,0.0,none,P344,1
E0017989,N0018236,N0018237,main,37.73687315735524,draft,drafted,s5c_flows,118.2321,142.07,0.015611,3.4312,merrimack,4.710947,1.8733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.09832571708847,364.9096413513017,6.358949673536529,7.571773443620202,6.108949673536529,7.321773443620202,0.5868225771756549,0.3305684269486461,1.0717854261555726,0,,0.0,none,P344,1
E0017990,N0018237,N0018238,main,49.999999999908226,draft,drafted,s5c_flows,122.5513,147.894,0.015925,3.4163,merrimack,4.861703,1.911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.9096413513017,364.6596413513021,7.571773443620202,7.6347006897134975,7.321773443620202,7.3847006897134975,0.592068779488031,0.33606131546458495,1.4074941327803114,0,,0.0,none,P344,1
E0017991,N0018238,N0018239,main,49.999986626806795,draft,drafted,s5c_flows,126.8704,153.718,0.016342,3.402,merrimack,5.011921,1.961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.6596413513021,364.4096414181681,7.6347006897134975,7.156123962691254,7.3847006897134975,6.906123962691254,0.5971660488226501,0.3414716769048669,1.395479719735822,0,,0.0,none,P344,1
E0017992,N0018239,N0018240,main,52.04203356147065,draft,drafted,s5c_flows,131.1895,159.542,0.016759,3.3883,merrimack,5.161523,2.011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.4096414181681,364.14943125036075,7.156123962691254,6.541273095342376,6.906123962691254,6.291273095342376,0.6021195833576222,0.3468007419847391,1.4405231950566668,0,,0.0,none,P344,1
E0017993,N0018240,N0018241,main,70.00000000007896,draft,drafted,s5c_flows,133.3491,162.454,0.017192,3.3816,merrimack,5.236325,2.0631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.14943125036075,363.7994312503603,6.541273095342376,5.955024316045922,6.291273095342376,5.705024316045922,0.6045522531153799,0.3494441565061439,1.9298028593159873,0,,0.0,none,P344,1
E0017994,N0018241,N0018242,main,69.99999943818138,draft,drafted,s5c_flows,137.6682,168.278,0.017776,3.3686,merrimack,5.385212,2.1331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.7994312503603,363.4494312531694,5.955024316045922,5.174744772221231,5.705024316045922,4.924744772221231,0.6093101045434075,0.35466547472326726,1.9147338089481973,0,,0.0,none,P344,1
E0017995,N0018242,N0018050,main,4.512506636114134,draft,drafted,s5c_flows,140.2312,171.734,0.018359,3.3611,merrimack,5.473533,2.2031,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,velocity,1.0,363.4494312531694,363.40881869344435,5.174744772221231,5.167261628821279,4.924744772221231,4.917261628821279,0.7571193058557184,0.306380167937677,0.09933499694639643,0,,0.0,none,P344,1
E0017996,N0018243,N0018244,sub main,79.99999999992967,draft,drafted,s5c_flows,517.3616,673.476,0.080491,2.87,merrimack,17.265795,9.6589,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,velocity,1.0,356.13358694927297,355.81358694927326,2.374164515570783,1.7443354140079919,2.074164515570783,1.4443354140079918,0.7569242408540598,0.519319777056422,1.761514906469004,0,,0.0,none,P337,1
E0017997,N0018244,N0018245,sub main,29.8697887048944,draft,drafted,s5c_flows,517.3616,673.476,0.081157,2.87,merrimack,17.266462,9.7389,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,355.81358694927326,355.69410779445366,1.7443354140079919,1.7612449887494677,1.4443354140079918,1.4612449887494676,0.7569313693289632,0.5193318223607941,0.6576947817469599,0,,0.0,none,P337,1
E0017998,N0018245,N0018246,sub main,60.000000000109885,draft,drafted,s5c_flows,518.1032,674.476,0.081406,2.8695,merrimack,17.288362,9.7688,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,355.69410779445366,355.4541077944532,1.7612449887494677,2.0553221371874315,1.4612449887494676,1.7553221371874315,0.7571652545958875,0.5197272848038459,1.32071564817848,0,,0.0,none,P337,1
E0017999,N0018246,N0018247,sub main,59.99999999970185,draft,drafted,s5c_flows,518.8448,675.476,0.081906,2.869,merrimack,17.31051,9.8288,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,355.4541077944532,355.2141077944544,2.0553221371874315,2.025241570779997,1.7553221371874315,1.7252415707799968,0.7574014569370817,0.5201271705261794,1.3203037713170152,0,,0.0,none,P337,1
E0018000,N0018247,N0018097,sub main,7.2869291514099555,draft,drafted,s5c_flows,518.8448,675.476,0.082406,2.869,merrimack,17.31101,9.8888,0.0,0.0,,250,PVC-U,0.55,0.375,table11,minimum,velocity,1.0,355.2141077944544,355.17402968412165,2.025241570779997,2.008404397909601,1.7252415707799968,1.7084043979096009,0.8542874463053947,0.47330099897936717,0.14216388139074895,0,,0.0,none,P337,1
E0018001,N0018248,N0018249,lateral,18.9549892823998,draft,drafted,s5c_flows,3.708,5.0,0.0,3.6221,held,0.155451,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.2742619975257,358.1794870511137,1.5536798970055656,1.9691335543550395,1.3036798970055656,1.7191335543550395,0.20421272101216295,0.06464242896017888,1.5469971041675734,0,,0.0,none,P336,1
E0018002,N0018249,N0018250,lateral,36.04501071763432,draft,drafted,s5c_flows,5.1913,7.0,0.000158,3.6221,held,0.217789,0.019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.1794870511137,357.99926199752554,1.9691335543550395,2.4584711567713384,1.7191335543550395,2.2084711567713384,0.22804283707723783,0.0753644515940374,2.634374253218773,0,,0.0,none,P336,1
E0018003,N0018250,N0018251,lateral,13.804477724899677,draft,drafted,s5c_flows,10.3173,13.912,0.000458,3.6221,held,0.432984,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.99926199752554,357.93023960890105,2.4584711567713384,2.511166641098953,2.2084711567713384,2.261166641098953,0.2845007471664704,0.10343566360967568,0.8086960439991534,0,,0.0,none,P336,1
E0018004,N0018251,N0018252,lateral,5.923850472269284,draft,drafted,s5c_flows,10.3173,13.912,0.000573,3.6221,held,0.433099,0.0688,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,357.93023960890105,357.8887726555952,2.511166641098953,2.545431445967324,2.261166641098953,2.295431445967324,0.31975144671180206,0.09554191860940545,0.30877371226869227,0,,0.0,none,P336,1
E0018005,N0018252,N0018253,lateral,50.3075036325462,draft,drafted,s5c_flows,13.96,18.824,0.000623,3.6221,held,0.585863,0.0747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.8887726555952,357.63723513743247,2.545431445967324,2.4015832219425306,2.295431445967324,2.1515832219425306,0.3130892128391436,0.11911503530004605,2.678017509043169,0,,0.0,none,P336,1
E0018006,N0018253,N0018079,lateral,17.403736925285138,draft,drafted,s5c_flows,16.1196,21.736,0.001042,3.6221,held,0.676817,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.63723513743247,357.55021645280607,2.4015832219425306,2.369400246412681,2.1515832219425306,2.119400246412681,0.3276142551866274,0.1274707053726974,0.8853774751738135,0,,0.0,none,P336,1
E0018007,N0018254,N0018255,lateral,4.401814462465468,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,356.6804713462819,356.6364532016572,1.5514317298899982,1.5527252651396566,1.3014317298899982,1.3027252651396566,0.0,0.0,0.0,0,,0.0,none,P337,1
E0018008,N0018255,N0018256,lateral,17.908772017587285,draft,drafted,s5c_flows,3.331,1.0,3.7e-05,3.6221,held,0.139679,0.0044,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,356.6334332282744,356.29316655994023,1.5557452385224906,1.5546422779503928,1.3057452385224906,1.3046422779503928,0.3109596605252802,0.04529513730444959,0.9598657688339906,0,,0.0,none,P337,1
E0018009,N0018256,N0018257,lateral,47.68941351998829,draft,drafted,s5c_flows,5.5558,4.0,0.000186,3.6221,held,0.233099,0.0223,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,356.1197296908234,355.4043884880236,1.7280791470672057,1.737213074476415,1.4780791470672057,1.487213074476415,0.3400062604323929,0.060230039336767655,2.337673305355255,0,,0.0,none,P337,1
E0018010,N0018257,N0018258,lateral,7.467475664319943,draft,drafted,s5c_flows,6.6356,5.456,0.000583,3.6221,held,0.278763,0.07,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,355.4043884880236,355.3633173718698,1.737213074476415,1.7820073351614383,1.487213074476415,1.5320073351614383,0.25532369408424177,0.08252244597052619,0.4874515394470281,0,,0.0,none,P337,1
E0018011,N0018258,N0018114,lateral,58.80881708496054,draft,drafted,s5c_flows,6.6356,5.456,0.000646,3.6221,held,0.278826,0.0775,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,355.3633173718698,355.0398688779025,1.7820073351614383,3.1628899111599935,1.5320073351614383,2.9128899111599935,0.2553423431341075,0.08253100958813567,3.8385601831077008,0,,0.0,none,P337,1
E0018012,N0018259,N0018260,main,50.000000000111456,auto_link,provisional,s5c_flows,6.4787,8.736,0.002489,3.6221,held,0.274092,0.2987,0.0,0.0,,200,PVC-U,8.0,0.5,cover_min,minimum,tractive,1.0,367.2839181658589,363.28391816584997,1.6178152325786073,1.6141531232125317,1.3678152325786073,1.3641531232125317,0.6326667479528997,0.044206247837553364,1.3171758054798708,0,,0.0,none,P337,1
E0018013,N0018260,N0018261,main,49.99999999970045,auto_link,provisional,s5c_flows,6.4787,8.736,0.002906,3.6221,held,0.274509,0.3487,0.0,0.0,,200,PVC-U,6.9,0.5,ground,minimum,tractive,1.0,363.28391816584997,359.8339181658706,1.6141531232125317,1.5659231427231362,1.3641531232125317,1.3159231427231362,0.6022206534486507,0.04574473231688478,1.3837674423090776,0,,0.0,none,P337,1
E0018014,N0018261,N0018262,main,10.000000000203114,auto_link,provisional,s5c_flows,6.4787,8.736,0.003322,3.6221,held,0.274926,0.3987,0.0,0.0,,200,PVC-U,6.1,0.5,ground,minimum,tractive,1.0,359.8339181658706,359.2239181658582,1.5659231427231362,1.5532119610949167,1.3159231427231362,1.3032119610949167,0.5779952518138523,0.047074673467359246,0.2883530031553411,0,,0.0,none,P337,1
E0018015,N0018262,N0018263,main,44.99999999999623,auto_link,provisional,s5c_flows,6.4787,8.736,0.003406,3.6221,held,0.275009,0.4087,0.0,0.0,,200,PVC-U,1.75,0.5,ground,minimum,tractive,1.0,359.2239181658582,358.4364181658583,1.5532119610949167,1.5649246075792007,1.3032119610949167,1.3149246075792007,0.3783410451545389,0.06265746988082929,1.982338447295848,0,,0.0,none,P337,1
E0018016,N0018263,N0018264,main,24.07963538226744,auto_link,provisional,s5c_flows,6.4787,8.736,0.003781,3.6221,held,0.275384,0.4537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.4364181658583,358.31601998894695,1.5649246075792007,3.161213897771802,1.3149246075792007,2.911213897771802,0.2460718981829265,0.08391806667363635,1.6309349394817234,0,,0.0,none,P337,1
E0018017,N0018264,N0018265,main,80.00000000001506,auto_link,provisional,s5c_flows,7.5585,10.192,0.003981,3.6221,held,0.320852,0.4778,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.31601998894695,357.91601998894686,3.161213897771802,2.551753448553143,2.911213897771802,2.301753448553143,0.2584926065778514,0.09003381159330451,5.15811013315005,0,,0.0,none,P337,1
E0018018,N0018265,N0018266,main,79.9999999999587,auto_link,provisional,s5c_flows,11.2665,15.192,0.004648,3.6221,held,0.476969,0.5578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.91601998894686,357.51601998894705,2.551753448553143,1.6227434387873245,2.301753448553143,1.3727434387873245,0.2933831267982262,0.10819974698908622,4.544683083460499,0,,0.0,none,P337,1
E0018019,N0018266,N0018267,main,80.00000000001506,auto_link,provisional,s5c_flows,11.2665,15.192,0.005315,3.6221,held,0.477636,0.6378,0.0,0.0,,200,PVC-U,1.85,0.5,ground,minimum,tractive,1.0,357.51601998894705,356.03601998894675,1.6227434387873245,1.574270538397002,1.3727434387873245,1.324270538397002,0.46127004396870785,0.07961044790262264,2.8905699617121385,0,,0.0,none,P337,1
E0018020,N0018267,N0018268,main,5.9203646177306215,auto_link,provisional,s5c_flows,11.2665,15.192,0.005981,3.6221,held,0.478302,0.7178,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,356.03601998894675,355.9383339727542,1.574270538397002,1.551869884667667,1.324270538397002,1.301869884667667,0.44369313846197855,0.08181330753283175,0.22238960911336983,0,,0.0,none,P337,1
E0018021,N0018268,N0018097,main,62.6986924918861,auto_link,provisional,s5c_flows,11.2665,15.192,0.006031,3.6221,held,0.478352,0.7237,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,355.8327858171043,355.5192923546449,1.657418040317566,1.6631417273863462,1.407418040317566,1.4131417273863462,0.29365272019861194,0.1083458487458854,3.5585510922266645,0,,0.0,none,P337,1
E0018022,N0018269,N0018270,lateral,11.10961830230199,draft,drafted,s5c_flows,27.8667,37.576,0.003876,3.6221,held,1.172118,0.4652,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.23033493199983,356.1747868404883,1.6992610152657903,1.8536250247460657,1.4492610152657903,1.6036250247460657,0.38847910308905753,0.16547377427693705,0.476628739013329,0,,0.0,none,P337,1
E0018023,N0018270,N0018271,lateral,39.34334002133682,draft,drafted,s5c_flows,28.9464,39.032,0.003969,3.6221,held,1.217478,0.4763,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.1747868404883,355.97807014038165,1.8536250247460657,2.3177062268058535,1.6036250247460657,2.0677062268058535,0.39303078356605,0.16851830610160862,1.6683739826673167,0,,0.0,none,P337,1
E0018024,N0018271,N0018114,lateral,68.1478759907284,draft,drafted,s5c_flows,30.0262,40.488,0.004297,3.6221,held,1.263073,0.5156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.97807014038165,355.63733076042803,2.3177062268058535,2.5654280286344715,2.0677062268058535,2.3154280286344715,0.39748221032092756,0.17152421463922313,2.857481174470078,0,,0.0,none,P337,1
E0018025,N0018272,N0018273,lateral,44.999999999959606,draft,drafted,s5c_flows,23.1441,31.208,0.001772,3.6221,held,0.972032,0.2126,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.6080461735396,357.3830461735398,2.5604718928666443,2.4553022151320647,2.3104718928666443,2.2053022151320647,0.3667044981978211,0.15130794223419203,2.045243523559764,0,,0.0,none,P346,1
E0018026,N0018273,N0018122,lateral,42.1474948023906,draft,drafted,s5c_flows,31.2186,42.576,0.002147,3.6221,held,1.310909,0.2576,15.053,0.0,W11a-XG02200,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,357.37242787825716,356.7191417088201,2.465920510414719,1.5609791407893,2.215920510414719,1.3109791407893,0.5972992321615777,0.13287356994059657,1.1760575083352616,0,,0.0,none,P346,1
E0018027,N0018274,N0018122,lateral,55.20786364037004,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,53.674,0.0,W11a-XG02201,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,356.9636007293576,356.6323535475154,1.6449808136111415,1.647767302093996,1.3949808136111415,1.397767302093996,0.1435394101454237,0.035709615848172255,6.410302646086007,0,,0.0,none,P346,1
E0018028,N0018275,N0018276,lateral,49.16858966697331,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,356.4451826714117,356.19933972307683,1.5540849067132854,2.3826610093450427,1.3040849067132854,2.1326610093450427,0.13489621704043256,0.037230723305707175,6.074866385644698,0,,0.0,none,P336,1
E0018029,N0018276,N0018277,lateral,10.831410332827097,draft,drafted,s5c_flows,4.3844,5.912,0.00041,3.6221,held,0.184214,0.0492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.19933972307683,356.14518267141267,2.3826610093450427,2.6783646918685804,2.1326610093450427,2.4283646918685804,0.21591450138661603,0.06982464245188061,0.8360879162251048,0,,0.0,none,P336,1
E0018030,N0018277,N0018048,lateral,74.05477613468562,draft,drafted,s5c_flows,6.5439,8.824,0.0005,3.6221,held,0.274839,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.14518267141267,355.77490879073923,2.6783646918685804,5.970849265901393,2.4283646918685804,5.720849265901393,0.24591446620257174,0.08384172056424413,5.019006356034046,0,,0.0,none,P336,1
E0018031,N0018278,N0018123,lateral,34.790531937135924,draft,drafted,s5c_flows,8.3653,11.28,0.000821,3.6221,held,0.351517,0.0985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.22566017395746,357.0517075142718,1.9379750799487852,2.5575148978375637,1.6879750799487852,2.3075148978375637,0.2661775954422394,0.09390949292324627,2.178403475277059,0,,0.0,none,P346,1
E0018032,N0018279,N0018280,main,71.8700006330179,draft,drafted,s5c_flows,140.7848,185.786,0.011032,3.3595,merrimack,5.485133,1.3239,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.8151010646961,355.455751061531,3.889397226319545,3.420896887687775,3.639397226319545,3.170896887687775,0.6124424222782009,0.3581407172947083,1.955830132452056,0,,0.0,none,P346,1
E0018033,N0018280,N0018281,main,8.129999366910553,draft,drafted,s5c_flows,141.5265,186.786,0.011631,3.3573,merrimack,5.51107,1.3957,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.455751061531,355.41510106469644,3.420896887687775,3.4138479099129313,3.170896887687775,3.1638479099129313,0.6132477342069468,0.3590391286422766,0.22095473312060107,0,,0.0,none,P346,1
E0018034,N0018281,N0018282,main,10.927230737055186,draft,drafted,s5c_flows,142.2681,187.786,0.011699,3.3552,merrimack,5.53646,1.4039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.41510106469644,355.36046491101115,3.4138479099129313,3.5285426573482255,3.1638479099129313,3.2785426573482255,0.6140330111704533,0.35991715086623255,0.29659726589796837,0,,0.0,none,P346,1
E0018035,N0018282,N0018283,main,15.286462266426946,draft,drafted,s5c_flows,142.2681,187.786,0.01179,3.3552,merrimack,5.536551,1.4148,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.36046491101115,355.284032599679,3.5285426573482255,3.7354376151647557,3.2785426573482255,3.4854376151647557,0.6140358202708038,0.3599202952244811,0.4149177665152408,0,,0.0,none,P346,1
E0018036,N0018283,N0018284,main,52.85134610591883,draft,drafted,s5c_flows,143.3478,189.242,0.011917,3.3521,merrimack,5.57352,1.4301,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.284032599679,355.0197758691494,3.7354376151647557,4.639220712881865,3.4854376151647557,4.389220712881865,0.6151738530157236,0.36119620280259057,1.4318810269874493,0,,0.0,none,P346,1
E0018037,N0018284,N0018123,main,58.17232265358747,draft,drafted,s5c_flows,145.5727,192.242,0.012358,3.3459,merrimack,5.649764,1.4829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.0197758691494,354.7289142558814,4.639220712881865,4.880308156227954,4.389220712881865,4.630308156227954,0.6175011408075346,0.3638182952040069,1.570100274835467,0,,0.0,none,P346,1
E0018038,N0018285,N0018125,main,37.410683380398496,draft,drafted,s5c_flows,9.4155,7.354,0.007519,3.6221,held,0.402241,0.9023,0.0,0.0,,200,PVC-U,8.65,0.5,ground,minimum,tractive,1.0,438.91522143704435,435.67919732463986,1.5550544418618983,1.5627460347351416,1.3050544418618983,1.3127460347351416,0.7375643005336255,0.051616874257098794,0.845365467420535,0,,0.0,none,P344,1
E0018039,N0018286,N0018287,lateral,36.83140696243702,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,431.33444794515395,431.15029091034177,1.5656985392210458,4.8350606521582336,1.3156985392210458,4.5850606521582336,0.0,0.0,0.0,0,,0.0,none,P344,1
E0018040,N0018287,N0018288,lateral,5.108582724425601,auto_road,derived,s5c_flows,0.0,0.0,0.000307,3.6221,held,0.000307,0.0368,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,431.15029091034177,431.10942224854637,4.8350606521582336,5.329817253406759,4.5850606521582336,5.079817253406759,0.022219314867048905,0.004409894188980162,3.831938379583428,0,,0.0,none,P344,1
E0018041,N0018288,N0018289,lateral,4.79183868956301,auto_road,derived,s5c_flows,0.0,0.0,0.000349,3.6221,held,0.000349,0.0419,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,431.10942224854637,431.06869161968507,5.329817253406759,5.745456329533681,5.079817253406759,5.495456329533681,0.0240486409536022,0.004556790725891852,3.3209351960249056,0,,0.0,none,P344,1
E0018042,N0018289,N0018290,lateral,3.9627023825986623,auto_road,derived,s5c_flows,0.0,0.0,0.000389,3.6221,held,0.000389,0.0467,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,431.06869161968507,431.0270832446678,5.745456329533681,6.028550300254096,5.495456329533681,5.778550300254096,0.02703768795260366,0.004530577608738456,2.442702934724037,0,,0.0,none,P344,1
E0018043,N0018290,N0018291,lateral,5.339151031107879,auto_road,derived,s5c_flows,0.0,0.0,0.000422,3.6221,held,0.000422,0.0507,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,431.0270832446678,430.98703961193445,6.028550300254096,6.244222595096801,5.778550300254096,5.994222595096801,0.025209473845758973,0.0050123489538421995,3.529857507654206,0,,0.0,none,P344,1
E0018044,N0018291,N0018125,lateral,43.617024210165134,auto_road,derived,s5c_flows,0.0,0.0,0.000467,3.6221,held,0.000467,0.056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,430.98703961193445,430.76895449088363,6.244222595096801,6.47298886849137,5.994222595096801,6.22298886849137,0.023136852458648348,0.005679045747471773,31.41958936730932,0,,0.0,none,P344,1
E0018045,N0018292,N0018293,lateral,56.805976025592216,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,6.141,0.0,W11a-XG02202,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.2650980281267,357.98106814799877,1.5500264835920348,2.3291735512199807,1.3000264835920348,2.0791735512199807,0.0,0.0,0.0,0,,0.0,none,P336,1
E0018046,N0018293,N0018294,lateral,53.19402397441318,draft,drafted,s5c_flows,0.0,0.0,0.000473,3.6221,held,0.000473,0.0568,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.98106814799877,357.7150980281267,2.3291735512199807,3.882375116404546,2.0791735512199807,3.632375116404546,0.023269532606749844,0.005705822884552708,38.099908632589,0,,0.0,none,P336,1
E0018047,N0018294,N0018295,lateral,22.521210922346242,draft,drafted,s5c_flows,1.4832,2.0,0.000917,3.6221,held,0.063097,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.7150980281267,357.602491973515,3.882375116404546,4.0178693546100135,3.632375116404546,3.7678693546100135,0.1510898796595112,0.04312758896765692,2.4843061376335447,0,,0.0,none,P336,1
E0018048,N0018295,N0018098,lateral,77.62516308194975,draft,drafted,s5c_flows,4.0462,5.456,0.001104,3.6221,held,0.170732,0.1325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.602491973515,357.21436615810524,4.0178693546100135,4.698719779394764,3.7678693546100135,4.448719779394764,0.21060311845399685,0.06745266878297981,6.1430843357388225,0,,0.0,none,P336,1
E0018049,N0018296,N0018297,lateral,15.641790174836279,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.29225463867186,355.2140456877977,1.5500000000000114,1.861210659858557,1.3000000000000114,1.611210659858557,0.13489621704043256,0.037230723305707175,1.9325708951185725,0,,0.0,none,P346,1
E0018050,N0018297,N0018298,lateral,19.358209825192226,draft,provisional,s5c_flows,2.1596,2.912,0.00013,3.6221,held,0.090665,0.0156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.2140456877977,355.11725463867174,1.861210659858557,2.6548400878907614,1.611210659858557,2.4048400878907614,0.17073501363406798,0.05069863262977056,1.8896934117530795,0,,0.0,none,P346,1
E0018051,N0018298,N0018299,lateral,16.099107124030635,draft,provisional,s5c_flows,3.2393,4.368,0.000292,3.6221,held,0.136093,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.11725463867174,355.03675910305157,2.6548400878907614,2.4803002231203095,2.4048400878907614,2.2303002231203095,0.1954480759838651,0.06086550508145275,1.3728375207404337,0,,0.0,none,P346,1
E0018052,N0018299,N0018300,lateral,19.825947544392932,draft,provisional,s5c_flows,3.2393,4.368,0.000426,3.6221,held,0.136227,0.0511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.03675910305157,354.9376293653296,2.4803002231203095,2.546165800686026,2.2303002231203095,2.296165800686026,0.1955116703977333,0.0608925871613121,1.6900907163291592,0,,0.0,none,P346,1
E0018053,N0018300,N0018301,lateral,53.69380525574638,draft,provisional,s5c_flows,6.4787,8.736,0.000591,3.6221,held,0.272194,0.0709,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.9376293653296,354.66916033905085,2.546165800686026,3.0343613894647774,2.296165800686026,2.7843613894647774,0.24514725365397436,0.08347008179385754,3.650445766468131,0,,0.0,none,P346,1
E0018054,N0018301,N0018302,lateral,50.000000000124224,draft,provisional,s5c_flows,9.718,13.104,0.001038,3.6221,held,0.408443,0.1246,9.091,0.0,W11a-XG02203,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.66916033905085,354.4191603390502,3.0343613894647774,3.9679246218872777,2.7843613894647774,3.7179246218872777,0.2792610439315531,0.10067026168458684,2.984065810266232,0,,0.0,none,P346,1
E0018055,N0018302,N0018303,lateral,49.9987128024019,draft,provisional,s5c_flows,11.5394,15.56,0.001455,3.6221,held,0.485217,0.1746,46.968,0.0,W11a-XG02204,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.4191603390502,354.1691667750382,3.9679246218872777,4.543449191758668,3.7179246218872777,4.293449191758668,0.2949827356199517,0.10906793094465725,2.8249513595726143,0,,0.0,none,P346,1
E0018056,N0018303,N0018304,lateral,5.381140075828591,draft,provisional,s5c_flows,12.6192,17.016,0.001872,3.6221,held,0.530901,0.2246,1.794,0.0,W11a-XG02205,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,354.1691667750382,354.1288082244695,4.543449191758668,4.579230105608644,4.293449191758668,4.329230105608644,0.34942876606362105,0.10331661656345179,0.25666366550413683,0,,0.0,none,P346,1
E0018057,N0018304,N0018305,lateral,34.261327750688785,draft,provisional,s5c_flows,13.699,18.472,0.001917,3.6221,held,0.576213,0.23,31.147,0.0,W11a-XG02206,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.1288082244695,353.95750158571605,4.579230105608644,5.69841272092458,4.329230105608644,5.44841272092458,0.31145490211196625,0.11819147471879529,1.833402284908867,0,,0.0,none,P346,1
E0018058,N0018305,N0018306,lateral,25.04454462678323,draft,provisional,s5c_flows,14.4406,19.472,0.002202,3.6221,held,0.607589,0.2643,23.479,0.0,W11a-XG02207,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.95750158571605,353.83227886258214,5.69841272092458,6.489010199917857,5.44841272092458,6.239010199917857,0.31669901721549104,0.12116680137966782,1.3179992814093162,0,,0.0,none,P346,1
E0018059,N0018306,N0018080,lateral,44.569875099127714,draft,provisional,s5c_flows,15.5204,20.928,0.002411,3.6221,held,0.653065,0.2893,4.611,0.0,W11a-XG02208,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.83227886258214,353.6094294870865,6.489010199917857,6.790198198460359,6.239010199917857,6.540198198460359,0.32396401217622506,0.12534579791226835,2.292943733664017,0,,0.0,none,P346,1
E0018060,N0018307,N0018308,trunk main,30.000000000012932,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.731475,1.8966,merrimack,351.16339,327.777,18.0,0.0,W11a-XG02209,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,347.36562113675785,347.32062113675784,6.748117876914023,7.357876177695289,5.698117876914023,6.307876177695289,1.086043595880657,0.43041755327287645,0.4603866749886526,0,,0.0,none,P351,0
E0018061,N0018308,N0018309,trunk main,16.480717904933822,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.731725,1.8966,merrimack,351.16364,327.807,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,347.32062113675784,347.2794193419955,7.357876177695289,7.250701507613883,6.307876177695289,6.200701507613883,1.3133837409699567,0.3733049981757217,0.20913813928139702,0,,0.0,none,P351,0
E0018062,N0018309,N0018310,trunk main,88.51928209503689,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.731863,1.8966,merrimack,351.163777,327.8235,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,347.2794193419955,347.19090005990046,7.250701507613883,6.458971766271418,6.200701507613883,5.408971766271418,0.9319250183547918,0.48411372921456264,1.5830902048912987,0,,0.0,none,P351,0
E0018063,N0018310,N0018311,trunk main,25.00184951580548,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.7326,1.8966,merrimack,351.164515,327.912,0.0,0.0,,1000,GRP,0.2,0.075,table11,minimum,velocity,1.0,347.19090005990046,347.14089636086885,6.458971766271418,6.225711305146774,5.408971766271418,5.175711305146774,1.209125121398418,0.39699624317506865,0.3446272718642702,0,,0.0,none,P351,0
E0018064,N0018311,N0018312,trunk main,58.556153901720954,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.732809,1.8966,merrimack,351.164723,327.937,31.53,0.0,W11a-XG02210,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,347.14089636086885,347.0823402069671,6.225711305146774,4.732296023501647,5.175711305146774,3.682296023501647,0.9319256303804627,0.48411449723785616,1.0472250859369387,0,,0.0,none,P351,0
E0018065,N0018312,N0018313,trunk main,11.441996582530141,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.733297,1.8966,merrimack,351.165211,327.9956,11.442,0.0,W11a-XG02211,1000,GRP,0.35,0.075,table11,minimum,velocity,1.0,347.0823402069671,347.04229321892825,4.732296023501647,4.6304667908373744,3.682296023501647,3.5804667908373746,1.4866891777240456,0.340773363809604,0.12827156200471523,0,,0.0,none,P351,0
E0018066,N0018313,N0018314,trunk main,34.99999999999734,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.733392,1.8966,merrimack,351.165307,328.007,35.0,0.0,W11a-XG02212,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,347.04229321892825,346.98979321892824,4.6304667908373744,5.6318193298998835,3.5804667908373746,4.581819329899884,1.0860451047991089,0.4304188820815169,0.5371170412311661,0,,0.0,none,P351,0
E0018067,N0018314,N0018315,trunk main,83.19355125315073,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.733684,1.8966,merrimack,351.165598,328.042,83.194,0.0,W11a-XG02213,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,346.98979321892824,346.8650028920485,5.6318193298998835,5.564501502482756,4.581819329899884,4.514501502482756,1.0860453338517932,0.4304190837940858,1.2767047049821665,0,,0.0,none,P351,0
E0018068,N0018315,N0018316,trunk main,11.806088706740484,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.734377,1.8966,merrimack,351.166292,328.1252,11.806,0.0,W11a-XG02214,1000,GRP,0.35,0.075,table11,minimum,velocity,1.0,346.8650028920485,346.8236815815749,5.564501502482756,5.568530332487626,4.514501502482756,4.518530332487626,1.486690407331478,0.34077392477170754,0.1323531410050117,0,,0.0,none,P351,0
E0018069,N0018316,N0018317,trunk main,64.41296201638878,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.734475,1.8966,merrimack,351.16639,328.137,61.346,0.0,W11a-XG02215,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,346.8236815815749,346.7592686195585,5.568530332487626,6.5243007163790026,4.518530332487626,5.474300716379003,0.9319267088613575,0.4841158506141634,1.151967592227818,0,,0.0,none,P351,0
E0018070,N0018317,N0018318,trunk main,38.378327681256515,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.735012,1.8966,merrimack,351.166927,328.2014,0.0,0.0,,1000,GRP,0.15,0.075,cover_min,minimum,velocity,1.0,350.9288950999111,350.8713276083892,2.354674236026426,2.7621867959076667,1.304674236026426,1.7121867959076666,1.0860463799355382,0.430420005016908,0.5889608459682671,0,,0.0,none,P351,0
