EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0018071,N0018318,N0018151,trunk main,60.621445294551975,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.735332,1.8966,merrimack,351.167247,328.2398,3.031,0.0,W11a-XG02216,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,350.8713276083892,350.78039544044736,2.7621867959076667,3.7321472841620107,1.7121867959076666,2.682147284162011,1.086046631813697,0.4304202268311449,0.9303075871508116,0,,0.0,none,P337,1
E0018072,N0018319,N0018320,trunk main,49.99999957220125,main_pipe,drafted,s5c_flows,20449.3869,27115.066,4.777495,1.8393,merrimack,440.109009,573.2994,39.394,0.0,W11a-XG02217,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,363.3318900279399,363.2818900283677,4.286029893935108,2.923828965772941,3.0360298939351082,1.673828965772941,0.9812410322200918,0.418411577299464,0.8492646544936147,0,,0.0,none,P344,1
E0018073,N0018320,N0018154,trunk main,35.39248792838126,main_pipe,drafted,s5c_flows,20449.3869,27115.066,4.777911,1.8393,merrimack,440.109426,573.3494,35.392,0.0,W11a-XG02218,1200,GRP,0.15,0.075,table11,minimum,velocity,1.0,363.2818900283677,363.2288012964751,2.923828965772941,3.044331027743624,1.673828965772941,1.794331027743624,1.141100318149016,0.3737867714673665,0.5169350927560802,0,,0.0,none,P344,1
E0018074,N0018321,N0018154,lateral,8.229098360645924,main_pipe,drafted,s5c_flows,0.0,0.0,0.000963,3.6221,held,0.000963,0.1155,8.229,0.0,W11a-XG02219,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.242636244022,364.2014907522188,1.8010038926967695,2.071641571999976,1.5510038926967695,1.821641571999976,0.031683207322876605,0.007463698409491876,4.32884328743667,0,,0.0,none,P344,1
E0018075,N0018322,N0018151,lateral,73.94592987163934,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,3.018,0.0,W11a-XG02220,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.8595764160156,351.4898467666574,1.5500000000000114,3.022695957951953,1.3000000000000114,2.772695957951953,0.0,0.0,0.0,0,,0.0,none,P337,1
E0018076,N0018323,N0018324,lateral,32.829011115294506,draft,drafted,s5c_flows,7.6237,10.28,0.0,3.6221,held,0.319606,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.97392578125,362.80978072567353,1.5500000000000114,1.8972200067483413,1.3000000000000114,1.6472200067483413,0.2581694871564373,0.08987239655417559,2.1193448973439835,0,,0.0,none,P344,1
E0018077,N0018324,N0018325,lateral,32.17098888476965,draft,drafted,s5c_flows,13.0226,17.56,0.000274,3.6221,held,0.546216,0.0328,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.80978072567353,362.64892578124966,1.8972200067483413,3.106597900390966,1.6472200067483413,2.856597900390966,0.30624554669273724,0.11526983764721807,1.7508275756821314,0,,0.0,none,P344,1
E0018078,N0018325,N0018326,lateral,17.300672669413228,draft,drafted,s5c_flows,14.1024,19.016,0.000542,3.6221,held,0.591751,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.64892578124966,362.5624224179026,3.106597900390966,3.099107123113015,2.856597900390966,2.849107123113015,0.3140769027249003,0.11967480391752797,0.9180698803018356,0,,0.0,none,P344,1
E0018079,N0018326,N0018176,lateral,23.965390256408703,draft,drafted,s5c_flows,14.1024,19.016,0.000686,3.6221,held,0.591895,0.0823,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.5624224179026,362.44259546662056,3.099107123113015,2.937134757988815,2.849107123113015,2.687134757988815,0.3141009694051597,0.11968845882553178,1.271639408488829,0,,0.0,none,P344,1
E0018080,N0018327,N0018176,main,46.266235369689134,draft,drafted,s5c_flows,53.5546,71.092,0.00708,3.6221,held,2.252226,0.8497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.8504316363891,360.6191004595406,4.013276859704661,4.760629765068757,3.7632768597046606,4.510629765068757,0.4733863787016203,0.22739238455567418,1.6289102465159564,0,,0.0,none,P344,1
E0018081,N0018328,N0018180,lateral,14.555440957783484,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.3771806681686,361.3044034633797,1.5611127888626584,2.0665987338859395,1.3111127888626584,1.8165987338859395,0.15034093436683285,0.042847972501074055,1.6136036645734946,0,,0.0,none,P336,1
E0018082,N0018329,N0018180,lateral,32.33363738911542,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.75,0.5,cover_min,minimum,tractive,1.0,362.96813686498416,361.75562546289234,1.6118497072814648,1.6153767343732852,1.3618497072814648,1.3653767343732852,0.0,0.0,0.0,0,,0.0,none,P336,1
E0018083,N0018330,N0018183,lateral,9.999999999928225,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.3192171034424,358.26921710344277,1.5588651719482414,1.9768766465572298,1.3088651719482414,1.7268766465572298,0.0,0.0,0.0,0,,0.0,none,P337,1
E0018084,N0018331,N0018183,lateral,24.655403551584214,draft,drafted,s5c_flows,12.3637,12.53,0.0,3.6221,held,0.518319,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,358.8366137536484,358.6886813323389,1.5541027990859675,1.5574124176611122,1.3041027990859675,1.3074124176611122,0.32093333979815647,0.10771235215553485,1.2804010726490562,0,,0.0,none,P337,1
E0018085,N0018332,N0018182,lateral,29.41617079882282,draft,drafted,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,357.4802207272568,357.33313987326267,1.5623207766494716,2.8112693064248333,1.3123207766494716,2.5612693064248333,0.20183551694350724,0.06360917817028158,2.4290547111732455,0,,0.0,none,P337,1
E0018086,N0018333,N0018182,lateral,31.452178842393177,draft,drafted,s5c_flows,2.7231,3.912,0.0,3.6221,held,0.114159,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.1971923828125,357.03993148860053,1.5500000000000114,3.10447769108697,1.3000000000000114,2.85447769108697,0.18438535469366626,0.05622614707000764,2.8429751461413635,0,,0.0,none,P337,1
E0018087,N0018334,N0018335,sub main,17.61324900737206,draft,drafted,s5c_flows,1522.5592,2169.508,0.157495,2.5186,merrimack,44.54031,18.8994,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,359.50678942763585,359.45394968061373,2.5327613536141484,3.132018336964393,2.0827613536141483,2.6820183369643926,0.8562982548394216,0.43218586453161656,0.3428176438102361,0,,0.0,none,P336,1
E0018088,N0018335,N0018336,sub main,21.21510001651125,draft,drafted,s5c_flows,1525.7985,2173.876,0.157642,2.5179,merrimack,44.623447,18.917,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,359.45394968061373,359.3903043805642,3.132018336964393,3.950088685842047,2.6820183369643926,3.500088685842047,0.8567129609707625,0.43263916971110483,0.41272283294807594,0,,0.0,none,P336,1
E0018089,N0018336,N0018337,sub main,6.1441704937978825,draft,drafted,s5c_flows,1525.7985,2173.876,0.157818,2.5179,merrimack,44.623624,18.9382,0.0,0.0,,400,GRP,0.7,0.205,table11,minimum,velocity,1.0,359.3903043805642,359.3472951871076,3.950088685842047,4.107905008204909,3.500088685842047,3.657905008204909,1.1705452056440806,0.34294149419249054,0.08748303018929707,0,,0.0,none,P336,1
E0018090,N0018337,N0018338,sub main,24.17580664686559,draft,drafted,s5c_flows,1530.1829,2179.788,0.15787,2.5171,merrimack,44.735968,18.9443,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,359.3472951871076,359.2868556704904,4.107905008204909,4.055673626384589,3.657905008204909,3.605673626384589,0.8007690275129127,0.456409741632949,0.5031789404149948,0,,0.0,none,P336,1
E0018091,N0018338,N0018339,sub main,12.52556661852157,draft,drafted,s5c_flows,1531.6661,2181.788,0.158071,2.5168,merrimack,44.774149,18.9685,0.0,0.0,,400,GRP,0.35,0.205,table11,minimum,velocity,1.0,359.2868556704904,359.24301618732557,4.055673626384589,4.041895922049434,3.605673626384589,3.591895922049434,0.9080541608345706,0.4150643672457822,0.2298975684998353,0,,0.0,none,P336,1
E0018092,N0018339,N0018340,sub main,18.834428616811962,draft,drafted,s5c_flows,1533.8257,2184.7,0.158175,2.5163,merrimack,44.829543,18.981,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,359.24301618732557,359.19593011578354,4.041895922049434,4.13353765765396,3.591895922049434,3.68353765765396,0.801195683116491,0.45695582038211335,0.3917983461824166,0,,0.0,none,P336,1
E0018093,N0018340,N0018184,sub main,25.368713877363536,draft,drafted,s5c_flows,1536.0505,2187.7,0.158332,2.5159,merrimack,44.886651,18.9999,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,359.19593011578354,359.13250833109015,4.13353765765396,4.1251210634410995,3.68353765765396,3.6751210634410993,0.8014556480513878,0.4572889600977529,0.5275549545181433,0,,0.0,none,P336,1
E0018094,N0018341,N0018342,main,24.618093994176768,draft,drafted,s5c_flows,135.3365,185.106,0.022812,3.3756,merrimack,5.310256,2.7374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.72672784392967,354.6036373739588,8.121050476382834,8.757873856509946,7.871050476382834,8.507873856509946,0.6069285905886138,0.3520434121083146,0.676029392801701,0,,0.0,none,P336,1
E0018095,N0018342,N0018343,main,39.54772510688684,draft,drafted,s5c_flows,137.5613,188.106,0.023017,3.3689,merrimack,5.386789,2.762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.6036373739588,354.40589874842436,8.757873856509946,9.946152032825637,8.507873856509946,9.696152032825637,0.6093599135362172,0.35472049971745934,1.0816739617091207,0,,0.0,none,P336,1
E0018096,N0018343,N0018344,main,32.7274304143783,draft,drafted,s5c_flows,141.972,190.562,0.023346,3.3561,merrimack,5.538002,2.8016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.40589874842436,354.2422615963525,9.946152032825637,9.559007934897522,9.696152032825637,9.309007934897522,0.6140806063319787,0.35997042973562454,0.8882501221315097,0,,0.0,none,P336,1
E0018097,N0018344,N0018345,main,3.106750484335984,draft,drafted,s5c_flows,141.972,190.562,0.023619,3.3561,merrimack,5.538275,2.8343,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,velocity,1.0,354.2422615963525,354.2018738400561,9.559007934897522,9.599151550568877,9.309007934897522,9.349151550568877,0.8667827056854822,0.2803428388658019,0.05973720333746654,0,,0.0,none,P336,1
E0018098,N0018345,N0018346,main,26.87581177380189,draft,drafted,s5c_flows,144.1316,193.474,0.023645,3.3499,merrimack,5.611968,2.8374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.2018738400561,354.0674947811871,9.599151550568877,9.933176605531628,9.349151550568877,9.683176605531628,0.6163507507234295,0.3625200144000552,0.7267456001380419,0,,0.0,none,P336,1
E0018099,N0018346,N0018347,main,43.12418822627518,draft,drafted,s5c_flows,146.2912,196.386,0.023869,3.3439,merrimack,5.685725,2.8643,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.0674947811871,353.85187384005576,9.933176605531628,10.404687439241115,9.683176605531628,10.154687439241115,0.6185897159197827,0.365050743435156,1.1618952787943273,0,,0.0,none,P336,1
E0018100,N0018347,N0018348,main,39.86654800678272,draft,drafted,s5c_flows,148.8542,199.842,0.024228,3.3369,merrimack,5.773185,2.9074,27.6,0.0,W11a-XG02221,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.85187384005576,353.65254110002184,10.404687439241115,9.508957923415664,10.154687439241115,9.258957923415664,0.6212133193393392,0.36803695950268256,1.0695882494701612,0,,0.0,none,P336,1
E0018101,N0018348,N0018184,main,44.34951905859613,draft,drafted,s5c_flows,148.8542,199.842,0.024561,3.3369,merrimack,5.773517,2.9473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.65254110002184,353.43079350472885,9.508957923415664,9.826835889802396,9.258957923415664,9.576835889802396,0.6212232148213009,0.3680482654254552,1.1898438972362393,0,,0.0,none,P336,1
E0018102,N0018349,N0018350,main,36.519516844918385,draft,drafted,s5c_flows,168.5557,226.538,0.009209,3.2871,merrimack,6.421891,1.1051,12.173,0.0,W11a-XG02222,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.4388384806507,361.2562408964261,2.283024312318048,2.0870818574801433,2.033024312318048,1.8370818574801433,0.6396875468144206,0.3897306470737122,0.9514936113936115,0,,0.0,none,P336,1
E0018103,N0018350,N0018186,main,10.657138080040939,draft,drafted,s5c_flows,168.5557,226.538,0.009514,3.2871,merrimack,6.422195,1.1416,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.2562408964261,361.2029552060259,2.0870818574801433,2.1410084170209984,1.8370818574801433,1.8910084170209984,0.6396958230334538,0.3897406395670122,0.2776616035390206,0,,0.0,none,P336,1
E0018104,N0018351,N0018352,lateral,12.607104600336818,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,12.607,0.0,W11a-XG02223,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.0673095703125,362.0042740473108,1.5500000000000114,1.624113403861088,1.3000000000000114,1.374113403861088,0.17065230391004918,0.050665805354795285,1.2312661780198821,0,,0.0,none,P336,1
E0018105,N0018352,N0018353,lateral,15.963319765489794,auto_road,derived,s5c_flows,2.1596,2.912,0.000105,3.6221,held,0.090639,0.0126,11.174,0.0,W11a-XG02224,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.0042740473108,361.92445744848334,1.624113403861088,1.6890069069854121,1.374113403861088,1.4390069069854121,0.1707186046108777,0.050692119293139964,1.5584436742044319,0,,0.0,none,P336,1
E0018106,N0018353,N0018186,lateral,62.92399396776343,auto_road,derived,s5c_flows,3.2393,4.368,0.000238,3.6221,held,0.13604,0.0286,47.577,0.0,W11a-XG02225,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.92445744848334,361.6098374786445,1.6890069069854121,1.734126144402353,1.4390069069854121,1.484126144402353,0.19542291082971197,0.060854789644694623,5.3664804620063435,0,,0.0,none,P336,1
E0018107,N0018354,N0018192,lateral,27.066290630399237,draft,drafted,s5c_flows,5.3989,7.28,0.000698,3.6221,held,0.227034,0.0837,0.0,0.0,,200,PVC-U,5.0,0.5,cover_min,minimum,tractive,1.0,364.24300403686425,362.8896895053443,1.5624769201670006,1.562031686061971,1.3124769201670006,1.312031686061971,0.5071678479889947,0.04519083071706251,0.8894586784802967,0,,0.0,none,P344,1
E0018108,N0018355,N0018192,lateral,26.169926769189747,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.45,0.5,cover_min,minimum,tractive,1.0,363.5172900508631,362.87612684501795,1.574628894449404,1.5755943463883,1.324628894449404,1.3255943463883,0.2305622552563729,0.025984333237044382,1.8917469629544081,0,,0.0,none,P344,1
E0018109,N0018356,N0018357,lateral,22.76398295572549,draft,drafted,s5c_flows,36.2739,42.994,0.002111,3.6221,held,1.522804,0.2533,9.106,0.0,W11a-XG02226,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.8926385087236,359.778818593945,4.500244792057629,3.5020651951174955,4.250244792057629,3.2520651951174955,0.4208027503441317,0.18774175768601137,0.9016094015984585,0,,0.0,none,P336,1
E0018110,N0018357,N0018358,lateral,16.74804862732681,draft,drafted,s5c_flows,36.2739,42.994,0.002301,3.6221,held,1.522994,0.2761,15.225,0.0,W11a-XG02227,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.778818593945,359.6950783508084,3.5020651951174955,3.4453025085666127,3.2520651951174955,3.1953025085666127,0.42081869194751687,0.18775311915099707,0.663312132113164,0,,0.0,none,P336,1
E0018111,N0018358,N0018359,lateral,8.714382131697917,draft,drafted,s5c_flows,36.2739,42.994,0.00244,3.6221,held,1.523133,0.2929,6.972,0.0,W11a-XG02228,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.6950783508084,359.6515064401499,3.4453025085666127,3.5365733938344874,3.1953025085666127,3.2865733938344874,0.42083035355580617,0.1877614305369923,0.3451264885428591,0,,0.0,none,P336,1
E0018112,N0018359,N0018360,lateral,14.156893459118914,draft,drafted,s5c_flows,38.0952,45.45,0.002513,3.6221,held,1.599563,0.3016,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.6515064401499,359.5807219728543,3.5365733938344874,3.712582470505083,3.2865733938344874,3.462582470505083,0.427126443504234,0.19227879680340226,0.5524083743981767,0,,0.0,none,P336,1
E0018113,N0018360,N0018186,lateral,29.19131925708722,draft,drafted,s5c_flows,38.8369,46.45,0.002631,3.6221,held,1.630771,0.3157,10.755,0.0,W11a-XG02229,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.5807219728543,359.43476537656886,3.712582470505083,3.909198246478013,3.462582470505083,3.659198246478013,0.4296331559164991,0.19409414821136778,1.1324125731876191,0,,0.0,none,P336,1
E0018114,N0018361,N0018193,sub main,42.57910050939833,draft,drafted,s5c_flows,409.5388,533.11,0.043634,2.9523,merrimack,14.037557,5.2361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,355.7995110135424,355.58661551099544,9.806079806770072,9.866448453848307,9.556079806770072,9.616448453848307,0.7781295678391877,0.6175327981186032,0.91199679910287,0,,0.0,none,P344,1
E0018115,N0018362,N0018194,lateral,33.30945739976839,draft,drafted,s5c_flows,14.1024,19.016,0.001738,3.6221,held,0.592948,0.2086,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.6285397919156,362.4619925049168,2.313019045975011,2.9413583251613318,2.063019045975011,2.6913583251613318,0.31427682904955334,0.11978825974236054,1.7664605596550012,0,,0.0,none,P344,1
E0018116,N0018363,N0018194,lateral,58.096643563196274,draft,drafted,s5c_flows,6.1405,8.28,0.000672,3.6221,held,0.258098,0.0807,0.0,0.0,,200,PVC-U,2.05,0.5,ground,minimum,tractive,1.0,365.0292525501066,363.8382713570611,1.9578995495027698,1.5650794730170219,1.7078995495027698,1.3150794730170219,0.3911016448080565,0.058699689290340945,2.4757691653154406,0,,0.0,none,P344,1
E0018117,N0018364,N0018202,main,35.80377661527812,draft,drafted,s5c_flows,74.1667,100.008,0.010352,3.6304,merrimack,3.126701,1.2423,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.90499593238127,356.7259770493049,5.735049233634356,5.686437501476348,5.485049233634356,5.436437501476348,0.5215152256704483,0.2678766392396119,1.1442227971148744,0,,0.0,none,P336,1
E0018118,N0018365,N0018203,lateral,31.28176629348321,draft,drafted,s5c_flows,48.7815,65.648,0.002143,3.6221,held,2.047188,0.2572,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.64006887843055,359.48366004696317,4.174262176256946,4.195569689364959,3.9242621762569456,3.9455696893649588,0.46008116732579213,0.21693436374227099,1.1331973759944551,0,,0.0,none,P336,1
E0018119,N0018366,N0018367,lateral,59.22361265768908,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.5689270019531,359.2728089386647,1.5500000000000114,2.4156981414134293,1.3000000000000114,2.1656981414134293,0.13489621704043256,0.037230723305707175,7.317182294783199,0,,0.0,none,P336,1
E0018120,N0018367,N0018202,lateral,40.210416754420294,draft,drafted,s5c_flows,5.8023,7.824,0.000494,3.6221,held,0.243743,0.0592,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.2728089386647,359.0717568548926,2.4156981414134293,3.3406576958886376,2.1656981414134293,3.0906576958886376,0.23653981418066417,0.07934814103106655,2.8332380952231873,0,,0.0,none,P336,1
E0018121,N0018368,N0018369,lateral,49.99999999996493,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.49147338867186,358.24147338867203,1.5500000000000114,2.536419677734216,1.3000000000000114,2.286419677734216,0.13489621704043256,0.037230723305707175,6.177588605638756,0,,0.0,none,P336,1
E0018122,N0018369,N0018370,lateral,50.00000000006852,draft,drafted,s5c_flows,2.563,3.456,0.000417,3.6221,held,0.107864,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.24147338867203,357.9914733886717,2.536419677734216,3.714642333984557,2.286419677734216,3.464642333984557,0.18093712517207977,0.05480926600060901,4.605651452359132,0,,0.0,none,P336,1
E0018123,N0018370,N0018200,lateral,18.19818384245944,draft,drafted,s5c_flows,3.6428,4.912,0.000833,3.6221,held,0.153548,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.9914733886717,357.9004824694594,3.714642333984557,4.116668409446845,3.464642333984557,3.866668409446845,0.20338635282902812,0.06428250149897283,1.4912655634075662,0,,0.0,none,P336,1
E0018124,N0018371,N0018372,lateral,34.84771483421445,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,359.5379827908629,358.92814778126416,1.550731808746491,1.5507645722514667,1.300731808746491,1.3007645722514667,0.29957742199907933,0.04557464442508477,1.9387150185126183,0,,0.0,none,P336,1
E0018125,N0018372,N0018373,lateral,46.50418761752714,draft,drafted,s5c_flows,6.4787,8.736,0.00029,3.6221,held,0.271894,0.0348,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,358.81475115017474,358.396213461617,1.664161203340882,1.6835900051798944,1.414161203340882,1.4335900051798944,0.30013479152679207,0.0727166632059704,2.5824056907320068,0,,0.0,none,P336,1
E0018126,N0018373,N0018209,lateral,27.78048297498481,draft,drafted,s5c_flows,10.1215,13.648,0.000678,3.6221,held,0.424996,0.0814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.396213461617,358.2573110467421,1.6835900051798944,1.8244760626329253,1.4335900051798944,1.5744760626329253,0.2828190908737392,0.10254450091846065,1.6371173818311437,0,,0.0,none,P336,1
E0018127,N0018374,N0018209,lateral,45.629675390765996,draft,drafted,s5c_flows,6.4787,8.736,0.000446,3.6221,held,0.272049,0.0535,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,358.9656889830426,358.5093922291349,2.4026581849261675,1.5723948802400969,2.1526581849261675,1.3223948802400969,0.3112575104549262,0.07097484777774846,2.4432971552544385,0,,0.0,none,P336,1
E0018128,N0018375,N0018200,lateral,62.598255318224304,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.6863586425781,358.373367365987,1.5500000000000114,3.643783512919242,1.3000000000000114,3.393783512919242,0.19530982006149752,0.060806644196143594,5.341791083393715,0,,0.0,none,P336,1
E0018129,N0018376,N0018206,lateral,47.2085611914214,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.7,0.5,cover_min,minimum,tractive,1.0,358.6482280526906,356.90151128860805,1.6123310293406234,1.6324242582669513,1.3623310293406234,1.3824242582669513,0.0,0.0,0.0,0,,0.0,none,P336,1
E0018130,N0018377,N0018206,sub main,67.91731231296222,draft,drafted,s5c_flows,497.7969,663.348,0.051104,2.8834,merrimack,16.663835,6.1325,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,354.6604715316711,354.38880228241925,4.247548487860172,4.145133264455751,3.947548487860172,3.845133264455751,0.7503655981352779,0.5084264759722701,1.5085382485938077,0,,0.0,none,P336,1
E0018131,N0018378,N0018379,lateral,40.000000000014985,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.9095628116951,370.709562811695,1.562483086742418,2.2976393367425203,1.312483086742418,2.0476393367425203,0.17065230391004918,0.050665805354795285,3.9065787650796464,0,,0.0,none,P344,1
E0018132,N0018379,N0018380,lateral,69.99999999996518,draft,drafted,s5c_flows,5.3989,7.28,0.000333,3.6221,held,0.226669,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.709562811695,370.3595628116951,2.2976393367425203,5.2543898250236225,2.0476393367425203,5.0043898250236225,0.2310269440930612,0.07675386561496464,5.049916022765444,0,,0.0,none,P344,1
E0018133,N0018380,N0018381,lateral,50.00000000003308,draft,drafted,s5c_flows,9.718,13.104,0.000917,3.6221,held,0.408321,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.3595628116951,370.10956281169496,5.2543898250236225,5.874262871898793,5.0043898250236225,5.624262871898793,0.2792344408962155,0.10065630587152771,2.984350106166216,0,,0.0,none,P344,1
E0018134,N0018381,N0018382,lateral,49.99999999997504,draft,drafted,s5c_flows,15.1169,20.384,0.001333,3.6221,held,0.635074,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.10956281169496,369.85956281169507,5.874262871898793,6.572840752758054,5.624262871898793,6.322840752758054,0.32113485272976466,0.12371048273639954,2.594963848518081,0,,0.0,none,P344,1
E0018135,N0018382,N0018211,lateral,14.44916743753807,draft,drafted,s5c_flows,16.6002,22.384,0.00175,3.6221,held,0.697671,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.85956281169507,369.7873169745074,6.572840752758054,6.91724235166447,6.322840752758054,6.66724235166447,0.3307436413005629,0.12930590944683867,0.7281151539160107,0,,0.0,none,P344,1
E0018136,N0018383,N0018211,lateral,30.051618612260164,draft,drafted,s5c_flows,7.2559,4.442,0.0,3.6221,held,0.304188,0.0,0.0,0.0,,200,PVC-U,6.3,0.5,cover_min,minimum,tractive,1.0,376.86881634577065,374.97556437319827,1.7272835077449713,1.7289949529736077,1.4772835077449713,1.4789949529736077,0.6042451470432035,0.04890763129638645,0.8289024953782947,0,,0.0,none,P344,1
E0018137,N0018384,N0018385,lateral,28.442389222379752,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,364.608842721558,364.1537644939999,1.6578503936763695,1.6633741778750846,1.4078503936763695,1.4133741778750846,0.19992910153279222,0.028590177643174813,2.371039617237735,0,,0.0,none,P344,1
E0018138,N0018385,N0018386,lateral,20.7305647858389,draft,provisional,s5c_flows,5.8023,7.824,0.000237,3.6221,held,0.243486,0.0284,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.1537644939999,364.05011167007075,1.6633741778750846,2.1885968260230015,1.4133741778750846,1.9385968260230015,0.23645889324391675,0.07930980290202991,1.4611817232050914,0,,0.0,none,P344,1
E0018139,N0018386,N0018387,lateral,49.269435214063485,draft,provisional,s5c_flows,6.8821,9.28,0.00041,3.6221,held,0.288926,0.0492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.05011167007075,363.8037644940004,2.1885968260230015,3.6412428302183457,1.9385968260230015,3.3912428302183457,0.24991461060870784,0.08579065019304269,3.2857512874804007,0,,0.0,none,P344,1
E0018140,N0018387,N0018388,lateral,62.563804732811384,draft,provisional,s5c_flows,10.8631,14.648,0.00082,3.6221,held,0.456228,0.0984,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.8037644940004,363.4909454703363,3.6412428302183457,3.899893152710547,3.3912428302183457,3.649893152710547,0.28927116302120387,0.10598234010794169,3.6046803559321834,0,,0.0,none,P344,1
E0018141,N0018388,N0018389,lateral,23.274025734980945,draft,provisional,s5c_flows,14.9093,20.104,0.001342,3.6221,held,0.626377,0.161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.4909454703363,363.3745753416614,3.899893152710547,3.990628515760477,3.649893152710547,3.740628515760477,0.31974645596815643,0.12291165773984,1.21315004959736,0,,0.0,none,P344,1
E0018142,N0018389,N0018193,lateral,74.32526240047535,draft,provisional,s5c_flows,15.9891,21.56,0.001536,3.6221,held,0.671838,0.1843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.3745753416614,363.002949029659,3.990628515760477,2.450114935184729,3.740628515760477,2.200114935184729,0.3268568250303812,0.1270283923152798,3.7898990581766623,0,,0.0,none,P344,1
E0018143,N0018390,N0018391,main,31.891648894745735,draft,drafted,s5c_flows,61.1856,82.504,0.011232,3.6221,held,2.57629,1.3478,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.11566288981766,349.9562046453439,7.601561231276094,7.638796575359208,7.351561231276094,7.388796575359208,0.4926578696221669,0.2430862821527004,1.0788977794807963,0,,0.0,none,P346,1
E0018144,N0018391,N0018392,main,90.02055505685782,draft,drafted,s5c_flows,64.425,86.872,0.011497,3.6221,held,2.712357,1.3797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.9562046453439,349.50610187005964,7.638796575359208,8.195344663143487,7.388796575359208,7.945344663143487,0.5002016489337755,0.24941307392518247,2.9994754864944526,0,,0.0,none,P346,1
E0018145,N0018392,N0018393,main,3.087796048208999,draft,drafted,s5c_flows,64.425,86.872,0.012248,3.6221,held,2.713107,1.4697,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,349.50610187005964,349.4659605214329,8.195344663143487,8.249707203176456,7.945344663143487,7.999707203176456,0.7018228231791555,0.19658821391602405,0.07332800497571289,0,,0.0,none,P346,1
E0018146,N0018393,N0018394,main,62.32640203585123,draft,drafted,s5c_flows,65.5048,88.328,0.012273,3.6221,held,2.7584,1.4728,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.4659605214329,349.15432851125365,8.249707203176456,9.511565043433848,7.999707203176456,9.261565043433848,0.5026888096185634,0.2515223493322877,2.0664342380177523,0,,0.0,none,P346,1
E0018147,N0018394,N0018395,main,12.673597964369772,draft,drafted,s5c_flows,68.4059,92.24,0.012793,3.6221,held,2.880544,1.5351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.15432851125365,349.0909605214318,9.511565043433848,9.858624439505718,9.261565043433848,9.608624439505718,0.5091360243803066,0.25704493802587836,0.41487269143170546,0,,0.0,none,P346,1
E0018148,N0018395,N0018215,main,48.431703012173735,draft,drafted,s5c_flows,70.6307,95.24,0.012898,3.6221,held,2.97392,1.5478,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.0909605214318,348.84880200637093,9.858624439505718,9.939344966285319,9.608624439505718,9.689344966285319,0.5139245228825082,0.26119882205021205,1.570649023859548,0,,0.0,none,P346,1
E0018149,N0018396,N0018397,main,16.634025823679625,draft,provisional,s5c_flows,9.4725,10.346,0.001157,3.6221,held,0.398268,0.1389,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.0388321398659,352.9556620107475,2.3005843640403327,2.609645606439983,2.0505843640403327,2.359645606439983,0.2770225218830655,0.0994989314955417,1.0007625439386385,0,,0.0,none,P346,1
E0018150,N0018397,N0018398,main,49.94959822955116,draft,provisional,s5c_flows,9.4725,10.346,0.001296,3.6221,held,0.398407,0.1555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.9556620107475,352.7059140195998,2.609645606439983,3.5886721620408366,2.359645606439983,3.3386721620408366,0.2770533757877414,0.09951503506299395,3.0048119841847725,0,,0.0,none,P346,1
E0018151,N0018398,N0018399,main,26.590324872832237,draft,provisional,s5c_flows,9.4725,10.346,0.001712,3.6221,held,0.398823,0.2055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.7059140195998,352.5729623952356,3.5886721620408366,3.8284658274206436,3.3386721620408366,3.5784658274206436,0.277145669632571,0.09956321280412114,1.5990582923464438,0,,0.0,none,P346,1
E0018152,N0018399,N0018400,main,16.826051074129985,draft,provisional,s5c_flows,9.4725,10.346,0.001934,3.6221,held,0.399044,0.2321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.5729623952356,352.48883213986494,3.8284658274206436,4.02581629763506,3.5784658274206436,3.7758162976350604,0.2771946727821165,0.09958879680797186,1.0116867750530796,0,,0.0,none,P346,1
E0018153,N0018400,N0018401,main,15.838235939457398,draft,provisional,s5c_flows,9.4725,10.346,0.002074,3.6221,held,0.399185,0.2489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.48883213986494,352.4096409601677,4.02581629763506,3.9332240300666967,3.7758162976350604,3.6832240300666967,0.2772259271102348,0.09960511585933376,0.9521858281530522,0,,0.0,none,P346,1
E0018154,N0018401,N0018402,main,55.58599397898354,draft,provisional,s5c_flows,9.4725,10.346,0.002206,3.6221,held,0.399317,0.2647,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.4096409601677,352.1317109902728,3.9332240300666967,4.086611763633471,3.6832240300666967,3.8366117636334707,0.2772551793380897,0.09962039060590902,3.34144608297236,0,,0.0,none,P346,1
E0018155,N0018402,N0018403,main,24.826381019961484,draft,provisional,s5c_flows,9.4725,10.346,0.002669,3.6221,held,0.39978,0.3203,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.1317109902728,352.00757908517295,4.086611763633471,4.067311051545801,3.8366117636334707,3.8173110515458006,0.27735772919286816,0.09967394759654699,1.4918387823676977,0,,0.0,none,P346,1
E0018156,N0018403,N0018404,main,43.74938906157511,draft,provisional,s5c_flows,9.4725,10.346,0.002876,3.6221,held,0.399987,0.3451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.00757908517295,351.78883213986506,4.067311051545801,4.17085413943181,3.8173110515458006,3.9208541394318104,0.27740355018433005,0.09969788185319897,2.6285045158040434,0,,0.0,none,P346,1
E0018157,N0018404,N0018405,main,15.005881723292545,draft,provisional,s5c_flows,10.9557,12.346,0.003241,3.6221,held,0.462532,0.3889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.78883213986506,351.7138027312486,4.17085413943181,4.71033056953263,3.9208541394318104,4.46033056953263,0.2905348659390402,0.10666160495216512,0.8608193302831262,0,,0.0,none,P346,1
E0018158,N0018405,N0018406,main,24.994118276727466,draft,provisional,s5c_flows,13.1805,15.346,0.003366,3.6221,held,0.555927,0.4039,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.7138027312486,351.58883213986496,4.71033056953263,5.467289686306913,4.46033056953263,5.217289686306913,0.30795401545171736,0.11622430434522027,1.3526975361383773,0,,0.0,none,P346,1
E0018159,N0018406,N0018407,main,7.791604401382775,draft,provisional,s5c_flows,15.4053,18.346,0.003574,3.6221,held,0.649406,0.4289,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,351.58883213986496,351.54597831565735,5.467289686306913,5.422863237077024,5.217289686306913,5.172863237077024,0.3343256860328012,0.1221996924770993,0.38842385967208876,0,,0.0,none,P346,1
E0018160,N0018407,N0018408,main,32.94322593403394,draft,provisional,s5c_flows,17.2267,20.802,0.003639,3.6221,held,0.725828,0.4367,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,351.54597831565735,351.3647905730202,5.422863237077024,5.378465042214202,5.172863237077024,5.128465042214202,0.34619805144840354,0.12876575199947388,1.585952789942441,0,,0.0,none,P346,1
E0018161,N0018408,N0018409,main,39.265169664237796,draft,provisional,s5c_flows,18.7099,22.802,0.003914,3.6221,held,0.788283,0.4696,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,351.3647905730202,351.14883213986684,5.378465042214202,5.337282362086285,5.128465042214202,5.087282362086285,0.35524674537308654,0.13387991954163975,1.8421547922041626,0,,0.0,none,P346,1
E0018162,N0018409,N0018410,main,20.13504610372303,draft,provisional,s5c_flows,19.4516,23.802,0.004241,3.6221,held,0.8197,0.5089,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,351.14883213986684,351.03808938629635,5.337282362086285,5.580807098078651,5.087282362086285,5.330807098078651,0.3596034791802581,0.13637650797701967,0.9332059369773207,0,,0.0,none,P346,1
E0018163,N0018410,N0018411,main,39.84097747764472,draft,provisional,s5c_flows,21.6764,26.802,0.004409,3.6221,held,0.913138,0.529,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,351.03808938629635,350.8189640101693,5.580807098078651,6.089971536705718,5.330807098078651,5.839971536705718,0.37188358378158287,0.14353472305772713,1.785548812189766,0,,0.0,none,P346,1
E0018164,N0018411,N0018412,main,59.10105546022857,draft,provisional,s5c_flows,24.5776,30.714,0.004741,3.6221,held,1.035094,0.5689,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,350.8189640101693,350.49390820513804,6.089971536705718,6.721606931580709,5.839971536705718,6.471606931580709,0.3866063560602652,0.15235636822232962,2.5478566908254927,0,,0.0,none,P346,1
E0018165,N0018412,N0018413,main,28.699892615764696,draft,provisional,s5c_flows,25.6573,32.17,0.005233,3.6221,held,1.080854,0.628,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,350.49390820513804,350.33605879575134,6.721606931580709,6.983277141748658,6.471606931580709,6.733277141748658,0.3918041578583595,0.15553426412534627,1.2208434596781363,0,,0.0,none,P346,1
E0018166,N0018413,N0018414,main,37.39217885556151,draft,provisional,s5c_flows,27.8169,35.082,0.005472,3.6221,held,1.171628,0.6567,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,350.33605879575134,350.13040181204576,6.983277141748658,7.195312299282364,6.733277141748658,6.945312299282364,0.4016569532259069,0.16165058692347917,1.551580212718271,0,,0.0,none,P346,1
E0018167,N0018414,N0018415,main,32.499745840750734,draft,provisional,s5c_flows,28.8967,36.538,0.005784,3.6221,held,1.217206,0.6941,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,350.13040181204576,349.95165320992163,7.195312299282364,7.442115100625244,6.945312299282364,7.192115100625244,0.4063945227986007,0.16463510008135057,1.3328487474414454,0,,0.0,none,P346,1
E0018168,N0018415,N0018416,main,39.29904966075212,draft,provisional,s5c_flows,33.2158,42.362,0.006055,3.6221,held,1.398546,0.7266,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,349.95165320992163,349.7355084367875,7.442115100625244,7.753596787821891,7.192115100625244,7.503596787821891,0.42404571891541404,0.17600885578016928,1.5446074132944787,0,,0.0,none,P346,1
E0018169,N0018416,N0018417,main,56.31511447001913,draft,provisional,s5c_flows,34.2956,43.818,0.006382,3.6221,held,1.444141,0.7659,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,349.7355084367875,349.4257753072024,7.753596787821891,8.1386778177976,7.503596787821891,7.8886778177976,0.4282161999384611,0.1787556732999132,2.191848980262469,0,,0.0,none,P346,1
E0018170,N0018417,N0018418,main,11.71693951565184,draft,provisional,s5c_flows,37.1968,47.73,0.006851,3.6221,held,1.566235,0.8222,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,349.4257753072024,349.3613321398663,8.1386778177976,8.223506727321194,7.8886778177976,7.973506727321194,0.43892438226391656,0.18591494174812123,0.44491108981830174,0,,0.0,none,P346,1
E0018171,N0018418,N0018419,main,26.533286821246406,draft,provisional,s5c_flows,39.3563,50.642,0.006949,3.6221,held,1.656867,0.8339,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,349.3613321398663,349.21539906234943,8.223506727321194,8.658593857572441,7.973506727321194,8.408593857572441,0.44648019981063297,0.19106032942068246,0.9904614968554802,0,,0.0,none,P346,1
E0018172,N0018419,N0018420,main,31.184479932600052,draft,provisional,s5c_flows,39.3563,50.642,0.00717,3.6221,held,1.657088,0.8604,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,349.21539906234943,349.0438844227201,8.658593857572441,9.453582618295513,8.408593857572441,9.203582618295513,0.44649824527667636,0.19107271214994787,1.1640389132726352,0,,0.0,none,P346,1
E0018173,N0018420,N0018421,main,30.969711366873405,draft,provisional,s5c_flows,40.4361,52.098,0.00743,3.6221,held,1.702615,0.8916,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,349.0438844227201,348.87355101020233,9.453582618295513,9.992904067922666,9.203582618295513,9.742904067922666,0.4501781997478038,0.19360732736540248,1.1465723049310648,0,,0.0,none,P346,1
E0018174,N0018421,N0018215,main,25.736494949268696,draft,provisional,s5c_flows,42.5957,55.01,0.007688,3.6221,held,1.793407,0.9226,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,348.87355101020233,348.73200028798135,9.992904067922666,10.0561466846749,9.742904067922666,9.8061466846749,0.4573039520157782,0.19856916178583178,0.9379791724892242,0,,0.0,none,P346,1
E0018175,N0018422,N0018423,lateral,60.24356931104197,draft,drafted,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,368.97776029515916,368.4656899560153,1.6875534255439675,1.6957785498440785,1.4375534255439675,1.4457785498440785,0.27722335675335563,0.06777627273780182,3.621843052029247,0,,0.0,none,P344,1
E0018176,N0018423,N0018424,lateral,50.000000000109814,draft,drafted,s5c_flows,7.5585,10.192,0.000502,3.6221,held,0.317372,0.0602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.4656899560153,368.2156899560147,1.6957785498440785,1.555306137735272,1.4457785498440785,1.305306137735272,0.25758790390056846,0.08958217787381159,3.235141560283975,0,,0.0,none,P344,1
E0018177,N0018424,N0018425,lateral,49.99999999979115,draft,drafted,s5c_flows,9.718,13.104,0.000919,3.6221,held,0.408323,0.1102,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,368.214473172017,367.5644731720197,1.5565229217330057,1.5669965545428113,1.3065229217330057,1.3169965545428113,0.3884880530711015,0.08042059311455854,2.145068108895835,0,,0.0,none,P344,1
E0018178,N0018425,N0018426,lateral,12.714633114647583,draft,drafted,s5c_flows,11.8776,16.016,0.001335,3.6221,held,0.499275,0.1602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.5644731720197,367.50090000644644,1.5669965545428113,1.627060198631682,1.3169965545428113,1.377060198631682,0.29766478153634635,0.11053064235037433,0.7119100580762447,0,,0.0,none,P344,1
E0018179,N0018426,N0018204,lateral,49.29539034821197,draft,drafted,s5c_flows,17.2765,23.296,0.001441,3.6221,held,0.725716,0.173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.50090000644644,367.2544230547054,1.627060198631682,1.5648213300602265,1.377060198631682,1.3148213300602265,0.33484728472747627,0.13173144127340936,2.453625508134364,0,,0.0,none,P344,1
E0018180,N0018427,N0018221,lateral,24.756464380349794,draft,drafted,s5c_flows,13.3882,15.626,0.000919,3.6221,held,0.562186,0.1103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.88809071469205,356.7643083927903,3.694550886870445,4.780857622834674,3.444550886870445,4.530857622834674,0.30904383244227185,0.11683504419080573,1.3351107395083512,0,,0.0,none,P336,1
E0018181,N0018428,N0018429,lateral,46.65948045265847,draft,drafted,s5c_flows,14.0372,18.928,0.001608,3.6221,held,0.590081,0.1929,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.3793144314312,371.1460170291679,2.116657248256274,3.014352843878953,1.8666572482562742,2.764352843878953,0.313797487710619,0.11951632300186996,2.4782161680703334,0,,0.0,none,P344,1
E0018182,N0018429,N0018430,lateral,85.84763073724244,draft,drafted,s5c_flows,17.6157,24.818,0.001996,3.6221,held,0.740491,0.2396,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,371.1460170291679,370.6309312447445,3.014352843878953,1.5724073783023869,2.764352843878953,1.3224073783023869,0.3591126788127062,0.12730588350184774,3.984247647148466,0,,0.0,none,P344,1
E0018183,N0018430,N0018431,lateral,17.490141824110438,draft,drafted,s5c_flows,17.6157,24.818,0.002712,3.6221,held,0.741206,0.3254,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,370.6309312447445,370.394814330119,1.5724073783023869,1.5549232187091206,1.3224073783023869,1.3049232187091206,0.4761047332636481,0.10504756424842346,0.6122652084068894,0,,0.0,none,P344,1
E0018184,N0018431,N0018432,lateral,40.000000000203286,draft,drafted,s5c_flows,20.855,29.186,0.002858,3.6221,held,0.877153,0.3429,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,370.36054937828555,370.14054937828445,1.5891881705425703,1.5997765494499276,1.3391881705425703,1.3497765494499276,0.36726730148544856,0.1408227275835085,1.8152083345662848,0,,0.0,none,P344,1
E0018185,N0018432,N0018433,lateral,39.99919209246915,draft,drafted,s5c_flows,24.4978,34.098,0.003191,3.6221,held,1.030201,0.3829,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.14054937828445,369.92055382177585,1.5997765494499276,1.8646939809585206,1.3497765494499276,1.6146939809585206,0.38604070987506417,0.15201254991030505,1.726898703913647,0,,0.0,none,P344,1
E0018186,N0018433,N0018434,lateral,19.468316977114302,draft,drafted,s5c_flows,26.6574,37.01,0.003524,3.6221,held,1.121069,0.4229,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.92055382177585,369.8134780784017,1.8646939809585206,1.9943527321451597,1.6146939809585206,1.7443527321451597,0.39624103457884413,0.15827348937128832,0.8188751827872794,0,,0.0,none,P344,1
E0018187,N0018434,N0018435,lateral,10.531683022962351,draft,drafted,s5c_flows,27.7371,38.466,0.003686,3.6221,held,1.166498,0.4424,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.8134780784017,369.75555382177544,1.9943527321451597,1.992493053224564,1.7443527321451597,1.742493053224564,0.4011153135768293,0.1613111841331965,0.43759997297905545,0,,0.0,none,P344,1
E0018188,N0018435,N0018436,lateral,85.00000000002377,draft,drafted,s5c_flows,31.3799,43.378,0.003774,3.6221,held,1.319301,0.4529,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,369.75555382177544,368.35305382177506,1.992493053224564,1.5764810903343118,1.742493053224564,1.3264810903343118,0.6116423055143979,0.13130040893640998,2.3161685414739757,0,,0.0,none,P344,1
E0018189,N0018436,N0018437,lateral,49.99997371734911,draft,drafted,s5c_flows,36.1025,49.746,0.004483,3.6221,held,1.517991,0.5379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.35305382177506,368.1030539531883,1.5764810903343118,1.7477761249367063,1.3264810903343118,1.4977761249367063,0.4203984320806253,0.18745373092777345,1.9822454883212617,0,,0.0,none,P344,1
E0018190,N0018437,N0018438,lateral,50.0000000000012,draft,drafted,s5c_flows,40.825,56.114,0.004899,3.6221,held,1.716389,0.5879,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,368.1030539531883,367.3530539531883,1.7477761249367063,1.5514870624367063,1.4977761249367063,1.3014870624367063,0.6418611559810802,0.15222662940514836,1.2983077813138721,0,,0.0,none,P344,1
E0018191,N0018438,N0018204,lateral,8.095395540601496,draft,drafted,s5c_flows,42.9846,59.026,0.005316,3.6221,held,1.80734,0.6379,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,367.3530539531883,367.26805230001196,1.5514870624367063,1.5511920847536658,1.3014870624367063,1.3011920847536658,0.5755694381456792,0.17011461917545329,0.23441699657422613,0,,0.0,none,P344,1
E0018192,N0018439,N0018440,lateral,60.00000000022753,draft,drafted,s5c_flows,24.151,37.368,0.000705,3.6221,held,1.013179,0.0846,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.4373476853492,359.13734768534806,1.8511349806664157,2.271893037308189,1.6011349806664157,2.021893037308189,0.3714333325589571,0.15432903527250824,2.692273181608071,0,,0.0,none,P336,1
E0018193,N0018440,N0018441,lateral,59.99890562840862,draft,drafted,s5c_flows,27.3904,41.736,0.001205,3.6221,held,1.14948,0.1446,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.13734768534806,358.837353157206,2.271893037308189,2.687793327169004,2.021893037308189,2.437793327169004,0.3861589869811222,0.16393312083548156,2.5895597258814083,0,,0.0,none,P336,1
E0018194,N0018441,N0018221,lateral,5.943901599804867,draft,drafted,s5c_flows,27.3904,41.736,0.001705,3.6221,held,1.14998,0.2046,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,358.837353157206,358.7957458460074,2.687793327169004,2.749420169617622,2.437793327169004,2.499420169617622,0.4345941302703282,0.15112589711689423,0.22794837703351764,0,,0.0,none,P336,1
E0018195,N0018442,N0018443,main,49.999711100219635,draft,drafted,s5c_flows,116.273,158.816,0.012624,3.4381,merrimack,4.639502,1.5149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.1114686812901,348.86147012578897,11.091747871444284,10.635386563664156,10.841747871444284,10.385386563664156,0.584288623663177,0.3279421535148034,1.4262275262394637,0,,0.0,none,P346,1
E0018196,N0018443,N0018444,main,49.99999999997169,draft,drafted,s5c_flows,122.817,167.64,0.013041,3.4154,merrimack,4.868052,1.5649,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.86147012578897,348.6114701257891,10.635386563664156,10.430522061710917,10.385386563664156,10.180522061710917,0.5922868005746269,0.3362912325671328,1.4069760334425403,0,,0.0,none,P346,1
E0018197,N0018444,N0018445,main,4.207812858459297,draft,drafted,s5c_flows,130.506,178.008,0.013457,3.3904,merrimack,5.134651,1.6149,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,velocity,1.0,348.6114701257891,348.5693919972045,10.430522061710917,10.362614838733009,10.180522061710917,10.112614838733009,0.7719990532498482,0.28852706651661053,0.09084235791796774,0,,0.0,none,P346,1
E0018198,N0018445,N0018446,main,13.270658843909892,draft,drafted,s5c_flows,132.6655,180.92,0.013492,3.3837,merrimack,5.209101,1.6191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.5693919972045,348.50303870298495,10.362614838733009,9.966321648577548,10.112614838733009,9.716321648577548,0.6036702231458574,0.34848368704476196,0.3663882015678911,0,,0.0,none,P346,1
