EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0018199,N0018446,N0018447,main,21.67734562805733,draft,drafted,s5c_flows,132.6655,180.92,0.013603,3.3837,merrimack,5.209212,1.6323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.50303870298495,348.3946519748447,9.966321648577548,9.565034304452183,9.716321648577548,9.315034304452183,0.603673827140946,0.34848760683664315,0.5984839453982186,0,,0.0,none,P346,1
E0018200,N0018447,N0018217,main,10.782641026735094,draft,drafted,s5c_flows,133.7453,182.376,0.013784,3.3804,merrimack,5.246545,1.654,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.3946519748447,348.34073876971104,9.565034304452183,9.552144531070212,9.315034304452183,9.302144531070212,0.60488239450338,0.34980425418762784,0.2971002056134633,0,,0.0,none,P346,1
E0018201,N0018448,N0018449,sub main,17.801544507902882,draft,drafted,s5c_flows,4991.054,6375.756,0.781198,2.1815,merrimack,126.802259,93.7437,0.0,0.0,,700,GRP,0.25,0.1,table11,minimum,velocity,1.0,353.7456773525259,353.70117349125616,4.271809219739737,4.4001448681188435,3.521809219739737,3.6501448681188435,1.0245912743249659,0.3579347069505535,0.2895714768413567,0,,0.0,none,P346,1
E0018202,N0018449,N0018450,sub main,14.696285200024215,draft,drafted,s5c_flows,4993.2135,6378.668,0.781346,2.1814,merrimack,126.850336,93.7615,0.0,0.0,,700,GRP,0.3,0.1,table11,minimum,velocity,1.0,353.70117349125616,353.6570846356561,4.4001448681188435,3.8423660479376736,3.6501448681188435,3.0923660479376736,1.09563423991112,0.34085292023522484,0.22355826218696861,0,,0.0,none,P346,1
E0018203,N0018450,N0018451,sub main,13.610116270148207,draft,drafted,s5c_flows,4996.4539,6384.102,0.781468,2.1813,merrimack,126.922369,93.7762,0.0,0.0,,700,GRP,0.3,0.1,table11,minimum,velocity,1.0,353.6570846356561,353.6162542868456,3.8423660479376736,3.730181260029383,3.0923660479376736,2.980181260029383,1.0958027967404684,0.3409560912582035,0.2070037344710855,0,,0.0,none,P346,1
E0018204,N0018451,N0018452,sub main,10.582884088482023,draft,drafted,s5c_flows,4997.759,6386.102,0.781582,2.1812,merrimack,126.951445,93.7898,0.0,0.0,,700,GRP,0.4,0.1,table11,minimum,velocity,1.0,353.6162542868456,353.5739227504917,3.730181260029383,3.676382425289546,2.980181260029383,2.926382425289546,1.2173772671434762,0.3158721338858087,0.14488639326128688,0,,0.0,none,P346,1
E0018205,N0018452,N0018453,sub main,20.034838800394812,draft,drafted,s5c_flows,4998.8388,6387.558,0.78167,2.1811,merrimack,126.975493,93.8004,0.0,0.0,,700,GRP,0.2,0.1,table11,minimum,velocity,1.0,353.5739227504917,353.5338530728909,3.676382425289546,3.5147003939059687,2.926382425289546,2.7647003939059687,0.944001630417486,0.38066356043955996,0.35372182552153675,0,,0.0,none,P346,1
E0018206,N0018453,N0018454,sub main,8.27433113296086,draft,drafted,s5c_flows,4999.9186,6389.014,0.781837,2.1811,merrimack,126.99962,93.8204,0.0,0.0,,700,GRP,0.5,0.1,table11,minimum,velocity,1.0,353.5338530728909,353.4924814172261,3.5147003939059687,3.488261990977037,2.7647003939059687,2.738261990977037,1.3204971442039455,0.29793405590920385,0.10443454534376641,0,,0.0,none,P346,1
E0018207,N0018454,N0018455,sub main,27.437354770044237,draft,drafted,s5c_flows,5002.1434,6392.014,0.781906,2.181,merrimack,127.049056,93.8287,0.0,0.0,,700,GRP,0.15,0.1,table11,minimum,velocity,1.0,353.4924814172261,353.451325385071,3.488261990977037,3.6687307672727343,2.738261990977037,2.9187307672727343,0.8485420527161376,0.4124147761195589,0.5389117070905862,0,,0.0,none,P346,1
E0018208,N0018455,N0018456,sub main,37.558552908076635,draft,drafted,s5c_flows,5002.1434,6392.014,0.782135,2.181,merrimack,127.049284,93.8561,0.0,0.0,,700,GRP,0.15,0.1,table11,minimum,velocity,1.0,353.451325385071,353.3949875557089,3.6687307672727343,4.385865715775481,2.9187307672727343,3.6358657157754806,0.8485424485329482,0.4124151883167749,0.7377072094431244,0,,0.0,none,P346,1
E0018209,N0018456,N0018457,sub main,49.99999999995301,draft,drafted,s5c_flows,5005.0446,6395.926,0.782448,2.1808,merrimack,127.113967,93.8937,0.0,0.0,,700,GRP,0.15,0.1,uniform,minimum,velocity,1.0,353.3949875557089,353.31998755570896,4.385865715775481,4.321552971634787,3.6358657157754806,3.5715529716347874,0.8486547150148259,0.4125321189805212,0.9819462716565381,0,,0.0,none,P346,1
E0018210,N0018457,N0018458,sub main,50.00000000000425,draft,drafted,s5c_flows,5007.6076,6399.382,0.782864,2.1807,merrimack,127.171246,93.9437,0.0,0.0,,700,GRP,0.15,0.1,uniform,minimum,velocity,1.0,353.31998755570896,353.244987555709,4.321552971634787,4.422706536087901,3.5715529716347874,3.672706536087901,0.8487540880604367,0.4126356507652459,0.9818313043271792,0,,0.0,none,P346,1
E0018211,N0018458,N0018459,sub main,4.983050039575867,draft,drafted,s5c_flows,5009.429,6401.838,0.783281,2.1806,merrimack,127.21207,93.9937,0.0,0.0,,700,GRP,0.85,0.1,table11,minimum,velocity,1.0,353.244987555709,353.2026316303726,4.422706536087901,4.4539235454086565,3.672706536087901,3.7039235454086565,1.6008170946740854,0.2599022894739621,0.05188027680941254,0,,0.0,none,P346,1
E0018212,N0018459,N0018460,sub main,29.46022510774866,draft,drafted,s5c_flows,5009.429,6401.838,0.783322,2.1806,merrimack,127.212112,93.9987,0.0,0.0,,700,GRP,0.15,0.1,table11,minimum,velocity,1.0,353.2026316303726,353.15844129271096,4.4539235454086565,4.601995719007789,3.7039235454086565,3.851995719007789,0.8488249617491486,0.41270950785185057,0.5784511223421305,0,,0.0,none,P346,1
E0018213,N0018460,N0018217,sub main,29.68491727153341,draft,drafted,s5c_flows,5009.429,6401.838,0.783568,2.1806,merrimack,127.212357,94.0282,0.0,0.0,,700,GRP,0.15,0.1,table11,minimum,velocity,1.0,353.15844129271096,353.11391391680365,4.601995719007789,4.778969383977596,3.851995719007789,4.028969383977596,0.8488253865897909,0.41270995061955207,0.5828626582198573,0,,0.0,none,P346,1
E0018214,N0018461,N0018462,lateral,85.50264798686578,draft,drafted,s5c_flows,5.0425,8.0,0.0,3.6221,held,0.211396,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.34715576171874,361.9196425217844,1.5500000000000114,2.3947800856374784,1.3000000000000114,2.1447800856374784,0.2258407828318427,0.07434585074186797,6.309950378517303,0,,0.0,none,P336,1
E0018215,N0018462,N0018463,lateral,90.32370685573602,draft,drafted,s5c_flows,5.0425,8.0,0.000713,3.6221,held,0.212108,0.0855,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.9196425217844,361.4680239875057,2.3947800856374784,3.489068297650533,2.1447800856374784,3.239068297650533,0.22608833945687412,0.07446007951771419,6.658437661485049,0,,0.0,none,P336,1
E0018216,N0018463,N0018464,lateral,19.173645157231267,draft,drafted,s5c_flows,8.3292,12.912,0.001465,3.6221,held,0.350645,0.1758,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.4680239875057,361.37215576171957,3.489068297650533,3.6085266113273065,3.239068297650533,3.3585266113273065,0.26596579541471255,0.09380173454280075,1.2015107135195318,0,,0.0,none,P336,1
E0018217,N0018464,N0018465,lateral,28.48681727252701,draft,drafted,s5c_flows,8.3292,12.912,0.001625,3.6221,held,0.350805,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.37215576171957,361.2297216753569,3.6085266113273065,3.7144006390961977,3.3585266113273065,3.4644006390961977,0.26600468589077236,0.09382151699546423,1.7848568580119142,0,,0.0,none,P336,1
E0018218,N0018465,N0018466,lateral,77.65041784197365,draft,drafted,s5c_flows,8.3292,12.912,0.001862,3.6221,held,0.351042,0.2235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.2297216753569,360.84146958614707,3.7144006390961977,3.4499427673685545,3.4644006390961977,3.1999427673685545,0.26606226919412174,0.09385081126305392,4.864175723297762,0,,0.0,none,P336,1
E0018219,N0018466,N0018203,lateral,39.26543349678394,draft,drafted,s5c_flows,8.3292,12.912,0.002509,3.6221,held,0.351689,0.3011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.84146958614707,360.64514241866317,3.4499427673685545,3.034087317664955,3.1999427673685545,2.784087317664955,0.26621932830434275,0.09393073184504278,2.458213292706254,0,,0.0,none,P336,1
E0018220,N0018467,N0018229,lateral,25.921429217572456,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,358.31595632094667,358.17338846025,1.5507734153814567,1.5526857584999902,1.3007734153814567,1.3026857584999902,0.12235870508883363,0.030889245556963846,3.5307975838680274,0,,0.0,none,P346,1
E0018221,N0018468,N0018469,lateral,31.309145366254334,draft,drafted,s5c_flows,10.7973,16.0,0.0,3.6221,held,0.452651,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.27464599609374,357.11810026926247,1.5500000000000114,2.806795970971905,1.3000000000000114,2.556795970971905,0.28854854861131873,0.10559479530235324,1.8084273580612393,0,,0.0,none,P336,1
E0018222,N0018469,N0018205,lateral,34.9415905737163,draft,drafted,s5c_flows,10.7973,16.0,0.000261,3.6221,held,0.452912,0.0313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.11810026926247,356.9433923163939,2.806795970971905,3.779233416027978,2.556795970971905,3.529233416027978,0.28860141297650077,0.10562312539410476,2.017868994088016,0,,0.0,none,P336,1
E0018223,N0018470,N0018234,main,58.73960596560672,draft,drafted,s5c_flows,90.4881,106.23,0.012908,3.544,merrimack,3.724635,1.549,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.8533335387876,365.55963550895956,6.504546099884294,7.010707508618566,6.254546099884294,6.760707508618566,0.5487058779562055,0.2927824155441695,1.78418615890652,0,,0.0,none,P344,1
E0018224,N0018471,N0018472,main,59.99999999994633,draft,drafted,s5c_flows,132.1822,172.292,0.022018,3.3852,merrimack,5.200985,2.6421,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.10611338925315,356.8061133892534,3.524593397856222,3.032112929105949,3.274593397856222,2.782112929105949,0.6034065377717048,0.3481970010814188,1.6572574829765092,0,,0.0,none,P337,1
E0018225,N0018472,N0018473,main,62.683384303963265,draft,drafted,s5c_flows,132.1822,172.292,0.022518,3.3852,merrimack,5.201485,2.7021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.8061133892534,356.4926964677336,3.032112929105949,2.6604102217195305,2.782112929105949,2.4104102217195305,0.6034227923552081,0.34821466754380537,1.7313284896897614,0,,0.0,none,P337,1
E0018226,N0018473,N0018243,main,62.41013898623794,draft,drafted,s5c_flows,143.4547,176.808,0.02304,3.3518,merrimack,5.588288,2.7648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.4926964677336,356.1806457728024,2.6604102217195305,2.327105692041357,2.4104102217195305,2.077105692041357,0.6156267028028629,0.36170505963641597,1.6896099184265736,0,,0.0,none,P337,1
E0018227,N0018474,N0018475,sub main,60.000000000208075,draft,drafted,s5c_flows,373.9069,496.668,0.055773,2.985,merrimack,12.973651,6.6927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,357.1901656621882,356.89016566218714,1.6949356561711966,1.8724991327347311,1.4449356561711966,1.6224991327347311,0.764861520227315,0.586448856415972,1.307426211879858,0,,0.0,none,P337,1
E0018228,N0018475,N0018476,sub main,59.99999999974301,draft,drafted,s5c_flows,373.9069,496.668,0.056273,2.985,merrimack,12.974151,6.7527,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,356.89016566218714,356.59016566218844,1.8724991327347311,2.052565050702185,1.6224991327347311,1.802565050702185,0.7648681292717826,0.5864633882003134,1.3074149147092835,0,,0.0,none,P337,1
E0018229,N0018476,N0018243,sub main,18.96402048660271,draft,drafted,s5c_flows,373.9069,496.668,0.056773,2.985,merrimack,12.974651,6.8127,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,356.59016566218844,356.49534555975544,2.052565050702185,2.0124059050883147,1.802565050702185,1.7624059050883147,0.7648747379598116,0.5864779200353227,0.41322715004695587,0,,0.0,none,P337,1
E0018230,N0018477,N0018478,lateral,58.58464330911131,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,357.30927523975896,357.0163520232134,1.5509237348504143,1.7183891877240853,1.3009237348504143,1.4683891877240853,0.17065230391004918,0.050665805354795285,5.721638087776347,0,,0.0,none,P337,1
E0018231,N0018478,N0018269,lateral,53.655354178386645,draft,drafted,s5c_flows,3.2393,4.368,0.000488,3.6221,held,0.13629,0.0586,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,356.9585419443842,356.3146776942435,1.7761992665533057,1.614918253022097,1.5261992665533057,1.364918253022097,0.2638494443522563,0.04976293832829651,3.389265818499206,0,,0.0,none,P337,1
E0018232,N0018479,N0018480,lateral,80.00000000000689,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.65166015625,371.25166015624995,1.5500000000000114,3.2768432617187955,1.3000000000000114,3.0268432617187955,0.214700651244523,0.06927965601494754,6.210196967753545,0,,0.0,none,P344,1
E0018233,N0018480,N0018481,lateral,14.403157255460872,draft,provisional,s5c_flows,8.6382,11.648,0.000667,3.6221,held,0.362804,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.25166015624995,371.17964436997266,3.2768432617187955,3.2286503077617112,3.0268432617187955,2.9786503077617112,0.26888589864490314,0.09529213463660727,0.892767609361943,0,,0.0,none,P344,1
E0018234,N0018481,N0018234,lateral,78.94246986135663,draft,provisional,s5c_flows,8.6382,11.648,0.000787,3.6221,held,0.362924,0.0944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.17964436997266,370.7849320206659,3.2286503077617112,1.7854109969122192,2.9786503077617112,1.5354109969122192,0.2689143677903993,0.09530671529581072,4.8926646866563726,0,,0.0,none,P344,1
E0018235,N0018482,N0018483,lateral,19.801761599554823,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,358.84910134895665,358.5421740441636,1.5507094420589738,1.5515149206801766,1.3007094420589738,1.3015149206801766,0.17347728403775156,0.024443603554528265,1.9024355945113856,0,,0.0,none,P336,1
E0018236,N0018483,N0018484,lateral,3.847511007473467,auto_road,derived,s5c_flows,1.4832,2.0,0.000165,3.6221,held,0.062345,0.0198,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,358.5421740441636,358.5017751785851,1.5515149206801766,1.586664762821158,1.3015149206801766,1.336664762821158,0.19368041127730812,0.03620479962849102,0.33108760475563964,0,,0.0,none,P336,1
E0018237,N0018484,N0018485,lateral,7.472440598093114,auto_road,derived,s5c_flows,1.4832,2.0,0.000197,3.6221,held,0.062377,0.0236,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,358.5017751785851,358.4606767552956,1.586664762821158,1.8466657740012806,1.336664762821158,1.5966657740012806,0.15548446754443818,0.041978662831597374,0.8009846809893788,0,,0.0,none,P336,1
E0018238,N0018485,N0018486,lateral,5.475019641052575,auto_road,derived,s5c_flows,2.2248,3.0,0.000259,3.6221,held,0.09353,0.0311,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,358.4606767552956,358.4196141079877,1.8466657740012806,1.9884059115435662,1.5966657740012806,1.7384059115435662,0.19819280659383667,0.046825161997087666,0.46041190353532196,0,,0.0,none,P336,1
E0018239,N0018486,N0018487,lateral,11.05072602266023,auto_road,derived,s5c_flows,2.2248,3.0,0.000305,3.6221,held,0.093575,0.0366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.4196141079877,358.36436047787436,1.9884059115435662,2.0278514361881435,1.7384059115435662,1.7778514361881435,0.17255114315900483,0.05142147118183446,1.06738653637674,0,,0.0,none,P336,1
E0018240,N0018487,N0018488,lateral,11.628156205008152,auto_road,derived,s5c_flows,2.2248,3.0,0.000397,3.6221,held,0.093667,0.0476,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.36436047787436,358.3062196968493,2.0278514361881435,2.1455320121350496,1.7778514361881435,1.8955320121350496,0.17260791234394185,0.05144412821904079,1.1227909589140255,0,,0.0,none,P336,1
E0018241,N0018488,N0018489,lateral,10.487174717260975,auto_road,derived,s5c_flows,2.2248,3.0,0.000494,3.6221,held,0.093764,0.0593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.3062196968493,358.253783823263,2.1455320121350496,2.2634891259557435,1.8955320121350496,2.0134891259557435,0.17266772460145846,0.05146800385622427,1.0122693496489532,0,,0.0,none,P336,1
E0018242,N0018489,N0018490,lateral,5.237210208568753,auto_road,derived,s5c_flows,2.2248,3.0,0.000581,3.6221,held,0.093852,0.0698,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,358.253783823263,358.21188614159445,2.2634891259557435,2.379422452155552,2.0134891259557435,2.129422452155552,0.20283814244411183,0.046207361664556496,0.4303275299098612,0,,0.0,none,P336,1
E0018243,N0018490,N0018491,lateral,5.249978723009595,auto_road,derived,s5c_flows,2.2248,3.0,0.000625,3.6221,held,0.093895,0.075,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,358.21188614159445,358.1698863118104,2.379422452155552,2.5804188639708627,2.129422452155552,2.3304188639708627,0.20286936754281126,0.046216821624432,0.43131028820814116,0,,0.0,none,P336,1
E0018244,N0018491,N0018492,lateral,18.48064228721746,auto_road,derived,s5c_flows,2.2248,3.0,0.000669,3.6221,held,0.093939,0.0802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.1698863118104,358.0774831003743,2.5804188639708627,3.423005180875691,2.3304188639708627,3.173005180875691,0.17277552396008045,0.05151104539360549,1.7827218678157395,0,,0.0,none,P336,1
E0018245,N0018492,N0018493,lateral,9.95964738044603,auto_road,derived,s5c_flows,2.2248,3.0,0.000823,3.6221,held,0.094093,0.0987,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.0774831003743,358.0276848634721,3.423005180875691,3.8657172361373,3.173005180875691,3.6157172361373,0.1728702712953307,0.05154888683324135,0.9602236507389424,0,,0.0,none,P336,1
E0018246,N0018493,N0018226,lateral,11.645625957251589,auto_road,derived,s5c_flows,2.2248,3.0,0.000906,3.6221,held,0.094176,0.1087,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.0276848634721,357.96945673368583,3.8657172361373,4.248225151079794,3.6157172361373,3.9982251510797937,0.17292129145279472,0.05156926829300709,1.1224399512837218,0,,0.0,none,P336,1
E0018247,N0018494,N0018495,lateral,45.19891624762358,draft,drafted,s5c_flows,19.1632,25.84,0.002054,3.6221,held,0.805422,0.2465,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,357.5206196174763,357.06863045500006,2.1657512321330614,1.5713841934374386,1.9157512321330614,1.3213841934374386,0.4404543253447018,0.11725215546672538,1.7103141630047065,0,,0.0,none,P337,1
E0018248,N0018495,N0018269,lateral,61.270387999957016,draft,drafted,s5c_flows,22.4025,30.208,0.00243,3.6221,held,0.9416,0.2917,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,356.93494439399933,356.23033493199983,1.7050702544381693,1.6992610152657903,1.4550702544381693,1.4492610152657903,0.4855940761696093,0.12205457998261818,2.102935730574974,0,,0.0,none,P337,1
E0018249,N0018496,N0018497,main,30.479501308256342,auto_link,provisional,s5c_flows,2.1596,2.912,0.001956,3.6221,held,0.09249,0.2347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.0363019842836,368.88390447774236,3.78324757626325,2.1193914206951376,3.53324757626325,1.8693914206951376,0.17187867410708588,0.051153370723622166,2.955524826508983,0,,0.0,none,P337,1
E0018250,N0018497,N0018259,main,33.54101966249684,auto_link,provisional,s5c_flows,4.3191,5.824,0.00221,3.6221,held,0.183278,0.2652,0.0,0.0,,200,PVC-U,4.6,0.5,ground,minimum,tractive,1.0,368.88390447774236,367.3410175732675,2.1193914206951376,1.560715825170007,1.8693914206951376,1.310715825170007,0.4590848110858526,0.04184108503818004,1.2176769539657166,0,,0.0,none,P337,1
E0018251,N0018498,N0018499,lateral,7.297022300630584,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,358.2856018066406,358.24546818398716,1.5500000000000114,1.7697600874972181,1.3000000000000114,1.5197600874972181,0.20181564705026842,0.05947624497944179,0.6026145153826976,0,,0.0,none,P346,1
E0018252,N0018499,N0018500,lateral,52.70297769937906,draft,drafted,s5c_flows,7.5585,10.192,6.1e-05,3.6221,held,0.316931,0.0073,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.24546818398716,357.9556018066406,1.7697600874972181,2.6480358886719273,1.5197600874972181,2.3980358886719273,0.26611324258253427,0.08753933192067095,3.300786361219471,0,,0.0,none,P346,1
E0018253,N0018500,N0018501,lateral,3.011435650121022,draft,drafted,s5c_flows,9.718,13.104,0.0005,3.6221,held,0.407905,0.06,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,357.9556018066406,357.91494742536395,2.6480358886719273,2.6982117543235518,2.3980358886719273,2.4482117543235518,0.39343223002652367,0.0796785034178705,0.12757113001469159,0,,0.0,none,P346,1
E0018254,N0018501,N0018272,lateral,61.380250364868566,draft,drafted,s5c_flows,9.718,13.104,0.000525,3.6221,held,0.40793,0.063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.91494742536395,357.6080461735396,2.6982117543235518,2.5604718928666443,2.4482117543235518,2.3104718928666443,0.27914914207145414,0.1006115643158387,3.664722610847036,0,,0.0,none,P346,1
E0018255,N0018502,N0018272,lateral,23.178698195680706,draft,drafted,s5c_flows,10.1867,13.736,0.000542,3.6221,held,0.427596,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.71107090075606,358.59517740977765,1.5813180152595692,1.5733406566286021,1.3313180152595692,1.3233406566286021,0.2833689124323885,0.10283549164301406,1.3632816432778312,0,,0.0,none,P346,1
E0018256,N0018503,N0018504,lateral,18.920703994425182,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,356.1929237979077,356.0983202779356,1.5557334286547757,2.4996106302675116,1.3057334286547757,2.2496106302675116,0.17065230391004918,0.050665805354795285,1.8478805111237842,0,,0.0,none,P336,1
E0018257,N0018504,N0018505,lateral,26.842390962190624,draft,drafted,s5c_flows,4.7226,6.368,0.000158,3.6221,held,0.198139,0.0189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.0983202779356,355.96410832312466,2.4996106302675116,3.1690703878128375,2.2496106302675116,2.9190703878128375,0.2211199103651482,0.07218123795665696,2.023215286060869,0,,0.0,none,P336,1
E0018258,N0018505,N0018506,lateral,34.15131323271587,draft,drafted,s5c_flows,7.9619,10.736,0.000381,3.6221,held,0.334165,0.0458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.96410832312466,355.7933517569611,3.1690703878128375,4.372084034054524,2.9190703878128375,4.122084034054524,0.2618905171571467,0.0917387633128838,2.1733835957758556,0,,0.0,none,P336,1
E0018259,N0018506,N0018205,lateral,25.354562703577702,draft,drafted,s5c_flows,10.1215,13.648,0.000666,3.6221,held,0.424984,0.0799,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.7933517569611,355.6665789434432,4.372084034054524,5.056046788978676,4.122084034054524,4.806046788978676,0.2828165476682002,0.10254315578845266,1.494170155684786,0,,0.0,none,P336,1
E0018260,N0018507,N0018229,lateral,32.587468401690415,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,20.173,0.0,W11a-XG02230,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.88048095703124,356.7175436150228,1.5500000000000114,3.008530603727195,1.3000000000000114,2.758530603727195,0.11845872128933585,0.03156792542268341,4.584926018532004,0,,0.0,none,P346,1
E0018261,N0018508,N0018509,lateral,39.99999999991925,draft,drafted,s5c_flows,6.1762,2.986,0.0,3.6221,held,0.25892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,487.6899264108345,487.4899264108349,1.5532986868217336,2.3817166555713243,1.3032986868217336,2.1317166555713243,0.24121500150806402,0.08157618320314483,2.76378609330827,0,,0.0,none,P344,1
E0018262,N0018509,N0018510,lateral,39.99999999999997,draft,drafted,s5c_flows,6.1762,2.986,0.000333,3.6221,held,0.259254,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.4899264108349,487.28992641083494,2.3817166555713243,3.685110210258813,2.1317166555713243,3.435110210258813,0.24131567765228648,0.08162444491805118,2.7626330504198364,0,,0.0,none,P344,1
E0018263,N0018510,N0018511,lateral,15.000000000068868,draft,drafted,s5c_flows,8.3357,5.898,0.000667,3.6221,held,0.350121,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.28992641083494,487.2149264108346,3.685110210258813,4.159188579399768,3.435110210258813,3.9091885793997676,0.26583834054330197,0.09373691462370284,0.9404211577991916,0,,0.0,none,P344,1
E0018264,N0018511,N0018512,lateral,35.23771950184914,draft,drafted,s5c_flows,8.3357,5.898,0.000792,3.6221,held,0.350246,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,487.2149264108346,487.0387378133254,4.159188579399768,4.070393046049617,3.9091885793997676,3.8203930460496167,0.2658687571891359,0.09375238190109655,2.2089670529171057,0,,0.0,none,P344,1
E0018265,N0018512,N0018513,lateral,49.762280498139425,draft,drafted,s5c_flows,8.3357,5.898,0.001085,3.6221,held,0.35054,0.1302,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,487.01403528611894,486.01878967615613,4.09509557325606,1.575906368765743,3.84509557325606,1.325906368765743,0.42862748254237276,0.06785375613224823,1.9349467204396258,0,,0.0,none,P344,1
E0018266,N0018513,N0018514,lateral,69.99999999996922,draft,drafted,s5c_flows,8.3357,5.898,0.0015,3.6221,held,0.350955,0.18,0.0,0.0,,200,PVC-U,9.4,0.5,cover_min,minimum,tractive,1.0,485.9350017430609,479.35500174306384,1.6596943018609522,1.6356293604517873,1.4096943018609522,1.3856293604517873,0.7251387295809975,0.04762804866705514,1.6088875398232856,0,,0.0,none,P344,1
E0018267,N0018514,N0018515,lateral,59.999999999997826,draft,drafted,s5c_flows,8.3357,5.898,0.002083,3.6221,held,0.351538,0.25,0.0,0.0,,200,PVC-U,7.55,0.5,cover_min,minimum,tractive,1.0,479.206535530791,474.6765355307911,1.7840955727246524,1.7283411781932614,1.5340955727246524,1.4783411781932614,0.6738120992018527,0.05009794134295656,1.484093267521448,0,,0.0,none,P344,1
E0018268,N0018515,N0018516,lateral,50.00000000002636,draft,drafted,s5c_flows,8.3357,5.898,0.002583,3.6221,held,0.352038,0.31,0.0,0.0,,200,PVC-U,4.95,0.5,ground,minimum,tractive,1.0,474.6765355307911,472.2015355307898,1.7283411781932614,1.5683924477258415,1.4783411781932614,1.3183924477258415,0.5843759182078624,0.0551977356600413,1.4260227147781888,0,,0.0,none,P344,1
E0018269,N0018516,N0018517,lateral,50.21749116870299,draft,drafted,s5c_flows,8.3357,5.898,0.003,3.6221,held,0.352455,0.36,0.0,0.0,,200,PVC-U,5.3,0.5,ground,minimum,tractive,1.0,472.2015355307898,469.5400084988485,1.5683924477258415,1.5726318820108531,1.3183924477258415,1.3226318820108531,0.5983000611790182,0.05437155378578837,1.3988936997528107,0,,0.0,none,P344,1
E0018270,N0018517,N0018518,lateral,9.782508831312011,draft,drafted,s5c_flows,8.3357,5.898,0.003418,3.6221,held,0.352873,0.4102,0.0,0.0,,200,PVC-U,5.6,0.5,ground,minimum,tractive,1.0,469.5400084988485,468.99218800429503,1.5726318820108531,1.5506586753924694,1.3226318820108531,1.3006586753924694,0.6098032210994988,0.053720806721048425,0.2673679118342955,0,,0.0,none,P344,1
E0018271,N0018518,N0018519,lateral,39.999999999965226,draft,drafted,s5c_flows,8.3357,5.898,0.0035,3.6221,held,0.352955,0.42,0.0,0.0,,200,PVC-U,6.9,0.5,ground,minimum,tractive,1.0,468.99218800429503,466.2321880042974,1.5506586753924694,1.5631305992181979,1.3006586753924694,1.3131305992181979,0.6544894202397126,0.05122833934201246,1.0186057192825433,0,,0.0,none,P344,1
E0018272,N0018519,N0018520,lateral,40.00000000002343,draft,drafted,s5c_flows,8.3357,5.898,0.003833,3.6221,held,0.353288,0.46,0.0,0.0,,200,PVC-U,7.0,0.5,cover_min,minimum,tractive,1.0,466.20082210328513,463.4008221032835,1.5944965002304912,1.598811685779026,1.3444965002304912,1.348811685779026,0.6578854778877887,0.05108245369208622,1.013347594793339,0,,0.0,none,P344,1
E0018273,N0018520,N0018521,lateral,14.999999999986958,draft,drafted,s5c_flows,8.3357,5.898,0.004167,3.6221,held,0.353621,0.5,0.0,0.0,,200,PVC-U,7.0,0.5,uniform,minimum,tractive,1.0,463.4008221032835,462.3508221032844,1.598811685779026,1.5589679357781279,1.348811685779026,1.3089679357781279,0.6580900001998807,0.051104186980149485,0.37988724934864604,0,,0.0,none,P344,1
E0018274,N0018521,N0018522,lateral,42.67824021650176,draft,drafted,s5c_flows,8.3357,5.898,0.004292,3.6221,held,0.353746,0.515,0.0,0.0,,200,PVC-U,4.0,0.5,cover_min,minimum,tractive,1.0,462.3490745065061,460.64194489784603,1.5607155325564008,1.555198656841469,1.3107155325564008,1.305198656841469,0.5444658903936312,0.05808502579792654,1.3064252805517587,0,,0.0,none,P344,1
E0018275,N0018522,N0018523,lateral,12.321759783602566,draft,drafted,s5c_flows,8.3357,5.898,0.004647,3.6221,held,0.354102,0.5577,0.0,0.0,,200,PVC-U,5.4,0.5,cover_min,minimum,tractive,1.0,460.62552180275594,459.9601467744414,1.5716217519315592,1.571774612277352,1.3216217519315592,1.321774612277352,0.6030255399670097,0.05425417959848336,0.34055383967862746,0,,0.0,none,P344,1
E0018276,N0018523,N0018524,lateral,70.00000000007688,draft,drafted,s5c_flows,8.3357,5.898,0.00475,3.6221,held,0.354205,0.57,0.0,0.0,,200,PVC-U,7.3,0.5,ground,minimum,tractive,1.0,459.9601467744414,454.8501467744358,1.571774612277352,1.5794186552516862,1.321774612277352,1.3294186552516862,0.6678541029665453,0.05065586641882716,1.7468885217380923,0,,0.0,none,P344,1
E0018277,N0018524,N0018525,lateral,69.99999999966664,draft,drafted,s5c_flows,8.3357,5.898,0.005333,3.6221,held,0.354788,0.64,0.0,0.0,,200,PVC-U,8.65,0.5,cover_min,minimum,tractive,1.0,454.7627251460269,448.70772514605574,1.6668402836605765,1.6631549808973887,1.4168402836605765,1.4131549808973887,0.7076237886389561,0.04877415017964307,1.6487103534281653,0,,0.0,none,P344,1
E0018278,N0018525,N0018526,lateral,5.000000000090948,draft,drafted,s5c_flows,8.3357,5.898,0.005917,3.6221,held,0.355371,0.71,0.0,0.0,,200,PVC-U,5.15,0.5,ground,minimum,tractive,1.0,448.70772514605574,448.450225146051,1.6631549808973887,1.5502936527770999,1.4131549808973887,1.3002936527770999,0.5941133886691808,0.05493398415177678,0.14026503176694355,0,,0.0,none,P344,1
E0018279,N0018526,N0018527,lateral,50.00000000008898,draft,drafted,s5c_flows,8.3357,5.898,0.005958,3.6221,held,0.355413,0.715,0.0,0.0,,200,PVC-U,5.25,0.5,cover_min,minimum,tractive,1.0,448.34207709228383,445.71707709227917,1.658441706544295,1.664972468267706,1.408441706544295,1.414972468267706,0.5980221814406539,0.05469595752182696,1.3934823141965917,0,,0.0,none,P344,1
E0018280,N0018527,N0018528,lateral,50.00000000008898,draft,drafted,s5c_flows,8.3357,5.898,0.006375,3.6221,held,0.35583,0.765,0.0,0.0,,200,PVC-U,4.05,0.5,cover_min,minimum,tractive,1.0,445.69849911332454,443.67349911332093,1.6835504472223306,1.5911798417571958,1.4335504472223306,1.3411798417571958,0.547822216842059,0.05807438215493707,1.5211747674977414,0,,0.0,none,P344,1
E0018281,N0018528,N0018529,lateral,16.31097982067426,draft,drafted,s5c_flows,9.4155,7.354,0.006792,3.6221,held,0.401514,0.815,0.0,0.0,,200,PVC-U,3.0,0.5,cover_min,minimum,tractive,1.0,443.6734329319847,443.1841035373644,1.591246023093447,1.5520109645887032,1.341246023093447,1.3020109645887032,0.5145174760563369,0.0657370537064779,0.5283584646367546,0,,0.0,none,P344,1
E0018282,N0018529,N0018530,lateral,18.689020179211926,draft,drafted,s5c_flows,9.4155,7.354,0.006928,3.6221,held,0.40165,0.8313,0.0,0.0,,200,PVC-U,3.95,0.5,cover_min,minimum,tractive,1.0,443.1816301347192,442.4434138376404,1.554484367233897,1.559759990484622,1.304484367233897,1.309759990484622,0.5651368235636944,0.061712683234867366,0.5511650571437696,0,,0.0,none,P344,1
E0018283,N0018530,N0018285,lateral,52.26951704586737,draft,drafted,s5c_flows,9.4155,7.354,0.007083,3.6221,held,0.401805,0.85,0.0,0.0,,200,PVC-U,6.75,0.5,ground,minimum,tractive,1.0,442.4434138376404,438.91522143704435,1.559759990484622,1.5550544418618983,1.309759990484622,1.3050544418618983,0.6779618058357231,0.054593642647472934,1.2849671027665728,0,,0.0,none,P344,1
E0018284,N0018531,N0018532,lateral,17.08800749063506,auto_block,provisional,s5c_flows,0.7416,1.0,0.000727,3.6221,held,0.031817,0.0872,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.30782877224397,358.2223887347908,2.1316243527560346,2.2662892437248274,1.8816243527560346,2.0162892437248274,0.11941598584946944,0.03188868043314061,2.38494136959958,0,,0.0,none,P336,1
E0018285,N0018532,N0018533,lateral,9.219544457292887,auto_block,provisional,s5c_flows,1.8214,2.456,0.000869,3.6221,held,0.077226,0.1043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.2223887347908,358.17629101250435,2.2662892437248274,2.3761381867143996,2.0162892437248274,2.1261381867143996,0.16177425346198743,0.04718883755365569,0.949836398560915,0,,0.0,none,P336,1
E0018286,N0018533,N0018534,lateral,14.866068747318506,auto_block,provisional,s5c_flows,1.8214,2.456,0.000946,3.6221,held,0.077303,0.1135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.17629101250435,358.10196066876773,2.3761381867143996,2.443785180841644,2.1261381867143996,2.193785180841644,0.16182858611427306,0.04720983431904094,1.5310509620367723,0,,0.0,none,P336,1
E0018287,N0018534,N0018535,lateral,3.826379304750748,auto_block,provisional,s5c_flows,1.8214,2.456,0.00107,3.6221,held,0.077427,0.1284,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,358.10196066876773,358.0617836860678,2.443785180841644,2.5523215385415483,2.193785180841644,2.3023215385415483,0.20850205380347775,0.03985370189940893,0.3058626389964546,0,,0.0,none,P336,1
E0018288,N0018535,N0018226,lateral,32.83382082735944,auto_block,provisional,s5c_flows,2.563,3.456,0.001102,3.6221,held,0.108549,0.1322,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.0617836860678,357.897614581931,2.5523215385415483,4.320067302834616,2.3023215385415483,4.070067302834616,0.1813190779280079,0.054965526713958796,3.0180516765033034,0,,0.0,none,P336,1
E0018289,N0018536,N0018278,lateral,31.653853880377998,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.38392944335936,357.22566017395746,1.5500000000000114,1.9379750799487852,1.3000000000000114,1.6879750799487852,0.13489621704043256,0.037230723305707175,3.9108897411222885,0,,0.0,none,P346,1
E0018290,N0018537,N0018538,lateral,16.58726999048084,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,358.0417704348582,357.8344295599772,1.592506908891778,1.5966007134603046,1.342506908891778,1.3466007134603046,0.2332250702105012,0.041059391838437514,1.18535498603057,0,,0.0,none,P346,1
E0018291,N0018538,N0018278,lateral,50.25227545464508,draft,drafted,s5c_flows,4.7226,6.368,0.000138,3.6221,held,0.19812,0.0166,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,357.8312889013336,357.58002752406037,1.5997413721038924,1.5836077298458804,1.3497413721038924,1.3336077298458804,0.2211129865221018,0.07217808237077164,3.7878278314528893,0,,0.0,none,P346,1
E0018292,N0018539,N0018540,main,48.07352056724274,draft,drafted,s5c_flows,104.3297,144.152,0.007728,3.4835,merrimack,4.214148,0.9274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.47109440862386,356.23072680578764,3.7342888921573945,3.481889161009235,3.4842888921573945,3.231889161009235,0.5685153515745788,0.311971861252484,1.4093293005514784,0,,0.0,none,P346,1
E0018293,N0018540,N0018541,main,22.34951988991464,draft,drafted,s5c_flows,104.3297,144.152,0.008129,3.4835,merrimack,4.214549,0.9755,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.23072680578764,356.11897920633805,3.481889161009235,3.7241604420994463,3.231889161009235,3.4741604420994463,0.568530811281759,0.3119872049304864,0.6551834848237278,0,,0.0,none,P346,1
E0018294,N0018541,N0018279,main,60.77562832839262,draft,drafted,s5c_flows,118.8584,152.138,0.008315,3.429,merrimack,4.725505,0.9978,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.11897920633805,355.8151010646961,3.7241604420994463,3.889397226319545,3.4741604420994463,3.639397226319545,0.5873350851882133,0.3311017146857529,1.7246154100975393,0,,0.0,none,P346,1
E0018295,N0018542,N0018543,lateral,18.669233451221068,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.5,0.5,ground,minimum,tractive,1.0,358.8383056640625,358.37157482778196,1.5500000000000114,1.5554576429211693,1.3000000000000114,1.3054576429211693,0.0,0.0,0.0,0,,0.0,none,P346,1
E0018296,N0018543,N0018544,lateral,27.802694340643917,draft,drafted,s5c_flows,0.7416,1.0,0.000156,3.6221,held,0.031246,0.0187,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,358.30268112805476,358.0663582261593,1.6243513426483673,1.6267570082156908,1.3743513426483673,1.3767570082156908,0.14203142272949187,0.028043875463966833,3.2625050858869873,0,,0.0,none,P346,1
E0018297,N0018544,N0018545,lateral,28.38171246977002,draft,drafted,s5c_flows,2.563,3.456,0.000387,3.6221,held,0.107835,0.0465,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.0663582261593,357.92444966381044,1.6267570082156908,1.7034495061114399,1.3767570082156908,1.4534495061114399,0.1809209174673105,0.05480263903598517,2.614559708101758,0,,0.0,none,P346,1
E0018298,N0018545,N0018279,lateral,18.9345764478594,draft,drafted,s5c_flows,3.6428,4.912,0.000624,3.6221,held,0.153338,0.0749,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.92444966381044,357.8297767815711,1.7034495061114399,1.8747215094444982,1.4534495061114399,1.6247215094444982,0.2032947207268594,0.06424263984934966,1.552309243460329,0,,0.0,none,P346,1
E0018299,N0018546,N0018547,lateral,49.99998438143871,draft,drafted,s5c_flows,2.7704,4.456,0.0,3.6221,held,0.116142,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.0634819945722,358.813482072665,1.6094000855059107,1.6333868238193645,1.3594000855059107,1.3833868238193645,0.18544392252875086,0.05666389931500135,4.493720051110222,0,,0.0,none,P346,1
E0018300,N0018547,N0018548,lateral,49.999999999963876,draft,drafted,s5c_flows,2.7704,4.456,0.000417,3.6221,held,0.116559,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.813482072665,358.5634820726652,1.6333868238193645,1.855066511319194,1.3833868238193645,1.605066511319194,0.18566491095633036,0.05675545026975978,4.488372784283062,0,,0.0,none,P346,1
E0018301,N0018548,N0018549,lateral,4.096401072391665,draft,drafted,s5c_flows,2.7704,4.456,0.000833,3.6221,held,0.116976,0.1,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,358.5634820726652,358.52251806194124,1.855066511319194,1.9050942427462587,1.605066511319194,1.6550942427462587,0.2356339717493366,0.04844944634179585,0.2897432433009099,0,,0.0,none,P346,1
E0018302,N0018549,N0018279,lateral,67.36248222958146,draft,drafted,s5c_flows,14.9791,24.28,0.000867,3.6221,held,0.628829,0.1041,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,358.49280874568933,358.1223150934266,1.9348035589981691,1.5821831975890177,1.6848035589981691,1.3321831975890177,0.33095787732305376,0.12036656795584619,3.3922988817812487,0,,0.0,none,P346,1
E0018303,N0018550,N0018551,trunk main,15.726464683991319,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.730043,1.8966,merrimack,351.161958,327.6052,0.0,0.0,,1000,GRP,0.3,0.075,table11,minimum,velocity,1.0,347.64418611814705,347.5970067240951,7.219003579118578,7.373696400904919,6.169003579118578,6.323696400904919,1.4047681020889655,0.3552305469022763,0.18658435107077131,0,,0.0,none,P351,0
E0018304,N0018551,N0018552,trunk main,21.510563086555745,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.730174,1.8966,merrimack,351.162089,327.6209,0.0,0.0,,1000,GRP,0.2,0.075,table11,minimum,velocity,1.0,347.5970067240951,347.55398559792195,7.373696400904919,7.340759275124924,6.323696400904919,6.290759275124924,1.2091229475501948,0.3969947263803899,0.29650366449690274,0,,0.0,none,P351,0
E0018305,N0018552,N0018553,trunk main,25.527454724594428,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.730353,1.8966,merrimack,351.162268,327.6424,0.0,0.0,,1000,GRP,0.2,0.075,table11,minimum,velocity,1.0,347.55398559792195,347.50293068847276,7.340759275124924,7.087706518558491,6.290759275124924,6.037706518558491,1.2091231079458784,0.3969948382956878,0.3518728373871127,0,,0.0,none,P351,0
E0018306,N0018553,N0018554,trunk main,28.223628963674877,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.730566,1.8966,merrimack,351.162481,327.6679,0.0,0.0,,1000,GRP,0.2,0.075,uniform,minimum,velocity,1.0,347.50293068847276,347.4464834305454,7.087706518558491,6.944660368282712,6.037706518558491,5.894660368282712,1.209123298807687,0.3969949714686173,0.38903709532774855,0,,0.0,none,P351,0
E0018307,N0018554,N0018307,trunk main,80.86229378756205,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.730801,1.8966,merrimack,351.162716,327.6962,1.526,0.0,W11a-XG02231,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,347.4464834305454,347.36562113675785,6.944660368282712,6.748117876914023,5.894660368282712,5.698117876914023,0.9319243319265382,0.48411286782647867,1.4461527082067909,0,,0.0,none,P351,0
E0018308,N0018555,N0018556,trunk main,4.991248171956149,main_pipe,drafted,s5c_flows,20449.3869,27115.066,4.776562,1.8393,merrimack,440.108076,573.1874,0.0,0.0,,1200,GRP,0.85,0.075,table11,minimum,velocity,1.0,363.51051590364614,363.4680902941845,5.195721889322613,5.160785438237383,3.9457218893226127,3.910785438237383,2.148781253662424,0.23681967760918793,0.03871379154616886,0,,0.0,none,P344,1
E0018309,N0018556,N0018557,trunk main,19.480855506928723,main_pipe,drafted,s5c_flows,20449.3869,27115.066,4.776603,1.8393,merrimack,440.108118,573.1924,0.0,0.0,,1200,GRP,0.25,0.075,table11,minimum,velocity,1.0,363.4680902941845,363.41938815541715,5.160785438237383,5.103713651223472,3.910785438237383,3.8537136512234724,1.3773874138219837,0.32558790594339404,0.23572229705116293,0,,0.0,none,P344,1
E0018310,N0018557,N0018558,trunk main,40.130762367878276,main_pipe,drafted,s5c_flows,20449.3869,27115.066,4.776766,1.8393,merrimack,440.10828,573.2119,0.0,0.0,,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,363.41938815541715,363.3792573930493,5.103713651223472,4.913528251481978,3.8537136512234724,3.663528251481978,0.9812406163465754,0.4184111881656124,0.681633055462923,0,,0.0,none,P344,1
E0018311,N0018558,N0018319,trunk main,47.36736510937625,main_pipe,drafted,s5c_flows,20449.3869,27115.066,4.7771,1.8393,merrimack,440.108614,573.252,0.0,0.0,,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,363.3792573930493,363.3318900279399,4.913528251481978,4.286029893935108,3.663528251481978,3.0360298939351082,0.981240806884039,0.4184113664519261,0.8045487709211905,0,,0.0,none,P344,1
E0018312,N0018559,N0018321,lateral,61.21717522594463,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,61.217,0.0,W11a-XG02232,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,365.19150246002414,364.242636244022,1.7714186825539855,1.8010038926967695,1.5214186825539855,1.5510038926967695,0.0,0.0,0.0,0,,0.0,none,P344,1
E0018313,N0018560,N0018561,lateral,28.90752153174991,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,28.908,0.0,W11a-XG02233,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,365.6570204061749,365.2667688654963,1.5575486856219527,1.5622106266911828,1.3075486856219527,1.3122106266911828,0.0,0.0,0.0,0,,0.0,none,P344,1
E0018314,N0018561,N0018321,lateral,25.417096766952092,draft,drafted,s5c_flows,0.0,0.0,0.000241,3.6221,held,0.000241,0.0289,25.417,0.0,W11a-XG02234,200,PVC-U,3.05,0.5,cover_min,minimum,tractive,1.0,365.2001721906313,364.42495073923925,1.6288073015562077,1.6186893974794998,1.3788073015562077,1.3686893974794998,0.029826857026042312,0.0030830497184533845,14.20257853783701,0,,0.0,none,P344,1
E0018315,N0018562,N0018327,lateral,55.38999544271133,draft,drafted,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.37108154296874,362.09413156575516,1.5500000000000114,2.7695769303385873,1.3000000000000114,2.5195769303385873,0.17918074185013727,0.0540929065924137,5.152152966773468,0,,0.0,none,P344,1
E0018316,N0018563,N0018564,main,36.70074291864542,draft,drafted,s5c_flows,39.763,54.922,0.005786,3.6221,held,1.672751,0.6943,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.3504142666769,361.1669105520837,2.986927041916829,3.4074607858069044,2.736927041916829,3.1574607858069044,0.43294948438608677,0.19651067955551466,1.4128185174107282,0,,0.0,none,P344,1
E0018317,N0018564,N0018327,main,63.2957831389316,draft,drafted,s5c_flows,47.4131,61.746,0.006091,3.6221,held,1.993768,0.731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.1669105520837,360.8504316363891,3.4074607858069044,4.013276859704661,3.1574607858069044,3.7632768597046606,0.45645080925567677,0.21413250283390434,2.3111575170661687,0,,0.0,none,P344,1
E0018318,N0018565,N0018349,main,66.15193273755675,draft,drafted,s5c_flows,163.6078,219.626,0.00803,3.2989,merrimack,6.254948,0.9636,1.503,0.0,W11a-XG02235,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.7695981443385,361.4388384806507,3.408136230661512,2.283024312318048,3.158136230661512,2.033024312318048,0.6350909119188629,0.38421991112360554,1.7360226569160357,0,,0.0,none,P336,1
E0018319,N0018566,N0018567,lateral,46.72316578627981,auto_road,derived,s5c_flows,2.7231,3.912,0.0,3.6221,held,0.114159,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,362.9552271210645,362.69824970924,1.5527379668261005,1.571464646228776,1.3027379668261005,1.321464646228776,0.19051851895596697,0.05499887705242948,4.087368692758468,0,,0.0,none,P336,1
E0018320,N0018567,N0018568,lateral,4.606316084549499,auto_road,derived,s5c_flows,2.7231,3.912,0.000389,3.6221,held,0.114549,0.0467,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,362.69824970924,362.65679286447903,1.571464646228776,1.566809430442845,1.321464646228776,1.316809430442845,0.2257335515552615,0.04917123817773275,0.3400997955932892,0,,0.0,none,P336,1
E0018321,N0018568,N0018569,lateral,5.643381360128044,auto_road,derived,s5c_flows,4.2063,5.912,0.000428,3.6221,held,0.176767,0.0513,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,362.65679286447903,362.6144675042781,1.566809430442845,1.5714760992375432,1.316809430442845,1.3214760992375432,0.2448922861548653,0.0623621665186295,0.3840723506605454,0,,0.0,none,P336,1
E0018322,N0018569,N0018570,lateral,5.643336421022438,auto_road,derived,s5c_flows,4.9479,6.912,0.000475,3.6221,held,0.207905,0.057,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,362.6144675042781,362.5664991446994,1.5714760992375432,1.5501085213162469,1.3214760992375432,1.3001085213162469,0.2696248686206628,0.06520763673770033,0.3488387680936366,0,,0.0,none,P336,1
E0018323,N0018570,N0018349,lateral,12.780000202183173,auto_road,derived,s5c_flows,4.9479,6.912,0.000522,3.6221,held,0.207952,0.0626,0.0,0.0,,200,PVC-U,3.1,0.5,cover_min,minimum,tractive,1.0,362.5533235334391,362.1571435271714,1.5632841325765412,1.5647192657973505,1.3132841325765412,1.3147192657973505,0.41909465232893595,0.048433831939440425,0.5082384186628601,0,,0.0,none,P336,1
E0018324,N0018571,N0018354,lateral,26.606469188364336,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,364.52421875,364.24485082352214,1.5500000000000114,1.5606301335091075,1.3000000000000114,1.3106301335091075,0.21982632616177428,0.04272594990426817,2.017234063280797,0,,0.0,none,P344,1
E0018325,N0018572,N0018354,lateral,57.11778743082156,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,3.75,0.5,ground,minimum,tractive,1.0,366.3883544921875,364.24643746353166,1.5500000000000114,1.559043493499587,1.3000000000000114,1.309043493499587,0.3376525033568534,0.03202421977672723,2.819357518107688,0,,0.0,none,P344,1
E0018326,N0018573,N0018574,lateral,10.183033259208992,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.98659057617186,360.93567540987584,1.5500000000000114,1.6207210744991585,1.3000000000000114,1.3707210744991585,0.11845872128933585,0.03156792542268341,1.4327119112849582,0,,0.0,none,P336,1
