EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0018327,N0018574,N0018575,lateral,21.276668272679995,draft,drafted,s5c_flows,1.8214,2.456,8.5e-05,3.6221,held,0.076442,0.0102,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.93567540987584,360.8292920685124,1.6207210744991585,1.8516161346125841,1.3707210744991585,1.6016161346125841,0.1612188849183806,0.04697441569888136,2.1995632711237705,0,,0.0,none,P336,1
E0018328,N0018575,N0018576,lateral,21.574911579894323,draft,drafted,s5c_flows,3.6428,4.912,0.000262,3.6221,held,0.152977,0.0315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.8292920685124,360.7214175106129,1.8516161346125841,2.3494137882152017,1.6016161346125841,2.0994137882152017,0.2031369942150726,0.06417404883693376,1.7701446309882667,0,,0.0,none,P336,1
E0018329,N0018576,N0018577,lateral,6.89281763746481,draft,drafted,s5c_flows,3.6428,4.912,0.000442,3.6221,held,0.153157,0.053,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,360.7214175106129,360.68006060478814,2.3494137882152017,2.696892520211861,2.0994137882152017,2.446892520211861,0.21636767515462257,0.06154500152325068,0.5309494307578526,0,,0.0,none,P336,1
E0018330,N0018577,N0018578,lateral,54.00970489876514,draft,drafted,s5c_flows,16.4841,18.736,0.000499,3.6221,held,0.691556,0.0599,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.68006060478814,360.41001208029434,2.696892520211861,3.1993934372837884,2.446892520211861,2.9493934372837884,0.32983309608772826,0.12877063819478224,2.7291431908741184,0,,0.0,none,P336,1
E0018331,N0018578,N0018579,lateral,46.27588738365655,draft,drafted,s5c_flows,19.4506,22.736,0.000949,3.6221,held,0.816367,0.1139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.41001208029434,360.17863264337603,3.1993934372837884,4.059740159358341,2.9493934372837884,3.8097401593583413,0.3473726619185908,0.13926923446657918,2.2202806215889277,0,,0.0,none,P336,1
E0018332,N0018579,N0018580,lateral,27.23137747720954,draft,drafted,s5c_flows,28.1814,32.082,0.001335,3.6221,held,1.182773,0.1602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.17863264337603,360.04247575599,4.059740159358341,4.368748609244392,3.8097401593583413,4.118748609244392,0.38955974895976236,0.16619395020210753,1.1650492446890464,0,,0.0,none,P336,1
E0018333,N0018580,N0018356,lateral,29.967449453270167,draft,drafted,s5c_flows,30.7444,35.538,0.001562,3.6221,held,1.290447,0.1874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.04247575599,359.8926385087236,4.368748609244392,4.500244792057629,4.118748609244392,4.250244792057629,0.4000982371437346,0.17330395573573804,1.248337144530849,0,,0.0,none,P336,1
E0018334,N0018581,N0018361,lateral,89.81239504200423,draft,provisional,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.30848405229096,362.8594220770809,1.5512571586465356,2.7461687432315784,1.3012571586465356,2.4961687432315784,0.20302235827070736,0.06412421494758933,7.37294780461647,0,,0.0,none,P344,1
E0018335,N0018582,N0018363,lateral,27.684724970517255,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,tractive,1.0,365.979713504473,365.41217664257744,1.5725020716988638,1.5749754570319396,1.3225020716988638,1.3249754570319396,0.2756703665920214,0.03669556847487823,1.6737819467002106,0,,0.0,none,P344,1
E0018336,N0018583,N0018584,lateral,9.238364297488381,draft,drafted,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.51302601912874,362.4668341976413,1.5504505433712552,1.7238701480618488,1.3004505433712552,1.4738701480618488,0.17236266135897502,0.05134627366639491,0.8933068048351736,0,,0.0,none,P336,1
E0018337,N0018584,N0018356,lateral,26.68955627335167,draft,drafted,s5c_flows,2.9664,4.0,7.7e-05,3.6221,held,0.124437,0.0092,3.14,0.0,W11a-XG02236,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.4668341976413,362.3333864162745,1.7238701480618488,2.059496884506757,1.4738701480618488,1.809496884506757,0.18973940551334137,0.05845364170451264,2.3444046147700033,0,,0.0,none,P336,1
E0018338,N0018585,N0018586,lateral,25.082363609380693,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,365.294249051172,365.1688372331251,1.5537734097654834,2.128678636015536,1.3037734097654834,1.878678636015536,0.17065230391004918,0.050665805354795285,2.4496557263594094,0,,0.0,none,P344,1
E0018339,N0018586,N0018363,lateral,27.91693660369715,draft,drafted,s5c_flows,3.2393,4.368,0.000209,3.6221,held,0.136011,0.0251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.1688372331251,365.0292525501066,2.128678636015536,1.9578995495027698,1.878678636015536,1.7078995495027698,0.19540913830171033,0.060848925552389105,2.3810671331547106,0,,0.0,none,P344,1
E0018340,N0018587,N0018364,main,23.54256885377974,draft,drafted,s5c_flows,70.9274,95.64,0.009161,3.6221,held,2.982618,1.0993,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.0227087766502,356.90499593238127,5.587368127646698,5.735049233634356,5.337368127646698,5.485049233634356,0.5143646513073782,0.2615828811837132,0.7628365335092134,0,,0.0,none,P336,1
E0018341,N0018588,N0018374,lateral,37.26727656227042,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.15202536585394,358.9656889830426,1.5521982669585555,2.4026581849261675,1.3021982669585555,2.1526581849261675,0.19530982006149752,0.060806644196143594,3.180184569532995,0,,0.0,none,P336,1
E0018342,N0018589,N0018590,sub main,14.022039776050189,draft,drafted,s5c_flows,1510.5247,2156.772,0.155835,2.521,merrimack,44.230143,18.7002,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,349.79996175477504,349.7578956354469,12.047419837021835,12.186623407521836,11.597419837021835,11.736623407521837,0.8547447704780403,0.4304926957608569,0.27341572713392104,0,,0.0,none,P345,1
E0018343,N0018590,N0018591,sub main,21.577040672961672,draft,drafted,s5c_flows,1510.5247,2156.772,0.155951,2.521,merrimack,44.230259,18.7142,0.0,0.0,,400,GRP,0.3,0.205,cover_min,minimum,velocity,1.0,360.1937027171823,360.1289715951634,1.7508163257864453,2.0753741079615793,1.3008163257864453,1.6253741079615793,0.8547453533351438,0.4304933295808824,0.4207303884673545,0,,0.0,none,P345,1
E0018344,N0018591,N0018334,sub main,65.06907467466434,draft,drafted,s5c_flows,1514.9355,2159.228,0.156131,2.5201,merrimack,44.343544,18.7357,0.0,0.0,,400,GRP,0.3,0.205,cover_min,minimum,velocity,1.0,359.9484683410445,359.7532611170205,2.2558773620805255,2.286289664229514,1.8058773620805255,1.8362896642295141,0.8553139004387966,0.43111210401181255,1.2679375108421662,0,,0.0,none,P336,1
E0018345,N0018592,N0018593,sub main,41.5553565165678,draft,drafted,s5c_flows,391.663,509.006,0.041478,2.9683,merrimack,13.497055,4.9774,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,356.6441959841217,356.4364192015389,9.259002258065777,9.411389636351714,9.009002258065777,9.161389636351714,0.7715863702794108,0.6016942187128587,0.8976173011264131,0,,0.0,none,P344,1
E0018346,N0018593,N0018594,sub main,25.752968254963033,draft,drafted,s5c_flows,391.663,509.006,0.041825,2.9683,merrimack,13.497401,5.0189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,356.4364192015389,356.3076543602641,9.411389636351714,9.53371526864214,9.161389636351714,9.28371526864214,0.7715906885670386,0.6017043226752146,0.5562743873696,0,,0.0,none,P344,1
E0018347,N0018594,N0018595,sub main,49.999999999880195,draft,drafted,s5c_flows,394.226,512.462,0.042039,2.9659,merrimack,13.574982,5.0447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,356.3076543602641,356.05765436026473,9.53371526864214,9.65746404793839,9.28371526864214,9.40746404793839,0.7725547329423138,0.6039708722557011,1.0786722257949861,0,,0.0,none,P344,1
E0018348,N0018595,N0018361,sub main,51.62866934446016,draft,drafted,s5c_flows,401.5116,522.286,0.042456,2.9594,merrimack,13.794991,5.0947,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,356.05765436026473,355.7995110135424,9.65746404793839,9.806079806770072,9.40746404793839,9.556079806770072,0.7752431383488492,0.6104102962090951,1.109945744557452,0,,0.0,none,P344,1
E0018349,N0018596,N0018362,lateral,17.107839723719376,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.21971435546874,363.1341751568501,1.5500000000000114,1.8073836810405055,1.3000000000000114,1.5573836810405055,0.0,0.0,0.0,0,,0.0,none,P344,1
E0018350,N0018597,N0018362,lateral,19.205371695001833,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.7245666503906,362.6285397919156,1.5500000000000114,2.313019045975011,1.3000000000000114,2.063019045975011,0.13489621704043256,0.037230723305707175,2.3728577070036727,0,,0.0,none,P344,1
E0018351,N0018598,N0018374,lateral,16.196036091237918,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.8,0.5,ground,minimum,tractive,1.0,360.26903076171874,359.81554175116406,1.5500000000000114,1.5528054168046879,1.3000000000000114,1.3028054168046879,0.24105628248548527,0.025220708616437687,1.1197963067824994,0,,0.0,none,P336,1
E0018352,N0018599,N0018600,lateral,48.269083512533406,draft,drafted,s5c_flows,13.0226,17.56,0.003091,3.6221,held,0.549034,0.371,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.6178602265566,358.37651480899393,3.8115220976621345,4.173076255459193,3.5615220976621345,3.9230762554591934,0.3067435539321127,0.11554768424883752,2.6226622039690377,0,,0.0,none,P336,1
E0018353,N0018600,N0018601,lateral,14.181638804015453,draft,drafted,s5c_flows,13.7642,18.56,0.003494,3.6221,held,0.580526,0.4192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.37651480899393,358.30560661497384,4.173076255459193,4.17071174440116,3.9230762554591934,3.92071174440116,0.31218776056361575,0.11860520576986691,0.7571105488148269,0,,0.0,none,P336,1
E0018354,N0018601,N0018602,lateral,24.148493614676173,draft,drafted,s5c_flows,14.5059,19.56,0.003612,3.6221,held,0.611734,0.4334,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.30560661497384,358.18486414690045,4.17071174440116,4.333660023021423,3.92071174440116,4.083660023021423,0.3173771173866003,0.12155404767591829,1.268128266120955,0,,0.0,none,P336,1
E0018355,N0018602,N0018603,lateral,22.678101732160055,draft,drafted,s5c_flows,16.6654,22.472,0.003813,3.6221,held,0.70247,0.4576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.18486414690045,358.07147363823964,4.333660023021423,4.456144769963487,4.083660023021423,4.206144769963487,0.33145419957393346,0.1297243530399393,1.1403336047288752,0,,0.0,none,P336,1
E0018356,N0018603,N0018341,lateral,70.99475308511393,draft,drafted,s5c_flows,18.825,25.384,0.004002,3.6221,held,0.793193,0.4802,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.07147363823964,357.71649987281404,4.456144769963487,5.13127844749846,4.206144769963487,4.88127844749846,0.3442706028181329,0.13738341783083258,3.4369646291785467,0,,0.0,none,P336,1
E0018357,N0018604,N0018341,main,35.70671737203097,draft,drafted,s5c_flows,113.9485,156.266,0.017921,3.4465,merrimack,4.563392,2.1505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.90526143078984,354.72672784392967,7.804577436397665,8.121050476382834,7.554577436397665,7.871050476382834,0.5815542525391149,0.3251274128080167,1.0233128785529593,0,,0.0,none,P336,1
E0018358,N0018605,N0018606,lateral,55.00000000000076,draft,drafted,s5c_flows,15.5851,22.456,0.0,3.6221,held,0.653369,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.1085755611118,361.83357556111184,1.5636656498256798,2.677044556075657,1.3136656498256798,2.427044556075657,0.3240113317705755,0.1253732357811433,2.8291191596834295,0,,0.0,none,P336,1
E0018359,N0018606,N0018607,lateral,14.915085166147408,draft,drafted,s5c_flows,33.7512,47.912,0.000458,3.6221,held,1.415397,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.83357556111184,361.7590001352811,2.677044556075657,2.7137171498751513,2.427044556075657,2.4637171498751513,0.4115452296528362,0.1812081944020782,0.6040277832373858,0,,0.0,none,P336,1
E0018360,N0018607,N0018365,lateral,38.16021998707577,draft,drafted,s5c_flows,35.3946,50.368,0.000583,3.6221,held,1.484413,0.0699,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.7590001352811,361.56819903534574,2.7137171498751513,2.2461320193417578,2.4637171498751513,1.9961320193417578,0.41755095797962954,0.18543221185512498,1.5231761640031745,0,,0.0,none,P336,1
E0018361,N0018608,N0018609,lateral,21.400934559032695,auto_block,provisional,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,5.3,0.5,cover_min,minimum,tractive,1.0,361.5561185068227,360.421868975194,1.6162142568491618,1.623998944727873,1.3662142568491618,1.373998944727873,0.4018995589117526,0.03196168711316347,0.887491003016661,0,,0.0,none,P336,1
E0018362,N0018609,N0018610,lateral,8.599065440857016,auto_block,provisional,s5c_flows,4.7226,6.368,0.000178,3.6221,held,0.19816,0.0214,0.0,0.0,,200,PVC-U,3.35,0.5,ground,minimum,tractive,1.0,360.421868975194,360.1338002829253,1.623998944727873,1.5530283303559713,1.373998944727873,1.3030283303559713,0.4233932264200641,0.04656525922965968,0.3384979928928435,0,,0.0,none,P336,1
E0018363,N0018610,N0018611,lateral,12.987967704065886,auto_block,provisional,s5c_flows,4.7226,6.368,0.00025,3.6221,held,0.198232,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.1338002829253,360.06886044440495,1.5530283303559713,2.1462274462200526,1.3030283303559713,1.8962274462200526,0.2211537939935752,0.07219668144549526,0.9788035940608222,0,,0.0,none,P336,1
E0018364,N0018611,N0018612,lateral,24.166091947189145,auto_block,provisional,s5c_flows,6.5439,8.824,0.000358,3.6221,held,0.274697,0.043,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,360.06886044440495,359.87553170882745,2.1462274462200526,1.5511955860944227,1.8962274462200526,1.3011955860944227,0.2891776333510591,0.07509102438057849,1.3928055031519744,0,,0.0,none,P336,1
E0018365,N0018612,N0018334,lateral,31.39551506185903,auto_block,provisional,s5c_flows,6.5439,8.824,0.00056,3.6221,held,0.274899,0.0672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.87553170882745,359.7185541335182,1.5511955860944227,2.3209966477318176,1.3011955860944227,2.0709966477318176,0.24593180900814987,0.08385012946644324,2.1276572008909063,0,,0.0,none,P336,1
E0018366,N0018613,N0018614,lateral,84.17411431508756,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.3856994628906,359.96482889131516,1.5500000000000114,3.3588100247004604,1.3000000000000114,3.1088100247004604,0.15034093436683285,0.042847972501074055,9.331469909774338,0,,0.0,none,P336,1
E0018367,N0018614,N0018615,lateral,37.11154194329047,draft,drafted,s5c_flows,3.6428,4.912,0.000701,3.6221,held,0.153416,0.0842,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.96482889131516,359.7792711815987,3.3588100247004604,3.3997449316825623,3.1088100247004604,3.1497449316825623,0.20332876580868897,0.0642574489434892,3.0419980006016902,0,,0.0,none,P336,1
E0018368,N0018615,N0018365,lateral,27.840460633628137,draft,drafted,s5c_flows,5.6895,7.912,0.001011,3.6221,held,0.239531,0.1213,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.7792711815987,359.64006887843055,3.3997449316825623,4.174262176256946,3.1497449316825623,3.9242621762569456,0.23520589555438096,0.07871714813516692,1.9727723071459082,0,,0.0,none,P336,1
E0018369,N0018616,N0018377,lateral,59.28379669895558,draft,drafted,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,3.45,0.5,cover_min,minimum,tractive,1.0,359.3463327314293,357.30104174531533,1.5839651201332003,1.606978274215919,1.3339651201332003,1.356978274215919,0.36301119032606843,0.03719142848410992,2.721853498313415,0,,0.0,none,P336,1
E0018370,N0018617,N0018377,sub main,31.44180173142267,draft,drafted,s5c_flows,493.816,657.98,0.050348,2.8862,merrimack,16.546244,6.0418,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,354.78623873859675,354.6604715316711,4.496048859059499,4.247548487860172,4.196048859059499,3.947548487860172,0.7490546410044846,0.5062927145277738,0.6995885215453957,0,,0.0,none,P336,1
E0018371,N0018618,N0018619,lateral,47.19467969955341,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.1960355128044,363.9600621143066,1.5891512547737534,1.60167494624028,1.3391512547737534,1.35167494624028,0.13489621704043256,0.037230723305707175,5.8309863111787275,0,,0.0,none,P344,1
E0018372,N0018619,N0018620,lateral,21.335891953698233,draft,provisional,s5c_flows,5.4642,7.368,0.000393,3.6221,held,0.229465,0.0472,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,363.9483807209871,363.53233082788995,1.6133563395598003,1.5630671213287997,1.3633563395598003,1.3130671213287997,0.3699093797395351,0.05629932339733487,0.9613116582193505,0,,0.0,none,P344,1
E0018373,N0018620,N0018621,lateral,47.405659550527716,draft,provisional,s5c_flows,6.5439,8.824,0.000571,3.6221,held,0.27491,0.0685,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.53233082788995,363.2953025301373,1.5630671213287997,2.966324667128333,1.3130671213287997,2.716324667128333,0.24593498823117435,0.08385167099573956,3.2126145674703857,0,,0.0,none,P344,1
E0018374,N0018621,N0018622,lateral,4.063768796061021,draft,provisional,s5c_flows,7.6237,10.28,0.000966,3.6221,held,0.320572,0.1159,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,363.2953025301373,363.2546648421767,2.966324667128333,2.9634442886826946,2.716324667128333,2.7134442886826946,0.32828709201432016,0.07650783991945356,0.20631173622688745,0,,0.0,none,P344,1
E0018375,N0018622,N0018623,lateral,24.2391371908258,draft,provisional,s5c_flows,8.7035,11.736,0.001,3.6221,held,0.365873,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.2546648421767,363.13346915622253,2.9634442886826946,2.6838526211212184,2.7134442886826946,2.4338526211212184,0.269611897940996,0.09566426309632206,1.498396854635503,0,,0.0,none,P344,1
E0018376,N0018623,N0018362,lateral,28.04115735382794,draft,provisional,s5c_flows,9.7833,13.192,0.001202,3.6221,held,0.411343,0.1442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.13346915622253,362.9932633694534,2.6838526211212184,1.948295468437209,2.4338526211212184,1.698295468437209,0.2798917466396845,0.10100137529837208,1.6697620711390255,0,,0.0,none,P344,1
E0018377,N0018624,N0018625,lateral,35.48090139238669,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.07579345703124,358.8983889500693,1.5500000000000114,2.384936245243182,1.3000000000000114,2.134936245243182,0.13489621704043256,0.037230723305707175,4.383728243191081,0,,0.0,none,P336,1
E0018378,N0018625,N0018364,lateral,83.99228626085159,draft,drafted,s5c_flows,1.0798,1.456,0.000296,3.6221,held,0.045563,0.0355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.8983889500693,358.47842751876505,2.384936245243182,4.16161764725058,2.134936245243182,3.91161764725058,0.1351984756206426,0.03733791544271306,10.354195424575648,0,,0.0,none,P336,1
E0018379,N0018626,N0018428,lateral,37.31957658119016,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.7345764160156,371.54797853310964,1.5500000000000114,1.9479931465778577,1.3000000000000114,1.6979931465778577,0.19530982006149752,0.060806644196143594,3.1846475657188567,0,,0.0,none,P344,1
E0018380,N0018627,N0018428,lateral,51.3456257411893,draft,provisional,s5c_flows,8.6382,11.648,0.000869,3.6221,held,0.363006,0.1042,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.6360425601372,371.3793144314312,2.5768175472846906,2.116657248256274,2.3268175472846906,1.8666572482562742,0.2689338178476278,0.09531667732780544,3.18204841573579,0,,0.0,none,P344,1
E0018381,N0018628,N0018439,lateral,20.890143972103267,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.5417984052097,359.4373476853492,1.550852961977796,1.8511349806664157,1.300852961977796,1.6011349806664157,0.17065230391004918,0.050665805354795285,2.040224821021116,0,,0.0,none,P336,1
E0018382,N0018629,N0018630,lateral,35.239951587506894,draft,drafted,s5c_flows,20.9117,33.0,0.0,3.6221,held,0.876672,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,361.1466293420756,360.61803006826295,1.5512771520650404,1.5648312598620464,1.3012771520650404,1.3148312598620464,0.520660004774471,0.11082140228472062,1.128053856782906,0,,0.0,none,P336,1
E0018383,N0018630,N0018631,lateral,13.681602303100904,draft,drafted,s5c_flows,20.9117,33.0,0.000294,3.6221,held,0.876966,0.0352,0.0,0.0,,200,PVC-U,2.8,0.5,ground,minimum,tractive,1.0,360.61803006826295,360.23494520377614,1.5648312598620464,1.5510045032551147,1.3148312598620464,1.3010045032551147,0.6459524181700494,0.09569288857916411,0.35300851678467254,0,,0.0,none,P336,1
E0018384,N0018631,N0018439,lateral,14.802012604544274,draft,drafted,s5c_flows,21.9915,34.456,0.000408,3.6221,held,0.922347,0.0489,0.0,0.0,,200,PVC-U,3.4,0.5,cover_min,minimum,tractive,1.0,360.22785573478484,359.7245873062303,1.5580939722464109,1.563895359785306,1.3080939722464109,1.313895359785306,0.7017458278218136,0.09360691311046529,0.3515520866600431,0,,0.0,none,P336,1
E0018385,N0018632,N0018633,lateral,11.646011228872283,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.67941507008845,358.6211850139441,1.553250945536547,1.942077925509011,1.303250945536547,1.692077925509011,0.13489621704043256,0.037230723305707175,1.4388853253734577,0,,0.0,none,P336,1
E0018386,N0018633,N0018427,lateral,35.363005932836096,draft,drafted,s5c_flows,1.0798,1.456,9.7e-05,3.6221,held,0.045364,0.0116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.6211850139441,358.44436998427994,1.942077925509011,2.1382716172825553,1.692077925509011,1.8882716172825553,0.13499541857563996,0.03726589174416425,4.365951366591708,0,,0.0,none,P336,1
E0018387,N0018634,N0018635,main,34.05953438561164,draft,drafted,s5c_flows,38.7831,52.296,0.008713,3.6221,held,1.634601,1.0455,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.46786391428356,350.2975662423555,7.454560402122695,7.81190031037886,7.204560402122695,7.56190031037886,0.42993833059533715,0.19431581321964703,1.3203263492250652,0,,0.0,none,P346,1
E0018388,N0018635,N0018636,main,21.60781759382984,draft,drafted,s5c_flows,42.0225,56.664,0.008997,3.6221,held,1.770686,1.0796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.2975662423555,350.1895271543864,7.81190031037886,7.889696478426117,7.56190031037886,7.639696478426117,0.44045199944549657,0.2020407251291339,0.817638002969405,0,,0.0,none,P346,1
E0018389,N0018636,N0018390,main,14.772852913740492,draft,drafted,s5c_flows,46.3416,62.488,0.009177,3.6221,held,1.951935,1.1012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.1895271543864,350.11566288981766,7.889696478426117,7.601561231276094,7.639696478426117,7.351561231276094,0.45355658062213433,0.2119143442083497,0.5428522608828233,0,,0.0,none,P346,1
E0018390,N0018637,N0018638,sub main,46.58439867960929,draft,drafted,s5c_flows,4982.7539,6364.564,0.779265,2.182,merrimack,126.616094,93.5118,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,354.0150634765625,353.9684790778829,2.0500000000000114,2.3010521721171244,1.3000000000000114,1.5510521721171244,0.7282225976376343,0.46210141917433256,1.0661666462683668,0,,0.0,none,P356,1
E0018391,N0018638,N0018639,sub main,22.58118093398491,draft,drafted,s5c_flows,4983.4955,6365.564,0.779653,2.1819,merrimack,126.632945,93.5584,0.0,0.0,,700,GRP,0.2,0.1,table11,minimum,velocity,1.0,353.9684790778829,353.9233167160149,2.3010521721171244,2.538780451953869,1.5510521721171244,1.788780451953869,0.9433256859694796,0.380102900601175,0.3989640281867526,0,,0.0,none,P346,1
E0018392,N0018639,N0018640,sub main,20.23334556364274,draft,drafted,s5c_flows,4983.4955,6365.564,0.779841,2.1819,merrimack,126.633133,93.581,0.0,0.0,,700,GRP,0.2,0.1,table11,minimum,velocity,1.0,353.9233167160149,353.8828500248876,2.538780451953869,3.1239859126123974,1.788780451953869,2.3739859126123974,0.9433260573783031,0.3801032084422269,0.35748236086886304,0,,0.0,none,P346,1
E0018393,N0018640,N0018641,sub main,18.42981925431422,draft,drafted,s5c_flows,4983.4955,6365.564,0.78001,2.1819,merrimack,126.633302,93.6012,0.0,0.0,,700,GRP,0.25,0.1,table11,minimum,velocity,1.0,353.8828500248876,353.8367754767518,3.1239859126123974,3.343644445123175,2.3739859126123974,2.593644445123175,1.024224453376605,0.3576779049170107,0.2998987704559588,0,,0.0,none,P346,1
E0018394,N0018641,N0018642,sub main,48.262464018038145,draft,drafted,s5c_flows,4983.4955,6365.564,0.780164,2.1819,merrimack,126.633455,93.6196,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,353.8367754767518,353.7885130127338,3.343644445123175,3.9646302978130734,2.593644445123175,3.2146302978130734,0.7282476246769968,0.462137981766784,1.1045341900804742,0,,0.0,none,P346,1
E0018395,N0018642,N0018448,sub main,10.708915051972754,draft,drafted,s5c_flows,4984.5753,6367.02,0.780566,2.1819,merrimack,126.657826,93.6679,0.0,0.0,,700,GRP,0.4,0.1,table11,minimum,velocity,1.0,353.7885130127338,353.7456773525259,3.9646302978130734,4.271809219739737,3.2146302978130734,3.521809219739737,1.2166039996957931,0.3154877975028745,0.14670502281556522,0,,0.0,none,P346,1
E0018396,N0018643,N0018644,sub main,69.99999999998522,draft,drafted,s5c_flows,307.9097,407.676,0.041451,3.056,merrimack,10.932163,4.9741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.53328710222246,358.18328710222255,1.7292251048087905,1.7095046458243246,1.4792251048087905,1.4595046458243246,0.7347675141296214,0.527222265637727,1.5878038212514212,0,,0.0,none,P337,1
E0018397,N0018644,N0018645,sub main,69.99999999998522,draft,drafted,s5c_flows,308.9895,409.132,0.042035,3.0547,merrimack,10.966309,5.0441,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,velocity,1.0,358.18328710222255,357.5182871022227,1.7095046458243246,1.5708547434804245,1.4595046458243246,1.3208547434804245,0.9356715903821654,0.4379177376158221,1.2468762316379696,0,,0.0,none,P337,1
E0018398,N0018645,N0018474,sub main,13.799607020136182,draft,drafted,s5c_flows,308.9895,409.132,0.042618,3.0547,merrimack,10.966893,5.1141,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,velocity,1.0,357.5182871022227,357.33199240745085,1.5708547434804245,1.55310891090852,1.3208547434804245,1.30310891090852,1.0649657938658315,0.3972057367013845,0.21596322779600796,0,,0.0,none,P337,1
E0018399,N0018646,N0018647,lateral,49.999690672868915,draft,drafted,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,359.13392944335936,358.65893238196713,1.5500000000000114,1.5601533113922414,1.3000000000000114,1.3101533113922414,0.2880108312432531,0.06604928010553182,2.8933918015649973,0,,0.0,none,P337,1
E0018400,N0018647,N0018648,lateral,50.40100583506538,draft,drafted,s5c_flows,12.6845,17.104,0.000417,3.6221,held,0.532182,0.05,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,358.5320275052988,358.1288194586183,1.6870581880605755,1.6870679925535796,1.4370581880605755,1.4370679925535796,0.3576078413743569,0.1018671055111913,2.3489886594471963,0,,0.0,none,P337,1
E0018401,N0018648,N0018494,lateral,52.071700772971035,draft,drafted,s5c_flows,13.7642,18.56,0.000837,3.6221,held,0.577869,0.1004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.1288194586183,357.86846095475346,1.6870679925535796,1.8179098948559158,1.4370679925535796,1.5679098948559158,0.31173675231126907,0.11835051231748347,2.7839568902769525,0,,0.0,none,P337,1
E0018402,N0018649,N0018471,main,85.09322486486519,draft,drafted,s5c_flows,127.7978,166.38,0.020008,3.399,merrimack,5.047672,2.401,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.8176476692907,357.3921815449664,3.986368443990557,3.238525242142998,3.736368443990557,2.988525242142998,0.5983607348561729,0.3427504302050821,2.3701762695964925,0,,0.0,none,P337,1
E0018403,N0018650,N0018471,lateral,46.13623945966977,draft,provisional,s5c_flows,2.1596,2.912,0.000916,3.6221,held,0.09145,0.1099,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.3367945865515,357.10611338925315,3.034634856807884,3.524593397856222,2.784634856807884,3.274593397856222,0.17122889853843937,0.05089482122401759,4.490698304382364,0,,0.0,none,P337,1
E0018404,N0018651,N0018652,lateral,4.80357721457802,draft,drafted,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,2.5,0.5,cover_min,minimum,tractive,1.0,356.67928658366833,356.5591971533039,1.551975623362921,1.5538704736492264,1.301975623362921,1.3038704736492264,0.32569982869180636,0.0400032348375183,0.24580799002729428,0,,0.0,none,P346,1
E0018405,N0018652,N0018653,lateral,24.627056211468044,draft,drafted,s5c_flows,5.126,6.912,4e-05,3.6221,held,0.214935,0.0048,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.5591971533039,356.43606187224657,1.5538704736492264,1.7448463308784312,1.3038704736492264,1.4948463308784312,0.2270655082725025,0.07491166966710158,1.8076322554688333,0,,0.0,none,P346,1
E0018406,N0018653,N0018654,lateral,8.345001879175097,draft,drafted,s5c_flows,6.2058,8.368,0.000245,3.6221,held,0.260407,0.0294,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.43606187224657,356.3943368628507,1.7448463308784312,1.6462820336336677,1.4948463308784312,1.3962820336336677,0.24166251639851305,0.08179080239089778,0.5755272548083674,0,,0.0,none,P346,1
E0018407,N0018654,N0018655,lateral,25.28271227533215,draft,drafted,s5c_flows,6.2058,8.368,0.000315,3.6221,held,0.260477,0.0378,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,356.37827336006416,356.07488081276017,1.6623455364202187,1.5665986794273294,1.4123455364202187,1.3165986794273294,0.32668454262345686,0.06669979448637356,1.2898637154311026,0,,0.0,none,P346,1
E0018408,N0018655,N0018656,lateral,22.167145547991634,draft,drafted,s5c_flows,7.2856,9.824,0.000525,3.6221,held,0.305955,0.0631,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.07488081276017,355.9640450850202,1.5665986794273294,1.6657156571673113,1.3165986794273294,1.4157156571673113,0.254569348578968,0.08808232397791191,1.4512840130289901,0,,0.0,none,P346,1
E0018409,N0018656,N0018657,lateral,33.484169965016434,draft,drafted,s5c_flows,7.2856,9.824,0.00071,3.6221,held,0.306139,0.0852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.9640450850202,355.7966242351951,1.6657156571673113,2.077918001133014,1.4157156571673113,1.827918001133014,0.25461862621564124,0.08810672217383667,2.191785839517888,0,,0.0,none,P346,1
E0018410,N0018657,N0018658,lateral,8.856111900302592,draft,drafted,s5c_flows,9.4451,12.736,0.000989,3.6221,held,0.396953,0.1187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.7966242351951,355.7523436756936,2.077918001133014,1.9635071543845015,1.827918001133014,1.7135071543845015,0.27673024951054087,0.0993464427725517,0.5333781372513847,0,,0.0,none,P346,1
E0018411,N0018658,N0018659,lateral,27.424896399709947,draft,drafted,s5c_flows,11.6047,15.648,0.001063,3.6221,held,0.487561,0.1276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.7523436756936,355.61521919369505,1.9635071543845015,1.7292021930236956,1.7135071543845015,1.4792021930236956,0.2954337695883527,0.10931329494080624,1.5471542312130206,0,,0.0,none,P346,1
E0018412,N0018659,N0018390,lateral,76.82167562559867,draft,drafted,s5c_flows,13.7642,18.56,0.001292,3.6221,held,0.578324,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.61521919369505,355.23111081556704,1.7292021930236956,2.4861133055267146,1.4792021930236956,2.2361133055267146,0.31181409127054205,0.11839416915131298,4.106168695614699,0,,0.0,none,P346,1
E0018413,N0018660,N0018661,lateral,49.14434132916284,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,357.9905364281208,357.74481472147494,1.5572235816448483,2.6809665285250617,1.3072235816448483,2.4309665285250617,0.19530982006149752,0.060806644196143594,4.193708003151837,0,,0.0,none,P337,1
E0018414,N0018661,N0018494,lateral,44.83902079972268,draft,provisional,s5c_flows,4.3191,5.824,0.00041,3.6221,held,0.181478,0.0491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.74481472147494,357.5206196174763,2.6809665285250617,2.1657512321330614,2.4309665285250617,1.9157512321330614,0.21485934654069072,0.06935080827786963,3.4781685105198914,0,,0.0,none,P337,1
E0018415,N0018662,N0018663,lateral,36.784294028827134,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.204638671875,357.02071720173086,1.5500000000000114,2.461918296316014,1.3000000000000114,2.211918296316014,0.19530982006149752,0.060806644196143594,3.138969494488705,0,,0.0,none,P336,1
E0018416,N0018663,N0018427,lateral,26.525297407763123,draft,drafted,s5c_flows,5.3989,7.28,0.000307,3.6221,held,0.226643,0.0368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.02071720173086,356.88809071469205,2.461918296316014,3.694550886870445,2.211918296316014,3.444550886870445,0.2310183285848681,0.07674983917802183,1.9136502841027936,0,,0.0,none,P336,1
E0018417,N0018664,N0018665,lateral,21.2602916254693,auto_block,provisional,s5c_flows,0.0,0.0,0.000959,3.6221,held,0.000959,0.1151,0.0,0.0,,200,PVC-U,7.7,0.5,ground,minimum,tractive,1.0,377.040233800678,375.40319134551686,1.9279668829157686,1.5532600704987658,1.6779668829157686,1.3032600704987658,0.07477801512963435,0.004195987424177289,4.738534355900526,0,,0.0,none,P337,1
E0018418,N0018665,N0018666,lateral,15.652475842498529,auto_block,provisional,s5c_flows,0.0,0.0,0.001136,3.6221,held,0.001136,0.1364,0.0,0.0,,200,PVC-U,8.2,0.5,cover_min,minimum,tractive,1.0,375.3203845468798,374.0368815277949,1.6360668691358455,1.6369465972051103,1.3860668691358455,1.3869465972051103,0.08209110768712463,0.004414466611248696,3.1778666986593933,0,,0.0,none,P337,1
E0018419,N0018666,N0018667,lateral,3.087232532045138,auto_block,provisional,s5c_flows,1.0798,1.456,0.001267,3.6221,held,0.046534,0.152,0.0,0.0,,200,PVC-U,4.85,0.5,ground,minimum,tractive,1.0,374.0368815277949,373.8871507499907,1.6369465972051103,1.5508985664155261,1.3869465972051103,1.3008985664155261,0.2920789705335655,0.022590703420324737,0.1761642594127556,0,,0.0,none,P337,1
E0018420,N0018667,N0018668,lateral,26.459340873343177,auto_block,provisional,s5c_flows,1.0798,1.456,0.001293,3.6221,held,0.04656,0.1551,0.0,0.0,,200,PVC-U,4.5,0.5,cover_min,minimum,tractive,1.0,373.81346657835155,372.6227962390511,1.6245827380546984,1.6369083507926234,1.3745827380546984,1.3869083507926234,0.2849841846516805,0.022974443638983127,1.5474157455253688,0,,0.0,none,P337,1
E0018421,N0018668,N0018669,lateral,11.661903789690601,auto_block,provisional,s5c_flows,1.0798,1.456,0.001513,3.6221,held,0.04678,0.1816,0.0,0.0,,200,PVC-U,4.3,0.5,ground,minimum,tractive,1.0,372.6227962390511,372.1213343760944,1.6369083507926234,1.554477391483715,1.3869083507926234,1.304477391483715,0.2811898962817081,0.023254942612049995,0.6912234960490428,0,,0.0,none,P337,1
E0018422,N0018669,N0018496,lateral,11.704699910719626,auto_block,provisional,s5c_flows,2.1596,2.912,0.00161,3.6221,held,0.092145,0.1932,0.0,0.0,,200,PVC-U,7.3,0.5,ground,minimum,tractive,1.0,372.1213343760944,371.2668912826119,1.554477391483715,1.5526582779349951,1.304477391483715,1.3026582779349951,0.42419214795429894,0.02780672344946264,0.4598819963691176,0,,0.0,none,P337,1
E0018423,N0018670,N0018671,main,80.00000000002234,draft,drafted,s5c_flows,64.9174,87.536,0.009863,3.6221,held,2.731366,1.1835,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,362.19712559364183,361.7571255936417,2.501940568467546,1.5731966719832826,2.251940568467546,1.3231966719832826,0.5185534115746329,0.24433236732628943,2.571255541998889,0,,0.0,none,P337,1
E0018424,N0018671,N0018672,main,79.99998515773143,draft,drafted,s5c_flows,64.9174,87.536,0.010529,3.6221,held,2.732033,1.2635,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,361.6749370704215,360.5949372707921,1.6553851952035075,1.6325407565516343,1.4053851952035075,1.3825407565516343,0.7127055258579549,0.19543386308091354,1.8708050345998428,0,,0.0,none,P337,1
E0018425,N0018672,N0018673,main,79.99999999993533,draft,drafted,s5c_flows,64.9174,87.536,0.011196,3.6221,held,2.7327,1.3435,0.0,0.0,,200,PVC-U,1.35,0.5,uniform,minimum,tractive,1.0,360.5949372707921,359.514937270793,1.6325407565516343,1.5916301120195158,1.3825407565516343,1.3416301120195158,0.7127579741814166,0.19545712647671704,1.8706677183984548,0,,0.0,none,P337,1
E0018426,N0018673,N0018674,main,23.17388563516089,draft,drafted,s5c_flows,64.9174,87.536,0.011863,3.6221,held,2.733366,1.4235,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,359.514937270793,359.27161147162377,1.5916301120195158,1.5531565947824788,1.3416301120195158,1.3031565947824788,0.6523530526648031,0.20797791745953603,0.5920588946046333,0,,0.0,none,P337,1
E0018427,N0018674,N0018675,main,50.000000000008235,draft,drafted,s5c_flows,64.9174,87.536,0.012056,3.6221,held,2.733559,1.4467,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,velocity,1.0,359.27034364916165,358.4203436491615,1.5544244172446042,1.5543572785728657,1.3044244172446042,1.3043572785728657,0.7730250890333438,0.1847468562709031,1.0780158951574796,0,,0.0,none,P337,1
E0018428,N0018675,N0018676,main,49.99999999995069,draft,drafted,s5c_flows,64.9174,87.536,0.012473,3.6221,held,2.733976,1.4967,0.0,0.0,,200,PVC-U,2.05,0.5,cover_min,minimum,velocity,1.0,358.30543059845843,357.2804305984594,1.669270329275946,1.686732487478082,1.419270329275946,1.436732487478082,0.8255511489000974,0.17651236294188571,1.0094266532640435,0,,0.0,none,P337,1
E0018429,N0018676,N0018474,main,18.052987254251335,draft,drafted,s5c_flows,64.9174,87.536,0.012889,3.6221,held,2.734393,1.5467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.2804305984594,357.1901656621882,1.686732487478082,1.6949356561711966,1.436732487478082,1.4449356561711966,0.5013959936362832,0.25042449716861837,0.6000907959437187,0,,0.0,none,P337,1
E0018430,N0018677,N0018502,lateral,45.905323536852976,draft,drafted,s5c_flows,4.3844,5.912,0.0,3.6221,held,0.183805,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,359.06813496286605,358.72384503633964,1.5504258281495709,1.5685438796759854,1.3004258281495709,1.3185438796759854,0.24805577226249054,0.06347607492260512,3.084341552046633,0,,0.0,none,P346,1
E0018431,N0018678,N0018502,lateral,19.129813989416167,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.8067199707031,358.71107090075606,1.5500000000000114,1.5813180152595692,1.3000000000000114,1.3313180152595692,0.17065230391004918,0.050665805354795285,1.8683031277737188,0,,0.0,none,P346,1
E0018432,N0018679,N0018680,lateral,16.55294535724685,auto_block,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,354.97187602309464,354.8891112963084,1.5517750999522377,1.7924682935353644,1.3017750999522377,1.5424682935353644,0.19530982006149752,0.060806644196143594,1.4125373856466266,0,,0.0,none,P346,1
E0018433,N0018680,N0018681,lateral,11.180339887498949,auto_block,provisional,s5c_flows,4.3191,5.824,0.000138,3.6221,held,0.181207,0.0166,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.8891112963084,354.8332095968709,1.7924682935353644,2.1173214089884596,1.5424682935353644,1.8673214089884596,0.21475422458666205,0.06930367275120294,0.8676849011172171,0,,0.0,none,P346,1
E0018434,N0018681,N0018448,lateral,37.38332905205343,auto_block,provisional,s5c_flows,5.3989,7.28,0.000231,3.6221,held,0.226567,0.0277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.8332095968709,354.64629295161063,2.1173214089884596,3.371193620654992,1.8673214089884596,3.121193620654992,0.2309931407820788,0.07673806821814713,2.697289980522353,0,,0.0,none,P346,1
E0018435,N0018682,N0018683,lateral,73.87978675081419,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.2149177198681,366.845518786114,1.5501274461475418,2.10891846974539,1.3001274461475418,1.8589184697453902,0.19530982006149752,0.060806644196143594,6.304494975175983,0,,0.0,none,P344,1
E0018436,N0018683,N0018684,lateral,77.7411896441734,draft,provisional,s5c_flows,5.3989,7.28,0.000616,3.6221,held,0.226952,0.0739,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.845518786114,366.4568128378931,2.10891846974539,3.7834825722631535,1.8589184697453902,3.5334825722631535,0.23112067539870113,0.0767976763356347,5.6061037890028524,0,,0.0,none,P344,1
E0018437,N0018684,N0018685,lateral,60.00000000004324,draft,provisional,s5c_flows,11.8776,16.016,0.001264,3.6221,held,0.499203,0.1516,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.4568128378931,366.15681283789286,3.7834825722631535,5.071397611325892,3.5334825722631535,4.821397611325892,0.297651183865706,0.11052320430031085,3.3596372338028386,0,,0.0,none,P344,1
E0018438,N0018685,N0018470,lateral,60.695859821050014,draft,provisional,s5c_flows,17.2765,23.296,0.001764,3.6221,held,0.726039,0.2116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.15681283789286,365.8533335387876,5.071397611325892,6.504546099884294,4.821397611325892,6.254546099884294,0.33489387396397646,0.1317591027441049,3.020651443128463,0,,0.0,none,P344,1
E0018439,N0018686,N0018531,lateral,24.20743687382041,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.89090242635876,358.76986524198963,1.550900552156861,1.6695878830103652,1.300900552156861,1.4195878830103652,0.0,0.0,0.0,0,,0.0,none,P336,1
E0018440,N0018687,N0018688,main,84.99989640883638,draft,drafted,s5c_flows,66.7329,74.198,0.009244,3.6221,held,2.806858,1.1092,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.2453248226088,366.8203253405646,4.829138068016221,4.28447202271667,4.579138068016221,4.03447202271667,0.505272313240368,0.25372576638150435,2.803765223275429,0,,0.0,none,P344,1
E0018441,N0018688,N0018470,main,82.39617371536497,draft,drafted,s5c_flows,67.8127,75.654,0.009952,3.6221,held,2.852834,1.1942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.8203253405646,366.40834447198773,4.28447202271667,5.949535166684143,4.03447202271667,5.699535166684143,0.5076920572435835,0.255801108511154,2.704926229058325,0,,0.0,none,P344,1
E0018442,N0018689,N0018690,lateral,27.860256102745954,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.385546875,357.24624559448625,1.5500000000000114,2.382782725826246,1.3000000000000114,2.132782725826246,0.11845872128933585,0.03156792542268341,3.919826220125121,0,,0.0,none,P346,1
E0018443,N0018690,N0018691,lateral,14.003370897957286,draft,drafted,s5c_flows,1.8214,2.456,0.000232,3.6221,held,0.076589,0.0279,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.24624559448625,357.1762287399965,2.382782725826246,2.634196064691025,2.132782725826246,2.384196064691025,0.16132331818965426,0.04701470853084658,1.4467190334603601,0,,0.0,none,P346,1
E0018444,N0018691,N0018442,lateral,28.17387912532091,draft,drafted,s5c_flows,3.6428,4.912,0.000349,3.6221,held,0.153063,0.0419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.1762287399965,357.03535934436985,2.634196064691025,3.1678572083645236,2.384196064691025,2.9178572083645236,0.20317459269400756,0.064190396770713,2.311138641217176,0,,0.0,none,P346,1
E0018445,N0018692,N0018693,lateral,23.345235059857504,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.6226989440718,358.5059727687725,1.5787475891313534,1.6257410984150056,1.3287475891313534,1.3757410984150056,0.11845872128933585,0.03156792542268341,3.2845808798431824,0,,0.0,none,P336,1
E0018446,N0018693,N0018694,lateral,17.4928556845359,auto_block,provisional,s5c_flows,0.7416,1.0,0.000195,3.6221,held,0.031285,0.0233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.5059727687725,358.41850849034984,1.6257410984150056,1.9027195369939136,1.3757410984150056,1.6527195369939136,0.1187169883185365,0.03165435337944297,2.4558203410618584,0,,0.0,none,P336,1
E0018447,N0018694,N0018531,lateral,22.135943621178654,auto_block,provisional,s5c_flows,0.7416,1.0,0.00034,3.6221,held,0.03143,0.0408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.41850849034984,358.30782877224397,1.9027195369939136,2.1316243527560346,1.6527195369939136,1.8816243527560346,0.11890831327565998,0.031718432244226796,3.1026627451272555,0,,0.0,none,P336,1
E0018448,N0018695,N0018539,lateral,30.336002622968497,draft,drafted,s5c_flows,14.1495,20.28,0.001113,3.6221,held,0.594295,0.1336,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,358.83208348602005,358.65006747028224,1.6622707620268216,1.555315830499012,1.4122707620268216,1.305315830499012,0.3351224213446179,0.11481778329507727,1.5087025263410105,0,,0.0,none,P346,1
E0018449,N0018696,N0018697,main,17.05730946688837,draft,drafted,s5c_flows,102.8206,144.168,0.010894,3.4897,merrimack,4.163785,1.3073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.79917590197,349.71388935463557,9.996600465217512,9.030190235208181,9.746600465217512,8.780190235208181,0.5665643135471863,0.3100401977555004,0.5017762049552901,0,,0.0,none,P346,1
E0018450,N0018697,N0018698,main,37.94269053313072,draft,drafted,s5c_flows,102.8206,144.168,0.011036,3.4897,merrimack,4.163927,1.3243,36.425,0.0,W11a-XG02237,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.71388935463557,349.5241759019699,9.030190235208181,8.535485963264478,8.780190235208181,8.285485963264478,0.5665698409523592,0.3100456570506669,1.1161522019760193,0,,0.0,none,P346,1
E0018451,N0018698,N0018699,main,12.970915801997611,draft,drafted,s5c_flows,102.8206,144.168,0.011352,3.4897,merrimack,4.164243,1.3623,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.5241759019699,349.4593213229599,8.535485963264478,9.006224331336966,8.285485963264478,8.756224331336966,0.5665821408359019,0.3100578056408755,0.381554437480771,0,,0.0,none,P346,1
E0018452,N0018699,N0018700,main,55.942698706553436,draft,drafted,s5c_flows,108.3111,148.08,0.011461,3.4678,merrimack,4.358661,1.3753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.4593213229599,349.17960782942714,9.006224331336966,10.697833576822859,8.756224331336966,10.447833576822859,0.5740121108635159,0.3174649626385625,1.6243181879442683,0,,0.0,none,P346,1
E0018453,N0018700,N0018442,main,13.62782962741091,draft,drafted,s5c_flows,110.4707,150.992,0.011927,3.4595,merrimack,4.435225,1.4312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.17960782942714,349.1114686812901,10.697833576822859,11.091747871444284,10.447833576822859,10.841747871444284,0.5768653746069092,0.3203464575580516,0.3937322359570538,0,,0.0,none,P346,1
E0018454,N0018701,N0018702,main,12.100944490758943,draft,drafted,s5c_flows,67.8905,93.576,0.004183,3.6221,held,2.850327,0.5019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.7788249816441,357.7183202591903,3.3554218445277684,3.403170219325318,3.1054218445277684,3.153170219325318,0.5075608869254187,0.2556883185877922,0.3973560874657212,0,,0.0,none,P346,1
