EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0018455,N0018702,N0018703,main,46.27070979422789,draft,drafted,s5c_flows,67.8905,93.576,0.004284,3.6221,held,2.850427,0.514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.7183202591903,357.4869667102192,3.403170219325318,3.7487205456401966,3.153170219325318,3.4987205456401966,0.5075661207841482,0.25569281840954117,1.5193655860620818,0,,0.0,none,P346,1
E0018456,N0018703,N0018704,main,47.4779395250502,draft,drafted,s5c_flows,71.3552,98.488,0.004669,3.6221,held,2.996062,0.5603,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.4869667102192,357.24957701259393,3.7487205456401966,3.7975116104529434,3.4987205456401966,3.5475116104529434,0.5150429905420173,0.26217555524981173,1.5363746456415772,0,,0.0,none,P346,1
E0018457,N0018704,N0018705,main,60.00000000002102,draft,drafted,s5c_flows,77.1576,106.312,0.005065,3.613,merrimack,3.23161,0.6078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.24957701259393,356.9495770125938,3.7975116104529434,3.6332171768593184,3.5475116104529434,3.3832171768593184,0.5265629409906264,0.2723818675872194,1.8991082018021312,0,,0.0,none,P346,1
E0018458,N0018705,N0018706,main,59.99999999996281,draft,drafted,s5c_flows,84.3779,116.048,0.005565,3.5741,merrimack,3.496059,0.6678,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.9495770125938,356.64957701259397,3.6332171768593184,3.5645343155310343,3.3832171768593184,3.3145343155310343,0.5387442884599489,0.28347328552266393,1.8561681699827834,0,,0.0,none,P346,1
E0018459,N0018706,N0018707,main,18.07494942631407,draft,drafted,s5c_flows,88.0206,120.96,0.006065,3.5559,merrimack,3.628677,0.7278,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.64957701259397,356.5592022654624,3.5645343155310343,3.5693377736001253,3.3145343155310343,3.3193377736001253,0.544584004020683,0.28890380564884566,0.55317298136027,0,,0.0,none,P346,1
E0018460,N0018707,N0018539,main,17.62157136769887,draft,drafted,s5c_flows,89.1004,122.416,0.006216,3.5507,merrimack,3.667862,0.7459,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.5592022654624,356.47109440862386,3.5693377736001253,3.7342888921573945,3.3193377736001253,3.4842888921573945,0.5462774207795325,0.2904926695325414,0.5376258380022694,0,,0.0,none,P346,1
E0018461,N0018708,N0018709,lateral,76.22468180317334,draft,drafted,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,353.6172135065705,353.23609009755467,1.552220087179478,2.0448852442422094,1.302220087179478,1.7948852442422094,0.1611584343969526,0.046951098325882096,7.882996432299946,0,,0.0,none,P346,1
E0018462,N0018709,N0018396,lateral,39.45159153775485,draft,drafted,s5c_flows,1.8214,2.456,0.000635,3.6221,held,0.076993,0.0762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.23609009755467,353.0388321398659,2.0448852442422094,2.3005843640403327,1.7948852442422094,2.0505843640403327,0.161609613711473,0.04712523401946353,4.068610217725979,0,,0.0,none,P346,1
E0018463,N0018710,N0018496,lateral,29.740993285433365,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,369.1850069507108,369.0363019842836,1.573995734836103,3.78324757626325,1.323995734836103,3.53324757626325,0.0,0.0,0.0,0,,0.0,none,P337,1
E0018464,N0018711,N0018396,lateral,23.21003295126241,draft,drafted,s5c_flows,6.9095,6.89,0.0,3.6221,held,0.289663,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.41444702148436,353.29839685672806,1.5500000000000114,2.0410196471781887,1.3000000000000114,1.7910196471781887,0.25012004251432735,0.08589124999123407,1.546592902481542,0,,0.0,none,P346,1
E0018465,N0018712,N0018713,trunk main,15.000000000035564,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.726685,1.8966,merrimack,351.1586,327.2022,0.0,0.0,,1000,GRP,0.3,0.075,table11,minimum,velocity,1.0,347.77683227444317,347.73183227444304,8.94133789157246,8.628000489228839,7.8913378915724595,7.578000489228839,1.4047645203824088,0.35522871538068157,0.17796577032892105,0,,0.0,none,P353,1
E0018466,N0018713,N0018714,trunk main,7.799137607738229,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.72681,1.8966,merrimack,351.158725,327.2172,0.0,0.0,,1000,GRP,0.55,0.075,table11,minimum,velocity,1.0,347.73183227444304,347.6889370176005,8.628000489228839,7.4998142031026305,7.578000489228839,6.449814203102631,1.753875255029772,0.30223480379729906,0.0741133820223894,0,,0.0,none,P351,0
E0018467,N0018714,N0018550,trunk main,44.75089945344466,main_pipe,drafted,s5c_flows,15873.2711,20969.488,2.726875,1.8966,merrimack,351.15879,327.225,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,347.6889370176005,347.64418611814705,7.4998142031026305,7.219003579118578,6.449814203102631,6.169003579118578,0.9319217919295337,0.4841096804429976,0.8003336016854022,0,,0.0,none,P351,0
E0018468,N0018715,N0018716,trunk main,50.000000000054904,main_pipe,drafted,s5c_flows,20425.6033,27079.154,4.772836,1.8396,merrimack,439.659273,572.7403,50.0,0.0,W11a-XG02238,1200,GRP,0.15,0.075,uniform,minimum,velocity,1.0,363.79371443913766,363.71871443913756,4.057329262034216,4.717534340159318,2.807329262034216,3.467534340159318,1.1407931527478867,0.37357809430747213,0.7304859179133008,0,,0.0,none,P344,1
E0018469,N0018716,N0018717,trunk main,50.00000000000044,main_pipe,drafted,s5c_flows,20425.6033,27079.154,4.773252,1.8396,merrimack,439.659689,572.7903,39.394,0.0,W11a-XG02239,1200,GRP,0.15,0.075,uniform,minimum,velocity,1.0,363.71871443913756,363.64371443913757,4.717534340159318,5.245201576487432,3.467534340159318,3.995201576487432,1.1407934367331571,0.3735782871849055,0.7304857360678045,0,,0.0,none,P344,1
E0018470,N0018717,N0018718,trunk main,14.840307930991148,main_pipe,drafted,s5c_flows,20425.6033,27079.154,4.773669,1.8396,merrimack,439.660106,572.8403,0.0,0.0,,1200,GRP,0.3,0.075,table11,minimum,velocity,1.0,363.64371443913757,363.5991935153446,5.245201576487432,5.419239101842891,3.995201576487432,4.169239101842891,1.472048879772985,0.31003780759862853,0.16802326941389537,0,,0.0,none,P344,1
E0018471,N0018718,N0018719,trunk main,43.32048733150029,main_pipe,drafted,s5c_flows,20425.6033,27079.154,4.773793,1.8396,merrimack,439.66023,572.8551,0.0,0.0,,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,363.5991935153446,363.5558730280131,5.419239101842891,5.207829364565043,4.169239101842891,3.9578293645650433,0.9809848984492081,0.4181719889764801,0.7360032996767426,0,,0.0,none,P344,1
E0018472,N0018719,N0018555,trunk main,11.33928109173387,main_pipe,drafted,s5c_flows,20425.6033,27079.154,4.774154,1.8396,merrimack,439.660591,572.8984,0.0,0.0,,1200,GRP,0.4,0.075,table11,minimum,velocity,1.0,363.5558730280131,363.51051590364614,5.207829364565043,5.195721889322613,3.9578293645650433,3.9457218893226127,1.6348968985191212,0.2874667820622563,0.11559629134213209,0,,0.0,none,P344,1
E0018473,N0018720,N0018555,lateral,79.55469053479715,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.63265274326653,366.2348792905926,1.550147549702217,2.4713585023761766,1.300147549702217,2.2213585023761766,0.13489621704043256,0.037230723305707175,9.8291229954645,0,,0.0,none,P344,1
E0018474,N0018721,N0018722,lateral,27.69767530683066,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.0870796568676,367.94859128033346,1.5527518861011345,1.58491702044779,1.3027518861011345,1.33491702044779,0.0,0.0,0.0,0,,0.0,none,P344,1
E0018475,N0018722,N0018723,lateral,83.38036062859634,draft,drafted,s5c_flows,0.0,0.0,0.000231,3.6221,held,0.000231,0.0277,30.32,0.0,W11a-XG02240,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,367.9195218834448,367.46092989998755,1.6139864173364344,1.6133804027468273,1.3639864173364344,1.3633804027468273,0.017214111371826015,0.004324811639832032,80.72869096325942,0,,0.0,none,P344,1
E0018476,N0018723,N0018555,lateral,42.4700665662316,draft,drafted,s5c_flows,0.0,0.0,0.000926,3.6221,held,0.000926,0.1111,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,367.46092989998755,367.1424044007408,1.6133804027468273,1.5638333922279344,1.3633804027468273,1.3138333922279344,0.03559165121409532,0.00672770577128437,19.887653947625893,0,,0.0,none,P344,1
E0018477,N0018724,N0018555,lateral,44.50351855059263,draft,drafted,s5c_flows,5.5881,9.456,0.0,3.6221,held,0.234268,0.0,4.604,0.0,W11a-XG02241,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.6208984375,366.398380844747,1.5500000000000114,2.3078569482217404,1.3000000000000114,2.0578569482217404,0.2335155840803095,0.07792056831071134,3.176341793622876,0,,0.0,none,P344,1
E0018478,N0018725,N0018563,main,34.71479056638944,draft,drafted,s5c_flows,37.6034,52.01,0.005079,3.6221,held,1.58151,0.6095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.52398821950885,361.3504142666769,2.761656311741149,2.986927041916829,2.511656311741149,2.736927041916829,0.42565975743102374,0.19122108658791653,1.3592542698070622,0,,0.0,none,P344,1
E0018479,N0018726,N0018563,lateral,50.10445966123081,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,3.85,0.5,cover_min,minimum,tractive,1.0,364.33556372983105,362.4065420328737,1.9194411529814488,1.9307992757200623,1.6694411529814488,1.6807992757200623,0.34063906298747737,0.0318355360272711,2.451493144571853,0,,0.0,none,P344,1
E0018480,N0018727,N0018728,lateral,39.99432160001493,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.13853759765624,350.9385659896562,1.5500000000000114,1.9940511978438167,1.3000000000000114,1.7440511978438167,0.0,0.0,0.0,0,,0.0,none,P351,0
E0018481,N0018728,N0018729,lateral,40.00000000000868,draft,drafted,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.9385659896562,350.73856598965614,1.9940511978438167,2.394643238859487,1.7440511978438167,2.144643238859487,0.01983430777179739,0.005022205756186143,33.61179398530619,0,,0.0,none,P351,0
E0018482,N0018729,N0018730,lateral,15.000000000002528,draft,drafted,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.73856598965614,350.66356598965615,2.394643238859487,2.234291676359476,2.144643238859487,1.9842916763594758,0.02707650925836869,0.006486735279580463,9.233095655518195,0,,0.0,none,P351,0
E0018483,N0018730,N0018731,lateral,45.000000000010495,draft,drafted,s5c_flows,0.0,0.0,0.000792,3.6221,held,0.000792,0.095,40.5,0.0,W11a-XG02242,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.66356598965615,350.43856598965607,2.234291676359476,3.6206075943283054,1.9842916763594758,3.3706075943283054,0.029158194897862717,0.0069239178669640855,25.721756872375853,0,,0.0,none,P351,0
E0018484,N0018731,N0018732,lateral,85.00000000001917,draft,drafted,s5c_flows,0.0,0.0,0.001167,3.6221,held,0.001167,0.14,31.875,0.0,W11a-XG02243,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.43856598965607,350.013565989656,3.6206075943283054,3.2624960220627486,3.3706075943283054,3.0124960220627486,0.034335901580504376,0.008041826953189918,41.259049608627635,0,,0.0,none,P351,0
E0018485,N0018732,N0018733,lateral,50.87613010079505,draft,drafted,s5c_flows,0.0,0.0,0.001875,3.6221,held,0.001875,0.225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.013565989656,349.75918533915205,3.2624960220627486,4.372162317097946,3.0124960220627486,4.122162317097946,0.04167359917605257,0.00969865219100749,20.347066690778597,0,,0.0,none,P351,0
E0018486,N0018733,N0018550,lateral,59.52149308323888,draft,drafted,s5c_flows,0.0,0.0,0.002299,3.6221,held,0.002299,0.2759,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.75918533915205,349.46157787373585,4.372162317097946,5.401611823529777,4.122162317097946,5.151611823529777,0.04520595073467166,0.010525735201242087,21.94456412482425,0,,0.0,none,P351,0
E0018487,N0018734,N0018735,main,9.993953685776953,draft,drafted,s5c_flows,104.4932,138.474,0.004254,3.4829,merrimack,4.21647,0.5105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.81349043159383,362.76352066316497,3.5649885723124157,3.373655850506907,3.3149885723124157,3.123655850506907,0.5686048550910016,0.3120607012203449,0.29293786936851146,0,,0.0,none,P336,1
E0018488,N0018735,N0018736,main,38.006418742224845,draft,drafted,s5c_flows,105.573,139.93,0.004337,3.4785,merrimack,4.254789,0.5205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.76352066316497,362.57348856945384,3.373655850506907,3.2418190477336566,3.123655850506907,2.9918190477336566,0.5700762390776235,0.3135240251624489,1.1111501742211058,0,,0.0,none,P336,1
E0018489,N0018736,N0018737,main,29.252015382809176,draft,drafted,s5c_flows,109.8921,145.754,0.004654,3.4617,merrimack,4.407584,0.5585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.57348856945384,362.4272284925398,3.2418190477336566,3.1613640367570497,2.9918190477336566,2.9113640367570497,0.5758398890009724,0.3193084268539893,0.846647825247589,0,,0.0,none,P336,1
E0018490,N0018737,N0018565,main,67.72365840014444,draft,drafted,s5c_flows,116.9344,155.49,0.004898,3.4358,merrimack,4.654901,0.5877,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.4272284925398,362.0886102005391,3.1613640367570497,3.089124174460892,2.9113640367570497,2.839124174460892,0.5848374405521569,0.32850950132162693,1.9299852604114276,0,,0.0,none,P336,1
E0018491,N0018738,N0018739,lateral,62.37040601981992,draft,drafted,s5c_flows,11.8773,16.736,0.0,3.6221,held,0.497929,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.3102849823332,362.9984329522341,1.5584589141511742,2.1039535223752637,1.3084589141511742,1.8539535223752637,0.2974103476960276,0.1103915023526377,3.4951936778589867,0,,0.0,none,P336,1
E0018492,N0018739,N0018740,lateral,52.62959398015926,draft,drafted,s5c_flows,18.6467,26.104,0.00052,3.6221,held,0.782236,0.0624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.9984329522341,362.7352849823333,2.1039535223752637,2.304693045010424,1.8539535223752637,2.054693045010424,0.34278098637358123,0.13648230533198863,2.5589514428707103,0,,0.0,none,P336,1
E0018493,N0018740,N0018741,lateral,53.30115235958066,draft,drafted,s5c_flows,23.5293,32.928,0.000958,3.6221,held,0.987368,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.7352849823333,362.4687792205354,2.304693045010424,3.593201980636479,2.054693045010424,3.343201980636479,0.3684837616435907,0.1524410943635039,2.410832258561199,0,,0.0,none,P336,1
E0018494,N0018741,N0018742,lateral,22.91586655681369,draft,drafted,s5c_flows,25.6889,35.84,0.001403,3.6221,held,1.078347,0.1683,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.4687792205354,362.35419988775135,3.593201980636479,3.8272881493580257,3.343201980636479,3.5772881493580257,0.37864370884643345,0.15899423897912351,1.0086820416053128,0,,0.0,none,P336,1
E0018495,N0018742,N0018743,lateral,55.7683012556221,draft,drafted,s5c_flows,32.571,45.12,0.001593,3.6221,held,1.367054,0.1912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.35419988775135,362.0753583814732,3.8272881493580257,3.5598344896205276,3.5772881493580257,3.3098344896205276,0.40720833734623924,0.17819104853985063,2.2825458183175527,0,,0.0,none,P336,1
E0018496,N0018743,N0018565,lateral,61.15204742694302,draft,drafted,s5c_flows,39.4531,54.4,0.002058,3.6221,held,1.656035,0.247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.0753583814732,361.7695981443385,3.5598344896205276,3.408136230661512,3.3098344896205276,3.158136230661512,0.4316364537983641,0.19555187340135044,2.361248178832372,0,,0.0,none,P336,1
E0018497,N0018744,N0018745,lateral,22.591346319634006,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.52186889648436,359.4089121648862,1.5500000000000114,1.7031483819887967,1.3000000000000114,1.4531483819887967,0.17065230391004918,0.050665805354795285,2.206371845170234,0,,0.0,none,P336,1
E0018498,N0018745,N0018587,lateral,51.98327165747366,draft,drafted,s5c_flows,5.3989,7.28,0.000188,3.6221,held,0.226524,0.0226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.4089121648862,359.14899580659886,1.7031483819887967,3.4610810976980133,1.4531483819887967,3.2110810976980133,0.23097888714074524,0.07673140742505782,3.750939627784973,0,,0.0,none,P336,1
E0018499,N0018746,N0018747,main,27.77542210668128,draft,drafted,s5c_flows,61.2094,82.536,0.008135,3.6221,held,2.574188,0.9762,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.26519532015584,357.1263182096224,5.46283202359416,5.537439114596339,5.21283202359416,5.287439114596339,0.4925389707505882,0.24298740767492638,0.9398722319831145,0,,0.0,none,P336,1
E0018500,N0018747,N0018587,main,20.7218865944473,draft,drafted,s5c_flows,63.3689,85.448,0.008366,3.6221,held,2.664954,1.004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.1263182096224,357.0227087766502,5.537439114596339,5.587368127646698,5.287439114596339,5.337368127646698,0.49760704831197783,0.24722509163383638,0.6940512152022275,0,,0.0,none,P336,1
E0018501,N0018748,N0018749,main,40.000000000031946,draft,drafted,s5c_flows,290.5635,380.21,0.030773,3.0775,merrimack,10.380311,3.6927,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.143473835464,356.94347383546386,9.441731242660978,9.312232951645512,9.191731242660978,9.062232951645512,0.7254839626593524,0.5111149629811185,0.9189268143481061,0,,0.0,none,P344,1
E0018502,N0018749,N0018750,main,40.0000000000328,draft,drafted,s5c_flows,295.286,386.578,0.031106,3.0715,merrimack,10.528358,3.7327,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.94347383546386,356.7434738354637,9.312232951645512,9.222956828598797,9.062232951645512,8.972956828598797,0.728026506481589,0.5154454222210896,0.9157175744727815,0,,0.0,none,P344,1
E0018503,N0018750,N0018592,main,19.855570268393855,draft,drafted,s5c_flows,296.7692,388.578,0.031439,3.0696,merrimack,10.575025,3.7727,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.7434738354637,356.6441959841217,9.222956828598797,9.259002258065777,8.972956828598797,9.009002258065777,0.7288199443277966,0.5168089259544932,0.4540575127168296,0,,0.0,none,P344,1
E0018504,N0018751,N0018752,main,68.63788903943662,draft,drafted,s5c_flows,82.5854,106.258,0.008431,3.5834,merrimack,3.433665,1.0117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.33767817697714,363.99448873177994,2.4942310027103645,2.4307126842356865,2.2442310027103645,2.1807126842356865,0.5359366978509768,0.28088889527200156,2.134514807273071,0,,0.0,none,P344,1
E0018505,N0018752,N0018753,main,49.999999999981966,draft,drafted,s5c_flows,85.8248,110.626,0.009003,3.5668,merrimack,3.552056,1.0803,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.99448873177994,363.74448873178005,2.4307126842356865,2.346087440094948,2.1807126842356865,2.096087440094948,0.5412308708679234,0.2857764742162876,1.5397002983157462,0,,0.0,none,P344,1
E0018506,N0018753,N0018754,main,50.000000000040174,draft,drafted,s5c_flows,94.8938,120.428,0.009419,3.5237,merrimack,3.879538,1.1303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.74448873178005,363.4944887317798,2.346087440094948,2.4183530650951752,2.096087440094948,2.1683530650951752,0.5551866655638967,0.2989587533416712,1.500996664766067,0,,0.0,none,P344,1
E0018507,N0018754,N0018592,main,4.481832731287605,draft,drafted,s5c_flows,94.8938,120.428,0.009836,3.5237,merrimack,3.879955,1.1803,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,363.4944887317798,363.45415223719823,2.4183530650951752,2.4490460049892704,2.1683530650951752,2.1990460049892704,0.6852701741535916,0.2571813457174532,0.10900403228608145,0,,0.0,none,P344,1
E0018508,N0018755,N0018756,lateral,14.23016604991393,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.71848713605146,359.6473363058019,1.5506473854329101,1.7479273660730996,1.3006473854329101,1.4979273660730996,0.17065230391004918,0.050665805354795285,1.389781612853256,0,,0.0,none,P345,1
E0018509,N0018756,N0018757,lateral,20.49995713588903,auto_road,derived,s5c_flows,2.1596,2.912,0.000119,3.6221,held,0.090653,0.0142,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.6473363058019,359.54483652012243,1.7479273660730996,2.0811095247994444,1.4979273660730996,1.8311095247994444,0.17072744064750717,0.05069562659741991,2.0012363037189704,0,,0.0,none,P345,1
E0018510,N0018757,N0018589,lateral,19.81639340250046,auto_road,derived,s5c_flows,5.0607,6.824,0.000289,3.6221,held,0.212448,0.0347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.54483652012243,359.4457545531099,2.0811095247994444,2.401627038686968,1.8311095247994444,2.151627038686968,0.22620634755265348,0.07451455662163106,1.460052854167281,0,,0.0,none,P345,1
E0018511,N0018758,N0018759,sub main,32.24007934769552,draft,drafted,s5c_flows,1479.9551,2117.498,0.153268,2.5272,merrimack,43.442573,18.3922,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,350.43348745878734,350.35288726041813,12.85600228730641,12.834002388019371,12.40600228730641,12.384002388019372,0.794782971074989,0.4488344016629897,0.6760772127114775,1,recovers_500m,221.29,none,P345,1
E0018512,N0018759,N0018760,sub main,36.80507391170037,draft,drafted,s5c_flows,1482.1147,2120.41,0.153537,2.5268,merrimack,43.498361,18.4244,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,350.35288726041813,350.26087457563887,12.834002388019371,12.557973080611134,12.384002388019372,12.107973080611135,0.7950446375864303,0.4491622363719867,0.77155151991281,1,recovers_500m,221.29,none,P345,1
E0018513,N0018760,N0018761,sub main,22.37531582696553,draft,drafted,s5c_flows,1484.2743,2123.322,0.153844,2.5263,merrimack,43.554178,18.4612,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,350.26087457563887,350.2049362860715,12.557973080611134,12.875385979553528,12.107973080611135,12.425385979553528,0.795306122818942,0.44949014078601857,0.4689036331414291,1,recovers_500m,221.29,none,P345,1
E0018514,N0018761,N0018762,sub main,26.725204525007904,draft,drafted,s5c_flows,1491.1838,2130.212,0.15403,2.5249,merrimack,43.731903,18.4836,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,350.2049362860715,350.1381232747589,12.875385979553528,12.343383072897325,12.425385979553528,11.893383072897326,0.7961366018678495,0.4505335432363453,0.5594769470110779,1,recovers_500m,221.29,none,P345,1
E0018515,N0018762,N0018763,sub main,34.9697556001206,draft,drafted,s5c_flows,1494.0849,2134.124,0.154253,2.5243,merrimack,43.806641,18.5103,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,350.1381232747589,350.0506988857586,12.343383072897325,12.455587735335143,11.893383072897326,12.005587735335144,0.7964848854549325,0.4509720201330709,0.7317518143098376,1,recovers_500m,221.29,none,P345,1
E0018516,N0018763,N0018764,sub main,31.8845707883358,draft,drafted,s5c_flows,1500.6762,2143.492,0.154544,2.523,merrimack,43.976161,18.5453,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,350.0506988857586,349.97098745878776,12.455587735335143,11.631582121290364,12.005587735335144,11.181582121290365,0.7972727742473666,0.45196591460833146,0.6665341277213257,1,recovers_500m,221.29,none,P345,1
E0018517,N0018764,N0018589,sub main,68.41028160509646,draft,drafted,s5c_flows,1505.464,2149.948,0.15481,2.522,merrimack,44.099296,18.5772,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,349.97098745878776,349.79996175477504,11.631582121290364,12.047419837021835,11.181582121290365,11.597419837021835,0.7978432698449672,0.4526872891695557,1.4290668395391657,0,,0.0,none,P345,1
E0018518,N0018765,N0018604,main,65.86443997524987,draft,drafted,s5c_flows,110.7091,151.898,0.016787,3.4586,merrimack,4.448477,2.0144,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.23458363066607,354.90526143078984,7.104100451365184,7.804577436397665,6.854100451365184,7.554577436397665,0.5773552054432566,0.32084323570849593,1.901326351446661,0,,0.0,none,P336,1
E0018519,N0018766,N0018767,lateral,3.678425181999235,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,360.88048095703124,360.83817906743826,1.5500000000000114,1.5517745458429886,1.3000000000000114,1.3017745458429886,0.17891359798507148,0.03080121435033914,0.34266309021279295,0,,0.0,none,P336,1
E0018520,N0018767,N0018768,lateral,34.50955574745292,auto_road,derived,s5c_flows,1.0798,1.456,3.1e-05,3.6221,held,0.045298,0.0037,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,360.81975203898685,360.64720426024957,1.5702015742944013,2.0757571655316838,1.3202015742944013,1.8257571655316838,0.13492793663689526,0.03724196709279695,4.262714429594818,0,,0.0,none,P336,1
E0018521,N0018768,N0018769,lateral,5.50058317877705,auto_road,derived,s5c_flows,2.1596,2.912,0.000318,3.6221,held,0.090853,0.0382,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,360.64720426024957,360.6059498864087,2.0757571655316838,2.078834049138152,1.8257571655316838,1.8288340491381518,0.19626806665307625,0.046221380060596645,0.4670978212415887,0,,0.0,none,P336,1
E0018522,N0018769,N0018604,lateral,26.54037321249994,auto_road,derived,s5c_flows,2.1596,2.912,0.000364,3.6221,held,0.090898,0.0437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.6059498864087,360.4732480203462,2.078834049138152,2.2365908468412954,1.8288340491381518,1.9865908468412954,0.1708819171199635,0.05075695801919636,2.588568533153405,0,,0.0,none,P336,1
E0018523,N0018770,N0018771,lateral,38.65399761074009,draft,drafted,s5c_flows,59.5459,77.866,0.00435,3.6221,held,2.500665,0.522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.226823695744,358.03355370769026,3.165907017146651,2.9816135286378653,2.915907017146651,2.7316135286378653,0.48833285227260664,0.23950628447462013,1.3192503648161245,0,,0.0,none,P336,1
E0018524,N0018771,N0018617,lateral,56.36710561493707,draft,drafted,s5c_flows,62.447,81.778,0.004672,3.6221,held,2.622611,0.5606,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,358.03355370769026,357.7235346268081,2.9816135286378653,1.5587529708481611,2.7316135286378653,1.3087529708481611,0.512358991455138,0.23943609708989505,1.833581094343319,0,,0.0,none,P336,1
E0018525,N0018772,N0018773,sub main,49.9999999998689,draft,drafted,s5c_flows,428.1296,571.834,0.044253,2.9365,merrimack,14.595051,5.3104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,355.40498272939743,355.1549827293981,4.447312192477568,4.258499936617511,4.197312192477568,4.008499936617511,0.7844565334158695,0.6340143052407836,1.0623065751042289,0,,0.0,none,P336,1
E0018526,N0018773,N0018774,sub main,50.00000000031218,draft,drafted,s5c_flows,429.2094,573.29,0.04467,2.9356,merrimack,14.627721,5.3604,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,355.1549827293981,354.9049827293966,4.258499936617511,4.366165952244046,4.008499936617511,4.116165952244046,0.7848140503425511,0.634985755224581,1.0618226482754833,0,,0.0,none,P336,1
E0018527,N0018774,N0018617,sub main,14.337033454080574,draft,drafted,s5c_flows,431.369,576.202,0.045087,2.9338,merrimack,14.692614,5.4104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,354.9049827293966,354.8332975621262,4.366165952244046,4.448990035530073,4.116165952244046,4.198990035530073,0.7855198362346852,0.6369174171317962,0.30419417377592445,0,,0.0,none,P336,1
E0018528,N0018775,N0018776,lateral,49.77829160799188,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.64357299804686,359.3946815400069,1.5500000000000114,2.2618126006181,1.3000000000000114,2.0118126006181,0.13489621704043256,0.037230723305707175,6.150196140918194,0,,0.0,none,P336,1
E0018529,N0018776,N0018777,lateral,27.301142371881255,draft,drafted,s5c_flows,2.9012,3.912,0.000415,3.6221,held,0.122039,0.0498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.3946815400069,359.2581758281475,2.2618126006181,2.5870084980243746,2.0118126006181,2.3370084980243746,0.18851880546480468,0.05794288074282075,2.413653313840372,0,,0.0,none,P336,1
E0018530,N0018777,N0018778,lateral,39.12132687354697,draft,drafted,s5c_flows,3.981,5.368,0.000642,3.6221,held,0.167534,0.0771,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.2581758281475,359.0625691937798,2.5870084980243746,3.0976786089545953,2.3370084980243746,2.8476786089545953,0.20930011181702196,0.06687579453135814,3.1152497191646917,0,,0.0,none,P336,1
E0018531,N0018778,N0018779,lateral,19.738476925340997,draft,drafted,s5c_flows,3.981,5.368,0.000968,3.6221,held,0.16786,0.1162,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.0625691937798,358.9638768091531,3.0976786089545953,3.085622702565672,2.8476786089545953,2.835622702565672,0.20943373653865777,0.06693486249580297,1.570781388229814,0,,0.0,none,P336,1
E0018532,N0018779,N0018599,lateral,69.2033165192915,draft,drafted,s5c_flows,9.0417,12.192,0.001133,3.6221,held,0.380183,0.1359,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.9638768091531,358.6178602265566,3.085622702565672,3.8115220976621345,2.835622702565672,3.5615220976621345,0.2729408766698175,0.09737870119223871,4.2257818716180715,0,,0.0,none,P336,1
E0018533,N0018780,N0018781,lateral,11.080281081830966,auto_road,derived,s5c_flows,1.0798,1.456,0.00062,3.6221,held,0.045887,0.0744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.3048704840369,359.2494690786277,1.8902894280724922,1.930401526841024,1.6402894280724922,1.680401526841024,0.13552776922669257,0.037454820274182204,1.3626089503100736,0,,0.0,none,P336,1
E0018534,N0018781,N0018782,lateral,22.00110403324922,auto_road,derived,s5c_flows,2.1596,2.912,0.000713,3.6221,held,0.091247,0.0855,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.2494690786277,359.1394635584615,1.930401526841024,2.7008074376322497,1.680401526841024,2.4508074376322497,0.17110146550439753,0.05084417292831142,2.1430854852110897,0,,0.0,none,P336,1
E0018535,N0018782,N0018783,lateral,22.7733936218676,auto_road,derived,s5c_flows,3.2393,4.368,0.000896,3.6221,held,0.136697,0.1075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.1394635584615,359.02559659035217,2.7008074376322497,3.0609512612103345,2.4508074376322497,2.8109512612103345,0.1957343786571531,0.060987466034209264,1.9391410081786833,0,,0.0,none,P336,1
E0018536,N0018783,N0018784,lateral,19.488371569762005,auto_road,derived,s5c_flows,3.2393,4.368,0.001086,3.6221,held,0.136887,0.1303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.02559659035217,358.92815473250334,3.0609512612103345,3.2866279823404057,2.8109512612103345,3.0366279823404057,0.19582425697405617,0.06102577265254458,1.6586616890490682,0,,0.0,none,P336,1
E0018537,N0018784,N0018599,lateral,16.04431767329914,auto_road,derived,s5c_flows,3.2393,4.368,0.001248,3.6221,held,0.13705,0.1498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.92815473250334,358.84793314413685,3.2866279823404057,3.581449180081904,3.0366279823404057,3.331449180081904,0.1959012932892985,0.06105861343581162,1.3650001491317016,0,,0.0,none,P336,1
E0018538,N0018785,N0018627,lateral,50.89820307616873,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,3.55,0.5,cover_min,minimum,tractive,1.0,374.02586246323756,372.2189762540336,1.9696209351999414,1.9938838533882972,1.7196209351999414,1.7438838533882972,0.33151369370782574,0.0324209771755373,2.5588788659525195,0,,0.0,none,P344,1
E0018539,N0018786,N0018627,lateral,53.34934930068477,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.9027893066406,371.6360425601372,1.5500000000000114,2.5768175472846906,1.3000000000000114,2.3268175472846906,0.19530982006149752,0.060806644196143594,4.55254027369494,0,,0.0,none,P344,1
E0018540,N0018787,N0018788,lateral,65.00000000002228,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,2.85,0.5,cover_min,minimum,tractive,1.0,360.5839307657326,358.73143076573194,1.569023335829911,1.5804283651274318,1.319023335829911,1.3304283651274318,0.3532902837996868,0.04078937716407585,3.0664113422036463,0,,0.0,none,P337,1
E0018541,N0018788,N0018643,lateral,33.403075388484915,draft,drafted,s5c_flows,8.6382,11.648,0.000542,3.6221,held,0.362679,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.70030247916486,358.53328710222246,1.6115566516945137,1.7292251048087905,1.3615566516945137,1.4792251048087905,0.2688562361467719,0.09527694382614135,2.070690013072623,0,,0.0,none,P337,1
E0018542,N0018789,N0018634,lateral,23.035326293301583,auto_link,provisional,s5c_flows,5.126,6.912,0.00079,3.6221,held,0.215685,0.0948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.62190546428076,354.50672883281425,2.5178345259536172,3.4156954835920033,2.2678345259536172,3.1656954835920033,0.2273232239790493,0.07503095698568904,1.688882016400326,0,,0.0,none,P346,1
E0018543,N0018790,N0018791,main,70.00000000002287,draft,drafted,s5c_flows,84.7895,117.766,0.009355,3.572,merrimack,3.514813,1.1226,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,363.5557565099521,362.68075650995183,1.6932669275478816,1.5559683435637908,1.4432669275478816,1.3059683435637908,0.7479451720687498,0.22542328360194802,1.5598291295071156,0,,0.0,none,P337,1
E0018544,N0018791,N0018792,main,69.99999999993909,draft,drafted,s5c_flows,86.0946,119.766,0.009938,3.5654,merrimack,3.562782,1.1926,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,velocity,1.0,362.67005524406164,361.7600552440624,1.5666696094539816,1.5618441700000858,1.3166696094539816,1.3118441700000858,0.761467102941,0.2247321917819966,1.5321300974916146,0,,0.0,none,P337,1
E0018545,N0018792,N0018649,main,71.7574240930089,draft,drafted,s5c_flows,86.0946,119.766,0.010522,3.5654,merrimack,3.563365,1.2626,0.0,0.0,,200,PVC-U,2.1,0.5,cover_min,minimum,velocity,1.0,361.75383249249256,360.24692658653936,1.5680669215699368,1.5570895267418905,1.3180669215699368,1.3070895267418905,0.9019772368812008,0.19959115671546784,1.325928215607878,0,,0.0,none,P337,1
E0018546,N0018793,N0018794,sub main,44.027811202240024,draft,drafted,s5c_flows,224.8163,298.058,0.031814,3.1745,merrimack,8.291979,3.8176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.15691283937764,359.93677378336645,2.8706445336692354,2.292108052571052,2.6206445336692354,2.042108052571052,0.6850438801406283,0.44882703593456486,1.071167664792554,0,,0.0,none,P337,1
E0018547,N0018794,N0018795,sub main,80.97218879778897,draft,drafted,s5c_flows,229.1354,303.882,0.032181,3.1672,merrimack,8.431676,3.8617,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,velocity,1.0,359.93677378336645,359.4104545561808,2.292108052571052,1.5641853363973155,2.042108052571052,1.3141853363973155,0.7583365672522191,0.4207657626592576,1.779600955883089,0,,0.0,none,P337,1
E0018548,N0018795,N0018796,sub main,49.99999999996888,draft,drafted,s5c_flows,230.9568,306.338,0.032855,3.1642,merrimack,8.491011,3.9426,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.4018412004591,359.1518412004593,1.5727986921190222,1.7633199323532267,1.3227986921190222,1.5133199323532267,0.6893054421672353,0.4548923368271073,1.2089464007606603,0,,0.0,none,P337,1
E0018549,N0018796,N0018797,sub main,49.99999999997565,draft,drafted,s5c_flows,233.1164,309.25,0.033272,3.1606,merrimack,8.560907,3.9926,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,velocity,1.0,359.1518412004593,358.7268412004595,1.7633199323532267,1.5636251081342607,1.5133199323532267,1.3136251081342607,0.8404063737917463,0.39399505147457814,0.9915837853217286,0,,0.0,none,P337,1
E0018550,N0018797,N0018643,sub main,4.82070674851025,draft,drafted,s5c_flows,233.1164,309.25,0.033689,3.1606,merrimack,8.561324,4.0426,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,velocity,1.0,358.7268412004595,358.68586519309713,1.5636251081342607,1.5766470139341209,1.3136251081342607,1.3266470139341209,0.8404175147489767,0.39400548096438137,0.09560142555949587,0,,0.0,none,P337,1
E0018551,N0018798,N0018799,lateral,60.00000000014292,draft,drafted,s5c_flows,59.2456,79.888,0.005871,3.6221,held,2.489597,0.7045,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,359.6003174995855,358.97031749958404,1.6999754691644853,1.5678599906503337,1.4499754691644853,1.3178599906503337,0.6342924022888728,0.1986859914326748,1.5765599530970837,0,,0.0,none,P337,1
E0018552,N0018799,N0018800,lateral,59.99999999967726,draft,drafted,s5c_flows,66.1551,86.778,0.006371,3.6221,held,2.77976,0.7645,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.88134527411324,358.5813452741149,1.6568322161211313,1.6812890032288692,1.4068322161211313,1.4312890032288692,0.5038318552041269,0.2524956598008835,1.9847891507167053,0,,0.0,none,P337,1
E0018553,N0018800,N0018643,lateral,3.8135058616292,draft,drafted,s5c_flows,66.1551,86.778,0.006871,3.6221,held,2.78026,0.8245,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,358.5813452741149,358.5413034625678,1.6812890032288692,1.7212087444634676,1.4312890032288692,1.4712087444634676,0.6556880648620529,0.20972088073411982,0.09693394532127879,0,,0.0,none,P337,1
E0018554,N0018801,N0018650,lateral,9.999999999844514,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.72899169921874,358.6789916992195,1.5500000000000114,1.692437744139852,1.3000000000000114,1.442437744139852,0.0,0.0,0.0,0,,0.0,none,P337,1
E0018555,N0018802,N0018803,lateral,40.00000000005157,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.8363830566406,357.63638305664034,1.5500000000000114,1.9456787109377842,1.3000000000000114,1.6956787109377842,0.17065230391004918,0.050665805354795285,3.9065787650832196,0,,0.0,none,P337,1
E0018556,N0018803,N0018804,lateral,39.99999999990315,draft,provisional,s5c_flows,2.1596,2.912,0.000333,3.6221,held,0.090868,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.63638305664034,357.4363830566408,1.9456787109377842,2.667803955077943,1.6956787109377842,2.417803955077943,0.17086301728206757,0.0507494527597738,3.901761055550671,0,,0.0,none,P337,1
E0018557,N0018804,N0018650,lateral,19.91769401786686,draft,provisional,s5c_flows,2.1596,2.912,0.000667,3.6221,held,0.091201,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.4363830566408,357.3367945865515,2.667803955077943,3.034634856807884,2.417803955077943,2.784634856807884,0.17107256151714584,0.050832687679323335,1.9404723002944961,0,,0.0,none,P337,1
E0018558,N0018805,N0018664,lateral,9.653740111847737,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.0885025012372,377.040233800678,1.5631088268877988,1.9279668829157686,1.3131088268877988,1.6779668829157686,0.0,0.0,0.0,0,,0.0,none,P337,1
E0018559,N0018806,N0018664,lateral,10.00000000004382,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,9.95,0.5,ground,minimum,tractive,1.0,378.41136474609374,377.41636474608936,1.5500000000000114,1.5518359375043929,1.3000000000000114,1.3018359375043929,0.0,0.0,0.0,0,,0.0,none,P337,1
E0018560,N0018807,N0018808,lateral,30.000000000101974,auto_link,provisional,s5c_flows,0.0,0.0,0.000132,3.6221,held,0.000132,0.0159,0.0,0.0,,200,PVC-U,3.3,0.5,cover_min,minimum,tractive,1.0,379.22759740347016,378.2375974034668,2.2984340906704688,1.5604372645019566,2.0484340906704688,1.3104372645019566,0.022406257868396184,0.0024972359933862764,22.315194395175862,0,,0.0,none,P337,1
E0018561,N0018808,N0018809,lateral,16.809375632037344,auto_link,provisional,s5c_flows,0.0,0.0,0.000382,3.6221,held,0.000382,0.0459,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,378.17191699396693,377.99541854983056,1.6261176740018186,1.6233558642319394,1.3761176740018186,1.3733558642319394,0.026812507501922052,0.0045010612644497405,10.44871541812614,0,,0.0,none,P337,1
E0018562,N0018809,N0018810,lateral,15.811388300841896,auto_link,provisional,s5c_flows,0.0,0.0,0.000522,3.6221,held,0.000522,0.0627,0.0,0.0,,200,PVC-U,2.2,0.5,ground,minimum,tractive,1.0,377.99541854983056,377.64756800721204,1.6233558642319394,1.550124863881706,1.3733558642319394,1.300124863881706,0.03895240096793983,0.004320885800579238,6.765260466595123,0,,0.0,none,P337,1
E0018563,N0018810,N0018664,lateral,16.97056274847714,auto_link,provisional,s5c_flows,0.0,0.0,0.000654,3.6221,held,0.000654,0.0785,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,377.64756800721204,377.40998012873337,1.550124863881706,1.5582205548603838,1.300124863881706,1.3082205548603838,0.03741158285440651,0.005159442555266763,7.560297931668626,0,,0.0,none,P337,1
E0018564,N0018811,N0018812,main,72.5484736136774,draft,drafted,s5c_flows,56.2791,75.888,0.007937,3.6221,held,2.367303,0.9525,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,364.8718299631911,364.07379675344066,1.8696556325120355,1.5607247309343393,1.6196556325120355,1.3107247309343393,0.6350511766636789,0.1916623757427846,1.9040059625540708,0,,0.0,none,P337,1
E0018565,N0018812,N0018670,main,65.90124943354148,draft,drafted,s5c_flows,59.5185,80.256,0.008542,3.6221,held,2.503709,1.025,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,364.07379675344066,363.1182286366543,1.5607247309343393,1.580837525455081,1.3107247309343393,1.330837525455081,0.7118205536278407,0.18406087680124478,1.543021133104202,0,,0.0,none,P337,1
E0018566,N0018813,N0018814,main,59.99999999998384,draft,drafted,s5c_flows,27.8024,38.554,0.005794,3.6221,held,1.171342,0.6953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.6740702403921,359.3740702403922,5.414827464686027,3.58119099007655,5.164827464686027,3.33119099007655,0.38840011895178284,0.16542120124742749,2.574664504991755,0,,0.0,none,P337,1
E0018567,N0018814,N0018815,main,45.228749353100675,draft,drafted,s5c_flows,32.8988,40.084,0.006294,3.6221,held,1.385496,0.7553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.3740702403922,359.1479264936267,3.58119099007655,5.205619648951426,3.33119099007655,4.955619648951426,0.40887593866416483,0.17934792058426557,1.8436215436915147,0,,0.0,none,P337,1
E0018568,N0018815,N0018816,main,69.99999999998961,draft,drafted,s5c_flows,37.9952,41.614,0.006671,3.6221,held,1.599526,0.8006,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.1479264936267,358.79792649362673,5.205619648951426,4.218858174342017,4.955619648951426,3.9688581743420173,0.42712345009548114,0.1922766347421045,2.7314507466300233,0,,0.0,none,P337,1
E0018569,N0018816,N0018817,main,70.00000000004694,draft,drafted,s5c_flows,37.9952,41.614,0.007255,3.6221,held,1.600109,0.8706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.79792649362673,358.4479264936265,4.218858174342017,3.1635542192641424,3.9688581743420173,2.9135542192641424,0.427170610534233,0.19231069909274884,2.7311491893329904,0,,0.0,none,P337,1
E0018570,N0018817,N0018818,main,17.289476730404566,draft,drafted,s5c_flows,37.9952,41.614,0.007838,3.6221,held,1.600692,0.9406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.4479264936265,358.3614791099745,3.1635542192641424,2.982545548228643,2.9135542192641424,2.732545548228643,0.4272177582186257,0.19234475762981057,0.6744989878423545,0,,0.0,none,P337,1
E0018571,N0018818,N0018819,main,49.99999999977523,draft,drafted,s5c_flows,37.9952,41.614,0.007982,3.6221,held,1.600836,0.9579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.3614791099745,358.1114791099756,2.982545548228643,3.526307755258756,2.732545548228643,3.276307755258756,0.42722940165249784,0.1923531691351183,1.9505523966897023,0,,0.0,none,P337,1
E0018572,N0018819,N0018820,main,50.000000000232795,draft,drafted,s5c_flows,40.22,44.614,0.008399,3.6221,held,1.694523,1.0079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.1114791099756,357.8614791099745,3.526307755258756,3.885316544322393,3.276307755258756,3.635316544322393,0.4346451041126268,0.19775281715162202,1.9172730244794771,0,,0.0,none,P337,1
E0018573,N0018820,N0018649,main,8.766288136763269,draft,drafted,s5c_flows,40.22,44.614,0.008815,3.6221,held,1.69494,1.0579,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.8614791099745,357.8176476692907,3.885316544322393,3.986368443990557,3.635316544322393,3.736368443990557,0.4346774217514496,0.19777653506320275,0.3361223633164254,0,,0.0,none,P337,1
E0018574,N0018821,N0018822,main,49.998193784927075,draft,drafted,s5c_flows,39.6018,48.298,0.006261,3.6221,held,1.666472,0.7514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.9397199470067,369.6897289780821,4.531593529555778,3.880675074652288,4.281593529555778,3.630675074652288,0.4324574223713981,0.19615105149245488,1.9269023645826955,0,,0.0,none,P344,1
E0018575,N0018822,N0018823,main,49.999999999871164,draft,drafted,s5c_flows,42.8412,52.666,0.006678,3.6221,held,1.80269,0.8014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.6897289780821,369.4397289780827,3.880675074652288,2.9781177016047877,3.630675074652288,2.7281177016047877,0.44283659059874836,0.2038169299798091,1.8818077616496343,0,,0.0,none,P344,1
E0018576,N0018823,N0018687,main,18.657571260256404,draft,drafted,s5c_flows,42.8412,52.666,0.007095,3.6221,held,1.803106,0.8514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.4397289780827,369.3464411217814,2.9781177016047877,2.7280217688435755,2.7281177016047877,2.4780217688435755,0.4428673776588536,0.2038399212358571,0.7021504330441098,0,,0.0,none,P344,1
E0018577,N0018824,N0018696,main,40.511138691565456,draft,drafted,s5c_flows,58.1403,83.68,0.00748,3.6221,held,2.444869,0.8976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.0017315954278,349.79917590197,10.013252535431548,9.996600465217512,9.763252535431548,9.746600465217512,0.4850776234298267,0.23683416079171543,1.3919125769715068,0,,0.0,none,P346,1
E0018578,N0018825,N0018695,lateral,89.9052136962588,draft,drafted,s5c_flows,7.7183,11.368,0.0,3.6221,held,0.323572,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.3421867303795,358.8926606618982,1.5502998418861011,1.6016935861486559,1.3002998418861011,1.3516935861486559,0.25919488298643134,0.09038506327866361,5.781056365798013,0,,0.0,none,P346,1
E0018579,N0018826,N0018695,lateral,43.69107770201937,draft,drafted,s5c_flows,2.7231,3.912,0.0,3.6221,held,0.114159,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.05053887453016,358.83208348602005,1.5569440356260884,1.6622707620268216,1.3069440356260884,1.4122707620268216,0.18438535469366626,0.05622614707000764,3.949254156203345,0,,0.0,none,P346,1
E0018580,N0018827,N0018828,lateral,27.124104485613795,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.66013112687267,362.52451060444463,1.5539496836742046,1.7431285557116212,1.3039496836742046,1.4931285557116212,0.17065230391004918,0.050665805354795285,2.6490612651315186,0,,0.0,none,P337,1
E0018581,N0018828,N0018670,lateral,65.47700216056161,draft,drafted,s5c_flows,3.2393,4.368,0.000226,3.6221,held,0.136028,0.0271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.52451060444463,362.19712559364183,1.7431285557116212,2.501940568467546,1.4931285557116212,2.251940568467546,0.19541721210277269,0.060852363203438314,5.584376921561915,0,,0.0,none,P337,1
E0018582,N0018829,N0018830,lateral,31.473027874255695,draft,drafted,s5c_flows,26.9827,36.384,0.005915,3.6221,held,1.137098,0.7098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.5571439981421,351.39977885877084,4.557663130764126,4.833161815057281,4.307663130764126,4.583161815057281,0.3848757848817932,0.16308426038672424,1.3629084633943218,0,,0.0,none,P346,1
