EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0018583,N0018830,N0018831,lateral,24.14302264242882,draft,drafted,s5c_flows,26.9827,36.384,0.006178,3.6221,held,1.13736,0.7413,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.39977885877084,351.2790637455587,4.833161815057281,5.0733532466288125,4.583161815057281,4.8233532466288125,0.3849030428925943,0.1631022681068019,1.0454157693407236,0,,0.0,none,P346,1
E0018584,N0018831,N0018832,lateral,13.531836990888179,draft,drafted,s5c_flows,26.9827,36.384,0.006379,3.6221,held,1.137561,0.7655,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.2790637455587,351.21140456060425,5.0733532466288125,5.221334697208249,4.8233532466288125,4.971334697208249,0.3849239514542201,0.16311608183292864,0.585909543074058,0,,0.0,none,P346,1
E0018585,N0018832,N0018833,lateral,36.29970648752659,draft,drafted,s5c_flows,28.4659,38.384,0.006492,3.6221,held,1.199854,0.779,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.21140456060425,351.02990602816664,5.221334697208249,5.280671364411489,4.971334697208249,5.030671364411489,0.391277321151977,0.16734198179634813,1.5462054032271795,0,,0.0,none,P346,1
E0018586,N0018833,N0018834,lateral,38.881626442638336,draft,drafted,s5c_flows,32.1739,43.384,0.006794,3.6221,held,1.355607,0.8153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.02990602816664,350.83549789595344,5.280671364411489,6.365307768109062,5.030671364411489,6.115307768109062,0.40616488924616506,0.1774692408342627,1.5954779069654017,0,,0.0,none,P346,1
E0018587,N0018834,N0018835,lateral,10.670779562199654,draft,drafted,s5c_flows,32.9155,44.384,0.007118,3.6221,held,1.387021,0.8542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.83549789595344,350.78214399814243,6.365307768109062,6.8412690877950695,6.115307768109062,6.5912690877950695,0.4090131006846983,0.17944325589600213,0.4348181653324591,0,,0.0,none,P346,1
E0018588,N0018835,N0018634,lateral,62.8560167717707,draft,drafted,s5c_flows,33.6571,45.384,0.007207,3.6221,held,1.4182,0.8648,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.78214399814243,350.46786391428356,6.8412690877950695,7.454560402122695,6.5912690877950695,7.204560402122695,0.41179331448907947,0.1813816218027458,2.5439953556052535,0,,0.0,none,P346,1
E0018589,N0018836,N0018837,sub main,39.99999999979953,draft,drafted,s5c_flows,4972.68,6350.74,0.777177,2.1825,merrimack,126.390351,93.2612,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,343.6760421669349,343.6360421669351,11.852766426815094,12.176244210018012,11.102766426815094,11.426244210018012,0.7278968702403857,0.4616259009714665,0.9158806610106193,0,,0.0,none,P356,1
E0018590,N0018837,N0018838,sub main,40.000000000209035,draft,drafted,s5c_flows,4973.7598,6352.196,0.77751,2.1825,merrimack,126.41466,93.3012,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,343.6360421669351,343.5960421669349,12.176244210018012,12.358456124080703,11.426244210018012,11.608456124080703,0.7279319731309791,0.4616771157325994,0.9158364947244804,0,,0.0,none,P356,1
E0018591,N0018838,N0018839,sub main,19.566737816949047,draft,drafted,s5c_flows,4974.8395,6353.652,0.777844,2.1824,merrimack,126.438968,93.3412,0.0,0.0,,700,GRP,0.25,0.1,table11,minimum,velocity,1.0,343.5960421669349,343.54712532239256,12.358456124080703,12.393517988154315,11.608456124080703,11.643517988154315,1.0238020278596853,0.3573823842756477,0.31853062220525835,0,,0.0,none,P356,1
E0018592,N0018839,N0018637,sub main,19.95632796585137,draft,drafted,s5c_flows,4979.4493,6360.108,0.778007,2.1822,merrimack,126.541475,93.3608,0.0,0.0,,700,GRP,0.25,0.1,table11,minimum,velocity,1.0,343.54712532239256,343.4972345024779,12.393517988154315,12.567828974084591,11.643517988154315,11.817828974084591,1.0240249161371622,0.35753828473594185,0.3248021223469647,0,,0.0,none,P356,1
E0018593,N0018840,N0018841,lateral,62.149528664858764,draft,drafted,s5c_flows,3.3046,4.456,0.0,3.6221,held,0.138538,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,354.8608841637453,354.550136520421,1.553361441723439,1.603427932703994,1.303361441723439,1.353427932703994,0.19660158642136155,0.06135746750889118,5.268652693003394,0,,0.0,none,P356,1
E0018594,N0018841,N0018842,lateral,35.54742312147826,draft,drafted,s5c_flows,3.3046,4.456,0.000518,3.6221,held,0.139055,0.0621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.550136520421,354.3723994048136,1.603427932703994,1.8292302338582545,1.353427932703994,1.5792302338582545,0.19684366326156613,0.06146090813417873,3.0097847307250114,0,,0.0,none,P356,1
E0018595,N0018842,N0018637,lateral,33.348574207557505,draft,drafted,s5c_flows,3.3046,4.456,0.000814,3.6221,held,0.139352,0.0977,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.3723994048136,354.2056565337758,1.8292302338582545,1.859406942786677,1.5792302338582545,1.609406942786677,0.196982442785888,0.061520240112800356,2.821619847257662,0,,0.0,none,P356,1
E0018596,N0018843,N0018844,lateral,37.625821330639,draft,drafted,s5c_flows,10.9283,14.736,0.000656,3.6221,held,0.4588,0.0787,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.5860330407891,358.3979039341359,5.540218179914007,6.423995479926589,5.290218179914007,6.173995479926589,0.2897882478599109,0.10626004794539387,2.163983621863324,0,,0.0,none,P346,1
E0018597,N0018844,N0018845,lateral,57.37417866934471,draft,drafted,s5c_flows,17.6977,24.104,0.000969,3.6221,held,0.7429,0.1163,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.3979039341359,358.1110330407892,6.423995479926589,3.6015218908514157,6.173995479926589,3.3515218908514157,0.337305342848514,0.13319468155077968,2.8349278522552104,0,,0.0,none,P346,1
E0018598,N0018845,N0018846,lateral,16.55012567630128,draft,drafted,s5c_flows,21.3404,29.016,0.001448,3.6221,held,0.896093,0.1737,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.1110330407892,358.0282824124077,3.6015218908514157,3.137183896186059,3.3515218908514157,2.887183896186059,0.3575795217062091,0.14556350856781824,0.7713960425423462,0,,0.0,none,P346,1
E0018599,N0018846,N0018847,lateral,13.449874323697916,draft,drafted,s5c_flows,24.645,33.472,0.001586,3.6221,held,1.034768,0.1903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.0282824124077,357.9610330407892,3.137183896186059,2.9296835119452,2.887183896186059,2.6796835119452,0.3738585923206787,0.15589025675839835,0.5995972184834898,0,,0.0,none,P346,1
E0018600,N0018847,N0018848,lateral,43.5612428758656,draft,drafted,s5c_flows,29.3676,39.84,0.001698,3.6221,held,1.232862,0.2037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.9610330407892,357.74322682640985,2.9296835119452,2.9171430466370225,2.6796835119452,2.6671430466370225,0.3945462083986511,0.16953845529212314,1.8401411524000395,0,,0.0,none,P346,1
E0018601,N0018848,N0018849,lateral,42.34159371363843,draft,drafted,s5c_flows,34.8318,47.208,0.002061,3.6221,held,1.462297,0.2473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.74322682640985,357.53151885784166,2.9171430466370225,3.035131532783339,2.6671430466370225,2.785131532783339,0.41564934033084855,0.18408894458624397,1.6978090907083427,0,,0.0,none,P346,1
E0018602,N0018849,N0018696,lateral,79.54703635804199,draft,drafted,s5c_flows,41.7791,56.576,0.002413,3.6221,held,1.753902,0.2896,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.53151885784166,357.13378367605145,3.035131532783339,2.6619926911360494,2.785131532783339,2.4119926911360494,0.43918856344322005,0.20110327614006945,3.0187123473949526,0,,0.0,none,P346,1
E0018603,N0018850,N0018701,main,44.34420710314593,draft,drafted,s5c_flows,40.6339,55.752,0.003002,3.6221,held,1.706477,0.3602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.0005460171598,357.7788249816441,3.279330691824555,3.3554218445277684,3.029330691824555,3.1054218445277684,0.4355692051871322,0.19843165680905223,1.696791484761282,0,,0.0,none,P346,1
E0018604,N0018851,N0018852,lateral,53.39824145034415,draft,drafted,s5c_flows,18.6396,29.456,0.0,3.6221,held,0.781419,0.0,0.0,0.0,,200,PVC-U,3.8,0.5,ground,minimum,tractive,1.0,362.3752014160156,360.3460682409025,1.5500000000000114,1.5727550012849747,1.3000000000000114,1.3227550012849747,0.6915286229922164,0.08447035961375013,1.2869614665958466,0,,0.0,none,P346,1
E0018605,N0018852,N0018701,lateral,43.99552690180039,draft,drafted,s5c_flows,19.7194,30.912,0.000445,3.6221,held,0.827131,0.0534,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,360.1759359394434,359.4060142186619,1.7428873027441227,1.7282326075099945,1.4928873027441227,1.4782326075099945,0.539186501496213,0.10399693495591097,1.3599353464189479,0,,0.0,none,P346,1
E0018606,N0018853,N0018854,lateral,74.70946067267722,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,369.0764729393023,368.06789522022115,1.8359110939008474,1.8698489204038538,1.5859110939008474,1.6198489204038538,0.3248314915543959,0.06089306088250726,3.83324188156628,0,,0.0,none,P344,1
E0018607,N0018854,N0018855,lateral,80.29053932726025,draft,provisional,s5c_flows,8.6382,11.648,0.000623,3.6221,held,0.36276,0.0747,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.06789522022115,367.66644252358486,1.8698489204038538,3.9794314998526374,1.6198489204038538,3.7294314998526374,0.26887545827648957,0.09528678777674002,4.976934912662303,0,,0.0,none,P344,1
E0018608,N0018855,N0018687,lateral,84.22354019521703,draft,provisional,s5c_flows,21.7322,18.62,0.001292,3.6221,held,0.91236,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.66644252358486,367.2453248226088,3.9794314998526374,4.829138068016221,3.7294314998526374,4.579138068016221,0.3595802810178637,0.14681350050478853,3.9037893455857984,0,,0.0,none,P344,1
E0018609,N0018856,N0018857,trunk main,17.159280504770592,main_pipe,drafted,s5c_flows,13421.0662,17637.936,2.394941,1.9355,merrimack,303.041972,287.3929,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,348.4846245581206,348.4417263568586,7.745416945785678,7.473282188063251,6.695416945785678,6.423282188063252,1.262860485643461,0.3447328003318161,0.22646049319305822,0,,0.0,none,P353,1
E0018610,N0018857,N0018858,trunk main,8.57426973579628,main_pipe,drafted,s5c_flows,13421.0662,17637.936,2.395084,1.9355,merrimack,303.042115,287.41,0.0,0.0,,1000,GRP,0.5,0.075,table11,minimum,velocity,1.0,348.4417263568586,348.3988550081796,7.473282188063251,7.454111300414127,6.423282188063252,6.404111300414127,1.626851991522835,0.28694011491223503,0.08784111667272027,0,,0.0,none,P353,1
E0018611,N0018858,N0018712,trunk main,22.91774971333442,main_pipe,drafted,s5c_flows,13421.0662,17637.936,2.395155,1.9355,merrimack,303.042187,287.4186,0.0,0.0,,1000,GRP,0.2,0.075,table11,minimum,velocity,1.0,348.3988550081796,348.35301950875294,7.454111300414127,8.365150657262689,6.404111300414127,7.315150657262689,1.1631929208050595,0.36621305065179577,0.32837415736495335,0,,0.0,none,P353,1
E0018612,N0018859,N0018860,trunk main,33.40633586756982,main_pipe,drafted,s5c_flows,20423.4438,27076.242,4.768912,1.8396,merrimack,439.614932,572.2694,31.888,0.0,W11a-XG02244,1200,GRP,0.15,0.075,table11,minimum,velocity,1.0,364.40634333890586,364.3562338351045,5.784422041953519,5.070798635598635,4.534422041953519,3.820798635598635,1.1407628817375166,0.3735575353602264,0.4880701093740595,0,,0.0,none,P344,1
E0018613,N0018860,N0018861,trunk main,40.00000000012142,main_pipe,drafted,s5c_flows,20423.4438,27076.242,4.76919,1.8396,merrimack,439.615211,572.3029,40.0,0.0,W11a-XG02245,1200,GRP,0.15,0.075,uniform,minimum,velocity,1.0,364.3562338351045,364.2962338351043,5.070798635598635,5.176941213723808,3.820798635598635,3.9269412137238078,1.1407630722152837,0.37355766472224394,0.5844041439508286,0,,0.0,none,P344,1
E0018614,N0018861,N0018862,trunk main,39.99999999980412,main_pipe,drafted,s5c_flows,20423.4438,27076.242,4.769524,1.8396,merrimack,439.615544,572.3429,40.0,0.0,W11a-XG02246,1200,GRP,0.15,0.075,uniform,minimum,velocity,1.0,364.2962338351043,364.2362338351046,5.176941213723808,4.750002737161026,3.9269412137238078,3.500002737161026,1.14076329955958,0.3735578191220359,0.5844040274794825,0,,0.0,none,P344,1
E0018615,N0018862,N0018863,trunk main,16.593664132449025,main_pipe,drafted,s5c_flows,20423.4438,27076.242,4.769857,1.8396,merrimack,439.615877,572.3829,16.594,0.0,W11a-XG02247,1200,GRP,0.25,0.075,table11,minimum,velocity,1.0,364.2362338351046,364.1947496747735,4.750002737161026,4.5659009599921205,3.500002737161026,3.3159009599921205,1.3769714766551029,0.32539452054577545,0.20084734764874299,0,,0.0,none,P344,1
E0018616,N0018863,N0018864,trunk main,13.59416664481262,main_pipe,drafted,s5c_flows,20423.4438,27076.242,4.769995,1.8396,merrimack,439.616016,572.3994,13.594,0.0,W11a-XG02248,1200,GRP,0.3,0.075,table11,minimum,velocity,1.0,364.1947496747735,364.15396717483907,4.5659009599921205,4.776605334926558,3.3159009599921205,3.5266053349265576,1.4720087402370372,0.31002143548456274,0.15391854537747235,0,,0.0,none,P344,1
E0018617,N0018864,N0018865,trunk main,49.999999999982336,main_pipe,drafted,s5c_flows,20423.4438,27076.242,4.770109,1.8396,merrimack,439.616129,572.413,50.0,0.0,W11a-XG02249,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,364.15396717483907,364.1039671748391,4.776605334926558,4.641546741176512,3.5266053349265576,3.391546741176512,0.9809597156834413,0.4181484412267208,0.8495082112036069,0,,0.0,none,P344,1
E0018618,N0018865,N0018866,trunk main,49.999999999982336,main_pipe,drafted,s5c_flows,20423.4438,27076.242,4.770525,1.8396,merrimack,439.616546,572.463,50.0,0.0,W11a-XG02250,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,364.1039671748391,364.05396717483916,4.641546741176512,4.725543323207717,3.391546741176512,3.4755433232077166,0.98095995381152,0.4181486638871533,0.8495080049854453,0,,0.0,none,P344,1
E0018619,N0018866,N0018867,trunk main,11.405833355424202,main_pipe,drafted,s5c_flows,20423.4438,27076.242,4.770942,1.8396,merrimack,439.616962,572.513,11.406,0.0,W11a-XG02251,1200,GRP,0.4,0.075,table11,minimum,velocity,1.0,364.05396717483916,364.00834384141746,4.725543323207717,5.181811187879418,3.4755433232077166,3.9318111878794184,1.6348523257165044,0.2874519327979619,0.11627791672687607,0,,0.0,none,P344,1
E0018620,N0018867,N0018868,trunk main,14.99999999975254,main_pipe,drafted,s5c_flows,20423.4438,27076.242,4.771037,1.8396,merrimack,439.617057,572.5244,15.0,0.0,W11a-XG02252,1200,GRP,0.3,0.075,table11,minimum,velocity,1.0,364.00834384141746,363.9633438414182,5.181811187879418,4.46921231092557,3.9318111878794184,3.2192123109255704,1.4720096880009275,0.3100218220505351,0.16983583874056551,0,,0.0,none,P344,1
E0018621,N0018868,N0018869,trunk main,30.556838618318093,main_pipe,drafted,s5c_flows,20423.4438,27076.242,4.771162,1.8396,merrimack,439.617182,572.5394,30.557,0.0,W11a-XG02253,1200,GRP,0.15,0.075,table11,minimum,velocity,1.0,363.9633438414182,363.9175085834907,4.46921231092557,4.445375937993674,3.2192123109255704,3.195375937993674,1.1407644178455916,0.3735585786015311,0.4464380512502702,0,,0.0,none,P344,1
E0018622,N0018869,N0018715,trunk main,82.52942956870214,main_pipe,drafted,s5c_flows,20423.4438,27076.242,4.771417,1.8396,merrimack,439.617437,572.57,82.529,0.0,W11a-XG02254,1200,GRP,0.15,0.075,uniform,minimum,velocity,1.0,363.9175085834907,363.79371443913766,4.445375937993674,4.057329262034216,3.195375937993674,2.807329262034216,1.1407645919374148,0.3735586968354343,1.2057619096290861,0,,0.0,none,P344,1
E0018623,N0018870,N0018712,sub main,35.13428625912088,draft,drafted,s5c_flows,2452.205,3331.552,0.331046,2.3774,merrimack,67.807543,39.7256,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,348.3471008469614,348.27683227444317,7.323583967491743,8.44133789157246,6.773583967491743,7.8913378915724595,0.8139693104723547,0.44037848593056494,0.7194023535263284,0,,0.0,none,P353,1
E0018624,N0018871,N0018715,lateral,87.74792174879433,main_pipe,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,86.235,0.0,W11a-XG02255,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,367.22279663085936,366.25756949162263,1.5500000000000114,1.5934742095492425,1.3000000000000114,1.3434742095492425,0.22332686513440841,0.042274375047962526,6.548542028742159,0,,0.0,none,P344,1
E0018625,N0018872,N0018725,main,8.437947699904747,draft,drafted,s5c_flows,28.9652,40.362,0.0042,3.6221,held,1.218494,0.504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.5661779580084,361.52398821950885,2.6227563681634933,2.761656311741149,2.3727563681634933,2.511656311741149,0.3931312986472635,0.16858586952733495,0.3577239007654321,0,,0.0,none,P344,1
E0018626,N0018873,N0018874,lateral,43.81472067208612,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,6.1,0.5,cover_min,minimum,tractive,1.0,367.47851402886744,364.8058160678702,1.642610238710688,1.6512151821298175,1.392610238710688,1.4012151821298175,0.5027388235980171,0.03904296214767497,1.4525342190772648,0,,0.0,none,P344,1
E0018627,N0018874,N0018875,lateral,11.185279326720048,draft,drafted,s5c_flows,8.6382,11.648,0.000365,3.6221,held,0.362503,0.0438,0.0,0.0,,200,PVC-U,4.7,0.5,ground,minimum,tractive,1.0,364.8058160678702,364.2801079395143,1.6512151821298175,1.5538764354856767,1.4012151821298175,1.3038764354856767,0.5797419343672292,0.05660233736917056,0.32155914737386393,0,,0.0,none,P344,1
E0018628,N0018875,N0018725,lateral,41.97401997058122,draft,drafted,s5c_flows,8.6382,11.648,0.000458,3.6221,held,0.362596,0.055,0.0,0.0,,200,PVC-U,3.7,0.5,cover_min,minimum,tractive,1.0,364.10368656467,362.5506478257585,1.7302978103300006,1.7349967054914828,1.4802978103300006,1.4849967054914828,0.5345342821212556,0.05980033062749243,1.3087411283211106,0,,0.0,none,P344,1
E0018629,N0018876,N0018734,lateral,72.1575962362365,auto_link,provisional,s5c_flows,64.7869,87.36,0.001817,3.6221,held,2.717849,0.218,0.0,0.0,,200,PVC-U,6.4,0.5,ground,minimum,velocity,1.0,369.42203072202864,364.8039445629095,3.5672270904713628,1.5745344409967288,3.3172270904713628,1.3245344409967288,1.2255274824232882,0.1338270429015091,0.9813134517059297,0,,0.0,none,P336,1
E0018630,N0018877,N0018746,main,48.657494984602174,draft,drafted,s5c_flows,37.7923,50.96,0.004356,3.6221,held,1.588708,0.5228,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.50848279507886,357.26519532015584,3.998322624843013,5.46283202359416,3.748322624843013,5.21283202359416,0.42624602901080155,0.1916434863570417,1.9025590728091428,0,,0.0,none,P336,1
E0018631,N0018878,N0018879,lateral,39.11155844820341,draft,drafted,s5c_flows,22.4299,27.818,0.000825,3.6221,held,0.941142,0.099,10.53,0.0,W11a-XG02256,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.4200692213823,363.2245114291413,2.5545096360395974,2.6655947720306017,2.3045096360395974,2.4155947720306017,0.36305761359939953,0.14899872245262807,1.7954706995604373,0,,0.0,none,P336,1
E0018632,N0018879,N0018880,lateral,28.98299784824617,draft,drafted,s5c_flows,26.749,33.642,0.001151,3.6221,held,1.122536,0.1381,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.2245114291413,363.07959643990006,2.6655947720306017,3.504754146037442,2.4155947720306017,3.254754146037442,0.38335349246511974,0.16208021950650336,1.2600640756687187,0,,0.0,none,P336,1
E0018633,N0018880,N0018734,lateral,53.22120166124844,draft,drafted,s5c_flows,34.3074,43.834,0.001392,3.6221,held,1.439648,0.1671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.07959643990006,362.81349043159383,3.504754146037442,3.5649885723124157,3.254754146037442,3.3149885723124157,0.4136797193501886,0.18270331639446952,2.144219274468693,0,,0.0,none,P336,1
E0018634,N0018881,N0018882,main,40.00000000018648,draft,drafted,s5c_flows,163.6881,218.748,0.019583,3.2988,merrimack,6.269195,2.35,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.63003658561007,357.4300365856091,9.678526646811804,9.582445103844009,9.428526646811804,9.332445103844009,0.6354872726553924,0.3846920465084953,1.0490637584040021,0,,0.0,none,P344,1
E0018635,N0018882,N0018883,main,39.999999999719606,draft,drafted,s5c_flows,168.0072,224.572,0.019917,3.2884,merrimack,6.41425,2.39,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.4300365856091,357.2300365856105,9.582445103844009,9.557835728842633,9.332445103844009,9.307835728842633,0.6394794142041658,0.3894794372422856,1.042514664043818,0,,0.0,none,P344,1
E0018636,N0018883,N0018748,main,17.31255002929508,draft,drafted,s5c_flows,170.1667,227.484,0.02025,3.2833,merrimack,6.486775,2.43,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.2300365856105,357.143473835464,9.557835728842633,9.441731242660978,9.307835728842633,9.191731242660978,0.6414463641418964,0.39185997427311603,0.4498310640114906,0,,0.0,none,P344,1
E0018637,N0018884,N0018885,lateral,49.999999999964864,draft,drafted,s5c_flows,11.8776,16.016,0.001592,3.6221,held,0.499531,0.191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.57526839914544,359.3252683991456,2.8480104094483067,3.742511141870011,2.5980104094483067,3.492511141870011,0.29771311742407325,0.11055708436146308,2.7991152709126945,0,,0.0,none,P336,1
E0018638,N0018885,N0018886,lateral,32.39767719563447,draft,drafted,s5c_flows,12.9574,17.472,0.002008,3.6221,held,0.545215,0.241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.3252683991456,359.1632800131674,3.742511141870011,3.662434098160702,3.492511141870011,3.412434098160702,0.30606820201506774,0.11517096834213206,1.7641861619042856,0,,0.0,none,P336,1
E0018639,N0018886,N0018887,lateral,30.600771183748687,draft,drafted,s5c_flows,16.9383,22.84,0.002278,3.6221,held,0.712376,0.2734,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.1632800131674,359.01027615724865,3.662434098160702,3.8270956689232207,3.412434098160702,3.5770956689232207,0.33290989870727694,0.13058362412046426,1.5319846452235573,0,,0.0,none,P336,1
E0018640,N0018887,N0018888,lateral,71.03146165760027,draft,drafted,s5c_flows,18.0181,24.296,0.002533,3.6221,held,0.757898,0.304,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.01027615724865,358.6551188489606,3.8270956689232207,4.084810350258124,3.5770956689232207,3.834810350258124,0.3394173035475608,0.13445812138302188,3.487912024283258,0,,0.0,none,P336,1
E0018641,N0018888,N0018746,lateral,29.768147604622712,draft,drafted,s5c_flows,21.2575,28.664,0.003125,3.6221,held,0.894292,0.375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.6551188489606,358.5062781109375,4.084810350258124,4.221749232812499,3.834810350258124,3.971749232812499,0.35735638764386457,0.14542443412652034,1.388350147262008,0,,0.0,none,P336,1
E0018642,N0018889,N0018890,lateral,60.00000000000724,draft,drafted,s5c_flows,41.9987,56.872,0.004295,3.6221,held,1.764986,0.5154,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.3210341155751,365.0210341155751,2.6735337555186334,2.9133530914561447,2.4235337555186334,2.6633530914561447,0.44002393031232506,0.2017228227658801,2.2726036724646534,0,,0.0,none,P344,1
E0018643,N0018890,N0018891,lateral,59.99982808537278,draft,drafted,s5c_flows,47.801,64.696,0.004795,3.6221,held,2.008735,0.5754,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.0210341155751,364.72103497514826,2.9133530914561447,2.8035927103986182,2.6633530914561447,2.5535927103986182,0.45747524031613246,0.2149209360713939,2.1859043870115853,0,,0.0,none,P344,1
E0018644,N0018891,N0018892,lateral,59.997099080627265,draft,drafted,s5c_flows,58.2963,73.506,0.005295,3.6221,held,2.449224,0.6354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.72103497514826,364.42104947974514,2.8035927103986182,2.595063801504864,2.5535927103986182,2.345063801504864,0.48533372076803916,0.23704369295565503,2.0603382962168117,0,,0.0,none,P344,1
E0018645,N0018892,N0018751,lateral,16.674260553596632,draft,drafted,s5c_flows,61.5356,77.874,0.005795,3.6221,held,2.585526,0.6954,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.42104947974514,364.33767817697714,2.595063801504864,2.4942310027103645,2.345063801504864,2.2442310027103645,0.4931794260715712,0.24352030727962298,0.5634954093150143,0,,0.0,none,P344,1
E0018646,N0018893,N0018748,main,86.97824936910531,draft,drafted,s5c_flows,117.1574,148.358,0.009654,3.435,merrimack,4.667451,1.1584,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.3760746020713,359.94118335522575,5.732232282694326,6.644021722899254,5.482232282694326,6.394021722899254,0.5852836340513632,0.32897135573246394,2.476811933815104,0,,0.0,none,P344,1
E0018647,N0018894,N0018895,lateral,70.00000000010965,draft,drafted,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,367.7459600265914,366.97596002659014,1.5627863112992486,1.585014094503606,1.3127863112992486,1.335014094503606,0.30285232279533025,0.06384397435038494,3.852262567776097,0,,0.0,none,P344,1
E0018648,N0018895,N0018896,lateral,69.99999999981276,draft,drafted,s5c_flows,11.8776,16.016,0.000583,3.6221,held,0.498522,0.07,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,366.97596002659014,366.1009600265925,1.585014094503606,1.5762250320012754,1.335014094503606,1.3262250320012754,0.40864661781580347,0.08898051957148292,2.85495245965652,0,,0.0,none,P344,1
E0018649,N0018896,N0018897,lateral,10.201120583048072,draft,drafted,s5c_flows,14.844,20.016,0.001167,3.6221,held,0.623466,0.14,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,366.10059689760965,365.99858569177917,1.5765881609841017,1.5508222672052057,1.3265881609841017,1.3008222672052057,0.40625512752419934,0.10402610764018586,0.41850222893250016,0,,0.0,none,P344,1
E0018650,N0018897,N0018898,lateral,69.99971682572419,draft,drafted,s5c_flows,14.844,20.016,0.001252,3.6221,held,0.623551,0.1502,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,365.97011667405343,365.6201180899248,1.579291284930946,1.6177359139814484,1.329291284930946,1.3677359139814484,0.3192923211847974,0.12265089515079894,3.6538991691571945,0,,0.0,none,P344,1
E0018651,N0018898,N0018899,lateral,69.99999999999697,draft,drafted,s5c_flows,19.97,26.928,0.001835,3.6221,held,0.839029,0.2202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.6201180899248,365.27011808992484,1.6177359139814484,1.6068350350751643,1.3677359139814484,1.3568350350751643,0.3503450078764614,0.14108801706729607,3.3300507797673715,0,,0.0,none,P344,1
E0018652,N0018899,N0018751,lateral,9.453328344824646,draft,drafted,s5c_flows,19.97,26.928,0.002418,3.6221,held,0.839613,0.2902,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.27011808992484,365.2228514482007,1.6068350350751643,1.6090577314868142,1.3568350350751643,1.3590577314868142,0.35042083097741705,0.14113456513201122,0.4496178836580004,0,,0.0,none,P344,1
E0018653,N0018900,N0018901,sub main,80.82392980710334,draft,drafted,s5c_flows,1445.0384,2071.746,0.148042,2.5345,merrimack,42.538304,17.765,0.0,0.0,,400,GRP,0.25,0.205,table11,dod,velocity,1.0,351.2023286666097,351.00026884209194,8.941470161515326,11.551519487986184,8.491470161515327,11.101519487986184,0.7904968680899287,0.44350616920975583,1.7040744260504905,0,,0.0,none,P345,1
E0018654,N0018901,N0018902,sub main,14.176070192860816,draft,drafted,s5c_flows,1454.1926,2084.57,0.148715,2.5326,merrimack,42.774934,17.8458,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,351.00026884209194,350.95774063151333,11.551519487986184,11.918388518877293,11.101519487986184,11.468388518877294,0.8473206845791452,0.42250565892866865,0.2788411056730332,0,,0.0,none,P345,1
E0018655,N0018902,N0018903,sub main,51.42444853879741,draft,drafted,s5c_flows,1455.2724,2086.026,0.148833,2.5324,merrimack,42.802872,17.86,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,350.95774063151333,350.80346728589694,11.918388518877293,11.583220946524932,11.468388518877294,11.133220946524933,0.8474653654237281,0.42265969188151664,1.0113382531978257,0,,0.0,none,P345,1
E0018656,N0018903,N0018904,sub main,17.473590951658224,draft,drafted,s5c_flows,1456.3522,2087.482,0.149262,2.5322,merrimack,42.831118,17.9114,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,350.80346728589694,350.75104651304196,11.583220946524932,11.755667354145544,11.133220946524933,11.305667354145545,0.8476115543337318,0.4228153946523858,0.3435848819803903,0,,0.0,none,P345,1
E0018657,N0018904,N0018905,sub main,43.89684487207562,draft,drafted,s5c_flows,1456.3522,2087.482,0.149408,2.5322,merrimack,42.831264,17.9289,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,350.75104651304196,350.61935597842574,11.755667354145544,11.88598459774613,11.305667354145545,11.435984597746131,0.8476123097387339,0.42281619938645243,0.8631470694742168,0,,0.0,none,P345,1
E0018658,N0018905,N0018906,sub main,12.205115637585315,draft,drafted,s5c_flows,1465.1111,2097.482,0.149773,2.5303,merrimack,43.057189,17.9728,0.0,0.0,,400,GRP,0.35,0.205,table11,minimum,velocity,1.0,350.61935597842574,350.5766380736942,11.88598459774613,11.818991809118302,11.435984597746131,11.368991809118302,0.8987434598666751,0.40617361495502935,0.22633666117573925,0,,0.0,none,P345,1
E0018659,N0018906,N0018907,sub main,20.971976371457743,draft,drafted,s5c_flows,1466.1909,2098.938,0.149875,2.5301,merrimack,43.085086,17.985,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,350.5766380736942,350.5242081327656,11.818991809118302,12.259757931687545,11.368991809118302,11.809757931687546,0.793098657739306,0.44673123831006045,0.44071810753106616,0,,0.0,none,P345,1
E0018660,N0018907,N0018758,sub main,36.288269591285655,draft,drafted,s5c_flows,1467.2707,2100.394,0.15005,2.5299,merrimack,43.113053,18.006,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,350.5242081327656,350.43348745878734,12.259757931687545,12.85600228730641,11.809757931687546,12.40600228730641,0.7932308993653712,0.4468959252444731,0.7624570521294259,1,recovers_500m,221.29,none,P345,1
E0018661,N0018908,N0018909,lateral,27.988043358138523,draft,drafted,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.52589721679686,360.38595700000616,1.5500000000000114,1.754423859368842,1.3000000000000114,1.504423859368842,0.1611584343969526,0.046951098325882096,2.894464636913408,0,,0.0,none,P336,1
E0018662,N0018909,N0018910,lateral,16.869162811764635,draft,drafted,s5c_flows,5.0607,6.824,0.000233,3.6221,held,0.212392,0.028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.38595700000616,360.3016111859473,1.754423859368842,1.7570435992089415,1.504423859368842,1.5070435992089415,0.22618692011136332,0.07450558704244828,1.2430104861544815,0,,0.0,none,P336,1
E0018663,N0018910,N0018911,lateral,34.97126452422734,draft,drafted,s5c_flows,7.2203,9.736,0.000374,3.6221,held,0.303067,0.0449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.3016111859473,360.1267548633262,1.7570435992089415,2.136245624955052,1.5070435992089415,1.8862456249550519,0.25379312970524537,0.08769838454875248,2.2965728403052035,0,,0.0,none,P336,1
E0018664,N0018911,N0018765,lateral,15.449426783642155,draft,drafted,s5c_flows,7.2203,9.736,0.000665,3.6221,held,0.303359,0.0798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.1267548633262,360.049507729408,2.136245624955052,2.289176352623258,1.8862456249550519,2.039176352623258,0.25387184992787276,0.08773728922418869,1.0142536341354553,0,,0.0,none,P336,1
E0018665,N0018912,N0018770,lateral,26.803682021379405,draft,drafted,s5c_flows,57.3863,74.954,0.003739,3.6221,held,2.409519,0.4486,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.36084210585085,358.226823695744,3.2860084800866503,3.165907017146651,3.0360084800866503,2.915907017146651,0.4829859325202475,0.2351271857668637,0.9249297000403407,0,,0.0,none,P336,1
E0018666,N0018913,N0018770,lateral,46.561769670660816,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.79539794921874,358.5625891008654,1.5500000000000114,2.8301416120252156,1.3000000000000114,2.5801416120252156,0.13489621704043256,0.037230723305707175,5.752789155521045,0,,0.0,none,P336,1
E0018667,N0018914,N0018772,sub main,21.288152678480596,draft,drafted,s5c_flows,419.0879,559.642,0.041826,2.9441,merrimack,14.32216,5.0191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,355.51142349278985,355.40498272939743,4.686269378303905,4.447312192477568,4.436269378303905,4.197312192477568,0.7814128904750889,0.6259252697115041,0.45405258726360137,0,,0.0,none,P336,1
E0018668,N0018915,N0018916,main,60.00000000000213,draft,drafted,s5c_flows,95.8651,131.882,0.013726,3.5194,merrimack,3.918643,1.6471,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.6128514671509,356.3128514671509,5.797884616833471,7.144271335583483,5.547884616833471,6.894271335583483,0.5567903603240325,0.3005020953252344,1.7960081051296768,0,,0.0,none,P336,1
E0018669,N0018916,N0018917,main,4.546535535475039,draft,drafted,s5c_flows,95.8651,131.882,0.014226,3.5194,merrimack,3.919143,1.7071,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,356.3128514671509,356.2719326473316,7.144271335583483,7.190164520637154,6.894271335583483,6.940164520637154,0.6872912292202834,0.25848358552993966,0.11025252329188463,0,,0.0,none,P336,1
E0018670,N0018917,N0018918,main,14.073760378647416,draft,drafted,s5c_flows,95.8651,131.882,0.014264,3.5194,merrimack,3.919181,1.7116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.2719326473316,356.2015638454384,7.190164520637154,6.496129025655364,6.940164520637154,6.246129025655364,0.5568123352313672,0.30052328501809433,0.4212598359193878,0,,0.0,none,P336,1
E0018671,N0018918,N0018919,main,51.37970408586808,draft,drafted,s5c_flows,96.9449,133.338,0.014381,3.5146,merrimack,3.957933,1.7257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.2015638454384,355.94466532500905,6.496129025655364,5.948401081240945,6.246129025655364,5.698401081240945,0.5583889376228485,0.30204651333981347,1.5335697821605534,0,,0.0,none,P336,1
E0018672,N0018919,N0018920,main,14.431652927416534,draft,drafted,s5c_flows,98.0247,134.794,0.014809,3.5099,merrimack,3.996944,1.7771,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.94466532500905,355.87250706037196,5.948401081240945,6.025228535331166,5.698401081240945,5.775228535331166,0.5599637724655256,0.30357389357404085,0.4295412678774389,0,,0.0,none,P336,1
E0018673,N0018920,N0018921,main,39.74858543380229,draft,drafted,s5c_flows,99.5079,136.794,0.014929,3.5035,merrimack,4.049979,1.7915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.87250706037196,355.67376413320295,6.025228535331166,6.313418483984549,5.775228535331166,6.063418483984549,0.5620853010749906,0.30564082629667055,1.1786047822807604,0,,0.0,none,P336,1
E0018674,N0018921,N0018765,main,87.83610050737339,draft,drafted,s5c_flows,101.3293,139.25,0.015261,3.4958,merrimack,4.11516,1.8313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.67376413320295,355.23458363066607,6.313418483984549,7.104100451365184,6.063418483984549,6.854100451365184,0.5646626729134663,0.3081664217341903,2.5925832867662724,0,,0.0,none,P336,1
E0018675,N0018922,N0018923,lateral,39.999999999972914,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.22853277039246,362.0285327703926,1.5525036065606628,1.7506115167167877,1.3025036065606628,1.5006115167167877,0.13489621704043256,0.037230723305707175,4.942070884511125,0,,0.0,none,P336,1
E0018676,N0018923,N0018924,lateral,11.75884907805129,draft,drafted,s5c_flows,5.8023,7.824,0.000333,3.6221,held,0.243582,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.0285327703926,361.96973852500236,1.7506115167167877,1.6167788089820192,1.5006115167167877,1.3667788089820192,0.23648912759406115,0.0793241262112104,0.8287096322835058,0,,0.0,none,P336,1
E0018677,N0018924,N0018925,lateral,70.58325886160527,draft,drafted,s5c_flows,7.9619,10.736,0.000431,3.6221,held,0.334215,0.0518,0.0,0.0,,200,PVC-U,2.3,0.5,ground,minimum,tractive,1.0,361.96973852500236,360.34632357118545,1.6167788089820192,1.5639852667051741,1.3667788089820192,1.3139852667051741,0.44265825574772233,0.06428600367794993,2.6575527111909607,0,,0.0,none,P336,1
E0018678,N0018925,N0018926,lateral,47.65789206037995,draft,drafted,s5c_flows,9.0417,12.192,0.00102,3.6221,held,0.38007,0.1223,0.0,0.0,,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,360.342727318676,359.2942536933476,1.5675815192146274,1.5646025078242474,1.3175815192146274,1.3146025078242474,0.4546208822421249,0.06887118095331599,1.7471661158391314,0,,0.0,none,P336,1
E0018679,N0018926,N0018927,lateral,58.74474992654412,draft,drafted,s5c_flows,9.0417,12.192,0.001417,3.6221,held,0.380467,0.17,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,359.26872878073425,358.44630228176266,1.590127420437625,1.5879384408935948,1.340127420437625,1.3379384408935948,0.3895256339836331,0.07652087252465414,2.513516646977694,0,,0.0,none,P336,1
E0018680,N0018927,N0018772,lateral,41.317431760701034,draft,drafted,s5c_flows,9.0417,12.192,0.001906,3.6221,held,0.380957,0.2287,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.38322790048835,358.1766407416848,1.6510128221678997,1.675654180190179,1.4010128221678997,1.425654180190179,0.27311836900272857,0.09747048388169574,2.5213385141131646,0,,0.0,none,P336,1
E0018681,N0018928,N0018929,lateral,90.0000000001095,draft,drafted,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.0465576171875,360.59655761718693,1.5500000000000114,2.3479003906255684,1.3000000000000114,2.0979003906255684,0.24497510502788622,0.08338678812422098,6.123071157908374,0,,0.0,none,P337,1
E0018682,N0018929,N0018930,lateral,35.64230982335148,draft,drafted,s5c_flows,9.718,13.104,0.00075,3.6221,held,0.408155,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.59655761718693,360.41834606807015,2.3479003906255684,1.6813243420861,2.0979003906255684,1.4313243420861,0.27919823420322615,0.10063731340257784,2.1276585031102386,0,,0.0,none,P337,1
E0018683,N0018930,N0018931,lateral,34.35769017657496,draft,drafted,s5c_flows,9.718,13.104,0.001047,3.6221,held,0.408452,0.1256,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,360.41834606807015,359.9373384055981,1.6813243420861,1.5619291725269022,1.4313243420861,1.3119291725269022,0.3985531455800506,0.07905471711966097,1.4367674072078516,0,,0.0,none,P337,1
E0018684,N0018931,N0018798,lateral,55.25629494275917,draft,drafted,s5c_flows,14.0372,18.928,0.001333,3.6221,held,0.589807,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.8765989742993,359.6003174995855,1.622668603825673,1.6999754691644853,1.372668603825673,1.4499754691644853,0.31375158924041185,0.11949029926873309,2.9352464836132452,0,,0.0,none,P337,1
E0018685,N0018932,N0018780,lateral,12.73413731772652,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.45,0.5,cover_min,minimum,tractive,1.0,359.94540941389783,359.63342304961355,1.5571235450865402,1.5617368624958203,1.3071235450865402,1.3117368624958203,0.0,0.0,0.0,0,,0.0,none,P336,1
E0018686,N0018933,N0018934,lateral,14.560219778561036,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.613330078125,359.5405289792322,1.5500000000000114,1.6748946047521827,1.3000000000000114,1.4248946047521827,0.0,0.0,0.0,0,,0.0,none,P336,1
E0018687,N0018934,N0018935,lateral,11.180339887498949,auto_block,provisional,s5c_flows,0.0,0.0,0.000121,3.6221,held,0.000121,0.0146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.5405289792322,359.4846272797947,1.6748946047521827,1.9578165678615278,1.4248946047521827,1.7078165678615278,0.012089437778107644,0.0035563257721668295,15.413371700577963,0,,0.0,none,P336,1
E0018688,N0018935,N0018780,lateral,35.951359151569726,auto_block,provisional,s5c_flows,1.0798,1.456,0.000215,3.6221,held,0.045482,0.0257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.4846272797947,359.3048704840369,1.9578165678615278,1.8902894280724922,1.7078165678615278,1.6402894280724922,0.13511589862423976,0.037308619656652026,4.434632232726271,0,,0.0,none,P336,1
E0018689,N0018936,N0018937,lateral,8.06225774829855,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,355.58189070631425,355.54157941757273,1.5505250651701203,1.5913246351616408,1.3005250651701203,1.3413246351616408,0.11845872128933585,0.03156792542268341,1.134327308357828,0,,0.0,none,P346,1
E0018690,N0018937,N0018789,lateral,17.0,auto_block,provisional,s5c_flows,1.8214,2.456,6.7e-05,3.6221,held,0.076424,0.0081,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.54157941757273,355.45657941757275,1.5913246351616408,1.6831605726616203,1.3413246351616408,1.4331605726616203,0.16120608754631494,0.04696947905306173,1.757584577889659,0,,0.0,none,P346,1
E0018691,N0018938,N0018939,lateral,59.99999999978949,draft,drafted,s5c_flows,34.6835,46.768,0.002981,3.6221,held,1.457003,0.3577,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.290342774374,359.99034277437505,2.4919753408603924,2.0462478017968238,2.2419753408603924,1.7962478017968238,0.41519098991649944,0.18376598043243392,2.4085301085112785,0,,0.0,none,P337,1
E0018692,N0018939,N0018940,lateral,60.00000000025515,draft,drafted,s5c_flows,41.9691,56.592,0.003481,3.6221,held,1.762932,0.4177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.99034277437505,359.6903427743738,2.0462478017968238,1.7261000967199607,1.7962478017968238,1.4761000967199607,0.4398694225347275,0.20160814974218783,2.2734019433353607,0,,0.0,none,P337,1
E0018693,N0018940,N0018798,lateral,11.471613787173728,draft,drafted,s5c_flows,43.0489,58.048,0.003981,3.6221,held,1.8087,0.4777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.6903427743738,359.63298470543793,1.7261000967199607,1.6673082633120657,1.4761000967199607,1.4173082633120657,0.4432808606391411,0.20414884936294558,0.4313147263878958,0,,0.0,none,P337,1
E0018694,N0018941,N0018790,main,42.36232782584306,draft,drafted,s5c_flows,55.4733,75.866,0.006094,3.6221,held,2.331676,0.7313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.76756814908134,363.5557565099521,2.1736549954499083,1.6932669275478816,1.9236549954499083,1.4432669275478816,0.47829649852922845,0.23132849274436257,1.4761529705286744,0,,0.0,none,P337,1
E0018695,N0018942,N0018807,lateral,15.859678803959017,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.3117248535156,379.2324264594958,1.5500000000000114,2.293605034644827,1.3000000000000114,2.043605034644827,0.0,0.0,0.0,0,,0.0,none,P337,1
E0018696,N0018943,N0018793,lateral,44.921194312775974,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.87526245117186,360.65065647960796,1.5500000000000114,2.376900893438915,1.3000000000000114,2.126900893438915,0.214700651244523,0.06927965601494754,3.4871183088630637,0,,0.0,none,P337,1
E0018697,N0018944,N0018793,main,77.99328496807514,draft,drafted,s5c_flows,218.3376,289.322,0.030789,3.1857,merrimack,8.08135,3.6947,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.54687926421803,360.15691283937764,3.1641192709382153,2.8706445336692354,2.9141192709382153,2.6206445336692354,0.6804281637155095,0.44236959438500234,1.9103972353277578,0,,0.0,none,P337,1
E0018698,N0018945,N0018946,lateral,14.560219778561036,auto_block,provisional,s5c_flows,3.3046,4.456,0.0,3.6221,held,0.138538,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.97056884765624,354.89776774876344,1.5500000000000114,1.7936385012365577,1.3000000000000114,1.5436385012365577,0.19660158642136155,0.06135746750889118,1.234325389026041,0,,0.0,none,P346,1
E0018699,N0018946,N0018789,lateral,55.17245689653489,auto_block,provisional,s5c_flows,3.3046,4.456,0.000121,3.6221,held,0.138659,0.0146,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.89776774876344,354.62190546428076,1.7936385012365577,2.5178345259536172,1.5436385012365577,2.2678345259536172,0.19665829952628025,0.061381695170828615,4.6758308725877065,0,,0.0,none,P346,1
E0018700,N0018947,N0018948,lateral,14.422205101855956,auto_block,provisional,s5c_flows,5.3989,7.28,0.000435,3.6221,held,0.226771,0.0522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.7386139193085,358.6665028937992,1.6513091763946477,1.7470408073726844,1.4013091763946477,1.4970408073726844,0.23106073664483479,0.0767696593221606,1.0402896161471487,0,,0.0,none,P345,1
E0018701,N0018948,N0018949,lateral,5.385164807134504,auto_block,provisional,s5c_flows,7.6237,10.28,0.000555,3.6221,held,0.320161,0.0666,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,358.6665028937992,358.6261141577457,1.7470408073726844,1.7988126000668103,1.4970408073726844,1.5488126000668103,0.2971896654150247,0.0817769239486549,0.3020049390352641,0,,0.0,none,P345,1
E0018702,N0018949,N0018950,lateral,9.219544457292887,auto_block,provisional,s5c_flows,7.6237,10.28,0.0006,3.6221,held,0.320206,0.072,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.6261141577457,358.58001643545924,1.7988126000668103,1.8649603711813825,1.5488126000668103,1.6149603711813825,0.25832519401702014,0.08995016478207615,0.5948280610914425,0,,0.0,none,P345,1
E0018703,N0018950,N0018951,lateral,22.20360331117452,auto_block,provisional,s5c_flows,8.7035,11.736,0.000677,3.6221,held,0.36555,0.0812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.58001643545924,358.46899841890337,1.8649603711813825,2.019160760784132,1.6149603711813825,1.769160760784132,0.26953569429093166,0.09562517342775714,1.3729537980480102,0,,0.0,none,P345,1
E0018704,N0018951,N0018952,lateral,7.280109889280518,auto_block,provisional,s5c_flows,9.7833,13.192,0.000862,3.6221,held,0.411003,0.1034,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,358.46899841890337,358.42895781451233,2.019160760784132,2.04595673626892,1.769160760784132,1.79595673626892,0.28923191002781096,0.09871222391583326,0.419508223728409,0,,0.0,none,P345,1
E0018705,N0018952,N0018953,lateral,14.142135623730951,auto_block,provisional,s5c_flows,9.7833,13.192,0.000923,3.6221,held,0.411063,0.1107,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.42895781451233,358.3511760685818,2.04595673626892,2.1898090388400533,1.79595673626892,1.9398090388400533,0.2892453849284847,0.09871890567136629,0.8148868492881667,0,,0.0,none,P345,1
E0018706,N0018953,N0018954,lateral,8.246211251235321,auto_block,provisional,s5c_flows,9.7833,13.192,0.00104,3.6221,held,0.411181,0.1249,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.3511760685818,358.30582190670003,2.1898090388400533,2.5052437671280927,1.9398090388400533,2.2552437671280927,0.28927188147136146,0.09873204500596247,0.4751130787001912,0,,0.0,none,P345,1
E0018707,N0018954,N0018955,lateral,38.2099463490856,auto_block,provisional,s5c_flows,10.8631,14.648,0.001109,3.6221,held,0.456517,0.1331,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.30582190670003,358.0956672017801,2.5052437671280927,3.7768913919699116,2.2552437671280927,3.5268913919699116,0.29907358347901736,0.1036454331968403,2.1293503483102043,0,,0.0,none,P345,1
E0018708,N0018955,N0018956,lateral,13.601470508735444,auto_block,provisional,s5c_flows,10.8631,14.648,0.001428,3.6221,held,0.456835,0.1713,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.0956672017801,358.02085911398206,3.7768913919699116,3.7716823899241945,3.5268913919699116,3.5216823899241945,0.29913982433132974,0.10367899784516119,0.7578100831352556,0,,0.0,none,P345,1
E0018709,N0018956,N0018957,lateral,13.92838827718412,auto_block,provisional,s5c_flows,10.8631,14.648,0.001541,3.6221,held,0.456949,0.1849,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.02085911398206,357.94425297845754,3.7716823899241945,3.5689000977143337,3.5216823899241945,3.3189000977143337,0.29916356302153496,0.10369102756390722,0.7759628287453744,0,,0.0,none,P345,1
