EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0018710,N0018957,N0018958,lateral,35.39432065203322,auto_block,provisional,s5c_flows,10.8631,14.648,0.001657,3.6221,held,0.457065,0.1988,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,357.94425297845754,357.74958421487133,3.5689000977143337,3.9093513320036664,3.3189000977143337,3.6593513320036664,0.29918771383246784,0.10370326676510985,1.9716897349965217,0,,0.0,none,P345,1
E0018711,N0018958,N0018959,lateral,19.417299598417355,auto_block,provisional,s5c_flows,10.8631,14.648,0.001952,3.6221,held,0.45736,0.2342,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,357.74958421487133,357.64278906708006,3.9093513320036664,3.7075527297949407,3.6593513320036664,3.4575527297949407,0.29924911209891225,0.10373438521100045,1.0814456815051612,0,,0.0,none,P345,1
E0018712,N0018959,N0018960,lateral,24.638194032179115,auto_block,provisional,s5c_flows,10.8631,14.648,0.002114,3.6221,held,0.457522,0.2537,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,357.64278906708006,357.50727899990306,3.7075527297949407,3.5165247110344353,3.4575527297949407,3.2665247110344353,0.29928281706551485,0.10375146964668483,1.3720686380504576,0,,0.0,none,P345,1
E0018713,N0018960,N0018961,lateral,31.53080532770324,auto_block,provisional,s5c_flows,10.8631,14.648,0.002319,3.6221,held,0.457727,0.2783,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,357.50727899990306,357.3338595706007,3.5165247110344353,4.15930449189932,3.2665247110344353,3.90930449189932,0.2993254561792046,0.10377308443491431,1.755658970127035,0,,0.0,none,P345,1
E0018714,N0018961,N0018962,lateral,16.838621488929704,auto_block,provisional,s5c_flows,10.8631,14.648,0.002582,3.6221,held,0.45799,0.3098,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,357.3338595706007,357.2412471524116,4.15930449189932,5.0381412753228005,3.90930449189932,4.7881412753228005,0.2993801390446934,0.103800807425081,0.9374158632489158,0,,0.0,none,P345,1
E0018715,N0018962,N0018758,lateral,23.26740258339445,auto_block,provisional,s5c_flows,11.9429,16.104,0.002722,3.6221,held,0.503397,0.3267,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,357.2412471524116,357.1132764382029,5.0381412753228005,6.176213307890862,4.7881412753228005,5.926213307890862,0.3085021225163674,0.10847175219569247,1.2570093193961744,0,,0.0,none,P345,1
E0018716,N0018963,N0018964,lateral,59.99999999995813,draft,drafted,s5c_flows,8.8004,14.236,0.0,3.6221,held,0.368933,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,368.2308837890625,367.8408837890628,1.5500000000000114,1.5628027343747135,1.3000000000000114,1.3128027343747135,0.2960587927890729,0.0902754994411529,3.37770748363401,0,,0.0,none,P337,1
E0018717,N0018964,N0018965,lateral,60.000000000037524,draft,drafted,s5c_flows,13.1195,20.06,0.0005,3.6221,held,0.550502,0.06,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,367.8408837890628,366.94088378906224,1.5628027343747135,1.5770910644533842,1.3128027343747135,1.3270910644533842,0.44917433689657016,0.08926046310912253,2.226307065781659,0,,0.0,none,P337,1
E0018718,N0018965,N0018966,lateral,12.799711946179965,draft,drafted,s5c_flows,16.3588,24.428,0.001,3.6221,held,0.686804,0.12,0.0,0.0,,200,PVC-U,2.0,0.5,ground,minimum,tractive,1.0,366.94088378906224,366.6848895501386,1.5770910644533842,1.551102881502004,1.3270910644533842,1.301102881502004,0.5322490699415705,0.09244194076009879,0.4008058341177593,0,,0.0,none,P337,1
E0018719,N0018966,N0018967,lateral,60.00000000000118,draft,drafted,s5c_flows,18.5184,27.34,0.001107,3.6221,held,0.777445,0.1328,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,366.6357087436464,365.8857087436464,1.6002836879942492,1.6102629360411242,1.3502836879942492,1.3602629360411242,0.47063143890296427,0.1093854826367485,2.1248049266130766,0,,0.0,none,P337,1
E0018720,N0018967,N0018968,lateral,60.00000000000118,draft,drafted,s5c_flows,23.9173,34.62,0.001607,3.6221,held,1.004281,0.1928,0.0,0.0,,200,PVC-U,2.15,0.5,ground,minimum,tractive,1.0,365.8857087436464,364.59570874364636,1.6102629360411242,1.5550175747130197,1.3602629360411242,1.3050175747130197,0.6155232565496547,0.10846464502988815,1.6246339831342327,0,,0.0,none,P337,1
E0018721,N0018968,N0018969,lateral,12.143032201516915,draft,drafted,s5c_flows,28.2364,40.444,0.002107,3.6221,held,1.18585,0.2528,0.0,0.0,,200,PVC-U,2.45,0.5,cover_min,minimum,tractive,1.0,364.5893127954534,364.29180850651625,1.5614135229059798,1.5608526262962528,1.3114135229059798,1.3108526262962528,0.6785247108531903,0.1136787116852476,0.29827044879588904,0,,0.0,none,P337,1
E0018722,N0018969,N0018790,lateral,83.98627917745758,draft,drafted,s5c_flows,28.2364,40.444,0.002208,3.6221,held,1.185951,0.2649,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,364.2429219594902,363.61302486565927,1.6097391733222821,1.6359985718407302,1.3597391733222821,1.3859985718407302,0.44947345420531876,0.1508276470335677,3.114246918317182,0,,0.0,none,P337,1
E0018723,N0018970,N0018821,lateral,47.61628184607354,draft,drafted,s5c_flows,25.2384,34.032,0.002283,3.6221,held,1.060341,0.2739,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.17780135623707,369.9397199470067,3.572046055872306,4.531593529555778,3.322046055872306,4.281593529555778,0.3766840458606706,0.15771924995363235,2.1068179185059,0,,0.0,none,P344,1
E0018724,N0018971,N0018821,lateral,74.7347749029017,draft,drafted,s5c_flows,14.3634,14.266,0.002959,3.6221,held,0.605111,0.3551,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.6243448964516,372.2506710219371,2.703810621126536,2.2206424546254198,2.453810621126536,1.9706424546254198,0.31629203686599533,0.12093466215759699,3.9380681033166445,0,,0.0,none,P344,1
E0018725,N0018972,N0018973,main,49.99999999999617,draft,drafted,s5c_flows,39.6535,58.752,0.004396,3.6221,held,1.66677,0.5275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.9215369801706,350.6715369801706,6.230776252251303,7.229860724907553,5.980776252251303,6.979860724907553,0.4324808066712647,0.19616813363485391,1.9268677834452408,0,,0.0,none,P346,1
E0018726,N0018973,N0018974,main,49.99999999999617,draft,drafted,s5c_flows,44.4413,65.208,0.004812,3.6221,held,1.867905,0.5775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.6715369801706,350.4215369801706,7.229860724907553,8.785433234673178,6.979860724907553,8.535433234673178,0.4475995237335148,0.20739179158961502,1.8617833334188425,0,,0.0,none,P346,1
E0018727,N0018974,N0018975,main,17.717244267406127,draft,drafted,s5c_flows,46.6008,68.12,0.005229,3.6221,held,1.958856,0.6275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.4215369801706,350.33295075883353,8.785433234673178,9.297206711869592,8.535433234673178,9.047206711869592,0.4540386022076805,0.21228281589745207,0.6503574872730804,0,,0.0,none,P346,1
E0018728,N0018975,N0018824,main,66.24383268114173,draft,drafted,s5c_flows,49.8402,72.488,0.005377,3.6221,held,2.094805,0.6452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.33295075883353,350.0017315954278,9.297206711869592,10.013252535431548,9.047206711869592,9.763252535431548,0.463257637485855,0.2194039050920898,2.383261038092955,0,,0.0,none,P346,1
E0018729,N0018976,N0018813,main,67.22168571190315,draft,provisional,s5c_flows,19.1632,25.84,0.004175,3.6221,held,0.807543,0.501,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.0101786689516,359.6740702403921,5.655135051751529,5.414827464686027,5.405135051751529,5.164827464686027,0.34619910776344964,0.1385543238378833,3.2361765336993242,0,,0.0,none,P337,1
E0018730,N0018977,N0018978,lateral,55.000000000000654,draft,provisional,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.84435786796007,363.5693578679601,1.6136804621180545,2.4560632746180318,1.3636804621180545,2.2060632746180318,0.17918074185013727,0.0540929065924137,5.11587717073611,0,,0.0,none,P337,1
E0018731,N0018978,N0018813,lateral,72.14608879115131,draft,provisional,s5c_flows,6.8179,10.258,0.000458,3.6221,held,0.286281,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.5693578679601,363.20862742400436,2.4560632746180318,1.8802702810737628,2.2060632746180318,1.6302702810737628,0.2491742631326649,0.08542851662583015,4.82567821438949,0,,0.0,none,P337,1
E0018732,N0018979,N0018980,main,90.00000000003278,draft,drafted,s5c_flows,36.0362,48.592,0.00424,3.6221,held,1.51497,0.5088,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.2775831976294,365.8275831976292,3.545048638308117,3.419334526980151,3.295048638308117,3.169334526980151,0.4201441663097249,0.187272724025291,3.5702030880865916,0,,0.0,none,P337,1
E0018733,N0018980,N0018981,main,89.99999999999868,draft,drafted,s5c_flows,37.116,50.048,0.00499,3.6221,held,1.560988,0.5988,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.8275831976292,365.37758319762924,3.419334526980151,2.775676079714515,3.169334526980151,2.525676079714515,0.4239773162988411,0.19001181821389984,3.5379251255571904,0,,0.0,none,P337,1
E0018734,N0018981,N0018982,main,89.99999999997532,draft,drafted,s5c_flows,37.116,50.048,0.00574,3.6221,held,1.561738,0.6888,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.37758319762924,364.92758319762936,2.775676079714515,1.9478440484643897,2.525676079714515,1.6978440484643897,0.4240390909940856,0.19005614322147307,3.5374097149465644,0,,0.0,none,P337,1
E0018735,N0018982,N0018811,main,10.066624769784863,draft,drafted,s5c_flows,38.1958,51.504,0.00649,3.6221,held,1.607755,0.7788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.92758319762936,364.87725007378043,1.9478440484643897,1.8642355219226943,1.6978440484643897,1.6142355219226943,0.42778793847001234,0.19275691356667762,0.39219684429736545,0,,0.0,none,P337,1
E0018736,N0018983,N0018984,lateral,19.62908211793655,draft,drafted,s5c_flows,19.6971,26.56,0.002363,3.6221,held,0.828116,0.2835,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.16918181233217,352.0710364017425,3.2514419669647054,3.5679711666168714,3.0014419669647054,3.3179711666168714,0.348921029998271,0.14021523597894997,0.9376086291900978,0,,0.0,none,P346,1
E0018737,N0018984,N0018985,lateral,62.57660680612901,draft,drafted,s5c_flows,21.1803,28.56,0.002526,3.6221,held,0.89046,0.3032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.0710364017425,351.7581533677119,3.5679711666168714,3.840632032678741,3.3179711666168714,3.590632032678741,0.35688053417108073,0.14512806658254845,2.9223881576820676,0,,0.0,none,P346,1
E0018738,N0018985,N0018829,lateral,40.20187391395658,draft,drafted,s5c_flows,22.2601,30.016,0.003048,3.6221,held,0.936249,0.3658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.7581533677119,351.5571439981421,3.840632032678741,4.557663130764126,3.590632032678741,4.307663130764126,0.3624719747730287,0.14862956128224963,1.8485049287433433,0,,0.0,none,P346,1
E0018739,N0018986,N0018829,lateral,48.070162090443496,draft,drafted,s5c_flows,3.981,5.368,0.002132,3.6221,held,0.169024,0.2558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.72799281674185,352.4876420062896,3.253025249664404,3.6271651226166455,3.003025249664404,3.3771651226166455,0.20990936410654734,0.06714527960817698,3.816739532245902,0,,0.0,none,P346,1
E0018740,N0018987,N0018988,lateral,50.000000000005656,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,366.4429504394531,365.81795043945306,1.5500000000000114,1.5602539062500682,1.3000000000000114,1.3102539062500682,0.2332250702105012,0.041059391838437514,3.5730864292646096,0,,0.0,none,P337,1
E0018741,N0018988,N0018989,lateral,49.99999999994833,draft,drafted,s5c_flows,7.5585,10.192,0.000417,3.6221,held,0.317287,0.05,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,365.774073077589,365.2490730775895,1.6041312681141449,1.5973929868636105,1.3541312681141449,1.3473929868636105,0.33272962633370007,0.07528705981302733,2.5045360177717035,0,,0.0,none,P337,1
E0018742,N0018989,N0018990,lateral,15.837885768502755,draft,drafted,s5c_flows,11.8776,16.016,0.000833,3.6221,held,0.498772,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.2490730775895,365.169883648747,1.5973929868636105,1.6029129821124002,1.3473929868636105,1.3529129821124002,0.29756975727701296,0.11047866796518505,0.8870685153755385,0,,0.0,none,P337,1
E0018743,N0018990,N0018811,lateral,47.78783840151463,draft,drafted,s5c_flows,18.0834,24.384,0.000965,3.6221,held,0.759066,0.1158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.169883648747,364.9309444567394,1.6029129821124002,1.8105411389637425,1.3529129821124002,1.5605411389637425,0.3395805027735228,0.13455599221679132,2.3454349317863064,0,,0.0,none,P337,1
E0018744,N0018991,N0018992,lateral,44.99945562218304,draft,drafted,s5c_flows,7.8311,11.28,0.0,3.6221,held,0.328301,0.0,0.0,0.0,,200,PVC-U,5.2,0.5,cover_min,minimum,tractive,1.0,362.96676624546967,360.62679455311616,1.643921010389704,1.6653197046963442,1.393921010389704,1.4153197046963442,0.5807217126750353,0.05288316087524933,1.2914807741243692,0,,0.0,none,P346,1
E0018745,N0018992,N0018850,lateral,46.1858659498762,draft,drafted,s5c_flows,12.2155,17.192,0.000375,3.6221,held,0.512481,0.045,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,360.4545016542293,359.55387726820675,1.8376126035831817,1.7259994407776276,1.5876126035831817,1.4759994407776276,0.48044282019919876,0.08122968368762121,1.6021978061380557,0,,0.0,none,P346,1
E0018746,N0018993,N0018850,main,69.4655780099275,draft,drafted,s5c_flows,24.0339,32.648,0.001663,3.6221,held,1.009228,0.1995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.3478739072095,358.0005460171598,2.9406697939623996,3.279330691824555,2.6906697939623996,3.029330691824555,0.3709854109562515,0.15404157083797293,3.120768632153356,0,,0.0,none,P346,1
E0018747,N0018994,N0018836,sub main,46.776917070169766,draft,drafted,s5c_flows,4847.8699,6175.506,0.76125,2.1892,merrimack,123.598877,91.3499,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,343.7228190840051,343.6760421669349,12.190205818338654,11.852766426815094,11.440205818338654,11.102766426815094,0.7238218350511216,0.4557301563539641,1.0770817440838425,0,,0.0,none,P356,1
E0018748,N0018995,N0018843,lateral,26.457437936956723,draft,drafted,s5c_flows,5.4642,7.368,0.0,3.6221,held,0.229072,0.0,0.0,0.0,,200,PVC-U,3.1,0.5,cover_min,minimum,tractive,1.0,363.346919126446,362.5267385504003,1.5941209126165177,1.599512670302829,1.3441209126165177,1.349512670302829,0.4327553193598124,0.05058962556669713,1.0189529261052175,0,,0.0,none,P346,1
E0018749,N0018996,N0018997,main,6.653673281757158,auto_road,derived,s5c_flows,112.0983,160.52,0.013513,3.4534,merrimack,4.494045,1.6216,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,348.81927655807675,348.77602768174535,9.567777885282624,9.586856839739028,9.317777885282624,9.336856839739028,0.6364814992745613,0.30120510559076275,0.17423060186721256,0,,0.0,none,P356,1
E0018750,N0018997,N0018998,main,4.648968374413368,auto_road,derived,s5c_flows,112.0983,160.52,0.013568,3.4534,merrimack,4.4941,1.6282,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,348.77602768174535,348.7341869663756,9.586856839739028,9.547703902765022,9.336856839739028,9.297703902765022,0.7152879249262692,0.2769896288709798,0.10832393996894271,0,,0.0,none,P356,1
E0018751,N0018998,N0018999,main,9.12700167405438,auto_road,derived,s5c_flows,112.0983,160.52,0.013607,3.4534,merrimack,4.494139,1.6329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.7341869663756,348.68855195800535,9.547703902765022,9.355057661135277,9.297703902765022,9.105057661135277,0.5790340599833647,0.322550611097017,0.2627076800489823,0,,0.0,none,P356,1
E0018752,N0018999,N0019000,main,9.133918370948697,auto_road,derived,s5c_flows,112.0983,160.52,0.013683,3.4534,merrimack,4.494215,1.642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.68855195800535,348.6428823661506,9.355057661135277,9.074646930724384,9.105057661135277,8.824646930724384,0.5790368428072525,0.3225534472712661,0.2629055037518905,0,,0.0,none,P356,1
E0018753,N0019000,N0019001,main,6.713801765285225,auto_road,derived,s5c_flows,113.178,161.976,0.013759,3.4494,merrimack,4.532205,1.6511,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,348.6428823661506,348.6025995555589,9.074646930724384,8.874756401472325,8.824646930724384,8.624756401472325,0.6199032868836957,0.30887914348024714,0.18050669911850425,0,,0.0,none,P356,1
E0018754,N0019001,N0019002,main,5.858658039900363,auto_road,derived,s5c_flows,113.178,161.976,0.013815,3.4494,merrimack,4.532261,1.6578,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,348.6025995555589,348.5615889492796,8.874756401472325,8.750087076111015,8.624756401472325,8.500087076111015,0.655259290598189,0.296765954112446,0.14901627808415527,0,,0.0,none,P356,1
E0018755,N0019002,N0019003,main,8.157594406780078,auto_road,derived,s5c_flows,113.178,161.976,0.013864,3.4494,merrimack,4.53231,1.6637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.5615889492796,348.5208009772457,8.750087076111015,8.596935839160551,8.500087076111015,8.346935839160551,0.5804269855166214,0.3239727674023065,0.23424118824980883,0,,0.0,none,P356,1
E0018756,N0019003,N0019004,main,12.02609072251268,auto_road,derived,s5c_flows,114.2578,163.432,0.013932,3.4454,merrimack,4.570249,1.6718,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.5208009772457,348.46067052363315,8.596935839160551,8.372154183398095,8.346935839160551,8.122154183398095,0.581802104503875,0.325381733118699,0.34450691020811935,0,,0.0,none,P356,1
E0018757,N0019004,N0019005,main,5.018923333783114,auto_road,derived,s5c_flows,114.2578,163.432,0.014032,3.4454,merrimack,4.570349,1.6839,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,348.46067052363315,348.42051913696287,8.372154183398095,8.127362943115259,8.122154183398095,7.8773629431152585,0.6890911493990576,0.2879450870620076,0.12138992396385721,0,,0.0,none,P356,1
E0018758,N0019005,N0019006,main,3.6214566551417025,auto_road,derived,s5c_flows,120.0875,168.866,0.014074,3.4247,merrimack,4.774116,1.6889,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,velocity,1.0,348.42051913696287,348.37887238542874,8.127362943115259,7.9874606223837645,7.8773629431152585,7.7374606223837645,0.7946129075514207,0.2682807843345629,0.07595850803005304,0,,0.0,none,P356,1
E0018759,N0019006,N0019007,main,5.417359372444953,auto_road,derived,s5c_flows,120.0875,168.866,0.014104,3.4247,merrimack,4.774146,1.6925,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,348.37887238542874,348.3382421901354,7.9874606223837645,7.667678220020832,7.7374606223837645,7.417678220020832,0.6818245088269197,0.29939659510599836,0.13242311138011964,0,,0.0,none,P356,1
E0018760,N0019007,N0019008,main,7.1955477760989766,auto_road,derived,s5c_flows,121.9089,171.322,0.014149,3.4185,merrimack,4.837594,1.6979,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,348.3382421901354,348.2950689034788,7.667678220020832,7.246557073083693,7.417678220020832,6.996557073083693,0.6315434539546134,0.31948309578377476,0.1898931823572268,0,,0.0,none,P356,1
E0018761,N0019008,N0019009,main,7.195538510910046,auto_road,derived,s5c_flows,121.9089,171.322,0.014209,3.4185,merrimack,4.837654,1.7051,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,348.2950689034788,348.25189567241335,7.246557073083693,7.0241968568835205,6.996557073083693,6.7741968568835205,0.631545682325206,0.319485153038927,0.18989226781974364,0,,0.0,none,P356,1
E0018762,N0019009,N0019010,main,5.417363387872398,auto_road,derived,s5c_flows,121.9089,171.322,0.014269,3.4185,merrimack,4.837714,1.7123,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,348.25189567241335,348.21126544700434,7.0241968568835205,6.925270197526913,6.7741968568835205,6.675270197526913,0.6844188563913515,0.3014385326450276,0.13192124815778852,0,,0.0,none,P356,1
E0018763,N0019010,N0019011,main,11.947146862918228,auto_road,derived,s5c_flows,121.9089,171.322,0.014314,3.4185,merrimack,4.837759,1.7177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.21126544700434,348.15152971268975,6.925270197526913,7.208791332232124,6.675270197526913,6.958791332232124,0.5912444637106176,0.33519321723869777,0.336779668315725,0,,0.0,none,P356,1
E0018764,N0019011,N0019012,main,11.349049055944787,auto_road,derived,s5c_flows,122.9887,172.778,0.014414,3.4149,merrimack,4.875392,1.7297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.15152971268975,348.09478446741,7.208791332232124,7.105105669308728,6.958791332232124,6.855105669308728,0.5925385634454021,0.3365568974300419,0.31922110942321574,0,,0.0,none,P356,1
E0018765,N0019012,N0019013,main,6.286862089583878,auto_road,derived,s5c_flows,122.9887,172.778,0.014509,3.4149,merrimack,4.875487,1.741,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,348.09478446741,348.05391986382773,7.105105669308728,7.02896587835977,6.855105669308728,6.77896587835977,0.651495120898622,0.3141319627995488,0.16083164933280097,0,,0.0,none,P356,1
E0018766,N0019013,N0019014,main,9.320801327125059,auto_road,derived,s5c_flows,122.9887,172.778,0.014561,3.4149,merrimack,4.875539,1.7473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.05391986382773,348.0073158571921,7.02896587835977,6.927162902573514,6.77896587835977,6.677162902573514,0.5925436024066068,0.3365622164413099,0.2621692111002118,0,,0.0,none,P356,1
E0018767,N0019014,N0019015,main,18.31468695418196,auto_road,derived,s5c_flows,122.9887,172.778,0.014639,3.4149,merrimack,4.875617,1.7566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.0073158571921,347.9157424224212,6.927162902573514,6.821592782656921,6.677162902573514,6.571592782656921,0.5925462760908372,0.33656503874952715,0.5151408335285957,0,,0.0,none,P356,1
E0018768,N0019015,N0019016,main,11.577134855457754,auto_road,derived,s5c_flows,122.9887,172.778,0.014791,3.4149,merrimack,4.875769,1.775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.9157424224212,347.8578567481439,6.821592782656921,6.764762880762362,6.571592782656921,6.514762880762362,0.5925514862471194,0.3365705385838187,0.3256295057379929,0,,0.0,none,P356,1
E0018769,N0019016,N0019017,main,10.28420967053775,auto_road,derived,s5c_flows,122.9887,172.778,0.014888,3.4149,merrimack,4.875866,1.7865,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.8578567481439,347.8064356997912,6.764762880762362,6.913473968177527,6.514762880762362,6.663473968177527,0.5925548110802834,0.33657404831306237,0.2892618392490608,0,,0.0,none,P356,1
E0018770,N0019017,N0019018,main,22.42888925406064,auto_road,derived,s5c_flows,122.9887,172.778,0.014973,3.4149,merrimack,4.875951,1.7968,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.8064356997912,347.69429125352093,6.913473968177527,7.166823248432195,6.663473968177527,6.916823248432195,0.5925577245495597,0.3365771238275873,0.6308496293507451,0,,0.0,none,P356,1
E0018771,N0019018,N0019019,main,18.26978087838052,auto_road,derived,s5c_flows,122.9887,172.778,0.01516,3.4149,merrimack,4.876138,1.8192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.69429125352093,347.602942349129,7.166823248432195,7.486474154777227,6.916823248432195,7.236474154777227,0.5925641340362492,0.3365838898891492,0.5138622648301924,0,,0.0,none,P356,1
E0018772,N0019019,N0019020,main,10.43878565600267,auto_road,derived,s5c_flows,122.9887,172.778,0.015313,3.4149,merrimack,4.876291,1.8375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.602942349129,347.550748420849,7.486474154777227,7.698732780322871,7.236474154777227,7.448732780322871,0.5925693780126999,0.3365894256857114,0.29360234833067783,0,,0.0,none,P356,1
E0018773,N0019020,N0018836,main,16.54696020074895,auto_road,derived,s5c_flows,122.9887,172.778,0.0154,3.4149,merrimack,4.876378,1.848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.550748420849,347.46801361984524,7.698732780322871,8.060794973904763,7.448732780322871,7.810794973904763,0.5925723598218495,0.336592573462706,0.46539914567630786,0,,0.0,none,P356,1
E0018774,N0019021,N0019022,lateral,41.476420911706995,auto_link,provisional,s5c_flows,4.3191,5.824,0.000376,3.6221,held,0.181445,0.0451,41.476,0.0,W11a-XG02257,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.8163597059449,353.60897760138636,1.6170204210082488,2.573883726738643,1.3670204210082488,2.323883726738643,0.21484655163402522,0.069345070493356,3.2175228161879716,0,,0.0,none,P346,1
E0018775,N0019022,N0019023,lateral,3.2196188103701875,auto_link,provisional,s5c_flows,4.3191,5.824,0.000722,3.6221,held,0.18179,0.0866,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,353.60897760138636,353.5687323662567,2.573883726738643,2.666649713821414,2.323883726738643,2.416649713821414,0.2943756633998656,0.056128802915206416,0.18228515525510758,0,,0.0,none,P346,1
E0018776,N0019023,N0019024,lateral,10.63014581273465,auto_link,provisional,s5c_flows,4.3191,5.824,0.000748,3.6221,held,0.181817,0.0898,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.5687323662567,353.51558163719307,2.666649713821414,2.7880072299944345,2.416649713821414,2.5380072299944345,0.214990690225613,0.06940971946138555,0.8240779946935753,0,,0.0,none,P346,1
E0018777,N0019024,N0019025,lateral,10.04987562112089,auto_link,provisional,s5c_flows,4.3191,5.824,0.000837,3.6221,held,0.181906,0.1004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.51558163719307,353.46533225908746,2.7880072299944345,2.989440690131289,2.5380072299944345,2.739440690131289,0.2150251441610636,0.06942517631329412,0.778969025562973,0,,0.0,none,P346,1
E0018778,N0019025,N0019026,lateral,21.95449840010015,auto_link,provisional,s5c_flows,4.3191,5.824,0.000921,3.6221,held,0.181989,0.1105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.46533225908746,353.35555976708696,2.989440690131289,3.380371629397416,2.739440690131289,3.130371629397416,0.21505726464833405,0.06943958757277227,1.7014459254221261,0,,0.0,none,P346,1
E0018779,N0019026,N0018824,lateral,53.730208785533016,auto_link,provisional,s5c_flows,5.3989,7.28,0.001104,3.6221,held,0.22744,0.1324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.35555976708696,353.0869087231593,3.380371629397416,6.928075407700078,3.130371629397416,6.678075407700078,0.23128210990217396,0.07687315618156446,3.871909851296571,0,,0.0,none,P346,1
E0018780,N0019027,N0018843,lateral,52.255806515129265,draft,drafted,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,9.222,0.0,W11a-XG02258,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.8473120733648,358.5860330407891,1.552376647338349,5.540218179914007,1.302376647338349,5.290218179914007,0.1611584343969526,0.046951098325882096,5.40418571230521,0,,0.0,none,P346,1
E0018781,N0019028,N0018859,trunk main,62.97782070918178,main_pipe,drafted,s5c_flows,20423.4438,27076.242,4.768387,1.8396,merrimack,439.614408,572.2065,1.536,0.0,W11a-XG02259,1200,GRP,0.1,0.075,table11,minimum,velocity,1.0,364.46932115961505,364.40634333890586,6.698128791556826,5.784422041953519,5.448128791556826,4.534422041953519,0.9809587329032807,0.4181475222846004,1.0700045883138283,0,,0.0,none,P344,1
E0018782,N0019029,N0019030,trunk main,22.443579814255862,main_pipe,drafted,s5c_flows,13364.2048,17559.718,2.378196,1.9365,merrimack,301.905306,285.3835,0.0,0.0,,1000,GRP,0.25,0.075,uniform,minimum,velocity,1.0,349.7720860417525,349.71597709221686,8.161416155513109,8.82601509528314,7.111416155513109,7.77601509528314,1.2615878635906397,0.34403944825695854,0.2964990979750785,0,,0.0,none,P353,1
E0018783,N0019030,N0019031,trunk main,32.55642018571956,main_pipe,drafted,s5c_flows,13364.2048,17559.718,2.378383,1.9365,merrimack,301.905493,285.4059,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,349.71597709221686,349.6671424619383,8.82601509528314,9.507082391577342,7.77601509528314,8.457082391577341,1.044561163451001,0.39556260998824455,0.5194592926494332,0,,0.0,none,P353,1
E0018784,N0019031,N0019032,trunk main,60.00000000002554,main_pipe,drafted,s5c_flows,13364.2048,17559.718,2.378654,1.9365,merrimack,301.905764,285.4385,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,349.6671424619383,349.57714246193825,9.507082391577342,8.707281366186749,8.457082391577341,7.657281366186749,1.044561407817137,0.3955628061387012,0.9573395996796079,0,,0.0,none,P353,1
E0018785,N0019032,N0019033,trunk main,60.00000000002554,main_pipe,drafted,s5c_flows,13364.2048,17559.718,2.379154,1.9365,merrimack,301.906264,285.4985,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,349.57714246193825,349.4871424619382,8.707281366186749,8.635568719702405,7.657281366186749,7.5855687197024055,1.0445618586766598,0.39556316803977054,0.9573391864674353,0,,0.0,none,P353,1
E0018786,N0019033,N0019034,trunk main,59.99999999996733,main_pipe,drafted,s5c_flows,13364.2048,17559.718,2.379654,1.9365,merrimack,301.906764,285.5585,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,349.4871424619382,349.39714246193824,8.635568719702405,8.20145983298363,7.5855687197024055,7.1514598329836305,1.044562309535527,0.3955635299406559,0.9573387732552915,0,,0.0,none,P353,1
E0018787,N0019034,N0019035,trunk main,20.000000000027914,main_pipe,drafted,s5c_flows,13364.2048,17559.718,2.380154,1.9365,merrimack,301.907264,285.6185,0.0,0.0,,1000,GRP,0.2,0.075,table11,minimum,velocity,1.0,349.39714246193824,349.35714246193817,8.20145983298363,7.904484735327458,7.1514598329836305,6.854484735327458,1.1620359956787398,0.3654684592353712,0.28685284670471856,0,,0.0,none,P353,1
E0018788,N0019035,N0019036,trunk main,32.29379682046154,main_pipe,drafted,s5c_flows,13364.2048,17559.718,2.380321,1.9365,merrimack,301.907431,285.6385,0.0,0.0,,1000,GRP,0.2,0.075,uniform,minimum,velocity,1.0,349.35714246193817,349.29255486829726,7.904484735327458,8.276720034046491,6.854484735327458,7.226720034046491,1.1620361661877168,0.3654685688691166,0.46317830947849004,0,,0.0,none,P353,1
E0018789,N0019036,N0019037,trunk main,82.70620317952489,main_pipe,drafted,s5c_flows,13364.2048,17559.718,2.38059,1.9365,merrimack,301.9077,285.6708,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,349.29255486829726,349.20984866511776,8.276720034046491,7.789479948163489,7.226720034046491,6.739479948163489,0.8976146094230574,0.4435250647727552,1.5356665379418675,0,,0.0,none,P353,1
E0018790,N0019037,N0019038,trunk main,39.999999999987836,main_pipe,drafted,s5c_flows,13364.2048,17559.718,2.381279,1.9365,merrimack,301.908389,285.7535,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,349.20984866511776,349.1698486651178,7.789479948163489,8.561016813397828,6.739479948163489,7.511016813397828,0.8976151261518517,0.4435256424359997,0.7427088149957072,0,,0.0,none,P353,1
E0018791,N0019038,N0019039,trunk main,24.999999999976648,main_pipe,drafted,s5c_flows,13419.1975,17634.936,2.388466,1.9355,merrimack,302.998702,286.6159,0.0,0.0,,1000,GRP,0.2,0.075,table11,minimum,velocity,1.0,349.1698486651178,349.11984866511784,8.561016813397828,7.867089811444657,7.511016813397828,6.817089811444657,1.1631486606333628,0.3661845387661796,0.3582230550301217,0,,0.0,none,P353,1
E0018792,N0019039,N0019040,trunk main,6.359510740370639,main_pipe,drafted,s5c_flows,13419.1975,17634.936,2.388674,1.9355,merrimack,302.99891,286.6409,0.0,0.0,,1000,GRP,0.65,0.075,table11,minimum,velocity,1.0,349.11984866511784,349.07851184530546,7.867089811444657,8.066538203522668,6.817089811444657,7.016538203522669,1.7892300177640177,0.26803401316967845,0.059238803630905376,0,,0.0,none,P353,1
E0018793,N0019040,N0019041,trunk main,70.00000000001782,main_pipe,drafted,s5c_flows,13419.1975,17634.936,2.388727,1.9355,merrimack,302.998963,286.6473,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,349.07851184530546,349.00851184530546,8.066538203522668,7.780489619538287,7.016538203522669,6.730489619538287,0.8984316329067032,0.44443958580534393,1.2985592046580523,0,,0.0,none,P353,1
E0018794,N0019041,N0019042,trunk main,70.00000000000675,main_pipe,drafted,s5c_flows,13419.1975,17634.936,2.389311,1.9355,merrimack,302.999547,286.7173,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,349.00851184530546,348.93851184530547,7.780489619538287,7.590205195710155,6.730489619538287,6.540205195710155,0.8984320694012793,0.44444007500506566,1.2985585737653522,0,,0.0,none,P353,1
E0018795,N0019042,N0019043,trunk main,18.640489259621976,main_pipe,drafted,s5c_flows,13419.1975,17634.936,2.389894,1.9355,merrimack,303.00013,286.7873,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,348.93851184530547,348.8919106221564,7.590205195710155,7.458705832921737,6.540205195710155,6.408705832921737,1.2628137093485408,0.34470729379767207,0.2460179349446327,0,,0.0,none,P353,1
E0018796,N0019043,N0019044,trunk main,63.06910697329311,main_pipe,drafted,s5c_flows,13419.1975,17634.936,2.390049,1.9355,merrimack,303.000285,286.8059,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,348.8919106221564,348.8288415151831,7.458705832921737,7.5583960336450104,6.408705832921737,6.508396033645011,0.898432620997742,0.4444406932057561,1.1699839902527986,0,,0.0,none,P353,1
E0018797,N0019044,N0019045,trunk main,60.00000000001523,main_pipe,drafted,s5c_flows,13419.1975,17634.936,2.390575,1.9355,merrimack,303.000811,286.869,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,348.8288415151831,348.7688415151831,7.5583960336450104,7.390460242629388,6.508396033645011,6.340460242629388,0.8984330141402463,0.44444113382011663,1.1130490356670628,0,,0.0,none,P353,1
E0018798,N0019045,N0019046,trunk main,59.99999999995677,main_pipe,drafted,s5c_flows,13419.1975,17634.936,2.391075,1.9355,merrimack,303.001311,286.929,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,348.7688415151831,348.70884151518317,7.390460242629388,7.772023963332458,6.340460242629388,6.722023963332458,0.8984333878492543,0.4444415526548877,1.1130485726862442,0,,0.0,none,P353,1
E0018799,N0019046,N0019047,trunk main,17.633621343103176,main_pipe,drafted,s5c_flows,13419.1975,17634.936,2.391575,1.9355,merrimack,303.001811,286.989,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,348.70884151518317,348.6647574618254,7.772023963332458,7.880896835049612,6.722023963332458,6.830896835049612,1.2628155886871133,0.34470831854560535,0.2327289049046871,0,,0.0,none,P353,1
E0018800,N0019047,N0019048,trunk main,6.060661117031503,main_pipe,drafted,s5c_flows,13419.1975,17634.936,2.391722,1.9355,merrimack,303.001958,287.0066,0.0,0.0,,1000,GRP,0.7,0.075,table11,minimum,velocity,1.0,348.6647574618254,348.62233283400616,7.880896835049612,7.9304320585719665,6.830896835049612,6.880432058571967,1.8378818261027663,0.26296011161627564,0.05496056230741771,0,,0.0,none,P353,1
E0018801,N0019048,N0019049,trunk main,14.692728351072233,main_pipe,drafted,s5c_flows,13419.1975,17634.936,2.391773,1.9355,merrimack,303.002009,287.0127,0.0,0.0,,1000,GRP,0.3,0.075,table11,minimum,velocity,1.0,348.62233283400616,348.57825464895296,7.9304320585719665,7.801017811984536,6.880432058571967,6.7510178119845365,1.3501945843248175,0.32827611275001345,0.18136556663324105,0,,0.0,none,P353,1
E0018802,N0019049,N0019050,trunk main,14.692728350266172,main_pipe,drafted,s5c_flows,13419.1975,17634.936,2.391895,1.9355,merrimack,303.002131,287.0274,0.0,0.0,,1000,GRP,0.3,0.075,table11,minimum,velocity,1.0,348.57825464895296,348.53417646390216,7.801017811984536,7.705294971644719,6.7510178119845365,6.655294971644719,1.3501947313824065,0.3282761829343429,0.18136554686970865,0,,0.0,none,P353,1
E0018803,N0019050,N0018856,trunk main,24.775952890799932,main_pipe,drafted,s5c_flows,13419.1975,17634.936,2.392017,1.9355,merrimack,303.002253,287.0421,0.0,0.0,,1000,GRP,0.2,0.075,table11,minimum,velocity,1.0,348.53417646390216,348.4846245581206,7.705294971644719,7.745416945785678,6.655294971644719,6.695416945785678,1.1631522751364665,0.3661868671084364,0.3550115982290897,0,,0.0,none,P353,1
E0018804,N0019051,N0019052,main,50.00000000000136,draft,drafted,s5c_flows,0.5635,1.0,0.001303,3.6221,held,0.024928,0.1563,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.5531338301249,353.3031338301249,1.7781344804219543,2.4110385331563293,1.5281344804219543,2.1610385331563293,0.10964839353979411,0.028668840390933398,7.600050547306183,0,,0.0,none,P353,1
E0018805,N0019052,N0019053,main,50.00000000000088,draft,drafted,s5c_flows,0.5635,1.0,0.001719,3.6221,held,0.025344,0.2063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.3031338301249,353.0531338301249,2.4110385331563293,2.9912082108907043,2.1610385331563293,2.7412082108907043,0.11028775922348333,0.028875992680795576,7.555991156232578,0,,0.0,none,P353,1
E0018806,N0019053,N0019054,main,5.221426413266004,draft,drafted,s5c_flows,1.8687,3.0,0.002136,3.6221,held,0.080476,0.2563,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,353.0531338301249,353.0113624188188,2.9912082108907043,3.0779014971968195,2.7412082108907043,2.8279014971968195,0.19259766299344128,0.04314375895701775,0.4518423131510007,0,,0.0,none,P353,1
E0018807,N0019054,N0018856,main,64.46336443870403,draft,drafted,s5c_flows,1.8687,3.0,0.00218,3.6221,held,0.08052,0.2615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.0113624188188,352.6890455966253,3.0779014971968195,3.5409959072809443,2.8279014971968195,3.2909959072809443,0.1640655816205497,0.048077334724570125,6.548536242028983,0,,0.0,none,P353,1
E0018808,N0019055,N0019056,sub main,79.99999999993649,draft,drafted,s5c_flows,2326.725,3162.112,0.305446,2.3926,merrimack,64.73736,36.6536,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,350.7947860904697,350.63478609046985,6.3427871517178005,6.093546429061405,5.792787151717801,5.543546429061405,0.8043008018732926,0.429017727605999,1.6577545741926598,0,,0.0,none,P353,1
E0018809,N0019056,N0019057,sub main,79.99999999993649,draft,drafted,s5c_flows,2332.1239,3169.392,0.306113,2.3919,merrimack,64.869425,36.7336,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,350.63478609046985,350.47478609047,6.093546429061405,5.7190615657800095,5.543546429061405,5.16906156578001,0.8047253125449109,0.4295092802052851,1.6568800714316574,0,,0.0,none,P353,1
E0018810,N0019057,N0019058,sub main,4.797950618649526,draft,drafted,s5c_flows,2334.2834,3172.304,0.30678,2.3917,merrimack,64.92264,36.8136,0.0,0.0,,500,GRP,0.85,0.155,table11,minimum,velocity,1.0,350.47478609047,350.4340035102115,5.7190615657800095,5.7386344292416425,5.16906156578001,5.188634429241643,1.3682267807918398,0.2908294851292892,0.058444875342872474,0,,0.0,none,P353,1
E0018811,N0019058,N0019059,sub main,69.99999999983295,draft,drafted,s5c_flows,2334.2834,3172.304,0.30682,2.3917,merrimack,64.92268,36.8184,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,350.4340035102115,350.29400351021184,5.7386344292416425,5.232882476116288,5.188634429241643,4.682882476116288,0.8048962716657394,0.4297074223735845,1.4494621328652155,0,,0.0,none,P353,1
E0018812,N0019059,N0019060,sub main,70.00000000022123,draft,drafted,s5c_flows,2335.025,3173.304,0.307403,2.3916,merrimack,64.941308,36.8884,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,350.29400351021184,350.1540035102114,5.232882476116288,4.936481108929229,4.682882476116288,4.386481108929229,0.8049560408831902,0.4297767200408359,1.4493545080925143,0,,0.0,none,P353,1
E0018813,N0019060,N0019061,sub main,69.99999999983295,draft,drafted,s5c_flows,2335.025,3173.304,0.307986,2.3916,merrimack,64.941891,36.9584,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,350.1540035102114,350.01400351021175,4.936481108929229,4.772434478069499,4.386481108929229,4.222434478069499,0.8049579112249402,0.42977888876248393,1.4493511404695856,0,,0.0,none,P353,1
E0018814,N0019061,N0019062,sub main,5.202049381731724,draft,drafted,s5c_flows,2335.5886,3174.304,0.30857,2.3915,merrimack,64.956186,37.0284,0.0,0.0,,500,GRP,0.8,0.155,table11,minimum,velocity,1.0,350.01400351021175,349.9723871151579,4.772434478069499,4.791773041092085,4.222434478069499,4.2417730410920855,1.3387341512486925,0.29553227230514834,0.06476328623423303,0,,0.0,none,P353,1
E0018815,N0019062,N0019063,sub main,38.17062709986408,draft,drafted,s5c_flows,2335.5886,3174.304,0.308613,2.3915,merrimack,64.956229,37.0336,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,349.9723871151579,349.89604586095817,4.791773041092085,5.221111121463707,4.2417730410920855,4.671111121463707,0.8050039045945365,0.4298322235463349,0.7902783013847579,0,,0.0,none,P353,1
E0018816,N0019063,N0019064,sub main,26.829372899915747,draft,drafted,s5c_flows,2335.5886,3174.304,0.308931,2.3915,merrimack,64.956547,37.0717,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,349.89604586095817,349.8423871151583,5.221111121463707,5.789143646560433,4.671111121463707,5.239143646560433,0.805004924567886,0.42983340641363255,0.5554701609292915,0,,0.0,none,P353,1
E0018817,N0019064,N0018870,sub main,68.08474254610276,draft,drafted,s5c_flows,2335.5886,3174.304,0.309155,2.3915,merrimack,64.956771,37.0986,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,349.8423871151583,349.70621763006613,5.789143646560433,5.96446718438699,5.239143646560433,5.41446718438699,0.8050056430369298,0.4298342396274063,1.409612117526058,0,,0.0,none,P353,1
E0018818,N0019065,N0019066,main,35.0000000001161,draft,provisional,s5c_flows,116.6164,157.248,0.020286,3.4369,merrimack,4.659172,2.4343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.2820583090742,349.10705830907364,8.780197550300784,8.188504435066989,8.530197550300784,7.938504435066989,0.5849893977439526,0.328666732044098,0.9971690693625032,0,,0.0,none,P353,1
E0018819,N0019066,N0019067,main,9.999999999792811,draft,provisional,s5c_flows,116.6164,157.248,0.020577,3.4369,merrimack,4.659464,2.4693,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.10705830907364,349.05705830907465,8.188504435066989,6.260477091315977,7.938504435066989,6.010477091315977,0.5849997826446294,0.32867747960434124,0.2849003907484505,0,,0.0,none,P353,1
E0018820,N0019067,N0019068,main,25.000000000075886,draft,provisional,s5c_flows,116.6164,157.248,0.020661,3.4369,merrimack,4.659547,2.4793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.05705830907465,348.93205830907425,6.260477091315977,4.718484903816375,6.010477091315977,4.468484903816375,0.5850027344209313,0.32868053451484536,0.7122473830491948,0,,0.0,none,P353,1
E0018821,N0019068,N0019069,main,20.00000000003112,draft,provisional,s5c_flows,116.6164,157.248,0.020869,3.4369,merrimack,4.659756,2.5043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.93205830907425,348.8320583090741,4.718484903816375,4.944919229988386,4.468484903816375,4.694919229988386,0.585010167018527,0.32868822690879407,0.569790667113817,0,,0.0,none,P353,1
E0018822,N0019069,N0019070,main,10.000000000040217,draft,provisional,s5c_flows,116.6164,157.248,0.021036,3.4369,merrimack,4.659922,2.5243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.8320583090741,348.78205830907393,4.944919229988386,6.637497354988568,4.694919229988386,6.387497354988568,0.5850160702291245,0.32869433656373337,0.28489245876965585,0,,0.0,none,P353,1
E0018823,N0019070,N0018870,main,24.638551246040723,draft,provisional,s5c_flows,116.6164,157.248,0.021119,3.4369,merrimack,4.660006,2.5343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.78205830907393,348.65886555284374,6.637497354988568,7.011819261609389,6.387497354988568,6.761819261609389,0.5850190573310715,0.3286974281648587,0.7019301604305795,0,,0.0,none,P353,1
E0018824,N0019071,N0019072,lateral,42.19693916153629,draft,drafted,s5c_flows,21.1161,29.538,0.001994,3.6221,held,0.887234,0.2393,0.0,0.0,,200,PVC-U,1.8,0.5,ground,minimum,tractive,1.0,363.7270098725113,362.96746496760363,1.902018447801197,1.5646700421619926,1.652018447801197,1.3146700421619926,0.5566639600180415,0.10674568639692875,1.2633875549193896,0,,0.0,none,P344,1
E0018825,N0019072,N0018872,lateral,68.63298878256836,draft,drafted,s5c_flows,22.7594,31.994,0.002346,3.6221,held,0.956478,0.2815,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.9029817094653,362.55981676555245,1.629153300300345,1.6291175606194201,1.379153300300345,1.3791175606194201,0.36487891452896526,0.15014973683356575,3.134966425376532,0,,0.0,none,P344,1
E0018826,N0019073,N0019074,lateral,55.509323766146366,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.3356201171875,362.05807349835675,1.5500000000000114,1.8979811891432519,1.3000000000000114,1.6479811891432519,0.17065230391004918,0.050665805354795285,5.421288637216927,0,,0.0,none,P344,1
E0018827,N0019074,N0019075,lateral,50.24969172369307,draft,drafted,s5c_flows,6.2058,8.368,0.000463,3.6221,held,0.260625,0.0555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.05807349835675,361.80682503973827,1.8979811891432519,2.0784899016679788,1.6479811891432519,1.8284899016679788,0.24172797145497033,0.08182221308751178,3.4646170942511785,0,,0.0,none,P344,1
E0018828,N0019075,N0018872,lateral,48.12941634597361,draft,drafted,s5c_flows,6.2058,8.368,0.000881,3.6221,held,0.261043,0.1058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.80682503973827,361.5661779580084,2.0784899016679788,2.6227563681634933,1.8284899016679788,2.3727563681634933,0.241853368540181,0.08188240296511454,3.316707738830983,0,,0.0,none,P344,1
E0018829,N0019076,N0019077,lateral,14.999999999812209,auto_link,provisional,s5c_flows,22.6754,30.576,0.000876,3.6221,held,0.951487,0.1051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.65845167375255,371.5834516737535,1.5562089707786981,1.9163041856215273,1.3062089707786981,1.6663041856215273,0.3642885344416553,0.1497761432927059,0.6862691969705962,0,,0.0,none,P336,1
E0018830,N0019077,N0019078,lateral,11.155718717421271,auto_link,provisional,s5c_flows,25.9147,34.944,0.001001,3.6221,held,1.087413,0.1201,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,371.5426091606665,371.3529619424703,1.9571466987085273,1.5913434774515736,1.7071466987085273,1.3413434774515736,0.5818160961843506,0.11901762565113125,0.31956600463566814,0,,0.0,none,P336,1
E0018831,N0019078,N0018876,lateral,10.770329614269007,auto_link,provisional,s5c_flows,25.9147,34.944,0.001094,3.6221,held,1.087506,0.1312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.3529619424703,371.29911029439893,1.5913434774515736,1.690147518101071,1.3413434774515736,1.440147518101071,0.37963134853777497,0.15963882155524617,0.4728415982045502,0,,0.0,none,P336,1
E0018832,N0019079,N0019080,lateral,30.123213200839242,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.38908202589573,364.2384659598915,1.558488774885518,1.7188399483115973,1.308488774885518,1.4688399483115973,0.15034093436683285,0.042847972501074055,3.3394335046655144,0,,0.0,none,P336,1
E0018833,N0019080,N0018878,lateral,35.81986735504606,draft,drafted,s5c_flows,7.9619,10.736,0.000251,3.6221,held,0.334034,0.0301,1.557,0.0,W11a-XG02260,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.2384659598915,364.0593666231163,1.7188399483115973,1.9152122343055566,1.4688399483115973,1.6652122343055566,0.26185755519704984,0.09172215816060683,2.279857034491604,0,,0.0,none,P336,1
E0018834,N0019081,N0018881,main,33.98510161069763,draft,drafted,s5c_flows,58.9639,78.762,0.005223,3.6221,held,2.477138,0.6267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.10103002211895,361.93110451406545,5.050276130224802,5.377458718356422,4.800276130224802,5.127458718356422,0.4869670495949478,0.2383828114907522,1.163155414004772,0,,0.0,none,P344,1
E0018835,N0019082,N0018881,main,83.39395098185089,draft,drafted,s5c_flows,103.6444,138.53,0.013382,3.4863,merrimack,4.195507,1.6059,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.0470063405193,357.63003658561007,9.559133796199433,9.678526646811804,9.309133796199433,9.428526646811804,0.5677953877647289,0.31125795518015353,2.447887413285515,0,,0.0,none,P344,1
