EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0018836,N0019083,N0019084,lateral,49.99999999993037,draft,drafted,s5c_flows,24.835,33.488,0.001697,3.6221,held,1.042842,0.2036,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.0123625510464,366.76236255104675,2.199063230203592,1.923855710672001,1.949063230203592,1.673855710672001,0.3747561131825623,0.15647005989657453,2.2236684179884607,0,,0.0,none,P344,1
E0018837,N0019084,N0019085,lateral,49.9999999999736,draft,drafted,s5c_flows,26.9945,36.4,0.002113,3.6221,held,1.133793,0.2536,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.76236255104675,366.51236255104686,1.923855710672001,1.5865144020781372,1.673855710672001,1.3365144020781372,0.3845315428263673,0.16285692975737004,2.167139078390715,0,,0.0,none,P344,1
E0018838,N0019085,N0018889,lateral,7.6513969157458535,draft,drafted,s5c_flows,28.4777,38.4,0.00253,3.6221,held,1.19639,0.3036,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,366.51236255104686,366.44349997880516,1.5865144020781372,1.5510678922885859,1.3365144020781372,1.3010678922885859,0.4803633710211136,0.144946657183115,0.26547253521437314,0,,0.0,none,P344,1
E0018839,N0019086,N0019087,lateral,5.998922857556979,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,363.6043199180663,363.5623274580634,1.5530287147461763,1.8049821122490926,1.3030287147461763,1.5549821122490926,0.15125847073002405,0.03447543427942315,0.6610013121473647,0,,0.0,none,P336,1
E0018840,N0019087,N0019088,lateral,7.174416972162315,draft,drafted,s5c_flows,1.0798,1.456,5e-05,3.6221,held,0.045317,0.006,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,363.5623274580634,363.51928095623043,1.8049821122490926,2.006445362128943,1.5549821122490926,1.756445362128943,0.1435939176792987,0.03572698966795837,0.8327206203103941,0,,0.0,none,P336,1
E0018841,N0019088,N0018878,lateral,19.842346969628213,draft,drafted,s5c_flows,2.1596,2.912,0.00011,3.6221,held,0.090644,0.0132,4.579,0.0,W11a-XG02261,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.51928095623043,363.4200692213823,2.006445362128943,2.5545096360395974,1.756445362128943,2.3045096360395974,0.17072176044774817,0.050693371934766335,1.9371038698277372,0,,0.0,none,P336,1
E0018842,N0019089,N0018884,lateral,31.704640815708572,draft,drafted,s5c_flows,5.3989,7.28,0.000592,3.6221,held,0.226928,0.071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.733791603224,359.57526839914544,2.184909568650994,2.8480104094483067,1.934909568650994,2.5980104094483067,0.231112729663834,0.0767939620396769,2.2863763542164532,0,,0.0,none,P336,1
E0018843,N0019090,N0018877,lateral,50.79380641666962,draft,drafted,s5c_flows,28.0743,37.856,0.002997,3.6221,held,1.179944,0.3596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.0219176561856,357.76794862410225,3.1333252637362534,3.738856795819629,2.8833252637362534,3.488856795819629,0.38927352621129935,0.16600304239605873,2.1747264668039836,0,,0.0,none,P336,1
E0018844,N0019091,N0019092,lateral,50.000000000027825,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.49638671875,365.2463867187499,1.5500000000000114,1.79270629882825,1.3000000000000114,1.54270629882825,0.214700651244523,0.06927965601494754,3.8813731048477913,0,,0.0,none,P344,1
E0018845,N0019092,N0019093,lateral,50.000000000071644,draft,provisional,s5c_flows,13.7346,13.178,0.000417,3.6221,held,0.576207,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.2463867187499,364.99638671874953,1.79270629882825,1.9942749023442161,1.54270629882825,1.7442749023442161,0.31145387985686096,0.11819089807859753,2.6756235424567953,0,,0.0,none,P344,1
E0018846,N0019093,N0019094,lateral,4.370031540476759,draft,provisional,s5c_flows,17.7156,18.546,0.000833,3.6221,held,0.743516,0.1,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,364.99638671874953,364.954871419115,1.9942749023442161,2.0392081707287275,1.7442749023442161,1.7892081707287275,0.42192731833777003,0.11432257865447473,0.17262181385856487,0,,0.0,none,P344,1
E0018847,N0019094,N0019095,lateral,46.75909733184433,draft,provisional,s5c_flows,20.9549,22.914,0.00087,3.6221,held,0.879354,0.1044,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.954871419115,364.7210759324558,2.0392081707287275,1.7784357862942102,1.7892081707287275,1.5284357862942102,0.3554929393225564,0.14426557281271585,2.192218755031188,0,,0.0,none,P344,1
E0018848,N0019095,N0018893,lateral,43.05169469066416,draft,provisional,s5c_flows,24.1943,27.282,0.001259,3.6221,held,1.015545,0.1511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.7210759324558,364.50581745900246,1.7784357862942102,1.6024894257631672,1.5284357862942102,1.3524894257631672,0.37170095397199526,0.1545009181819343,1.9303911845716244,0,,0.0,none,P344,1
E0018849,N0019096,N0019097,main,88.36911701037657,draft,drafted,s5c_flows,69.5461,89.5,0.006073,3.6221,held,2.921623,0.7288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.55339245421834,361.11154686916643,4.390302614141035,5.125818853489818,4.140302614141035,4.875818853489818,0.511257129790073,0.2588793987193564,2.880778635682524,0,,0.0,none,P344,1
E0018850,N0019097,N0019098,main,58.62135943228388,draft,drafted,s5c_flows,77.1045,99.692,0.00681,3.6221,held,3.23923,0.8172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.11154686916643,360.818440072005,5.125818853489818,5.508525260026261,4.875818853489818,5.258525260026261,0.5269246034595708,0.2727066740171863,1.8541982112621072,0,,0.0,none,P344,1
E0018851,N0019098,N0018893,main,88.47309398674238,draft,drafted,s5c_flows,86.4844,112.34,0.007298,3.5635,merrimack,3.574277,0.8758,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.818440072005,360.3760746020713,5.508525260026261,5.732232282694326,5.258525260026261,5.482232282694326,0.5422091087436279,0.2866862736895832,2.719525627045334,0,,0.0,none,P344,1
E0018852,N0019099,N0019100,lateral,47.0219470301364,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.4363586425781,360.20124890742744,1.5500000000000114,2.0193626648381837,1.3000000000000114,1.7693626648381837,0.19530982006149752,0.060806644196143594,4.012594537858749,0,,0.0,none,P336,1
E0018853,N0019100,N0019101,lateral,19.865570345522265,draft,drafted,s5c_flows,5.3989,7.28,0.000392,3.6221,held,0.226728,0.047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.20124890742744,360.10192105569985,2.0193626648381837,2.1304703017220277,1.7693626648381837,1.8804703017220277,0.2310464920764484,0.07676300164038533,1.4330139190448568,0,,0.0,none,P336,1
E0018854,N0019101,N0018884,lateral,21.38937740305213,draft,drafted,s5c_flows,6.4787,8.736,0.000557,3.6221,held,0.272161,0.0669,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.10192105569985,359.99497416868456,2.1304703017220277,2.428304639909186,1.8804703017220277,2.178304639909186,0.24513764828736384,0.08346543334145803,1.4542426505059125,0,,0.0,none,P336,1
E0018855,N0019102,N0018912,lateral,36.00197818929755,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.5438098572085,359.363799966262,1.5571728088071382,2.283050619675521,1.3071728088071382,2.033050619675521,0.17065230391004918,0.050665805354795285,3.5161140873779426,0,,0.0,none,P336,1
E0018856,N0019103,N0018914,main,27.621294047118486,draft,drafted,s5c_flows,165.9212,227.892,0.015724,3.2933,merrimack,6.34022,1.8869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.1759813100085,357.03787483977294,3.659467908741476,3.1598180313208104,3.409467908741476,2.9098180313208104,0.6374517922202251,0.38704057893086163,0.7221799458464241,0,,0.0,none,P336,1
E0018857,N0019104,N0019105,lateral,69.99999999996528,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,366.41170123287077,365.991701232871,1.5903434448636062,1.6028422241602698,1.3403434448636062,1.3528422241602698,0.20793717646385057,0.05828874373921197,5.610668984287716,0,,0.0,none,P344,1
E0018858,N0019105,N0019106,lateral,69.99999999996528,draft,drafted,s5c_flows,6.4787,8.736,0.000583,3.6221,held,0.272186,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.991701232871,365.6417012328711,1.6028422241602698,1.962913024941372,1.3528422241602698,1.712913024941372,0.24514492515611422,0.08346895492302978,4.75908961167818,0,,0.0,none,P344,1
E0018859,N0019106,N0019107,lateral,17.847857752989118,draft,drafted,s5c_flows,9.718,13.104,0.001167,3.6221,held,0.408571,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.6417012328711,365.5524619441062,1.962913024941372,1.8810402531594264,1.712913024941372,1.6310402531594264,0.2792889492117755,0.1006849015666145,1.065077213841335,0,,0.0,none,P344,1
E0018860,N0019107,N0018889,lateral,46.2855657062123,draft,drafted,s5c_flows,12.4411,17.016,0.001315,3.6221,held,0.52288,0.1578,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.5524619441062,365.3210341155751,1.8810402531594264,2.6735337555186334,1.6310402531594264,2.4235337555186334,0.30204889919154515,0.11294065623732993,2.553977508834874,0,,0.0,none,P344,1
E0018861,N0019108,N0019109,lateral,42.45361679570288,draft,drafted,s5c_flows,7.5585,10.192,0.0,3.6221,held,0.31687,0.0,0.0,0.0,,200,PVC-U,1.8,0.5,cover_min,minimum,tractive,1.0,361.0842047434332,360.32003964111055,1.5569085378168097,1.5767804272488206,1.3069085378168097,1.3267804272488206,0.4000892879252518,0.0663976410891721,1.7685059342567901,0,,0.0,none,P336,1
E0018862,N0019109,N0018912,lateral,56.43092587761866,draft,drafted,s5c_flows,11.8776,16.016,0.000354,3.6221,held,0.498293,0.0425,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,360.28845103448964,360.0062964051015,1.6083690338697352,1.6405541808359771,1.3583690338697352,1.3905541808359771,0.29747920307657527,0.11042914884129715,3.1616174225515277,0,,0.0,none,P336,1
E0018863,N0019110,N0019111,main,59.41733526686204,draft,drafted,s5c_flows,246.0329,325.382,0.024009,3.14,merrimack,8.965607,2.8811,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.62863857252046,356.33155189618617,4.773613624745167,4.91484702959508,4.523613624745167,4.66484702959508,0.6990947901950226,0.46922559100899874,1.4165302545569134,0,,0.0,none,P336,1
E0018864,N0019111,N0019112,main,59.99999127862059,draft,drafted,s5c_flows,246.0329,325.382,0.024504,3.14,merrimack,8.966102,2.9405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.33155189618617,356.0315519397931,4.91484702959508,4.718448060206924,4.66484702959508,4.468448060206924,0.6991047366969698,0.4692404526245507,1.4304006283355095,0,,0.0,none,P336,1
E0018865,N0019112,N0019113,main,60.00000000029518,draft,drafted,s5c_flows,252.0869,330.294,0.025004,3.1308,merrimack,9.159717,3.0005,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.0315519397931,355.7315519397916,4.718448060206924,4.583450501614664,4.468448060206924,4.333450501614664,0.7029545895229085,0.4750405397300054,1.4225669977965638,0,,0.0,none,P336,1
E0018866,N0019113,N0019114,main,11.634813198383943,draft,drafted,s5c_flows,253.1667,331.75,0.025504,3.1292,merrimack,9.194601,3.0605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.7315519397916,355.67337787379967,4.583450501614664,4.538566706278459,4.333450501614664,4.288566706278459,0.7036397097491279,0.47608289549532745,0.27558642671763933,0,,0.0,none,P336,1
E0018867,N0019114,N0018914,main,32.39087620196566,draft,drafted,s5c_flows,253.1667,331.75,0.025601,3.1292,merrimack,9.194698,3.0722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.67337787379967,355.51142349278985,4.538566706278459,4.686269378303905,4.288566706278459,4.436269378303905,0.7036416112429249,0.47608579281840435,0.7672200280279485,0,,0.0,none,P336,1
E0018868,N0019115,N0019116,lateral,65.00000000000236,draft,drafted,s5c_flows,5.8023,7.824,0.0,3.6221,held,0.243249,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.9295227050781,359.6045227050781,1.5500000000000114,3.804168701171875,1.3000000000000114,3.554168701171875,0.23638421602873314,0.07927442970088841,4.582934307262252,0,,0.0,none,P336,1
E0018869,N0019116,N0019117,lateral,69.99972036613529,draft,drafted,s5c_flows,16.6002,22.384,0.000542,3.6221,held,0.696463,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.6045227050781,359.25452410324743,3.804168701171875,3.4540635432369413,3.554168701171875,3.2040635432369413,0.33056422411483627,0.12920035381513323,3.5293051122705963,0,,0.0,none,P336,1
E0018870,N0019117,N0019118,lateral,69.99997302755904,draft,drafted,s5c_flows,28.4777,38.4,0.001125,3.6221,held,1.194985,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.25452410324743,358.9045242381096,3.4540635432369413,3.228959648609134,3.2040635432369413,2.978959648609134,0.3907895594002799,0.16701553651816664,2.9854078469148284,0,,0.0,none,P336,1
E0018871,N0019118,N0019119,lateral,16.433942371470938,draft,drafted,s5c_flows,37.5468,48.202,0.001708,3.6221,held,1.575766,0.205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.9045242381096,358.82235452625224,3.228959648609134,3.1123683741383843,2.978959648609134,2.8623683741383843,0.4251904910095785,0.19088336458709104,0.6441795978883859,0,,0.0,none,P336,1
E0018872,N0019119,N0018912,lateral,92.30248408028284,draft,drafted,s5c_flows,38.6266,49.658,0.001845,3.6221,held,1.62117,0.2214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.82235452625224,358.36084210585085,3.1123683741383843,3.2860084800866503,2.8623683741383843,3.0360084800866503,0.42886580012065173,0.19353740847976714,3.587077202795358,0,,0.0,none,P336,1
E0018873,N0019120,N0018915,main,22.268261273520523,draft,drafted,s5c_flows,38.3061,49.466,0.007077,3.6221,held,1.612968,0.8492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.7241927735185,356.6128514671509,5.311970556559629,5.797884616833471,5.061970556559629,5.547884616833471,0.42820758053803,0.19306057062930831,0.8667237684715561,0,,0.0,none,P336,1
E0018874,N0019121,N0019122,lateral,7.0710678118654755,auto_block,provisional,s5c_flows,11.8776,16.016,0.0,3.6221,held,0.497939,0.0,0.0,0.0,,200,PVC-U,4.0,0.5,cover_min,minimum,tractive,1.0,370.04967762718036,369.7668349147057,1.5682422946946417,1.5683396458411494,1.3182422946946417,1.3183396458411494,0.6086743855693465,0.0678678683478999,0.19361933571021134,0,,0.0,none,P336,1
E0018875,N0019122,N0019123,lateral,42.928932188135654,auto_block,provisional,s5c_flows,18.3563,24.752,5.9e-05,3.6221,held,0.769601,0.0071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.7668349147057,369.55219025376505,1.5683396458411494,7.160456230609952,1.3183396458411494,6.910456230609952,0.3410443550327769,0.13543540926037662,2.097915395980769,0,,0.0,none,P336,1
E0018876,N0019123,N0019124,lateral,9.999999999960355,auto_block,provisional,s5c_flows,26.9945,36.4,0.000417,3.6221,held,1.132097,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.55219025376505,369.50219025376526,7.160456230609952,6.488257744281611,6.910456230609952,6.238257744281611,0.3843546054339589,0.16274014817262233,0.433627343889452,0,,0.0,none,P336,1
E0018877,N0019124,N0018876,lateral,16.03190634732963,auto_block,provisional,s5c_flows,30.2339,40.768,0.0005,3.6221,held,1.267981,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.50219025376526,369.42203072202864,6.488257744281611,3.5672270904713628,6.238257744281611,3.3172270904713628,0.39795429656155223,0.17184465923410558,0.6714299642718708,0,,0.0,none,P336,1
E0018878,N0019125,N0019126,main,20.959290915856073,draft,drafted,s5c_flows,53.5128,76.96,0.005031,3.6221,held,2.248424,0.6037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.9531939514732,357.84839749689394,5.985252093448651,6.257040735527937,5.735252093448651,6.007040735527937,0.47314814676814443,0.22720247567192958,0.7382920500699858,0,,0.0,none,P336,1
E0018879,N0019126,N0019127,main,78.31556268069578,draft,drafted,s5c_flows,54.996,78.96,0.005206,3.6221,held,2.310779,0.6247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.84839749689394,357.45681968349044,6.257040735527937,6.932554095806438,6.007040735527937,6.682554095806438,0.47701745583983246,0.23029912151459814,2.736292691246631,0,,0.0,none,P336,1
E0018880,N0019127,N0019128,main,4.611451449996107,draft,drafted,s5c_flows,56.0758,80.416,0.005858,3.6221,held,2.356699,0.703,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,357.45681968349044,357.4153166204405,6.932554095806438,6.857541045575147,6.682554095806438,6.607541045575147,0.5908795464197929,0.20092558591790682,0.13007308280053076,0,,0.0,none,P336,1
E0018881,N0019128,N0019129,main,29.999999999956188,draft,drafted,s5c_flows,56.0758,80.416,0.005897,3.6221,held,2.356737,0.7076,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.4153166204405,357.2653166204407,6.857541045575147,5.544558867840578,6.607541045575147,5.294558867840578,0.479819010820801,0.23255755157236807,1.0420595864760471,0,,0.0,none,P336,1
E0018882,N0019129,N0018915,main,37.95641238892087,draft,drafted,s5c_flows,57.559,82.416,0.006147,3.6221,held,2.419168,0.7376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.2653166204407,357.0755345584961,5.544558867840578,5.335201525488287,5.294558867840578,5.085201525488287,0.4835591714257779,0.23559421423813293,1.3082305341938505,0,,0.0,none,P336,1
E0018883,N0019130,N0019131,lateral,13.645926915488051,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.4,0.5,cover_min,minimum,tractive,1.0,358.7913219798058,358.4638197338341,1.5513293873817133,1.5517747485877749,1.3013293873817133,1.3017747485877749,0.0,0.0,0.0,0,,0.0,none,P336,1
E0018884,N0019131,N0019132,lateral,21.234834327600655,draft,drafted,s5c_flows,3.2393,4.368,0.000114,3.6221,held,0.135915,0.0136,0.0,0.0,,200,PVC-U,2.05,0.5,ground,minimum,tractive,1.0,358.4638197338341,358.0285056301183,1.5517747485877749,1.5580117038661,1.3017747485877749,1.3080117038661,0.31616075702766705,0.04397661827614299,1.1194112412535757,0,,0.0,none,P336,1
E0018885,N0019132,N0019133,lateral,20.119238756804855,draft,drafted,s5c_flows,5.3989,7.28,0.000291,3.6221,held,0.226627,0.0349,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,357.95165600853096,357.81082133723334,1.6348613254534143,1.6344606451885397,1.3848613254534143,1.3844606451885397,0.25943178675368317,0.07094843865071601,1.292519510206037,0,,0.0,none,P336,1
E0018886,N0019133,N0019134,lateral,5.243788166651801,draft,drafted,s5c_flows,6.4787,8.736,0.000458,3.6221,held,0.272061,0.055,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,357.81082133723334,357.7688710319001,1.6344606451885397,1.7126658333342561,1.3844606451885397,1.4626658333342561,0.28827391151681714,0.07476052075208448,0.3031716223793571,0,,0.0,none,P336,1
E0018887,N0019134,N0018877,lateral,52.077647364256094,draft,drafted,s5c_flows,7.5585,10.192,0.000502,3.6221,held,0.317372,0.0602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.7688710319001,357.50848279507886,1.7126658333342561,3.998322624843013,1.4626658333342561,3.748322624843013,0.25758790390056846,0.08958217787381159,3.3695712269909612,0,,0.0,none,P336,1
E0018888,N0019135,N0019136,lateral,90.84093033252964,draft,drafted,s5c_flows,7.9619,10.736,0.0,3.6221,held,0.333783,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,362.6595084833362,361.84194011034344,1.5505440068981784,1.5916231220784312,1.3005440068981784,1.3416231220784312,0.3207551594603475,0.07987798536989663,4.720159476434943,0,,0.0,none,P337,1
E0018889,N0019136,N0018938,lateral,86.9057451795301,draft,drafted,s5c_flows,18.0834,24.384,0.000757,3.6221,held,0.758858,0.0908,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,361.7848884157274,361.1330953268809,1.648674816694495,1.6492227883534838,1.398674816694495,1.3992227883534838,0.391143568826075,0.12209909792198018,3.703062511477868,0,,0.0,none,P337,1
E0018890,N0019137,N0018941,main,81.14010725908932,draft,drafted,s5c_flows,40.6945,55.938,0.004634,3.6221,held,1.710653,0.5561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.66539371246387,364.2596931761684,2.6409722543330076,1.6815299683628382,2.3909722543330076,1.4315299683628382,0.4358908939385149,0.19866828013381815,3.1024624276174424,0,,0.0,none,P337,1
E0018891,N0019138,N0019139,lateral,40.00000000019642,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.23781127929686,364.0378112792959,1.5500000000000114,1.9454956054697163,1.3000000000000114,1.6954956054697163,0.19530982006149752,0.060806644196143594,3.413380169312664,0,,0.0,none,P337,1
E0018892,N0019139,N0019140,lateral,39.99999999973957,draft,provisional,s5c_flows,9.3799,12.648,0.000333,3.6221,held,0.393561,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.0378112792959,363.8378112792972,1.9454956054697163,2.0146972656246476,1.6954956054697163,1.7646972656246476,0.2759731378110233,0.09895190957916797,2.4156940488854253,0,,0.0,none,P337,1
E0018893,N0019140,N0018941,lateral,14.048626043173844,draft,provisional,s5c_flows,11.5394,15.56,0.000667,3.6221,held,0.484429,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.8378112792972,363.76756814908134,2.0146972656246476,2.1736549954499083,1.7646972656246476,1.9236549954499083,0.29483075745408316,0.10898531045660262,0.7941633003561244,0,,0.0,none,P337,1
E0018894,N0019141,N0018944,lateral,44.1272150163779,draft,drafted,s5c_flows,9.4155,7.354,0.0,3.6221,held,0.394722,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,362.67979736328124,362.1502707830847,1.5500000000000114,1.560727752071557,1.3000000000000114,1.310727752071557,0.37383467955481964,0.0806703413525536,1.9673230543568403,0,,0.0,none,P337,1
E0018895,N0019142,N0018944,main,76.96845490669698,draft,drafted,s5c_flows,207.8423,280.512,0.02978,3.2048,merrimack,7.739175,3.5736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.9317215387515,360.54687926421803,2.9614364202328716,3.1641192709382153,2.7114364202328716,2.9141192709382153,0.6726866630518665,0.43178681606533464,1.9069912520019352,0,,0.0,none,P337,1
E0018896,N0019143,N0019144,lateral,87.11288861644404,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.19029541015624,360.754730967074,1.5500000000000114,2.8079826559728644,1.3000000000000114,2.5579826559728644,0.214700651244523,0.06927965601494754,6.762352459225581,0,,0.0,none,P337,1
E0018897,N0019144,N0018938,lateral,92.87763854000704,draft,drafted,s5c_flows,11.2012,15.104,0.000726,3.6221,held,0.470311,0.0871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.754730967074,360.290342774374,2.8079826559728644,2.4919753408603924,2.5579826559728644,2.2419753408603924,0.2920773618895062,0.10749336658538042,5.299830949990054,0,,0.0,none,P337,1
E0018898,N0019145,N0019146,sub main,60.000000000053056,draft,drafted,s5c_flows,358.4593,494.266,0.051919,3.0003,merrimack,12.499495,6.2303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,357.2796666772786,356.9796666772784,3.7489893285807625,3.7535791723310012,3.4989893285807625,3.5035791723310012,0.7584322626247036,0.572686904163922,1.3185093109570367,0,,0.0,none,P345,1
E0018899,N0019146,N0019147,sub main,59.999999999851326,draft,drafted,s5c_flows,359.9425,496.266,0.052419,2.9988,merrimack,12.545257,6.2903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,356.9796666772784,356.6796666772791,3.7535791723310012,3.8442285863927737,3.5035791723310012,3.5942285863927737,0.7590669781047085,0.5740137933677605,1.3174068018271485,0,,0.0,none,P345,1
E0018900,N0019147,N0019148,sub main,19.545133477677837,draft,drafted,s5c_flows,365.0979,504.178,0.052919,2.9936,merrimack,12.702901,6.3503,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,356.6796666772791,356.5819410098907,3.8442285863927737,3.772398589718648,3.5942285863927737,3.522398589718648,0.7612301188586715,0.5785865692984924,0.4279287124324129,0,,0.0,none,P345,1
E0018901,N0019148,N0019149,sub main,49.99999999988901,draft,drafted,s5c_flows,366.7412,506.634,0.053082,2.992,merrimack,12.753099,6.3698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,356.5819410098907,356.3319410098913,3.772398589718648,3.8004137264368296,3.522398589718648,3.5504137264368296,0.7619113551525954,0.580043352405035,1.0937405351631537,0,,0.0,none,P345,1
E0018902,N0019149,N0019150,sub main,50.00000000015721,draft,drafted,s5c_flows,368.2244,508.634,0.053499,2.9905,merrimack,12.798652,6.4198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,356.3319410098913,356.0819410098905,3.8004137264368296,4.055601714718875,3.5504137264368296,3.8056017147188754,0.7625264073848794,0.581365664617796,1.0928583263023108,0,,0.0,none,P345,1
E0018903,N0019150,N0018900,sub main,5.3853140098789725,draft,drafted,s5c_flows,369.3042,510.09,0.053915,2.9895,merrimack,12.831915,6.4698,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,velocity,1.0,356.0819410098905,356.04155115481643,4.055601714718875,4.102247673308568,3.8056017147188754,3.852247673308568,0.8915686280963949,0.5134975659018388,0.10067114372296945,0,,0.0,none,P345,1
E0018904,N0019151,N0019152,sub main,89.99999999998902,draft,drafted,s5c_flows,719.2734,1054.54,0.057093,2.7578,merrimack,23.015512,6.8511,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,352.80776160018036,352.4477616001804,7.770912716225894,8.0652999232571,7.470912716225894,7.765299923257101,0.808250715225698,0.6228921883136598,1.855859786750641,0,,0.0,none,P345,1
E0018905,N0019152,N0019153,sub main,91.40494539393168,draft,drafted,s5c_flows,724.9923,1063.452,0.057843,2.7552,merrimack,23.176637,6.9411,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,352.4477616001804,352.08214181860467,8.0652999232571,8.661632595457831,7.765299923257101,8.36163259545783,0.8094196637662807,0.625837516470541,1.8821086573026637,0,,0.0,none,P345,1
E0018906,N0019153,N0019154,sub main,58.64895966841463,draft,drafted,s5c_flows,725.7339,1064.452,0.058604,2.7548,merrimack,23.198185,7.0325,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,352.08214181860467,351.847545979931,8.661632595457831,8.320148111865876,8.36163259545783,8.020148111865876,0.8095749278861856,0.6262318180374393,1.20740233852408,0,,0.0,none,P345,1
E0018907,N0019154,N0019155,sub main,29.794148811696076,draft,drafted,s5c_flows,731.1146,1072.908,0.059093,2.7523,merrimack,23.349408,7.0912,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,351.847545979931,351.72836938468424,8.320148111865876,8.278039306722007,8.020148111865876,7.978039306722008,0.8106574983673251,0.6290018269102999,0.6125511055676387,0,,0.0,none,P345,1
E0018908,N0019155,N0018900,sub main,90.33370893041332,draft,drafted,s5c_flows,740.6837,1087.732,0.059342,2.748,merrimack,23.617391,7.121,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,351.72836938468424,351.3670345489626,8.278039306722007,8.776764279162421,7.978039306722008,8.47676427916242,0.8125455357944718,0.6339232692595091,1.8528953137805573,0,,0.0,none,P345,1
E0018909,N0019156,N0018947,lateral,52.20153254455275,auto_link,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.99962158203124,358.7386139193085,1.5500000000000114,1.6513091763946477,1.3000000000000114,1.4013091763946477,0.13489621704043256,0.037230723305707175,6.449591852886719,0,,0.0,none,P345,1
E0018910,N0019157,N0018971,lateral,35.08047475963893,draft,drafted,s5c_flows,9.3027,7.442,0.001642,3.6221,held,0.391635,0.1971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.7997472702498,372.6243448964516,2.2233850539689684,2.703810621126536,1.9733850539689684,2.453810621126536,0.2755411694211843,0.09872711875078713,2.1219136891794155,0,,0.0,none,P344,1
E0018911,N0019158,N0018971,lateral,71.48292484235337,draft,provisional,s5c_flows,3.981,5.368,0.000428,3.6221,held,0.16732,0.0514,0.0,0.0,,200,PVC-U,1.8,0.5,cover_min,minimum,tractive,1.0,374.97815260656427,373.6914599594019,1.7158476375763598,1.6366955581762,1.4658476375763598,1.3866955581762,0.3242540718421835,0.04972857371822323,3.674223962515859,0,,0.0,none,P344,1
E0018912,N0019159,N0019160,sub main,63.75358399133595,draft,drafted,s5c_flows,295.0283,413.37,0.032044,3.0718,merrimack,10.521242,3.8453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.22045962393497,356.9016917039783,3.716796235440029,3.784221381959185,3.466796235440029,3.534221381959185,0.7279051836610148,0.5152374462931133,1.4597501941733202,0,,0.0,none,P345,1
E0018913,N0019160,N0019161,sub main,80.0000000000045,draft,drafted,s5c_flows,308.0621,433.106,0.032575,3.0558,merrimack,10.928024,3.909,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.9016917039783,356.5016917039783,3.784221381959185,3.675890083131094,3.534221381959185,3.425890083131094,0.734699828424051,0.5271017776166003,1.8148001152980269,0,,0.0,none,P345,1
E0018914,N0019161,N0019162,sub main,79.99999999997078,draft,drafted,s5c_flows,316.4577,446.452,0.033242,3.0458,merrimack,11.189271,3.989,3.019,0.0,W11a-XG02262,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.5016917039783,356.1016917039784,3.675890083131094,4.0260548780528325,3.425890083131094,3.7760548780528325,0.7389161640089532,0.5346992624036266,1.804444669472261,0,,0.0,none,P345,1
E0018915,N0019162,N0018900,sub main,9.453192921706705,draft,drafted,s5c_flows,328.5718,465.188,0.033908,3.032,merrimack,11.564463,4.069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.1016917039784,356.0544257393699,4.0260548780528325,4.08937308875511,3.7760548780528325,3.83937308875511,0.7447770605141009,0.5455890793477549,0.21154413006896777,0,,0.0,none,P345,1
E0018916,N0019163,N0018976,main,45.37918153897221,draft,provisional,s5c_flows,8.3653,11.28,0.002727,3.6221,held,0.353423,0.3272,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.2370745766465,360.0101786689516,4.594865120619147,5.655135051751529,4.344865120619147,5.405135051751529,0.2666392437535294,0.09414455337799812,2.836490539312042,0,,0.0,none,P337,1
E0018917,N0019164,N0019165,lateral,49.99999999997789,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,2.15,0.5,cover_min,minimum,tractive,1.0,366.54468433422346,365.4696843342239,1.7163325114796635,1.7333796306198224,1.4663325114796635,1.4833796306198224,0.3212077972796249,0.04348622873217853,2.5943745462925767,0,,0.0,none,P337,1
E0018918,N0019165,N0019166,lateral,50.000000000035996,draft,provisional,s5c_flows,8.6382,11.648,0.000417,3.6221,held,0.362554,0.05,0.0,0.0,,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,365.4696843342239,364.6946843342234,1.7333796306198224,1.568590812260993,1.4833796306198224,1.318590812260993,0.39712493332147136,0.073098812192925,2.0984160484815306,0,,0.0,none,P337,1
E0018919,N0019166,N0019167,lateral,13.23128394633542,draft,provisional,s5c_flows,10.7978,14.56,0.000833,3.6221,held,0.453505,0.1,0.0,0.0,,200,PVC-U,3.65,0.5,cover_min,minimum,tractive,1.0,364.6235902366947,364.14064837265346,1.6396849097896506,1.6242136878934161,1.3896849097896506,1.3742136878934161,0.5723263009346815,0.0664197818891614,0.3853071206852645,0,,0.0,none,P337,1
E0018920,N0019167,N0018976,lateral,15.15344575308646,draft,provisional,s5c_flows,10.7978,14.56,0.000944,3.6221,held,0.453616,0.1132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.14064837265346,364.06488114388804,1.6242136878934161,1.6004325768150807,1.3742136878934161,1.3504325768150807,0.28874389633785175,0.10569949938295983,0.8746762526283735,0,,0.0,none,P337,1
E0018921,N0019168,N0018979,lateral,22.19374949372717,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.0,0.5,ground,minimum,tractive,1.0,368.7083312988281,368.2644563089536,1.5500000000000114,1.5581755269839164,1.3000000000000114,1.3081755269839164,0.2154488256037402,0.027192414076364163,1.7168616438679323,0,,0.0,none,P337,1
E0018922,N0019169,N0018979,main,49.57661069219102,draft,drafted,s5c_flows,34.9564,47.136,0.003642,3.6221,held,1.469105,0.437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.52546625109034,366.2775831976294,3.228470516487789,3.545048638308117,2.978470516487789,3.295048638308117,0.416236971360554,0.1845034603736056,1.9851116112271305,0,,0.0,none,P337,1
E0018923,N0019170,N0018970,lateral,81.93169515604735,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.976084713885,370.5664262381047,1.5516862822087774,3.18342117400465,1.3016862822087774,2.93342117400465,0.19530982006149752,0.060806644196143594,6.991600587061229,0,,0.0,none,P344,1
E0018924,N0019171,N0019172,lateral,47.28207251077478,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,354.2365621606392,354.0001517980853,1.5502420385795403,2.0194099694928127,1.3002420385795403,1.7694099694928127,0.0,0.0,0.0,0,,0.0,none,P346,1
E0018925,N0019172,N0018986,lateral,45.909569436238684,draft,drafted,s5c_flows,1.0798,1.456,0.000394,3.6221,held,0.045661,0.0473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.0001517980853,353.7706039509041,2.0194099694928127,2.2104141155021466,1.7694099694928127,1.9604141155021466,0.1352982476089647,0.03737332242591604,5.655354035444872,0,,0.0,none,P346,1
E0018926,N0019173,N0019174,lateral,42.93297112592999,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.0384094238281,372.82374456819844,1.5500000000000114,2.1334392696921896,1.3000000000000114,1.8834392696921896,0.19530982006149752,0.060806644196143594,3.663663806255075,0,,0.0,none,P344,1
E0018927,N0019174,N0018970,lateral,55.992525191844074,draft,drafted,s5c_flows,8.6382,11.648,0.000358,3.6221,held,0.362495,0.0429,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,372.82374456819844,372.17983052849223,2.1334392696921896,1.5700168836171429,1.8834392696921896,1.3200168836171429,0.3584171417210094,0.07834936442786808,2.603694535134169,0,,0.0,none,P344,1
E0018928,N0019175,N0018993,lateral,33.45487286104648,draft,drafted,s5c_flows,14.4583,19.736,0.001052,3.6221,held,0.607182,0.1263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.5151482715147,358.3478739072095,2.667529951141546,2.9406697939623996,2.417529951141546,2.6906697939623996,0.31663225472329315,0.12112870618817809,1.760974145979058,0,,0.0,none,P346,1
E0018929,N0019176,N0018993,lateral,39.81597451721119,draft,drafted,s5c_flows,5.126,6.912,0.0,3.6221,held,0.214895,0.0,0.0,0.0,,200,PVC-U,7.15,0.5,cover_min,minimum,tractive,1.0,362.4085746665154,359.5617324885348,1.722864542468983,1.7268112126370738,1.472864542468983,1.4768112126370738,0.5616597637248931,0.04066193575647478,1.1814974440859025,0,,0.0,none,P346,1
E0018930,N0019177,N0019178,sub main,60.00000000017367,draft,drafted,s5c_flows,4794.8879,6104.194,0.753713,2.1922,merrimack,122.410516,90.4456,0.0,0.0,,700,GRP,0.15,0.1,uniform,minimum,velocity,1.0,343.94627820717676,343.8562782071765,10.90009630454199,11.774642202979749,10.15009630454199,11.024642202979749,0.8403549994049782,0.4039834899386592,1.1899732859457666,0,,0.0,none,P356,1
E0018931,N0019178,N0019179,sub main,59.99999999975581,draft,drafted,s5c_flows,4800.0139,6111.106,0.754213,2.1919,merrimack,122.525329,90.5056,0.0,0.0,,700,GRP,0.15,0.1,uniform,minimum,velocity,1.0,343.8562782071765,343.76627820717687,11.774642202979749,12.361559927588758,11.024642202979749,11.611559927588758,0.8405609512208915,0.4041933056091026,1.1896817221207552,0,,0.0,none,P356,1
E0018932,N0019179,N0018994,sub main,17.383649268715104,draft,drafted,s5c_flows,4800.7555,6112.106,0.754713,2.1918,merrimack,122.542366,90.5656,0.0,0.0,,700,GRP,0.25,0.1,table11,minimum,velocity,1.0,343.76627820717687,343.7228190840051,12.361559927588758,12.190205818338654,11.611559927588758,11.440205818338654,1.0152148987310752,0.35142287278643114,0.28538537818352644,0,,0.0,none,P356,1
E0018933,N0019180,N0018983,lateral,30.459992372198254,draft,provisional,s5c_flows,2.9664,4.0,0.0,3.6221,held,0.12436,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.74132080078124,353.58902083892025,1.5500000000000114,1.8316029403766265,1.3000000000000114,1.5816029403766265,0.18970046956248152,0.058437322092821625,2.6761480385762977,0,,0.0,none,P346,1
E0018934,N0019181,N0019182,lateral,45.140466093498965,draft,drafted,s5c_flows,42.7952,57.576,0.004247,3.6221,held,1.798333,0.5096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.99994005500236,348.7742377245349,9.72506604851327,10.13759699226199,9.47506604851327,9.88759699226199,0.4425138214675569,0.20357598210438982,1.7001527750325292,0,,0.0,none,P356,1
E0018935,N0019182,N0019183,lateral,79.8595339064641,draft,drafted,s5c_flows,43.875,59.032,0.004623,3.6221,held,1.843976,0.5548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.7742377245349,348.3749400550026,10.13759699226199,6.7460621422630425,9.88759699226199,6.4960621422630425,0.4458665338345622,0.20608688019120908,2.985180835008046,0,,0.0,none,P356,1
E0018936,N0019183,N0019184,lateral,25.00000000002186,draft,drafted,s5c_flows,44.9548,60.488,0.005289,3.6221,held,1.889909,0.6346,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.3749400550026,348.24994005500247,6.7460621422630425,6.453978402028781,6.4960621422630425,6.203978402028781,0.4491785097759396,0.20858494735343874,0.9276193263895768,0,,0.0,none,P356,1
E0018937,N0019184,N0019185,lateral,49.99999999998909,draft,drafted,s5c_flows,46.0346,61.944,0.005497,3.6221,held,1.935384,0.6596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.24994005500247,347.9999400550025,6.453978402028781,6.965178353200599,6.203978402028781,6.715178353200599,0.45239864969176563,0.21103073843118486,1.8420332021347312,0,,0.0,none,P356,1
E0018938,N0019185,N0019186,lateral,49.99999999998909,draft,drafted,s5c_flows,47.1144,63.4,0.005914,3.6221,held,1.981068,0.7096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.9999400550025,347.7499400550026,6.965178353200599,8.001311165700542,6.715178353200599,7.7513111657005425,0.45557700978255505,0.21346136688738998,1.8291821479992987,0,,0.0,none,P356,1
E0018939,N0019186,N0018994,lateral,7.369797661935246,draft,drafted,s5c_flows,47.1144,63.4,0.00633,3.6221,held,1.981485,0.7596,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,347.7499400550026,347.7094061678619,8.001311165700542,8.203618734481836,7.7513111657005425,7.953618734481836,0.4712500935722748,0.20848988598863977,0.2606470804093663,0,,0.0,none,P356,1
E0018940,N0019187,N0019188,lateral,19.544213450309787,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,1.503,0.0,W11a-XG02263,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,353.5411722069147,353.4434511396632,1.5505636329290269,1.786468293930568,1.3005636329290269,1.536468293930568,0.11845872128933585,0.03156792542268341,2.749792394287989,0,,0.0,none,P346,1
E0018941,N0019188,N0019189,lateral,66.57266603407528,draft,drafted,s5c_flows,2.9012,3.912,0.000163,3.6221,held,0.121787,0.0195,37.825,0.0,W11a-XG02264,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.4434511396632,353.1105878094928,1.786468293930568,2.484565999100937,1.536468293930568,2.234565999100937,0.1883895615092872,0.05788890027898422,5.88962798688056,0,,0.0,none,P346,1
E0018942,N0019189,N0019190,lateral,34.87416937620642,draft,drafted,s5c_flows,2.9012,3.912,0.000718,3.6221,held,0.122342,0.0861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.1105878094928,352.9362169626118,2.484565999100937,2.554261553013191,2.234565999100937,2.304261553013191,0.1886739582860246,0.05800770812980663,3.080637951046581,0,,0.0,none,P346,1
E0018943,N0019190,N0018986,lateral,41.644829173996854,draft,drafted,s5c_flows,2.9012,3.912,0.001008,3.6221,held,0.122633,0.121,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.9362169626118,352.72799281674185,2.554261553013191,3.253025249664404,2.304261553013191,3.003025249664404,0.18882271287684668,0.058069888519342,3.675831554681516,0,,0.0,none,P346,1
E0018944,N0019191,N0019192,lateral,30.490061013349486,draft,provisional,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.538134765625,353.38568446055825,1.5500000000000114,2.2968716917854977,1.3000000000000114,2.0468716917854977,0.18830586328799678,0.057853952996059194,2.6986291062994052,0,,0.0,none,P346,1
E0018945,N0019192,N0019193,lateral,34.509938986698124,draft,provisional,s5c_flows,7.6237,10.28,0.000254,3.6221,held,0.31986,0.0305,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,353.38568446055825,353.10960494866464,2.2968716917854977,1.5538166821947357,2.0468716917854977,1.3038166821947357,0.30378659824561677,0.08051674111384202,1.893321341691547,0,,0.0,none,P346,1
E0018946,N0019193,N0019194,lateral,27.33962886373743,draft,provisional,s5c_flows,10.5249,14.192,0.000542,3.6221,held,0.441772,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.10960494866464,352.97290680434594,1.5538166821947357,2.2460568187009358,1.3038166821947357,1.9960568187009358,0.2863253842138689,0.10440647615782281,1.5914079092684914,0,,0.0,none,P346,1
E0018947,N0019194,N0019195,lateral,47.832106136332534,draft,provisional,s5c_flows,12.0081,16.192,0.000769,3.6221,held,0.50418,0.0923,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.97290680434594,352.7337462736643,2.2460568187009358,2.6375000642263444,1.9960568187009358,2.3875000642263444,0.2985878299900914,0.11103608953887009,2.6699071056088606,0,,0.0,none,P346,1
E0018948,N0019195,N0019196,lateral,38.712331506482954,draft,provisional,s5c_flows,13.4913,18.192,0.001168,3.6221,held,0.566759,0.1402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.7337462736643,352.54018461613185,2.6375000642263444,2.949714065508772,2.3875000642263444,2.699714065508772,0.3098345809568055,0.11727910914721154,2.0824193449148867,0,,0.0,none,P346,1
E0018949,N0019196,N0019197,lateral,34.41797935637538,draft,provisional,s5c_flows,15.6509,21.104,0.001491,3.6221,held,0.657616,0.1789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.54018461613185,352.36809471935,2.949714065508772,2.8502280345562667,2.699714065508772,2.6002280345562667,0.32467075029059106,0.12575588938822552,1.76681449979557,0,,0.0,none,P346,1
E0018950,N0019197,N0018983,lateral,39.78258140356489,draft,provisional,s5c_flows,16.7307,22.56,0.001778,3.6221,held,0.70317,0.2133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.36809471935,352.16918181233217,2.8502280345562667,3.2514419669647054,2.6002280345562667,3.0014419669647054,0.33155755085682487,0.1297852698118453,1.9997826069087696,0,,0.0,none,P346,1
E0018951,N0019198,N0018996,main,46.14079270308029,draft,drafted,s5c_flows,25.3037,34.12,0.005096,3.6221,held,1.065891,0.6116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.0752178257986,351.8445138622832,5.700600045295175,6.542540581076196,5.450600045295175,6.292540581076196,0.37729065098932196,0.15811335188749792,2.03825143745682,0,,0.0,none,P356,1
E0018952,N0019199,N0019200,lateral,44.999999999905384,draft,drafted,s5c_flows,84.635,123.488,0.007389,3.5728,merrimack,3.507234,0.8867,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.2049500962542,348.9799500962547,7.155309913511417,9.209380958432803,6.905309913511417,8.959380958432803,0.5392429971032137,0.2839341320279055,1.3908386460786426,0,,0.0,none,P356,1
E0018953,N0019200,N0018996,lateral,32.13470763559083,draft,drafted,s5c_flows,86.7946,126.4,0.007764,3.562,merrimack,3.585986,0.9317,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.9799500962547,348.81927655807675,9.209380958432803,9.567777885282624,8.959380958432803,9.317777885282624,0.5427226600945878,0.2871647396548239,0.9868363714532167,0,,0.0,none,P356,1
E0018954,N0019201,N0019202,lateral,52.87751901714815,draft,drafted,s5c_flows,4.7226,6.368,0.0,3.6221,held,0.197982,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.6432373046875,370.37884970960175,1.5500000000000114,2.4475357884451228,1.3000000000000114,2.1975357884451228,0.22106268348299915,0.07215515811980269,3.986615785775131,0,,0.0,none,P344,1
E0018955,N0019202,N0018970,lateral,40.20967067294128,draft,drafted,s5c_flows,9.0417,12.192,0.000441,3.6221,held,0.379491,0.0529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.37884970960175,370.17780135623707,2.4475357884451228,3.572046055872306,2.1975357884451228,3.322046055872306,0.27278197003570065,0.09729656141211693,2.4567649313282933,0,,0.0,none,P344,1
E0018956,N0019203,N0019204,lateral,9.219544457292887,auto_block,provisional,s5c_flows,3.2393,4.368,0.000651,3.6221,held,0.136452,0.0781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.6035222648843,353.55742454259786,1.9876642585531954,2.2619113949021425,1.7376642585531954,2.0119113949021425,0.19561835329210686,0.06093802932882372,0.7855043849528963,0,,0.0,none,P346,1
E0018957,N0019204,N0019205,lateral,15.652475842498529,auto_block,provisional,s5c_flows,3.2393,4.368,0.000727,3.6221,held,0.136529,0.0873,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.55742454259786,353.47916216338535,2.2619113949021425,3.213403754583396,2.0119113949021425,2.963403754583396,0.1956548341657554,0.06095357160236933,1.3333409240170728,0,,0.0,none,P346,1
E0018958,N0019205,N0019206,lateral,10.127979700307195,auto_block,provisional,s5c_flows,3.2393,4.368,0.000858,3.6221,held,0.13666,0.103,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.47916216338535,353.42852226488384,3.213403754583396,3.5080316901942865,2.963403754583396,3.2580316901942865,0.1957168658295402,0.060980003069800864,0.8624686531553332,0,,0.0,none,P346,1
E0018959,N0019206,N0018972,lateral,36.74467241367063,auto_block,provisional,s5c_flows,3.2393,4.368,0.000942,3.6221,held,0.136744,0.1131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.42852226488384,353.2447989028155,3.5080316901942865,3.9075143296063857,3.2580316901942865,3.6575143296063857,0.19575661988025836,0.06099694448539264,3.1284316579899776,0,,0.0,none,P346,1
E0018960,N0019207,N0019021,lateral,23.08679276123039,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,23.087,0.0,W11a-XG02265,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,354.0386970380614,353.8770894887328,1.5521843095948498,1.5562906382203323,1.3021843095948498,1.3062906382203323,0.15125847073002405,0.03447543427942315,2.543856734084136,0,,0.0,none,P346,1
E0018961,N0019208,N0019021,lateral,22.02271554554524,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,22.023,0.0,W11a-XG02266,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,353.99254143030925,353.8163597059449,1.6136597415657548,1.6170204210082488,1.3636597415657548,1.3670204210082488,0.15826500053159898,0.03344320716512747,2.3191814858594517,0,,0.0,none,P346,1
E0018962,N0019209,N0019210,lateral,80.0538349667531,draft,drafted,s5c_flows,7.0713,11.456,0.0,3.6221,held,0.296448,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,352.8350825671625,352.43481339232875,1.5502934094000125,2.522614586186876,1.3002934094000125,2.272614586186876,0.25199407868723556,0.08681126813417614,5.294690215460218,0,,0.0,none,P346,1
E0018963,N0019210,N0019211,lateral,9.946165032878387,draft,drafted,s5c_flows,7.0713,11.456,0.000667,3.6221,held,0.297115,0.0801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.43481339232875,352.3850825671644,2.522614586186876,2.7321964855700003,2.272614586186876,2.4821964855700003,0.2521766552127764,0.08690112233400285,0.6573543339083878,0,,0.0,none,P346,1
