EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0018964,N0019211,N0019212,lateral,46.60047563035236,draft,drafted,s5c_flows,9.2782,14.912,0.00075,3.6221,held,0.389715,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.3850825671644,352.1520801890126,2.7321964855700003,4.947498668409253,2.4821964855700003,4.697498668409253,0.27510903483916677,0.0985024661224276,2.8231518979129953,0,,0.0,none,P346,1
E0018965,N0019212,N0019213,lateral,18.39952436985012,draft,drafted,s5c_flows,9.2782,14.912,0.001138,3.6221,held,0.390103,0.1366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.1520801890126,352.06008256716336,4.947498668409253,4.057074415258512,4.697498668409253,3.807074415258512,0.27519648434744043,0.09854791012690786,1.1143265155609325,0,,0.0,none,P346,1
E0018966,N0019213,N0019214,lateral,39.99999999995679,draft,drafted,s5c_flows,14.3207,22.912,0.001292,3.6221,held,0.601652,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.06008256716336,351.8600825671636,4.057074415258512,4.253992139867648,3.807074415258512,4.003992139867648,0.31572192794839804,0.12060982480897606,2.111562763467311,0,,0.0,none,P346,1
E0018967,N0019214,N0019215,lateral,39.524028060226065,draft,drafted,s5c_flows,22.2464,35.28,0.001625,3.6221,held,0.934252,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.8600825671636,351.6624624268625,4.253992139867648,4.748365209856274,4.003992139867648,4.498365209856274,0.36223231506114173,0.14847862296426423,1.8185395769910235,0,,0.0,none,P346,1
E0018968,N0019215,N0019216,lateral,69.9999999999972,draft,drafted,s5c_flows,26.5656,41.104,0.001954,3.6221,held,1.115651,0.2345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.6624624268625,351.3124624268625,4.748365209856274,5.33725681141874,4.498365209856274,5.08725681141874,0.38262870358086065,0.1616033134733858,3.0490829771741605,0,,0.0,none,P346,1
E0018969,N0019216,N0019217,lateral,69.98406856093928,draft,drafted,s5c_flows,33.5129,50.472,0.002538,3.6221,held,1.407486,0.3045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.3124624268625,350.9625420840578,5.33725681141874,6.146924468676559,5.08725681141874,5.896924468676559,0.41084308889560905,0.18071784440475752,2.83904287113052,0,,0.0,none,P346,1
E0018970,N0019217,N0018972,lateral,3.15423876055902,draft,drafted,s5c_flows,35.3343,52.928,0.003121,3.6221,held,1.484427,0.3745,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,350.9625420840578,350.9215369801706,6.146924468676559,6.230776252251303,5.896924468676559,5.980776252251303,0.583851048050566,0.1470201343058934,0.09004119489867556,0,,0.0,none,P346,1
E0018971,N0019218,N0019219,trunk main,85.72251446000627,main_pipe,drafted,s5c_flows,20421.2842,27073.33,4.762536,1.8396,merrimack,439.56814,571.5043,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,365.16241179154235,365.03382801985236,7.590121167442021,7.235703230147635,6.540121167442021,6.185703230147635,1.1484356014485313,0.4900541054519786,1.2440476179346895,0,,0.0,none,P344,1
E0018972,N0019219,N0019220,trunk main,50.00000000001581,main_pipe,drafted,s5c_flows,20421.2842,27073.33,4.763251,1.8396,merrimack,439.568854,571.5901,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,365.03382801985236,364.9588280198523,7.235703230147635,7.284091902022681,6.185703230147635,6.234091902022681,1.1484360533146138,0.49005457666113894,0.7256244968350061,0,,0.0,none,P344,1
E0018973,N0019220,N0019221,trunk main,50.00000000005275,main_pipe,drafted,s5c_flows,20421.2842,27073.33,4.763667,1.8396,merrimack,439.569271,571.6401,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,364.9588280198523,364.8838280198522,7.284091902022681,7.149222517257158,6.234091902022681,6.099222517257158,1.1484363172192442,0.4900548518630691,0.725624330090846,0,,0.0,none,P344,1
E0018974,N0019221,N0019222,trunk main,12.485005353647379,main_pipe,drafted,s5c_flows,20421.2842,27073.33,4.764084,1.8396,merrimack,439.569687,571.6901,0.0,0.0,,1000,GRP,0.35,0.075,table11,minimum,velocity,1.0,364.8838280198522,364.84013050111446,7.149222517257158,7.151507682479291,6.099222517257158,6.1015076824792915,1.5780089427420638,0.38483403753854817,0.13186453949950921,0,,0.0,none,P344,1
E0018975,N0019222,N0019223,trunk main,74.99386018649784,main_pipe,drafted,s5c_flows,20421.2842,27073.33,4.764188,1.8396,merrimack,439.569791,571.7025,0.0,0.0,,1200,GRP,0.1,0.075,table11,dod,velocity,1.0,364.64013050111447,364.56513664092796,7.35150768247928,6.762042314150165,6.10150768247928,5.512042314150165,0.9809332530671864,0.41812369831980856,1.2741923733004041,0,,0.0,none,P344,1
E0018976,N0019223,N0019224,trunk main,31.438165756978226,main_pipe,drafted,s5c_flows,20421.2842,27073.33,4.764813,1.8396,merrimack,439.570416,571.7775,0.0,0.0,,1200,GRP,0.15,0.075,table11,minimum,velocity,1.0,364.56513664092796,364.5179793922925,6.762042314150165,6.508448830363761,5.512042314150165,5.258448830363761,1.1407324886242198,0.37353689458428607,0.4593271731174271,0,,0.0,none,P344,1
E0018977,N0019224,N0019028,trunk main,24.329116338724468,main_pipe,drafted,s5c_flows,20421.2842,27073.33,4.765075,1.8396,merrimack,439.570678,571.809,0.0,0.0,,1200,GRP,0.2,0.075,table11,minimum,velocity,1.0,364.5179793922925,364.46932115961505,6.508448830363761,6.698128791556826,5.258448830363761,5.448128791556826,1.2685632570718821,0.34543502409805527,0.31964135020591883,0,,0.0,none,P344,1
E0018978,N0019225,N0019226,trunk main,49.99999999994797,main_pipe,drafted,s5c_flows,13285.0924,17455.468,2.354402,1.9378,merrimack,300.322381,282.5283,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,355.33722878398714,355.2872287839872,4.205068579294107,3.7430141359346862,3.155068579294107,2.6930141359346864,0.8964227187399072,0.4421950623275357,0.9296209432352125,0,,0.0,none,P353,1
E0018979,N0019226,N0019227,trunk main,50.000000000004405,main_pipe,drafted,s5c_flows,13285.0924,17455.468,2.354819,1.9378,merrimack,300.322798,282.5783,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,355.2872287839872,355.2372287839872,3.7430141359346862,3.9559780031221976,2.6930141359346864,2.905978003122198,0.8964230330306459,0.44219541239606763,0.9296206173061572,0,,0.0,none,P353,1
E0018980,N0019227,N0019228,trunk main,18.09307541714224,main_pipe,drafted,s5c_flows,13285.0924,17455.468,2.355236,1.9378,merrimack,300.323215,282.6283,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,355.2372287839872,355.1919960954443,3.9559780031221976,3.899281980727551,2.905978003122198,2.849281980727551,1.2598098961975168,0.34307282883677126,0.23936250847254226,0,,0.0,none,P353,1
E0018981,N0019228,N0019229,trunk main,11.906924582885948,main_pipe,drafted,s5c_flows,13285.0924,17455.468,2.355386,1.9378,merrimack,300.323366,282.6464,0.0,0.0,,1000,GRP,0.35,0.075,table11,minimum,velocity,1.0,355.1919960954443,355.15032185940424,3.899281980727551,3.8538285312207563,2.849281980727551,2.8038285312207565,1.42508066053112,0.31363209616320487,0.13925439348404203,0,,0.0,none,P353,1
E0018982,N0019229,N0019230,trunk main,50.00000000003841,main_pipe,drafted,s5c_flows,13285.0924,17455.468,2.355486,1.9378,merrimack,300.323465,282.6583,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,355.15032185940424,355.10032185940423,3.8538285312207563,3.0488480624707677,2.8038285312207565,1.9988480624707676,0.8964235357442355,0.4421959723375709,0.9296200959763035,0,,0.0,none,P353,1
E0018983,N0019230,N0019231,trunk main,49.99999999998073,main_pipe,drafted,s5c_flows,13285.0924,17455.468,2.355902,1.9378,merrimack,300.323881,282.7083,0.0,0.0,,1000,GRP,0.2,0.075,ground,minimum,velocity,1.0,355.10032185940423,355.00032185940427,3.0488480624707677,2.3659806308301086,1.9988480624707676,1.3159806308301085,1.1604157336907872,0.3644280575201446,0.7181334319576437,0,,0.0,none,P353,1
E0018984,N0019231,N0019232,trunk main,8.861214359629514,main_pipe,drafted,s5c_flows,13285.0924,17455.468,2.356319,1.9378,merrimack,300.324298,282.7583,0.0,0.0,,1000,GRP,0.5,0.075,table11,minimum,velocity,1.0,355.00032185940427,354.95601578760613,2.3659806308301086,2.411171712393866,1.3159806308301085,1.361171712393866,1.6228132292537085,0.2856003802401327,0.09100671804465309,0,,0.0,none,P353,1
E0018985,N0019232,N0019233,trunk main,46.13878564037144,main_pipe,drafted,s5c_flows,13285.0924,17455.468,2.356393,1.9378,merrimack,300.324372,282.7671,29.221,0.0,W11a-XG02267,1000,GRP,1.15,0.075,ground,minimum,velocity,1.0,354.95601578760613,354.42541975274185,2.411171712393866,2.3621779035081545,1.361171712393866,1.3121779035081544,2.1928643126768956,0.23058223577679443,0.35067366285611196,0,,0.0,none,P353,1
E0018986,N0019233,N0019234,trunk main,79.99999999997206,main_pipe,drafted,s5c_flows,13285.0924,17455.468,2.356777,1.9378,merrimack,300.324756,282.8133,80.0,0.0,W11a-XG02268,1000,GRP,0.15,0.075,cover_min,minimum,velocity,1.0,354.3820630050168,354.26206300501684,2.4055346512332108,2.4256811356081585,1.3555346512332107,1.3756811356081584,1.043132492487629,0.3944175457009431,1.2782013243142076,0,,0.0,none,P353,1
E0018987,N0019234,N0019029,trunk main,16.995772409493625,main_pipe,drafted,s5c_flows,13364.2048,17559.718,2.378054,1.9365,merrimack,301.905164,285.3665,16.996,0.0,W11a-XG02269,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,349.81457547277626,349.7720860417525,6.873168667848745,8.161416155513109,5.823168667848745,7.111416155513109,1.2615877043574935,0.34403936158023396,0.224528879374123,0,,0.0,none,P353,1
E0018988,N0019235,N0019028,lateral,13.463245918238487,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.8828918457031,368.8155756161119,1.5500000000000114,2.3518743350599607,1.3000000000000114,2.1018743350599607,0.17065230391004918,0.050665805354795285,1.3148807653303998,0,,0.0,none,P344,1
E0018989,N0019236,N0019237,lateral,79.99999999996285,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,78.491,0.0,W11a-XG02270,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.47650348892876,368.07650348892895,1.5558756614618687,2.4554484153679255,1.3058756614618687,2.2054484153679255,0.0,0.0,0.0,0,,0.0,none,P344,1
E0018990,N0019237,N0019238,lateral,80.00000000012864,draft,drafted,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,78.491,0.0,W11a-XG02271,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.07650348892895,367.6765034889283,2.4554484153679255,3.276896169274835,2.2054484153679255,3.026896169274835,0.02707650925836869,0.006486735279580463,49.24317682950125,0,,0.0,none,P344,1
E0018991,N0019238,N0019239,lateral,80.00000000001435,draft,drafted,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.6765034889283,367.2765034889282,3.276896169274835,3.662858083337426,3.026896169274835,3.412858083337426,0.03627664604823133,0.008471871530691982,36.75459223989036,0,,0.0,none,P344,1
E0018992,N0019239,N0019240,lateral,4.964949765523557,draft,drafted,s5c_flows,0.0,0.0,0.002,3.6221,held,0.002,0.24,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,367.2765034889282,367.23430141592127,3.662858083337426,3.5672732911099843,3.412858083337426,3.3172732911099843,0.05095197358166985,0.008853670519259588,1.6240619733029389,0,,0.0,none,P344,1
E0018993,N0019240,N0019241,lateral,49.9999999999289,draft,drafted,s5c_flows,0.0,0.0,0.002041,3.6221,held,0.002041,0.245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.23430141592127,366.9843014159216,3.5672732911099843,4.376233252047143,3.3172732911099843,4.126233252047143,0.04311431803766114,0.010033708792510782,19.328459111987268,0,,0.0,none,P344,1
E0018994,N0019241,N0019242,lateral,49.99999999997163,draft,drafted,s5c_flows,0.0,0.0,0.002458,3.6221,held,0.002458,0.295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.9843014159216,366.7343014159217,4.376233252047143,4.7231265625939045,4.126233252047143,4.4731265625939045,0.04641789161378438,0.010813834300090613,17.952847584429957,0,,0.0,none,P344,1
E0018995,N0019242,N0019028,lateral,14.735137905583704,draft,drafted,s5c_flows,0.0,0.0,0.002875,3.6221,held,0.002875,0.345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.7343014159217,366.6606257263938,4.7231265625939045,4.506824224778086,4.4731265625939045,4.256824224778086,0.04936529157166263,0.01152360240978953,4.974864402516827,0,,0.0,none,P344,1
E0018996,N0019243,N0019244,lateral,69.9999999997686,draft,provisional,s5c_flows,0.5635,1.0,0.0,3.6221,held,0.023625,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,354.3347294762437,353.98472947624487,1.5501582190688055,1.8962824866457595,1.3001582190688055,1.6462824866457595,0.10759693754555841,0.028007613078382815,10.842935619508902,0,,0.0,none,P353,1
E0018997,N0019244,N0019245,lateral,70.00000000023425,draft,provisional,s5c_flows,0.5635,1.0,0.000583,3.6221,held,0.024208,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.98472947624487,353.6347294762437,1.8962824866457595,1.912145523756294,1.6462824866457595,1.662145523756294,0.10852420773102807,0.028305841956453387,10.750289645625397,0,,0.0,none,P353,1
E0018998,N0019245,N0019051,lateral,16.319129223761745,draft,provisional,s5c_flows,0.5635,1.0,0.001167,3.6221,held,0.024792,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.6347294762437,353.5531338301249,1.912145523756294,1.7781344804219543,1.662145523756294,1.5281344804219543,0.1094377767975632,0.028600712651835475,2.4852979932680057,0,,0.0,none,P353,1
E0018999,N0019246,N0019247,main,29.99999999995976,draft,provisional,s5c_flows,89.6218,120.848,0.012079,3.5482,merrimack,3.692555,1.4495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.28917984617624,353.13917984617643,4.651646569839386,5.430674890151693,4.401646569839386,5.180674890151693,0.5473372663098897,0.29149034495932036,0.9135135332010098,0,,0.0,none,P353,1
E0019000,N0019247,N0019065,main,16.520536175334993,draft,provisional,s5c_flows,89.6218,120.848,0.012329,3.5482,merrimack,3.692805,1.4795,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.13917984617643,353.05657716529976,5.430674890151693,5.005678694075243,5.180674890151693,4.755678694075243,0.5473479680100957,0.29150043177332763,0.5030479433219307,0,,0.0,none,P353,1
E0019001,N0019248,N0019065,lateral,61.60032222060153,draft,provisional,s5c_flows,26.9945,36.4,0.007305,3.6221,held,1.138985,0.8766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.5900599201772,349.2820583090742,7.390591935291525,8.780197550300784,7.140591935291525,8.530197550300784,0.38507200230516575,0.1632139125324476,2.6661819889891607,0,,0.0,none,P353,1
E0019002,N0019249,N0019250,main,10.00000000001172,draft,drafted,s5c_flows,78.3708,103.25,0.018531,3.6062,merrimack,3.289632,2.2238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.8735411093579,351.82354110935785,6.289605863298334,6.060064847673402,6.039605863298334,5.810064847673402,0.5293003052592916,0.27484703071455574,0.3148811081550689,0,,0.0,none,P353,1
E0019003,N0019250,N0019251,main,75.00000000000276,draft,drafted,s5c_flows,78.3708,103.25,0.018615,3.6062,merrimack,3.289715,2.2338,72.0,0.0,W11a-XG02272,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.82354110935785,351.44854110935785,6.060064847673402,5.246466214860902,5.810064847673402,4.996466214860902,0.5293041940758767,0.27485054393952657,2.3615909603407683,0,,0.0,none,P353,1
E0019004,N0019251,N0019252,main,27.624511514036183,draft,drafted,s5c_flows,78.3708,103.25,0.01924,3.6062,merrimack,3.29034,2.3088,27.625,0.0,W11a-XG02273,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.44854110935785,351.3104185517877,5.246466214860902,5.523932034149823,4.996466214860902,5.273932034149823,0.5293334748844112,0.27487699775020435,0.8697891727600909,0,,0.0,none,P353,1
E0019005,N0019252,N0019253,main,26.437262633505966,draft,drafted,s5c_flows,78.3708,103.25,0.01947,3.6062,merrimack,3.290571,2.3364,26.437,0.0,W11a-XG02274,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.3104185517877,351.1782322386201,5.523932034149823,5.995107605129874,5.273932034149823,5.745107605129874,0.5293442959771103,0.27488677454398613,0.8323902746102685,0,,0.0,none,P353,1
E0019006,N0019253,N0019254,main,49.999999999978506,draft,drafted,s5c_flows,78.3708,103.25,0.01969,3.6062,merrimack,3.290791,2.3628,48.485,0.0,W11a-XG02275,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.1782322386201,350.92823223862024,5.995107605129874,5.7899074098172605,5.745107605129874,5.5399074098172605,0.5293546012307663,0.2748960855079332,1.574244053788233,0,,0.0,none,P353,1
E0019007,N0019254,N0019255,main,50.00000000003668,draft,drafted,s5c_flows,78.3708,103.25,0.020107,3.6062,merrimack,3.291208,2.4128,50.0,0.0,W11a-XG02276,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.92823223862024,350.67823223862007,5.7899074098172605,6.155050232083056,5.5399074098172605,5.905050232083056,0.5293741329013297,0.2749137332988857,1.5741859708307093,0,,0.0,none,P353,1
E0019008,N0019255,N0019234,main,10.37841199229229,draft,drafted,s5c_flows,79.1124,104.25,0.020524,3.6021,merrimack,3.318817,2.4628,10.378,0.0,W11a-XG02277,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.67823223862007,350.6263401786586,6.155050232083056,6.061403961966391,5.905050232083056,5.811403961966391,0.5306630385393643,0.2760800877344042,0.32595737905729505,0,,0.0,none,P353,1
E0019009,N0019256,N0019257,lateral,59.55388121104233,draft,drafted,s5c_flows,51.7524,69.784,0.005759,3.6221,held,2.175351,0.6911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.3404739142661,354.0427045082109,2.836558556437012,2.8162737632735,2.586558556437012,2.5662737632735,0.46850919160702026,0.22352395174252465,2.1185596881165494,0,,0.0,none,P353,1
E0019010,N0019257,N0019258,lateral,40.446118788965656,draft,drafted,s5c_flows,54.9927,75.218,0.006256,3.6221,held,2.311691,0.7507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.0427045082109,353.84047391426606,2.8162737632735,3.016307091593319,2.5662737632735,2.766307091593319,0.4770734589489106,0.23034413276521165,1.4129940938262995,0,,0.0,none,P353,1
E0019011,N0019258,N0019259,lateral,10.220911893311548,draft,drafted,s5c_flows,54.9927,75.218,0.006593,3.6221,held,2.312028,0.7911,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.84047391426606,353.7893693547995,3.016307091593319,3.375578154966149,2.766307091593319,3.125578154966149,0.4770941488494805,0.23036076319876148,0.35705432977115825,0,,0.0,none,P353,1
E0019012,N0019259,N0019038,lateral,21.10582954323271,draft,drafted,s5c_flows,54.9927,75.218,0.006678,3.6221,held,2.312113,0.8013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.7893693547995,353.68384020708334,3.375578154966149,4.04702527143229,3.125578154966149,3.7970252714322896,0.4770993670099714,0.23036495764698633,0.73729677724178,0,,0.0,none,P353,1
E0019013,N0019260,N0019261,sub main,29.785166917321447,draft,drafted,s5c_flows,2316.4434,3148.008,0.301457,2.3939,merrimack,64.483036,36.1749,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,351.1779563633155,351.11838602948086,6.140250423793873,6.122489214659765,5.590250423793873,5.5724892146597655,0.8034810615286849,0.4280703635006141,0.6178359047785741,0,,0.0,none,P353,1
E0019014,N0019261,N0019262,sub main,70.00000000002116,draft,drafted,s5c_flows,2317.0069,3149.008,0.301705,2.3938,merrimack,64.497009,36.2046,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,351.11838602948086,350.9783860294808,6.122489214659765,5.985877886534809,5.5724892146597655,5.435877886534809,0.8035261762440171,0.428122439328413,1.4519336160527552,0,,0.0,none,P353,1
E0019015,N0019262,N0019263,sub main,70.00000000002116,draft,drafted,s5c_flows,2317.0069,3149.008,0.302289,2.3938,merrimack,64.497592,36.2746,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,350.9783860294808,350.8383860294808,5.985877886534809,6.308739214659852,5.435877886534809,5.758739214659852,0.8035280583855398,0.428124612039108,1.4519302151204314,0,,0.0,none,P353,1
E0019016,N0019263,N0019055,sub main,7.2666565018472795,draft,drafted,s5c_flows,2317.0069,3149.008,0.302872,2.3938,merrimack,64.498176,36.3446,0.0,0.0,,500,GRP,0.6,0.155,table11,minimum,velocity,1.0,350.8383860294808,350.7947860904697,6.308739214659852,6.3427871517178005,5.758739214659852,5.792787151717801,1.2036885461583138,0.31749855468511456,0.1006165108773293,0,,0.0,none,P353,1
E0019017,N0019264,N0019071,lateral,45.63949974762235,draft,drafted,s5c_flows,12.3463,16.648,0.001165,3.6221,held,0.518754,0.1399,0.0,0.0,,200,PVC-U,2.9,0.5,ground,minimum,tractive,1.0,365.3858828601461,364.0623373674651,1.6547970714944995,1.5666909528474093,1.4047970714944995,1.3166909528474093,0.5526215453954045,0.07448966803281895,1.3764543483059148,0,,0.0,none,P344,1
E0019018,N0019265,N0019071,lateral,53.83215216763165,draft,drafted,s5c_flows,6.2068,9.434,0.0,3.6221,held,0.260204,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.99617063334944,363.7270098725113,1.5527795619630638,1.902018447801197,1.3027795619630638,1.652018447801197,0.2416015301929347,0.0817615407535364,3.713563136006295,0,,0.0,none,P344,1
E0019019,N0019266,N0019267,lateral,70.00000000005383,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,355.81100295381447,355.18100295381396,1.5614946047792841,1.5816923586860412,1.3114946047792841,1.3316923586860412,0.20860078684233738,0.04425931407869624,5.592820067113853,0,,0.0,none,P353,1
E0019020,N0019267,N0019268,lateral,69.99999999995885,draft,provisional,s5c_flows,2.1596,2.912,0.000583,3.6221,held,0.091118,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.18100295381396,354.83100295381416,1.5816923586860412,1.9612638918889616,1.3316923586860412,1.7112638918889616,0.1710203828775248,0.05081195652641998,6.821798940196982,0,,0.0,none,P353,1
E0019021,N0019268,N0019269,lateral,19.282233855346664,draft,provisional,s5c_flows,2.1596,2.912,0.001167,3.6221,held,0.091701,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.83100295381416,354.73459178453743,1.9612638918889616,1.9143034791344462,1.7112638918889616,1.6643034791344462,0.1713861904095568,0.05095736317566832,1.8751251981726615,0,,0.0,none,P353,1
E0019022,N0019269,N0019270,lateral,69.99999999983325,draft,provisional,s5c_flows,5.3989,7.28,0.001327,3.6221,held,0.227663,0.1593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.73459178453743,354.38459178453826,1.9143034791344462,2.4826262330398663,1.6643034791344462,2.2326262330398663,0.2313557986103785,0.07690762001261583,5.042737954576391,0,,0.0,none,P353,1
E0019023,N0019270,N0019055,lateral,72.36621920284651,draft,provisional,s5c_flows,8.6382,11.648,0.001911,3.6221,held,0.364048,0.2293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.38459178453826,354.02276068852404,2.4826262330398663,3.114812553663455,2.2326262330398663,2.864812553663455,0.26918070356683854,0.09544316790734117,4.480646782622348,0,,0.0,none,P353,1
E0019024,N0019271,N0019076,lateral,19.77064435923647,auto_block,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,7.95,0.5,cover_min,minimum,tractive,1.0,373.23021790031186,371.65845167375255,1.5524969434381433,1.5562089707786981,1.3024969434381433,1.3062089707786981,0.4337320740377976,0.027073159603174274,0.7597103351224438,0,,0.0,none,P336,1
E0019025,N0019272,N0019273,lateral,6.708203932499369,auto_block,provisional,s5c_flows,10.7978,14.56,0.0,3.6221,held,0.452672,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,377.74559326171874,377.70534403812377,1.5500000000000114,3.3484279345324808,1.3000000000000114,3.0984279345324808,0.30741741757825053,0.10113476362354615,0.36368596078825255,0,,0.0,none,P336,1
E0019026,N0019273,N0019274,lateral,8.0,auto_block,provisional,s5c_flows,10.7978,14.56,5.6e-05,3.6221,held,0.452728,0.0067,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.70534403812377,377.66534403812375,3.3484279345324808,6.216095170860626,3.0984279345324808,5.966095170860626,0.28856414688002424,0.10560315408385748,0.46205786399642046,0,,0.0,none,P336,1
E0019027,N0019274,N0019275,lateral,6.708203932499369,auto_block,provisional,s5c_flows,10.7978,14.56,0.000123,3.6221,held,0.452795,0.0147,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,377.66534403812375,377.6250948145288,6.216095170860626,7.988430576096221,5.966095170860626,7.738430576096221,0.3074440143341934,0.10114752578441807,0.363654498582817,0,,0.0,none,P336,1
E0019028,N0019275,N0019276,lateral,3.5835921351367666,auto_block,provisional,s5c_flows,11.8776,16.016,0.000178,3.6221,held,0.498118,0.0214,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,377.6250948145288,377.5838835049747,7.988430576096221,7.407998819244028,7.738430576096221,7.157998819244028,0.39695944223147345,0.09070273969643963,0.15046004511157407,0,,0.0,none,P336,1
E0019029,N0019276,N0019277,lateral,20.58249981205238,auto_block,provisional,s5c_flows,11.8776,16.016,0.000208,3.6221,held,0.498147,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.5838835049747,377.48097100591445,7.407998819244028,3.767136904241795,7.157998819244028,3.517136904241795,0.2974515895926794,0.11041405054603928,1.1532688865571585,0,,0.0,none,P336,1
E0019030,N0019277,N0019278,lateral,11.180339887498949,auto_block,provisional,s5c_flows,12.9574,17.472,0.00038,3.6221,held,0.543586,0.0456,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.48097100591445,377.425069306477,3.767136904241795,2.385233427898015,3.517136904241795,2.135233427898015,0.305779095385024,0.11500987556279921,0.6093908999578678,0,,0.0,none,P336,1
E0019031,N0019278,N0019279,lateral,10.0,auto_block,provisional,s5c_flows,14.0372,18.928,0.000473,3.6221,held,0.588947,0.0568,0.0,0.0,,200,PVC-U,8.75,0.5,cover_min,minimum,velocity,1.0,377.4026648400778,376.5276648400778,2.4076378942971814,1.5754235388284314,2.1576378942971814,1.3254235388284314,0.8389798579318245,0.06119956323926226,0.19865395467004168,0,,0.0,none,P336,1
E0019032,N0019279,N0019280,lateral,3.2371603002288496,auto_block,provisional,s5c_flows,17.2765,23.296,0.000556,3.6221,held,0.724831,0.0668,0.0,0.0,,200,PVC-U,16.05,0.5,ground,minimum,velocity,1.0,376.5276648400778,376.0081006118911,1.5754235388284314,1.550371067796391,1.3254235388284314,1.300371067796391,1.102757257744098,0.05854134844512274,0.04892524741197477,0,,0.0,none,P336,1
E0019033,N0019280,N0019076,lateral,15.298779953371472,auto_block,provisional,s5c_flows,18.3563,24.752,0.000583,3.6221,held,0.770126,0.07,0.0,0.0,,200,PVC-U,25.0,0.5,vmax,minimum,velocity,1.0,375.4893556328741,371.66466064453124,2.0691160468134058,1.5500000000000114,1.8191160468134058,1.3000000000000114,1.306696163652217,0.054388654100021666,0.19513309442713608,0,,0.0,none,P336,1
E0019034,N0019281,N0019081,lateral,27.324708851240324,draft,drafted,s5c_flows,40.0622,51.834,0.003027,3.6221,held,1.682539,0.3633,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.2376535663752,362.10103002211895,5.190416501984203,5.050276130224802,4.940416501984203,4.800276130224802,0.4337138006025122,0.1970700316441894,1.0500284140248335,0,,0.0,none,P344,1
E0019035,N0019282,N0019283,lateral,4.823446971539713,draft,drafted,s5c_flows,15.9238,21.472,0.001742,3.6221,held,0.669309,0.2091,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,364.7772126413152,364.7362133420571,2.5493254446222977,2.5911487184897624,2.2993254446222977,2.3411487184897624,0.3927090834917007,0.11174429534683925,0.20470823374956174,0,,0.0,none,P344,1
E0019036,N0019283,N0019284,lateral,59.99999999993125,draft,drafted,s5c_flows,17.0036,22.928,0.001782,3.6221,held,0.714616,0.2139,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.7362133420571,364.43621334205744,2.5911487184897624,3.2983447634113077,2.3411487184897624,3.0483447634113077,0.33323703882299965,0.1307771023535011,3.000866901022994,0,,0.0,none,P344,1
E0019037,N0019284,N0019082,lateral,62.33284872790529,draft,drafted,s5c_flows,22.4025,30.208,0.002282,3.6221,held,0.941452,0.2739,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.43621334205744,364.1245490984179,3.2983447634113077,3.4815910383008486,3.0483447634113077,3.2315910383008486,0.3630946424612003,0.14902207930955308,2.861184635195403,0,,0.0,none,P344,1
E0019038,N0019285,N0019083,lateral,42.188008558750184,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,368.1716198646894,367.62317575342564,1.5747790610918742,1.5882500278243583,1.3247790610918742,1.3382500278243583,0.27081173958313504,0.04877960979873505,2.5963921544225324,0,,0.0,none,P344,1
E0019039,N0019286,N0019090,lateral,14.02115060508324,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.0207083245346,358.9506025715092,1.5586068610122652,2.2046403484126813,1.3086068610122652,1.9546403484126813,0.13489621704043256,0.037230723305707175,1.7323380043193588,0,,0.0,none,P336,1
E0019040,N0019287,N0019090,lateral,35.95048425846028,draft,drafted,s5c_flows,23.7552,32.032,0.002581,3.6221,held,0.998459,0.3097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.2016700774779,358.0219176561856,2.5428367584596003,3.1333252637362534,2.2928367584596003,2.8833252637362534,0.36975800563316374,0.15325525319146,1.6204510207020233,0,,0.0,none,P336,1
E0019041,N0019288,N0019289,lateral,70.0000000000946,draft,drafted,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.81933066967287,367.4693306696724,1.5523734318896345,2.520598529546362,1.3023734318896345,2.270598529546362,0.23091654640710862,0.07670227810735178,5.052330310758226,0,,0.0,none,P344,1
E0019042,N0019289,N0019083,lateral,91.39362372520124,draft,drafted,s5c_flows,15.1169,20.384,0.000583,3.6221,held,0.634324,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.4693306696724,367.0123625510464,2.520598529546362,2.199063230203592,2.270598529546362,1.949063230203592,0.3210156639927646,0.1236418111371391,4.7450240998863515,0,,0.0,none,P344,1
E0019043,N0019290,N0019103,main,43.499658927300274,draft,drafted,s5c_flows,126.0666,176.338,0.011443,3.4047,merrimack,4.979192,1.3732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.39347960464505,357.1759813100085,3.6861712742611985,3.659467908741476,3.4361712742611985,3.409467908741476,0.5960662151604287,0.3402980640268961,1.2162982853505218,0,,0.0,none,P336,1
E0019044,N0019291,N0019089,lateral,56.797118139487395,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,361.10206523914803,360.3637027033347,1.5524757764769674,1.5549984685403047,1.3024757764769674,1.3049984685403047,0.18645552558429657,0.029959782537206853,5.076913825383828,0,,0.0,none,P336,1
E0019045,N0019292,N0019089,lateral,14.21296041965092,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.80485640532225,359.733791603224,1.5537861728027451,2.184909568650994,1.3037861728027451,1.934909568650994,0.13489621704043256,0.037230723305707175,1.7560364468178349,0,,0.0,none,P336,1
E0019046,N0019293,N0019294,lateral,70.00000000005646,draft,drafted,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,365.69314364498604,364.8881436449854,1.550325593295213,1.581582917514595,1.300325593295213,1.331582917514595,0.3074969977595739,0.06319082967327352,3.794074983391553,0,,0.0,none,P344,1
E0019047,N0019294,N0019295,lateral,70.00000000010006,draft,drafted,s5c_flows,12.9574,17.472,0.000583,3.6221,held,0.54379,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.82827818316935,364.47827818316887,1.6414483793306545,1.616295791440507,1.3914483793306545,1.366295791440507,0.3058153343302897,0.11503006254527534,3.8149384144625644,0,,0.0,none,P344,1
E0019048,N0019295,N0019096,lateral,17.25068028378374,draft,drafted,s5c_flows,16.1967,21.84,0.001167,3.6221,held,0.680175,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.47827818316887,364.39202478174997,1.616295791440507,1.5516702866094079,1.366295791440507,1.3016702866094079,0.32812282224937084,0.12776810076185224,0.8762308457915066,0,,0.0,none,P344,1
E0019049,N0019296,N0019297,lateral,73.56794936384686,draft,drafted,s5c_flows,31.8927,40.818,0.002646,3.6221,held,1.33967,0.3176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.25177259088065,359.8839328440614,1.9368565595099767,1.8644192067198446,1.6868565595099767,1.6144192067198446,0.40470128327960747,0.17645946226196646,3.0297222669054764,0,,0.0,none,P336,1
E0019050,N0019297,N0019103,lateral,79.09175517944502,draft,drafted,s5c_flows,37.2916,48.098,0.003259,3.6221,held,1.566619,0.3911,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,359.8839328440614,359.2511988026258,1.8644192067198446,1.5842504161241777,1.6144192067198446,1.3342504161241777,0.5008187013319846,0.1696646678190445,2.632082061136144,0,,0.0,none,P336,1
E0019051,N0019298,N0019110,lateral,46.789494373187694,draft,drafted,s5c_flows,93.1814,130.074,0.007344,3.5315,merrimack,3.816007,0.8813,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.96515231332967,359.73120484146375,1.6397366026859572,1.6710473558018748,1.3897366026859572,1.4210473558018748,0.5525538126147848,0.2964379477928929,1.4113103346975782,0,,0.0,none,P336,1
E0019052,N0019299,N0019300,lateral,74.9990586511399,draft,drafted,s5c_flows,7.7004,11.824,0.0,3.6221,held,0.322819,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.0868713378906,363.7118760446349,1.5500000000000114,2.8097914358338585,1.3000000000000114,2.5597914358338585,0.2590008877116891,0.09028797568905053,4.8261777088724545,0,,0.0,none,P344,1
E0019053,N0019300,N0019301,lateral,91.68678565796432,draft,drafted,s5c_flows,9.8599,14.736,0.000625,3.6221,held,0.413978,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.7118760446349,363.25344211634507,2.8097914358338585,2.791693381701805,2.5597914358338585,2.541693381701805,0.28046206754005387,0.10130120263770007,5.4485553347821964,0,,0.0,none,P344,1
E0019054,N0019301,N0019302,lateral,3.3132143421434193,draft,drafted,s5c_flows,12.0195,17.648,0.001389,3.6221,held,0.505277,0.1667,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,363.25344211634507,363.2120269370683,2.791693381701805,2.8525177406660873,2.541693381701805,2.6025177406660873,0.4104103410871898,0.08953566219185302,0.13454884906029296,0,,0.0,none,P344,1
E0019055,N0019302,N0019081,lateral,66.0951286082159,draft,drafted,s5c_flows,15.2588,22.016,0.001417,3.6221,held,0.641106,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.2120269370683,362.8815512940272,2.8525177406660873,4.26975485831656,2.6025177406660873,4.01975485831656,0.32208977701610547,0.12426131807829707,3.4201193437707764,0,,0.0,none,P344,1
E0019056,N0019303,N0019304,main,50.00000000001448,draft,drafted,s5c_flows,78.6789,104.866,0.009431,3.6045,merrimack,3.291833,1.1318,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.7365993623819,358.48659936238187,6.676974856368076,7.694339358321258,6.426974856368076,7.444339358321258,0.5294034033863064,0.2749401820649633,1.5740989347692012,0,,0.0,none,P344,1
E0019057,N0019304,N0019305,main,49.99999999992593,draft,drafted,s5c_flows,78.6789,104.866,0.009848,3.6045,merrimack,3.292249,1.1818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.48659936238187,358.23659936238226,7.694339358321258,8.723544680586485,7.444339358321258,8.473544680586485,0.5294228834267789,0.2749577851936632,1.5740410160176839,0,,0.0,none,P344,1
E0019058,N0019305,N0019306,main,12.66586338105467,draft,drafted,s5c_flows,80.1621,106.866,0.010265,3.5964,merrimack,3.346995,1.2318,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.23659936238226,358.173270045477,8.723544680586485,8.987160862726114,8.473544680586485,8.737160862726114,0.5319699359032838,0.2772662898861359,0.39682265626371227,0,,0.0,none,P344,1
E0019059,N0019306,N0019082,main,25.252740991537795,draft,drafted,s5c_flows,80.1621,106.866,0.01037,3.5964,merrimack,3.347101,1.2444,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.173270045477,358.0470063405193,8.987160862726114,9.559133796199433,8.737160862726114,9.309133796199433,0.5319748359954479,0.2772707442236222,0.791163393542982,0,,0.0,none,P344,1
E0019060,N0019307,N0019308,lateral,91.40656551730812,draft,drafted,s5c_flows,45.7909,57.468,0.003294,3.6221,held,1.922966,0.3953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.4345951164468,361.97756228886027,2.4959468757406853,3.4737316564522303,2.2459468757406853,3.2237316564522303,0.45152498828815785,0.21036550256116032,3.3739943483472485,0,,0.0,none,P344,1
E0019061,N0019308,N0019096,lateral,84.83396692838055,draft,drafted,s5c_flows,49.0302,61.836,0.004056,3.6221,held,2.059529,0.4867,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.97756228886027,361.55339245421834,3.4737316564522303,4.390302614141035,3.2237316564522303,4.140302614141035,0.46090970851353846,0.21757688682359816,3.0676278296811175,0,,0.0,none,P344,1
E0019062,N0019309,N0019310,main,88.0738169892806,draft,drafted,s5c_flows,146.3075,186.484,0.014504,3.3439,merrimack,5.676916,1.7405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.69166328691216,357.2512942019658,5.34684989668159,5.063250475768598,5.09684989668159,4.813250475768598,0.6183235931597997,0.36474909388407195,2.3739947271298445,0,,0.0,none,P336,1
E0019063,N0019310,N0019311,main,57.68624413425569,draft,drafted,s5c_flows,149.5469,190.852,0.015238,3.335,merrimack,5.787704,1.8285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.2512942019658,356.9628629812945,5.063250475768598,4.875332819486744,4.813250475768598,4.625332819486744,0.6216456214964083,0.36853118096640536,1.5466004569021963,0,,0.0,none,P336,1
E0019064,N0019311,N0019110,main,66.84488175481525,draft,drafted,s5c_flows,152.8515,195.308,0.015718,3.3262,merrimack,5.900158,1.8862,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.9628629812945,356.62863857252046,4.875332819486744,4.773613624745167,4.625332819486744,4.523613624745167,0.6249633537804672,0.3723448325984686,1.7826347030446859,0,,0.0,none,P336,1
E0019065,N0019312,N0019125,main,60.77287419992595,draft,drafted,s5c_flows,48.1139,69.68,0.004332,3.6221,held,2.021389,0.5198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.25705832247286,357.9531939514732,5.337302029089642,5.985252093448651,5.087302029089642,5.735252093448651,0.4583368954100934,0.2155854344058314,2.209905523226894,0,,0.0,none,P336,1
E0019066,N0019313,N0019125,lateral,23.113060636285066,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,15.4,0.5,cover_min,minimum,tractive,1.0,365.6119444205262,362.0525330825383,1.8745668099425643,1.8859129623835997,1.6245668099425643,1.6359129623835997,0.6209657981151993,0.027932760677803953,0.6203524871106566,0,,0.0,none,P336,1
E0019067,N0019314,N0019315,main,7.211102550927978,auto_block,provisional,s5c_flows,22.4025,30.208,0.005324,3.6221,held,0.944494,0.6389,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,357.18817449576215,357.14490788045657,4.138302555019095,4.1894732230590535,3.888302555019095,3.9394732230590535,0.38742037687294545,0.14282823925370908,0.3102186918652475,0,,0.0,none,P336,1
E0019068,N0019315,N0019316,main,24.166091947189145,auto_block,provisional,s5c_flows,22.4025,30.208,0.005384,3.6221,held,0.944554,0.6461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.14490788045657,357.02407742072063,4.1894732230590535,4.434327120294995,3.9394732230590535,4.184327120294995,0.36346468182814917,0.1492555918308744,1.1081357261288267,0,,0.0,none,P336,1
E0019069,N0019316,N0019317,main,43.24749731286004,auto_block,provisional,s5c_flows,24.2239,32.664,0.005586,3.6221,held,1.021113,0.6703,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.02407742072063,356.80783993415633,4.434327120294995,4.989584382249916,4.184327120294995,4.739584382249916,0.3723289666412354,0.15490464995355285,1.9358999338225893,0,,0.0,none,P336,1
E0019070,N0019317,N0019120,main,16.729432127565335,auto_block,provisional,s5c_flows,31.5368,40.098,0.005946,3.6221,held,1.328049,0.7135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.80783993415633,356.7241927735185,4.989584382249916,5.311970556559629,4.739584382249916,5.061970556559629,0.40362593494087395,0.1757195372442017,0.6907977031594853,0,,0.0,none,P336,1
E0019071,N0019318,N0019319,lateral,21.14865539461079,auto_block,provisional,s5c_flows,2.3849,3.456,0.0,3.6221,held,0.099982,0.0,21.149,0.0,W11a-XG02278,200,PVC-U,2.25,0.5,cover_min,minimum,tractive,1.0,359.38800692198174,358.912162175603,1.8180172479401335,1.8253256173657633,1.5680172479401335,1.5753256173657633,0.2941958593580671,0.03754902803992835,1.198105203381458,0,,0.0,none,P336,1
E0019072,N0019319,N0019320,lateral,3.851344605415187,auto_block,provisional,s5c_flows,2.3849,3.456,0.000176,3.6221,held,0.100159,0.0211,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,358.912162175603,358.87172305724613,1.8253256173657633,1.973430751347621,1.5753256173657633,1.723430751347621,0.2274335156084242,0.04469616557477371,0.2822322672417161,0,,0.0,none,P336,1
E0019073,N0019320,N0019321,lateral,24.91818904413765,auto_block,provisional,s5c_flows,2.3849,3.456,0.000208,3.6221,held,0.100191,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.87172305724613,358.74713211202544,1.973430751347621,3.065337370396435,1.723430751347621,2.815337370396435,0.17653787615534466,0.05302178317735143,2.352487521545694,0,,0.0,none,P336,1
E0019074,N0019321,N0019322,lateral,9.863717958397547,auto_block,provisional,s5c_flows,3.4647,4.912,0.000416,3.6221,held,0.145666,0.0499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.74713211202544,358.69781352223345,3.065337370396435,3.132173050032179,2.815337370396435,2.882173050032179,0.19988481170833294,0.06276622489368947,0.8224501796890271,0,,0.0,none,P336,1
E0019075,N0019322,N0019323,lateral,24.331050121192877,auto_block,provisional,s5c_flows,5.2861,7.368,0.000498,3.6221,held,0.222105,0.0598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.69781352223345,358.5761582716275,3.132173050032179,3.0670607225131334,2.882173050032179,2.8170607225131334,0.22950375772647735,0.07604335973522194,1.7669318621927628,0,,0.0,none,P336,1
E0019076,N0019323,N0019324,lateral,15.805231920404356,auto_block,provisional,s5c_flows,6.0277,8.368,0.000701,3.6221,held,0.253398,0.0841,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.5761582716275,358.4971321120255,3.0670607225131334,2.845610807896378,2.8170607225131334,2.595610807896378,0.2395370276646515,0.08077355884418999,1.0997069412396832,0,,0.0,none,P336,1
E0019077,N0019324,N0019120,lateral,19.08591319626034,auto_block,provisional,s5c_flows,6.7693,9.368,0.000833,3.6221,held,0.28462,0.0999,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.4971321120255,358.4017025460442,2.845610807896378,3.6344607840339336,2.595610807896378,3.3844607840339336,0.2487068559514046,0.0852002226377627,1.2790099897091685,0,,0.0,none,P336,1
E0019078,N0019325,N0019137,main,27.39165300881252,draft,drafted,s5c_flows,29.8967,41.378,0.003682,3.6221,held,1.257028,0.4418,0.0,0.0,,200,PVC-U,0.8,0.5,ground,minimum,tractive,1.0,365.9712397687577,365.7521065446872,1.7515995867110519,1.5542594221096806,1.5015995867110519,1.3042594221096806,0.46807545266949563,0.1526758449386884,0.9753289721630111,0,,0.0,none,P337,1
E0019079,N0019326,N0019137,lateral,86.91341471997812,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,365.0999607860638,364.66539371246387,1.7124476612018498,2.6409722543330076,1.4624476612018498,2.3909722543330076,0.23091654640710862,0.07670227810735178,6.27307542286646,0,,0.0,none,P337,1
E0019080,N0019327,N0019142,main,41.84277120936895,draft,provisional,s5c_flows,99.2341,129.532,0.013069,3.5047,merrimack,4.03836,1.5683,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.14093539479836,360.9317215387515,3.446161773170388,2.9614364202328716,3.196161773170388,2.7114364202328716,0.5616224079397538,0.30518892720211377,1.2417231048782482,0,,0.0,none,P337,1
E0019081,N0019328,N0019329,main,35.28397692799245,draft,drafted,s5c_flows,108.6082,150.98,0.01532,3.4666,merrimack,4.372999,1.8383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.7652983533041,361.5888784686641,3.279593004117771,3.02037446102338,3.029593004117771,2.77037446102338,0.5745494810399874,0.3180060605316779,1.0235259129792502,0,,0.0,none,P337,1
E0019082,N0019329,N0019142,main,89.84133808954614,draft,drafted,s5c_flows,108.6082,150.98,0.015614,3.4666,merrimack,4.373294,1.8736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.5888784686641,361.1396717782164,3.02037446102338,2.753486180767993,2.77037446102338,2.503486180767993,0.5745605224212592,0.318017186210076,2.6060886127639837,0,,0.0,none,P337,1
E0019083,N0019330,N0019158,lateral,9.99999999988608,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.25,0.5,ground,minimum,tractive,1.0,375.36571044921874,375.1407104492213,1.5500000000000114,1.5532897949193512,1.3000000000000114,1.3032897949193512,0.0,0.0,0.0,0,,0.0,none,P344,1
E0019084,N0019331,N0019158,lateral,41.41354115536897,draft,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,375.54747983723377,375.05051734336934,1.631536276047484,1.6434829007712892,1.381536276047484,1.3934829007712892,0.1592255609666989,0.02588885013746109,4.334892474124634,0,,0.0,none,P344,1
E0019085,N0019332,N0019159,main,24.757412959659053,draft,drafted,s5c_flows,278.4825,388.178,0.031309,3.0933,merrimack,10.001639,3.7571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.3442466887333,357.22045962393497,3.6926490632198465,3.716796235440029,3.4426490632198465,3.466796235440029,0.718800539612548,0.5000007061808818,0.5740445736866943,0,,0.0,none,P345,1
E0019086,N0019333,N0019334,sub main,47.718248718194204,draft,drafted,s5c_flows,347.982,479.898,0.050127,3.011,merrimack,12.177326,6.0153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,358.06022563419515,357.8216343906042,4.077591748617351,3.9006251308802007,3.827591748617351,3.6506251308802007,0.7538764188695763,0.5633498963624535,1.0549529410878518,0,,0.0,none,P345,1
E0019087,N0019334,N0019335,sub main,49.99999999999336,draft,drafted,s5c_flows,352.0282,485.354,0.050525,3.0068,merrimack,12.301585,6.063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,357.8216343906042,357.57163439060423,3.9006251308802007,3.837514779317644,3.6506251308802007,3.587514779317644,0.7556518152352909,0.5669504364080289,1.1028006768881298,0,,0.0,none,P345,1
E0019088,N0019335,N0019336,sub main,49.99999999999336,draft,drafted,s5c_flows,353.5114,487.354,0.050942,3.0053,merrimack,12.347363,6.113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,357.57163439060423,357.3216343906043,3.837514779317644,3.646444222676962,3.587514779317644,3.396444222676962,0.7563000947941675,0.5682770815480247,1.1018553865975917,0,,0.0,none,P345,1
E0019089,N0019336,N0019145,sub main,6.456571280875893,draft,drafted,s5c_flows,353.5114,487.354,0.051358,3.0053,merrimack,12.347779,6.163,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,velocity,1.0,357.3216343906043,357.2796666772786,3.646444222676962,3.7489893285807625,3.396444222676962,3.4989893285807625,0.8364644481212367,0.5239292238256197,0.128648051437967,0,,0.0,none,P345,1
E0019090,N0019337,N0019157,lateral,28.933602590664368,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.9444152832031,372.7997472702498,1.5500000000000114,2.2233850539689684,1.3000000000000114,1.9733850539689684,0.0,0.0,0.0,0,,0.0,none,P344,1
