EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0019091,N0019338,N0019157,lateral,34.94316117643471,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.15,0.5,cover_min,minimum,tractive,1.0,374.16140121108515,373.4101232457918,1.608313144383601,1.6130090784269555,1.358313144383601,1.3630090784269555,0.22072223993175774,0.026755174728125414,2.6385470706862413,0,,0.0,none,P344,1
E0019092,N0019339,N0019340,lateral,14.95767728028225,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,3.2,0.5,ground,minimum,tractive,1.0,377.59056396484374,377.1119182918747,1.5500000000000114,1.5558978702346735,1.3000000000000114,1.3058978702346735,0.2520081052553402,0.024480930680241902,0.989232552998431,0,,0.0,none,P344,1
E0019093,N0019340,N0019341,lateral,17.068844552962474,auto_road,derived,s5c_flows,1.8214,2.456,0.000125,3.6221,held,0.076482,0.015,0.0,0.0,,200,PVC-U,3.55,0.5,ground,minimum,tractive,1.0,377.1119182918747,376.50597431024454,1.5558978702346735,1.5553355042085855,1.3058978702346735,1.3053355042085855,0.3128966565561881,0.030096687122307536,0.9091843475748015,0,,0.0,none,P344,1
E0019094,N0019341,N0019342,lateral,67.97347816679732,auto_road,derived,s5c_flows,1.8214,2.456,0.000267,3.6221,held,0.076624,0.032,0.0,0.0,,200,PVC-U,3.95,0.5,cover_min,minimum,tractive,1.0,376.48470060534447,373.79974821775596,1.5766092091086534,1.5880691650565382,1.3266092091086534,1.3380691650565382,0.3244624359056695,0.029409379199482028,3.491594642127754,0,,0.0,none,P344,1
E0019095,N0019342,N0019343,lateral,7.5682620085242265,auto_road,derived,s5c_flows,1.8214,2.456,0.000833,3.6221,held,0.077191,0.1,0.0,0.0,,200,PVC-U,2.4,0.5,ground,minimum,tractive,1.0,373.79974821775596,373.6181099295514,1.5880691650565382,1.5528190255267305,1.3380691650565382,1.3028190255267305,0.27530968721081533,0.032998994173091184,0.45816658839716706,0,,0.0,none,P344,1
E0019096,N0019343,N0019344,lateral,3.7417172699371593,auto_road,derived,s5c_flows,3.1265,4.456,0.000896,3.6221,held,0.131969,0.1076,0.0,0.0,,200,PVC-U,2.1,0.5,cover_min,minimum,tractive,1.0,373.61387572169446,373.5352996590258,1.5570532333836695,1.5552459952710933,1.3070532333836695,1.3052459952710933,0.31561616466484393,0.043163630884981014,0.19758796120336694,0,,0.0,none,P344,1
E0019097,N0019344,N0019345,lateral,11.361759438811015,auto_road,derived,s5c_flows,3.1265,4.456,0.000928,3.6221,held,0.132,0.1113,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,373.50229552941636,373.3886779350282,1.588250124880517,1.5838562446592732,1.338250124880517,1.3338562446592732,0.24532698903013256,0.05114986439864658,0.7718786182561358,0,,0.0,none,P344,1
E0019098,N0019345,N0019157,lateral,10.53841968273332,auto_road,derived,s5c_flows,3.1265,4.456,0.001022,3.6221,held,0.132095,0.1227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.3886779350282,373.33598583661455,1.5838562446592732,1.6871464876041955,1.3338562446592732,1.4371464876041955,0.1935301128799603,0.06005094378260642,0.9075607172021786,0,,0.0,none,P344,1
E0019099,N0019346,N0019145,lateral,60.84950365057739,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.6873322978549,359.383084779602,1.61418137402012,1.6455712262574025,1.36418137402012,1.3955712262574025,0.0,0.0,0.0,0,,0.0,none,P345,1
E0019100,N0019347,N0019348,lateral,3.849047426476353,auto_block,provisional,s5c_flows,1.6433,2.456,0.0,3.6221,held,0.068892,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,359.3561584472656,359.3157434492876,1.5500000000000114,1.55110835735303,1.3000000000000114,1.30110835735303,0.20038998394170943,0.03784103918689016,0.32012972494639796,0,,0.0,none,P345,1
E0019101,N0019348,N0019349,lateral,9.486832980505138,auto_block,provisional,s5c_flows,2.7231,3.912,3.2e-05,3.6221,held,0.114192,0.0038,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,359.3157434492876,359.1971580370313,1.55110835735303,1.5520485059374778,1.30110835735303,1.3020485059374778,0.25217835571757147,0.045541518996591174,0.6269922831343205,0,,0.0,none,P345,1
E0019102,N0019349,N0019159,lateral,50.03356283601143,auto_block,provisional,s5c_flows,3.8029,5.368,0.000111,3.6221,held,0.159538,0.0133,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.1378615858134,358.8876937716334,1.6113449571553247,2.049562087741606,1.3613449571553247,1.7995620877416059,0.20596370698068725,0.06540770698367013,4.048736188321353,0,,0.0,none,P345,1
E0019103,N0019350,N0019151,main,15.945510210732484,draft,drafted,s5c_flows,551.7224,829.852,0.031161,2.8477,merrimack,18.215795,3.7394,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,356.0139056989759,355.950123658133,4.626841371336582,4.628550658273241,4.326841371336582,4.328550658273241,0.7667768764727524,0.5364316668850537,0.346591703097155,0,,0.0,none,P345,1
E0019104,N0019351,N0019169,lateral,67.70331133610802,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,ground,minimum,tractive,1.0,369.20640869140624,368.19085902136464,1.5500000000000114,1.5630777462134802,1.3000000000000114,1.3130777462134802,0.248077470343792,0.03939026133622267,4.548532846230324,0,,0.0,none,P337,1
E0019105,N0019352,N0019169,lateral,30.21158861627445,draft,drafted,s5c_flows,28.4777,38.4,0.002826,3.6221,held,1.196686,0.3391,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.6765241941717,366.52546625109034,2.669880835125184,3.228470516487789,2.419880835125184,2.978470516487789,0.3909601259620372,0.16712965370631555,1.2879228430236402,0,,0.0,none,P337,1
E0019106,N0019353,N0019163,lateral,40.40287834346912,draft,provisional,s5c_flows,6.8821,9.28,0.001841,3.6221,held,0.290357,0.2209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.4390889683638,360.2370745766465,3.8909281214799307,4.594865120619147,3.6409281214799307,4.344865120619147,0.250313149533942,0.08598585980164439,2.6901555390847576,0,,0.0,none,P337,1
E0019107,N0019354,N0019163,lateral,65.8736959693506,draft,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.88176867091613,362.55240019106935,1.5505128232244942,2.279539506196272,1.3005128232244942,2.029539506196272,0.15034093436683285,0.042847972501074055,7.30270127325163,0,,0.0,none,P337,1
E0019108,N0019355,N0019175,lateral,36.26556560866317,draft,drafted,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,0.0,0.0,,200,PVC-U,9.55,0.5,cover_min,minimum,tractive,1.0,362.93987495963023,359.4765134440029,1.697545694666644,1.706164778653374,1.447545694666644,1.456164778653374,0.5514295172853184,0.03272710372474555,1.0961076158079144,0,,0.0,none,P346,1
E0019109,N0019356,N0019357,lateral,38.95131881900151,draft,drafted,s5c_flows,4.2063,5.912,0.000222,3.6221,held,0.176562,0.0266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.8319957025482,358.63723910845323,1.7010548345611483,2.4338058134217704,1.4510548345611483,2.1838058134217704,0.2129349281641928,0.0684899628016413,3.048765426040265,0,,0.0,none,P346,1
E0019110,N0019357,N0019175,lateral,24.41816738770343,draft,drafted,s5c_flows,8.2525,11.368,0.000547,3.6221,held,0.346514,0.0656,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.63723910845323,358.5151482715147,2.4338058134217704,2.667529951141546,2.1838058134217704,2.417529951141546,0.26495728626068515,0.09328936604425361,1.5359813734705763,0,,0.0,none,P346,1
E0019111,N0019358,N0019359,main,29.998830831075857,draft,drafted,s5c_flows,152.6304,203.128,0.021183,3.3268,merrimack,5.898141,2.542,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.49464772644285,349.3446535722875,5.8408625274634005,7.679272208962516,5.5908625274634005,7.429272208962516,0.6249043176998614,0.3722766492226244,0.8000913094849227,0,,0.0,none,P360,1
E0019112,N0019359,N0019360,main,55.000000000048765,draft,drafted,s5c_flows,155.3535,207.04,0.021433,3.3197,merrimack,5.990457,2.572,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.47392578125,355.1989257812497,1.5500000000000114,7.163500976562773,1.3000000000000114,6.913500976562773,0.627589019042552,0.3753893119600339,1.4606161657607448,0,,0.0,none,P360,1
E0019113,N0019360,N0019361,main,34.537676212408506,draft,drafted,s5c_flows,155.3535,207.04,0.021892,3.3197,merrimack,5.990915,2.627,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.1989257812497,355.0262374001877,7.163500976562773,8.70630654512479,6.913500976562773,8.45630654512479,0.6276022508860332,0.3754047140911656,0.917185902473769,0,,0.0,none,P345,1
E0019114,N0019361,N0019362,main,89.18306589229549,draft,drafted,s5c_flows,159.3817,212.952,0.022179,3.3094,merrimack,6.127038,2.6615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.0262374001877,354.58032207072625,8.70630654512479,6.946533398023746,8.45630654512479,6.696533398023746,0.6314973842762168,0.37996513578877833,2.3537459830365886,0,,0.0,none,P345,1
E0019115,N0019362,N0019363,main,21.279257895201447,draft,drafted,s5c_flows,159.3817,212.952,0.022923,3.3094,merrimack,6.127781,2.7507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.58032207072625,354.4739257812503,6.946533398023746,6.866375732421602,6.696533398023746,6.616375732421602,0.631518442317897,0.37998993485314303,0.5615897723456028,0,,0.0,none,P345,1
E0019116,N0019363,N0019364,main,29.152685939890656,draft,drafted,s5c_flows,159.3817,212.952,0.0231,3.3094,merrimack,6.127959,2.772,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.4739257812503,354.3281623515508,6.866375732421602,6.939904054699184,6.616375732421602,6.689904054699184,0.6315234868555727,0.37999587580013805,0.7693745507667813,0,,0.0,none,P345,1
E0019117,N0019364,N0019365,main,69.18064946722374,draft,drafted,s5c_flows,159.3817,212.952,0.023343,3.3094,merrimack,6.128202,2.8011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.3281623515508,353.9822591042147,6.939904054699184,7.378122975863448,6.689904054699184,7.128122975863448,0.631530373298214,0.3800039861018286,1.825740887856343,0,,0.0,none,P345,1
E0019118,N0019365,N0019366,main,56.780388718941765,draft,drafted,s5c_flows,159.3817,212.952,0.023919,3.3094,merrimack,6.128778,2.8703,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.9822591042147,353.69835716062,7.378122975863448,7.549933855005008,7.128122975863448,7.299933855005008,0.631546695788772,0.38002321009535034,1.4984478872151,0,,0.0,none,P345,1
E0019119,N0019366,N0019367,main,79.99999999996493,draft,drafted,s5c_flows,161.5413,215.864,0.024393,3.304,merrimack,6.201902,2.9271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.69835716062,353.2983571606202,7.549933855005008,7.602399675317315,7.299933855005008,7.352399675317315,0.6336083137750083,0.38245890273715066,2.10434949217887,0,,0.0,none,P345,1
E0019120,N0019367,N0019368,main,80.00000000001582,draft,drafted,s5c_flows,167.551,224.688,0.025059,3.2895,merrimack,6.404131,3.0071,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.2983571606202,352.8983571606201,7.602399675317315,7.682544938989281,7.352399675317315,7.432544938989281,0.6392034546491135,0.3891466114948906,2.085929485574388,0,,0.0,none,P345,1
E0019121,N0019368,N0019151,main,8.707347382060814,draft,drafted,s5c_flows,167.551,224.688,0.025726,3.2895,merrimack,6.404797,3.0871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.8983571606201,352.8548204237098,7.682544938989281,7.723853892696468,7.432544938989281,7.473853892696468,0.6392216289567525,0.3891685222007577,0.22702995298286238,0,,0.0,none,P345,1
E0019122,N0019369,N0019370,lateral,35.000000000065896,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,351.78618590769224,351.48868590769166,1.8239215141827572,1.8373944145739642,1.5739215141827572,1.5873944145739642,0.0,0.0,0.0,0,,0.0,none,P356,1
E0019123,N0019370,N0019371,lateral,24.999999999946994,draft,provisional,s5c_flows,1.0798,1.456,0.000292,3.6221,held,0.045559,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.48868590769166,351.36368590769194,1.8373944145739642,6.55345886769868,1.5873944145739642,6.30345886769868,0.1351944001348386,0.03733646939291538,3.0819816963588216,0,,0.0,none,P356,1
E0019124,N0019371,N0019372,lateral,14.999999999881174,draft,provisional,s5c_flows,1.0798,1.456,0.0005,3.6221,held,0.045767,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.36368590769194,351.2886859076925,6.55345886769868,8.3747967583231,6.30345886769868,8.1247967583231,0.13540599720997287,0.037411573942284254,1.84629931575591,0,,0.0,none,P356,1
E0019125,N0019372,N0019181,lateral,62.16279438031167,draft,provisional,s5c_flows,3.2393,4.368,0.000625,3.6221,held,0.136427,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.2886859076925,350.977871935791,8.3747967583231,7.747134167724653,8.1247967583231,7.497134167724653,0.19560650574268298,0.060932982144892706,5.296585453901497,0,,0.0,none,P356,1
E0019126,N0019373,N0019374,sub main,87.00975053498394,draft,drafted,s5c_flows,4790.1001,6097.738,0.751286,2.1924,merrimack,122.301304,90.1543,0.0,0.0,,700,GRP,0.15,0.1,uniform,minimum,velocity,1.0,344.2439683251987,344.11345369939625,8.973438901363807,9.997264074041254,8.223438901363807,9.247264074041254,0.8401589357512791,0.40378385534864747,1.7260573532074002,0,,0.0,none,P356,1
E0019127,N0019374,N0019375,sub main,48.41462603594315,draft,drafted,s5c_flows,4790.8417,6098.738,0.752011,2.1924,merrimack,122.31857,90.2413,0.0,0.0,,700,GRP,0.15,0.1,uniform,minimum,velocity,1.0,344.11345369939625,344.0408317603423,9.997264074041254,10.49350051504831,9.247264074041254,9.74350051504831,0.8401899429872993,0.403815420355353,0.9603904934441514,0,,0.0,none,P356,1
E0019128,N0019375,N0019177,sub main,63.035702110385095,draft,drafted,s5c_flows,4790.8417,6098.738,0.752415,2.1924,merrimack,122.318973,90.2898,0.0,0.0,,700,GRP,0.15,0.1,uniform,minimum,velocity,1.0,344.0408317603423,343.94627820717676,10.49350051504831,10.90009630454199,9.74350051504831,10.15009630454199,0.8401906666706356,0.40381615708785346,1.2504245486756047,0,,0.0,none,P356,1
E0019129,N0019376,N0019177,lateral,92.76467419863154,auto_road,derived,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.6404296875,353.1766063165068,1.5500000000000114,1.6697681952119297,1.3000000000000114,1.4197681952119297,0.17236266135897502,0.05134627366639491,8.969911993239366,0,,0.0,none,P356,1
E0019130,N0019377,N0019198,main,28.859717869506024,draft,drafted,s5c_flows,19.9048,26.84,0.004214,3.6221,held,0.838672,0.5057,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.21951641514613,352.0752178257986,6.055416446181994,5.700600045295175,5.805416446181994,5.450600045295175,0.35029863824011576,0.1410595543138527,1.3731006784428241,0,,0.0,none,P356,1
E0019131,N0019378,N0019379,lateral,19.82096455305179,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.98009033203124,354.880985509266,1.5500000000000114,1.6655537973746277,1.3000000000000114,1.4155537973746277,0.0,0.0,0.0,0,,0.0,none,P356,1
E0019132,N0019379,N0019380,lateral,11.735775259481645,auto_road,derived,s5c_flows,0.0,0.0,0.000165,3.6221,held,0.000165,0.0198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.880985509266,354.8223066329686,1.6655537973746277,1.9998064041407702,1.4155537973746277,1.7498064041407702,0.014155228538253533,0.00393694977530154,13.81795099924446,0,,0.0,none,P356,1
E0019133,N0019380,N0019381,lateral,7.580215800153228,auto_road,derived,s5c_flows,0.0,0.0,0.000263,3.6221,held,0.000263,0.0316,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,354.8223066329686,354.78061544606777,1.9998064041407702,2.5055784015884797,1.7498064041407702,2.2555784015884797,0.01831533096828334,0.004524740575823832,6.89787862536208,0,,0.0,none,P356,1
E0019134,N0019381,N0019382,lateral,6.4243056794622255,auto_road,derived,s5c_flows,1.0798,1.456,0.000326,3.6221,held,0.045593,0.0391,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,354.78061544606777,354.7388574591513,2.5055784015884797,2.7034948357705844,2.2555784015884797,2.4534948357705844,0.14786384809208378,0.03517396119676122,0.7241240012750808,0,,0.0,none,P356,1
E0019135,N0019382,N0019198,lateral,31.493881174157238,auto_road,derived,s5c_flows,1.0798,1.456,0.00038,3.6221,held,0.045647,0.0456,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.7388574591513,354.5813880532805,2.7034948357705844,3.1944298178132726,2.4534948357705844,2.9444298178132726,0.13528400356544093,0.03736826678141861,3.8799710663158957,0,,0.0,none,P356,1
E0019136,N0019383,N0019384,lateral,49.99999999998767,draft,drafted,s5c_flows,17.4179,26.368,0.000834,3.6221,held,0.731037,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.3621654833271,350.11216548332715,2.6734790479229105,4.443254438547854,2.4234790479229105,4.193254438547854,0.3356128778298601,0.1321863515914718,2.4830195394218113,0,,0.0,none,P356,1
E0019137,N0019384,N0019385,lateral,49.99999999998767,draft,drafted,s5c_flows,21.8287,28.824,0.00125,3.6221,held,0.916363,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.11216548332715,349.8621654833272,4.443254438547854,6.638689008860297,4.193254438547854,6.388689008860297,0.3600686455250949,0.14711942139398754,2.314373505412731,0,,0.0,none,P356,1
E0019138,N0019385,N0019386,lateral,15.072964169401958,draft,drafted,s5c_flows,22.9084,30.28,0.001667,3.6221,held,0.962047,0.2,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.8621654833272,349.7868006624802,6.638689008860297,7.23569079259795,6.388689008860297,6.98569079259795,0.3655350217346633,0.15056547349370447,0.6872558155929224,0,,0.0,none,P356,1
E0019139,N0019386,N0019387,lateral,84.92703583073686,draft,drafted,s5c_flows,26.1478,34.648,0.001793,3.6221,held,1.097974,0.2151,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.7868006624802,349.36216548332646,7.23569079259795,7.292955366282911,6.98569079259795,7.042955366282911,0.38075271698135843,0.16037231758892462,3.7175062292418195,0,,0.0,none,P356,1
E0019140,N0019387,N0019181,lateral,72.44508566481863,draft,drafted,s5c_flows,36.3165,48.84,0.0025,3.6221,held,1.524983,0.3,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.36216548332646,348.99994005500236,7.292955366282911,9.72506604851327,7.042955366282911,9.47506604851327,0.42098548698949323,0.1878720157249038,2.8680753416180784,0,,0.0,none,P356,1
E0019141,N0019388,N0019389,lateral,44.999999999990436,draft,drafted,s5c_flows,35.8863,53.192,0.002859,3.6221,held,1.507303,0.3431,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.6688722437457,349.4438722437457,3.8956419164105682,6.266760080473034,3.6456419164105682,6.016760080473034,0.4194971748104771,0.18681258160242015,1.7878547104367986,0,,0.0,none,P356,1
E0019142,N0019389,N0019390,lateral,29.999999999990784,draft,drafted,s5c_flows,50.5517,74.648,0.003234,3.6221,held,2.122492,0.3881,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.4438722437457,349.29387224374574,6.266760080473034,6.070751779691761,6.016760080473034,5.820751779691761,0.4650797026400879,0.22082810362958977,1.0750845439212433,0,,0.0,none,P356,1
E0019143,N0019390,N0019199,lateral,17.784429498309386,draft,drafted,s5c_flows,52.7113,77.56,0.003484,3.6221,held,2.213276,0.4181,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.29387224374574,349.2049500962542,6.070751779691761,7.155309913511417,5.820751779691761,6.905309913511417,0.4709312499644657,0.22543994843642307,0.6294064331630613,0,,0.0,none,P356,1
E0019144,N0019391,N0019203,lateral,23.345235059857504,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,353.84319590789704,353.72646973259776,1.5502367092904592,1.8647167908397364,1.3002367092904592,1.6147167908397364,0.13489621704043256,0.037230723305707175,2.884345162036706,0,,0.0,none,P346,1
E0019145,N0019392,N0019203,lateral,15.524174696260024,auto_block,provisional,s5c_flows,1.0798,1.456,0.000327,3.6221,held,0.045594,0.0392,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.6811431383656,353.6035222648843,2.0869232678844014,1.9876642585531954,1.8369232678844014,1.7376642585531954,0.13523005222593298,0.037349120021774235,1.9133043334582798,0,,0.0,none,P346,1
E0019146,N0019393,N0019394,lateral,11.661903789690601,auto_block,provisional,s5c_flows,0.0,0.0,0.000495,3.6221,held,0.000495,0.0595,11.662,0.0,W11a-XG02279,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,353.22404186050494,353.07243711123897,1.717028696135685,1.554027732511031,1.467028696135685,1.304027732511031,0.03227869133710855,0.004727630898268581,6.0214666428580434,0,,0.0,none,P356,1
E0019147,N0019394,N0019395,lateral,17.72004514666935,auto_block,provisional,s5c_flows,0.0,0.0,0.000593,3.6221,held,0.000593,0.0711,17.72,0.0,W11a-XG02280,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,352.9569392075776,352.72657862067086,1.6695256361724091,1.670516105891636,1.4195256361724091,1.420516105891636,0.03499668832298301,0.00505317383795198,8.43891522112596,0,,0.0,none,P356,1
E0019148,N0019395,N0019396,lateral,10.618051063516074,auto_block,provisional,s5c_flows,1.8214,2.456,0.00074,3.6221,held,0.077098,0.0888,10.618,0.0,W11a-XG02281,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.72657862067086,352.6734883653533,1.670516105891636,1.7397806776154425,1.420516105891636,1.4897806776154425,0.16168385055461199,0.0471539092019265,1.0945280998580222,0,,0.0,none,P356,1
E0019149,N0019396,N0019397,lateral,40.20041830325835,auto_block,provisional,s5c_flows,1.8214,2.456,0.000829,3.6221,held,0.077186,0.0995,21.646,0.0,W11a-XG02282,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.6734883653533,352.47248627383703,1.7397806776154425,3.98170684139734,1.4897806776154425,3.73170684139734,0.16174601379013043,0.04717792575140359,4.1423399317297775,0,,0.0,none,P356,1
E0019150,N0019397,N0019398,lateral,70.00000000000294,auto_block,provisional,s5c_flows,2.9012,3.912,0.001164,3.6221,held,0.122788,0.1397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.47248627383703,352.122486273837,3.98170684139734,3.313915093350488,3.73170684139734,3.063915093350488,0.18890184536179563,0.058102976933256695,6.1760469540795055,0,,0.0,none,P356,1
E0019151,N0019398,N0019399,lateral,64.6057478907338,auto_block,provisional,s5c_flows,9.1069,12.28,0.001747,3.6221,held,0.383534,0.2097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.122486273837,351.79945753438335,3.313915093350488,2.3599662937416497,3.063915093350488,2.1099662937416497,0.2737074741830321,0.09777538606307637,3.9339899944621783,0,,0.0,none,P356,1
E0019152,N0019399,N0019400,lateral,3.833491234799873,auto_block,provisional,s5c_flows,9.1069,12.28,0.002286,3.6221,held,0.384072,0.2743,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,351.79945753438335,351.759205876418,2.3599662937416497,2.4716901196757703,2.1099662937416497,2.2216901196757703,0.3539075594400194,0.08218520617158695,0.1805316639212005,0,,0.0,none,P356,1
E0019153,N0019400,N0019401,lateral,59.801997091131355,auto_block,provisional,s5c_flows,16.1783,23.736,0.002317,3.6221,held,0.680552,0.2781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.759205876418,351.4601958909623,2.4716901196757703,3.728707917631425,2.2216901196757703,3.478707917631425,0.32817980539865893,0.12780144339177707,3.0370544900168586,0,,0.0,none,P356,1
E0019154,N0019401,N0019402,lateral,60.45273245351449,auto_block,provisional,s5c_flows,27.6046,40.104,0.002816,3.6221,held,1.160073,0.3379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.4601958909623,351.15793222869473,3.728707917631425,3.916713767399017,3.478707917631425,3.666713767399017,0.38724877028574967,0.16465584152356988,2.601804365055681,0,,0.0,none,P356,1
E0019155,N0019402,N0019199,lateral,52.44037289195177,auto_block,provisional,s5c_flows,29.7642,43.016,0.00332,3.6221,held,1.251111,0.3984,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.15793222869473,350.89573036423496,3.916713767399017,5.464529645530661,3.666713767399017,5.214529645530661,0.3963259437417616,0.17074070671458758,2.205271263885133,0,,0.0,none,P356,1
E0019156,N0019403,N0019404,trunk main,36.40452818204422,main_pipe,drafted,s5c_flows,13285.0924,17455.468,2.349539,1.9378,merrimack,300.317518,281.9447,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,356.0295099334381,355.974903141165,8.076233474765047,7.280040706491263,7.026233474765047,6.2300407064912635,1.0431259356116025,0.39441229833176716,0.581657607824371,0,,0.0,none,P353,1
E0019157,N0019404,N0019405,trunk main,68.59547181781002,main_pipe,drafted,s5c_flows,13285.0924,17455.468,2.349842,1.9378,merrimack,300.317821,281.9811,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,355.974903141165,355.8720099334383,7.280040706491263,6.066283523592972,6.2300407064912635,5.016283523592972,1.043126210100904,0.39441251799997945,1.0959918872324923,0,,0.0,none,P353,1
E0019158,N0019405,N0019406,trunk main,78.95614225588595,main_pipe,drafted,s5c_flows,13285.0924,17455.468,2.350414,1.9378,merrimack,300.318393,282.0497,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,355.8720099334383,355.75357572005447,6.066283523592972,7.000330529945529,5.016283523592972,5.950330529945529,1.043126728278065,0.3944129326869791,1.2615300409731027,0,,0.0,none,P353,1
E0019159,N0019406,N0019407,trunk main,11.043857744329642,main_pipe,drafted,s5c_flows,13285.0924,17455.468,2.351072,1.9378,merrimack,300.319051,282.1286,0.0,0.0,,1000,GRP,0.4,0.075,table11,minimum,velocity,1.0,355.75357572005447,355.70940028907717,7.000330529945529,7.132854349594709,5.950330529945529,6.082854349594709,1.496232808894481,0.3027769205821358,0.12301848659155298,0,,0.0,none,P353,1
E0019160,N0019407,N0019408,trunk main,55.00000000003472,main_pipe,drafted,s5c_flows,13285.0924,17455.468,2.351164,1.9378,merrimack,300.319143,282.1397,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,355.70940028907717,355.65440028907716,7.132854349594709,5.866900980454091,6.082854349594709,4.816900980454091,0.8964202782621304,0.442192344045505,1.0225858215126125,0,,0.0,none,P353,1
E0019161,N0019408,N0019409,trunk main,82.50251127983681,main_pipe,drafted,s5c_flows,13285.0924,17455.468,2.35198,1.9378,merrimack,300.319959,282.2376,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,355.65440028907716,355.57189777779735,5.866900980454091,5.596528735874529,4.816900980454091,4.546528735874529,0.8964208932829503,0.4421930290734055,1.5339243707586394,0,,0.0,none,P353,1
E0019162,N0019409,N0019410,trunk main,86.02331434497856,main_pipe,drafted,s5c_flows,13285.0924,17455.468,2.352667,1.9378,merrimack,300.320646,282.3201,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,355.57189777779735,355.4858744634524,5.596528735874529,5.242641161547624,4.546528735874529,4.192641161547624,0.8964214110749963,0.44219360580609846,1.599383825549538,0,,0.0,none,P353,1
E0019163,N0019410,N0019411,trunk main,26.47417437515397,main_pipe,drafted,s5c_flows,13285.0924,17455.468,2.353384,1.9378,merrimack,300.321363,282.4061,0.0,0.0,,1000,GRP,0.2,0.075,table11,minimum,velocity,1.0,355.4858744634524,355.43292611470207,5.242641161547624,5.262416902876055,4.192641161547624,4.212416902876055,1.1604131512787017,0.3644264015227696,0.3802406402406636,0,,0.0,none,P353,1
E0019164,N0019411,N0019412,trunk main,54.99999999993405,main_pipe,drafted,s5c_flows,13285.0924,17455.468,2.353605,1.9378,merrimack,300.321584,282.4326,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,355.43292611470207,355.3779261147021,5.262416902876055,4.039035555219755,4.212416902876055,2.989035555219755,0.8964221180439971,0.442194393251375,1.0225837227953993,0,,0.0,none,P353,1
E0019165,N0019412,N0019225,trunk main,40.697330714986784,main_pipe,drafted,s5c_flows,13285.0924,17455.468,2.354063,1.9378,merrimack,300.322042,282.4876,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,355.3779261147021,355.33722878398714,4.039035555219755,4.205068579294107,2.989035555219755,3.155068579294107,0.8964224632370621,0.44219477773936033,0.7566620349967779,0,,0.0,none,P353,1
E0019166,N0019413,N0019414,trunk main,39.993233966083075,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.693706,1.9058,merrimack,340.016083,443.2448,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,367.0801699011167,367.02018005016754,11.286254659430199,11.229911502566836,10.236254659430198,10.179911502566835,1.077138621902351,0.42265740550849673,0.6188190506598925,0,,0.0,none,P344,1
E0019167,N0019414,N0019415,trunk main,39.99999999992238,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.69404,1.9058,merrimack,340.016417,443.2848,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,367.02018005016754,366.96018005016765,11.229911502566836,10.72854065295735,10.179911502566835,9.678540652957349,1.0771388926964138,0.42265763904121234,0.618923586536272,0,,0.0,none,P344,1
E0019168,N0019415,N0019416,trunk main,16.814370337532964,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.694373,1.9058,merrimack,340.01675,443.3248,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,366.96018005016765,366.9181441243238,10.72854065295735,10.424720865910558,9.678540652957349,9.374720865910557,1.3022270517617167,0.36681269843218545,0.21520018743768807,0,,0.0,none,P344,1
E0019169,N0019416,N0019417,trunk main,81.07293506826134,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.694513,1.9058,merrimack,340.01689,443.3416,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,366.9181441243238,366.83707118925554,10.424720865910558,10.172847023635086,9.374720865910557,9.122847023635085,0.9245950158749676,0.4750373786019122,1.461413441854143,0,,0.0,none,P344,1
E0019170,N0019417,N0019418,trunk main,92.1126737126821,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.695189,1.9058,merrimack,340.017566,443.4227,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,366.83707118925554,366.74495851554286,10.172847023635086,9.738073711019638,9.122847023635085,8.688073711019637,0.9245954676895373,0.4750379307171023,1.6604139671818057,0,,0.0,none,P344,1
E0019171,N0019418,N0019419,trunk main,9.172439190787296,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.695956,1.9058,merrimack,340.018333,443.5148,0.0,0.0,,1000,GRP,0.45,0.075,table11,minimum,velocity,1.0,366.74495851554286,366.70368253918434,9.738073711019638,9.665061357300033,8.688073711019637,8.615061357300032,1.61580187074599,0.31329999355362637,0.09461183903849679,0,,0.0,none,P344,1
E0019172,N0019419,N0019420,trunk main,16.464942719345945,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.696033,1.9058,merrimack,340.01841,443.5239,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,366.70368253918434,366.662520182386,9.665061357300033,9.308488118395246,8.615061357300032,8.258488118395245,1.302228736278867,0.3668136705371541,0.21072773495480143,0,,0.0,none,P344,1
E0019173,N0019420,N0019421,trunk main,16.464942724712277,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.69617,1.9058,merrimack,340.018547,443.5404,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,366.662520182386,366.62135782557425,9.308488118395246,8.68686971348825,8.258488118395245,7.63686971348825,1.302228875301958,0.36681375076502265,0.2107277125266532,0,,0.0,none,P344,1
E0019174,N0019421,N0019422,trunk main,8.239872422025181,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.696307,1.9058,merrimack,340.018684,443.5569,0.0,0.0,,1000,GRP,0.5,0.075,table11,minimum,velocity,1.0,366.62135782557425,366.5801584634641,8.68686971348825,8.599101790442148,7.63686971348825,7.5491017904421485,1.6791222179103609,0.3047134135870394,0.08178749918791461,0,,0.0,none,P344,1
E0019175,N0019422,N0019423,trunk main,8.239872421089764,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.696376,1.9058,merrimack,340.018753,443.5651,0.0,0.0,,1000,GRP,0.5,0.075,table11,minimum,velocity,1.0,366.5801584634641,366.53895910135867,8.599101790442148,8.525890752156954,7.5491017904421485,7.475890752156954,1.679122311107128,0.30471344601645,0.08178749463915676,0,,0.0,none,P344,1
E0019176,N0019423,N0019424,trunk main,16.464942722401254,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.696445,1.9058,merrimack,340.018822,443.5733,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,366.53895910135867,366.49779674455266,8.525890752156954,8.435064583572341,7.475890752156954,7.385064583572341,1.3022291543627635,0.3668139118063317,0.21072766733924356,0,,0.0,none,P344,1
E0019177,N0019424,N0019425,trunk main,16.46494272356105,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.696582,1.9058,merrimack,340.018959,443.5898,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,366.49779674455266,366.45663438774375,8.435064583572341,8.364593639600002,7.385064583572341,7.314593639600003,1.3022292933857114,0.36681399203416754,0.21072764485729534,0,,0.0,none,P344,1
E0019178,N0019425,N0019426,trunk main,8.239872420503215,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.696719,1.9058,merrimack,340.019096,443.6063,0.0,0.0,,1000,GRP,0.5,0.075,table11,minimum,velocity,1.0,366.45663438774375,366.4154350256412,8.364593639600002,8.347016146233784,7.314593639600003,7.297016146233784,1.6791227743893808,0.3047136072234812,0.0817874720675669,0,,0.0,none,P344,1
E0019179,N0019426,N0019427,trunk main,16.63089576092367,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.696788,1.9058,merrimack,340.019165,443.6145,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,366.4154350256412,366.3738577862389,8.347016146233784,8.242475221573613,7.297016146233784,7.192475221573614,1.3022295024274266,0.3668141126687029,0.21285157147700381,0,,0.0,none,P344,1
E0019180,N0019427,N0019428,trunk main,17.172381710144748,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.696926,1.9058,merrimack,340.019303,443.6311,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,366.3738577862389,366.33092683196355,8.242475221573613,8.207922044989573,7.192475221573614,7.157922044989573,1.3022296424650202,0.36681419348211575,0.2197817900182177,0,,0.0,none,P344,1
E0019181,N0019428,N0019429,trunk main,18.432437317713394,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.697069,1.9058,merrimack,340.019446,443.6483,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,366.33092683196355,366.2848457386693,8.207922044989573,8.18491134140885,7.157922044989573,7.134911341408849,1.3022297875763886,0.3668142772235391,0.23590866340133984,0,,0.0,none,P344,1
E0019182,N0019429,N0019430,trunk main,7.7967619509463635,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.697223,1.9058,merrimack,340.0196,443.6668,0.0,0.0,,1000,GRP,0.55,0.075,table11,minimum,velocity,1.0,366.2848457386693,366.24196354793906,8.18491134140885,8.21216853213906,7.134911341408849,7.16216853213906,1.738444834506501,0.29718120468097853,0.07474843603689099,0,,0.0,none,P344,1
E0019183,N0019430,N0019431,trunk main,10.21568611589784,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.697288,1.9058,merrimack,340.019665,443.6746,0.0,0.0,,1000,GRP,0.4,0.075,table11,minimum,velocity,1.0,366.24196354793906,366.20110080347547,8.21216853213906,8.04474880589953,7.16216853213906,6.994748805899531,1.5477201632537114,0.3232372965960202,0.11000789374419602,0,,0.0,none,P344,1
E0019184,N0019431,N0019432,trunk main,7.619265374739229,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.697373,1.9058,merrimack,340.01975,443.6848,0.0,0.0,,1000,GRP,0.55,0.075,table11,minimum,velocity,1.0,366.20110080347547,366.1591948439144,8.04474880589953,8.063919169757469,6.994748805899531,7.013919169757469,1.7384450449996767,0.29718127317067267,0.07304674750053858,0,,0.0,none,P344,1
E0019185,N0019432,N0019433,trunk main,8.6701330927339,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.697437,1.9058,merrimack,340.019814,443.6924,0.0,0.0,,1000,GRP,0.55,0.075,uniform,minimum,velocity,1.0,366.1591948439144,366.11150911190435,8.063919169757469,8.090822431064396,7.013919169757469,7.040822431064396,1.738445134810076,0.2971813023929385,0.08312152930153786,0,,0.0,none,P344,1
E0019186,N0019433,N0019434,trunk main,15.515746684483018,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.697509,1.9058,merrimack,340.019886,443.7011,0.0,0.0,,1000,GRP,0.3,0.075,table11,minimum,velocity,1.0,366.11150911190435,366.0649618718509,8.090822431064396,8.200541057836574,7.040822431064396,7.150541057836574,1.3927226032333637,0.3491191270297588,0.1856764422968059,0,,0.0,none,P344,1
E0019187,N0019434,N0019435,trunk main,16.569688983248017,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.697638,1.9058,merrimack,340.020015,443.7166,0.0,0.0,,1000,GRP,0.3,0.075,uniform,minimum,velocity,1.0,366.0649618718509,366.0152528049012,8.200541057836574,8.25211169705193,7.150541057836574,7.20211169705193,1.392722744592753,0.34911919819149173,0.1982889158135248,0,,0.0,none,P344,1
E0019188,N0019435,N0019436,trunk main,19.86465632851686,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.697776,1.9058,merrimack,340.020153,443.7331,0.0,0.0,,1000,GRP,0.3,0.075,uniform,minimum,velocity,1.0,366.0152528049012,365.95565883591564,8.25211169705193,8.165251808615608,7.20211169705193,7.115251808615608,1.3927228958143754,0.34911927431798606,0.23771965440525622,0,,0.0,none,P344,1
E0019189,N0019436,N0019437,trunk main,10.193455630373409,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.697942,1.9058,merrimack,340.020319,443.753,0.0,0.0,,1000,GRP,0.4,0.075,table11,minimum,velocity,1.0,365.95565883591564,365.91488501339416,8.165251808615608,8.118135006137095,7.115251808615608,7.068135006137095,1.5477209702634314,0.3232376258646258,0.1097684469210065,0,,0.0,none,P344,1
E0019190,N0019437,N0019438,trunk main,19.46523736892338,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.698027,1.9058,merrimack,340.020404,443.7632,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,365.91488501339416,365.86622191997185,8.118135006137095,8.1102795448719,7.068135006137095,7.060279544871901,1.3022307597197436,0.3668148382322085,0.24912683131921187,0,,0.0,none,P344,1
E0019191,N0019438,N0019439,trunk main,39.08874714349565,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.698189,1.9058,merrimack,340.020566,443.7827,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,365.86622191997185,365.8075887992566,8.1102795448719,7.777189032774629,7.060279544871901,6.727189032774629,1.0771422565222026,0.42266054001573117,0.604821800568579,0,,0.0,none,P344,1
E0019192,N0019439,N0019440,trunk main,19.85220884301412,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.698515,1.9058,merrimack,340.020892,443.8218,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,365.8075887992566,365.7579582771491,7.777189032774629,7.8083869376946495,6.727189032774629,6.75838693769465,1.3022312549233963,0.3668151240067742,0.254079408809023,0,,0.0,none,P344,1
E0019193,N0019440,N0019441,trunk main,19.85220884052635,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.69868,1.9058,merrimack,340.021057,443.8416,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,365.7579582771491,365.7083277550478,7.8083869376946495,7.816849246905349,6.75838693769465,6.766849246905349,1.3022314223589209,0.36681522063134,0.2540793761087048,0,,0.0,none,P344,1
E0019194,N0019441,N0019442,trunk main,9.932257132823075,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.698845,1.9058,merrimack,340.021222,443.8615,0.0,0.0,,1000,GRP,0.45,0.075,table11,minimum,velocity,1.0,365.7083277550478,365.6636325979501,7.816849246905349,7.784731659862416,6.766849246905349,6.734731659862416,1.6158056104614782,0.3133013959082033,0.10244896899021573,0,,0.0,none,P344,1
E0019195,N0019442,N0019443,trunk main,9.932257130666397,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.698928,1.9058,merrimack,340.021305,443.8714,0.0,0.0,,1000,GRP,0.45,0.075,table11,minimum,velocity,1.0,365.6636325979501,365.6189374408621,7.784731659862416,7.837300352106638,6.734731659862416,6.787300352106638,1.6158057179018688,0.31330143619731166,0.10244896215579141,0,,0.0,none,P344,1
E0019196,N0019443,N0019444,trunk main,19.85220884154503,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.699011,1.9058,merrimack,340.021388,443.8813,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,365.6189374408621,365.56930691875823,7.837300352106638,7.90756075702302,6.787300352106638,6.857560757023021,1.302231758244523,0.36681541446602706,0.2540793105868607,0,,0.0,none,P344,1
E0019197,N0019444,N0019445,trunk main,20.04060304471857,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.699176,1.9058,merrimack,340.021553,443.9012,0.0,0.0,,1000,GRP,0.25,0.075,uniform,minimum,velocity,1.0,365.56930691875823,365.51920541114646,7.90756075702302,7.799916903306666,6.857560757023021,6.749916903306667,1.30223192567984,0.3668155110905452,0.2564904485588748,0,,0.0,none,P344,1
E0019198,N0019445,N0019446,trunk main,60.00000000000154,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.699343,1.9058,merrimack,340.02172,443.9212,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,365.51920541114646,365.45920541114646,7.799916903306666,7.786094881822294,6.749916903306667,6.736094881822294,0.9245982440569943,0.4750413234439439,1.0815508318642053,0,,0.0,none,P344,1
E0019199,N0019446,N0019447,trunk main,59.99999999996408,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.699843,1.9058,merrimack,340.02222,443.9812,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,365.45920541114646,365.3992054111465,7.786094881822294,7.663904940415989,6.736094881822294,6.613904940415989,0.9245985782347108,0.4750417318120642,1.0815504409585517,0,,0.0,none,P344,1
E0019200,N0019447,N0019448,trunk main,6.147994877488802,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.700343,1.9058,merrimack,340.02272,444.0412,0.0,0.0,,1000,GRP,0.7,0.075,table11,minimum,velocity,1.0,365.3992054111465,365.3561694470041,7.663904940415989,7.665467515886519,6.613904940415989,6.615467515886519,1.8976743440551833,0.2790629786914567,0.05399587216451315,0,,0.0,none,P344,1
E0019201,N0019448,N0019449,trunk main,49.99999999996825,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.700395,1.9058,merrimack,340.022772,444.0474,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,365.3561694470041,365.30616944700415,7.665467515886519,7.748640123308348,6.615467515886519,6.698640123308349,0.9245989471663394,0.47504218265033393,0.9012916745003431,0,,0.0,none,P344,1
E0019202,N0019449,N0019450,trunk main,49.99999999988705,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.700811,1.9058,merrimack,340.023188,444.0974,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,365.30616944700415,365.25616944700425,7.748640123308348,7.805201402605121,6.698640123308349,6.755201402605121,0.9245992252013742,0.47504252241241485,0.9012914034726279,0,,0.0,none,P344,1
E0019203,N0019450,N0019451,trunk main,6.3965618109456654,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.701228,1.9058,merrimack,340.023605,444.1474,0.0,0.0,,1000,GRP,0.65,0.075,table11,minimum,velocity,1.0,365.25616944700425,365.2145917952331,7.805201402605121,7.83628100750127,6.755201402605121,6.7862810075012705,1.8473111305002403,0.2844928886321414,0.05771056199227899,0,,0.0,none,P344,1
E0019204,N0019451,N0019218,trunk main,34.786669127149466,main_pipe,drafted,s5c_flows,15247.1815,20193.912,3.701281,1.9058,merrimack,340.023658,444.1538,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,365.2145917952331,365.16241179154235,7.83628100750127,7.590121167442021,6.7862810075012705,6.540121167442021,1.0771447633547797,0.42266270193115196,0.5382543168850394,0,,0.0,none,P344,1
E0019205,N0019452,N0019408,lateral,42.919122614736295,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,360.66727676013585,359.72305606261165,1.7903343238485263,1.7982452069196029,1.5403343238485263,1.5482452069196029,0.0,0.0,0.0,0,,0.0,none,P353,1
E0019206,N0019453,N0019218,lateral,47.7937794788691,draft,provisional,s5c_flows,4.8172,7.456,0.0,3.6221,held,0.201948,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,370.3565043802863,370.117535482892,1.5502033833855648,2.634997476092394,1.3002033833855648,2.384997476092394,0.2224985928118949,0.072810697510205,3.5800810299412387,0,,0.0,none,P344,1
E0019207,N0019454,N0019218,sub main,43.61910711856658,auto_road,derived,s5c_flows,5167.8023,6869.962,1.060203,2.1724,merrimack,130.99576,127.2244,0.0,21.532,W11a-XD00024,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,368.5984430948853,368.5548239877667,3.7411259969115918,4.197708971217651,2.9911259969115918,3.4477089712176507,0.7344322440229726,0.4712918755577864,0.9898600239289558,0,,0.0,none,P344,1
E0019208,N0019455,N0019456,main,76.43220381073965,draft,drafted,s5c_flows,71.1505,93.514,0.014716,3.6221,held,2.997529,1.766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.26133391584574,352.87917289679206,4.904529121263636,5.154610062192319,4.654529121263636,4.904610062192319,0.515116868376113,0.26224015835385484,2.472972914919591,0,,0.0,none,P353,1
E0019209,N0019456,N0019457,main,49.999999999840405,draft,drafted,s5c_flows,73.3101,96.426,0.015353,3.6221,held,3.0887,1.8424,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.87917289679206,352.62917289679285,5.154610062192319,5.177559280941523,4.904610062192319,4.927559280941523,0.5196544372890516,0.2662289366880023,1.6036297845892187,0,,0.0,none,P353,1
E0019210,N0019457,N0019458,main,50.00000000024739,draft,drafted,s5c_flows,73.3101,96.426,0.01577,3.6221,held,3.089117,1.8924,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.62917289679285,352.3791728967916,5.177559280941523,5.0997394567240235,4.927559280941523,4.8497394567240235,0.519674952261247,0.26624706426130285,1.6035664788371973,0,,0.0,none,P353,1
E0019211,N0019458,N0019459,main,8.567796189282546,draft,drafted,s5c_flows,74.3899,97.882,0.016187,3.6221,held,3.134801,1.9424,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.3791728967916,352.3363339158452,5.0997394567240235,5.108581855639159,4.8497394567240235,4.858581855639159,0.5219095930554181,0.26822674740994523,0.2736040974428813,0,,0.0,none,P353,1
E0019212,N0019459,N0019249,main,92.5585612974573,draft,drafted,s5c_flows,74.3899,97.882,0.016258,3.6221,held,3.134872,1.951,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.3363339158452,351.8735411093579,5.108581855639159,6.289605863298334,4.858581855639159,6.039605863298334,0.5219130463679398,0.26822981455888695,2.9557465540024426,0,,0.0,none,P353,1
E0019213,N0019460,N0019461,main,89.99999999987928,draft,provisional,s5c_flows,66.9464,90.272,0.008628,3.6221,held,2.815194,1.0354,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.1323841137715,353.68238411377206,2.9199535327128956,4.409412761227941,2.6699535327128956,4.159412761227941,0.5057132876334204,0.2541031385107013,2.9661075488396156,0,,0.0,none,P353,1
E0019214,N0019461,N0019462,main,15.000000000165016,draft,provisional,s5c_flows,70.1858,94.64,0.009378,3.6221,held,2.951746,1.1254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.68238411377206,353.6073841137712,4.409412761227941,3.886268229978782,4.159412761227941,3.636268229978782,0.5127979902991885,0.26021754302195244,0.4875214114175632,0,,0.0,none,P353,1
E0019215,N0019462,N0019246,main,63.640853518997986,draft,provisional,s5c_flows,71.2656,96.096,0.009503,3.6221,held,2.997138,1.1404,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.6073841137712,353.28917984617624,3.886268229978782,4.651646569839386,3.636268229978782,4.401646569839386,0.515097180417419,0.26222294099211363,2.059185979476254,0,,0.0,none,P353,1
E0019216,N0019463,N0019464,lateral,80.00000000006092,draft,drafted,s5c_flows,3.981,5.368,0.0,3.6221,held,0.166892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.19346923828124,355.7934692382809,1.5500000000000114,2.0794860839847047,1.3000000000000114,1.8294860839847047,0.20903642483421792,0.06675929444558273,6.3784736769765615,0,,0.0,none,P353,1
