EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0019217,N0019464,N0019465,lateral,21.9062195122384,draft,drafted,s5c_flows,3.981,5.368,0.000667,3.6221,held,0.167558,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.7934692382809,355.6839381407197,2.0794860839847047,2.877219085842796,1.8294860839847047,2.627219085842796,0.20930995546248826,0.06688014514229643,1.7443205590989637,0,,0.0,none,P353,1
E0019218,N0019465,N0019466,lateral,38.09378048772155,draft,drafted,s5c_flows,3.981,5.368,0.000849,3.6221,held,0.167741,0.1019,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.6839381407197,355.4934692382811,2.877219085842796,3.4573059082032955,2.627219085842796,3.2073059082032955,0.20938498061950747,0.06691330783714891,3.0321961947010605,0,,0.0,none,P353,1
E0019219,N0019466,N0019249,lateral,40.2431711956497,draft,drafted,s5c_flows,3.981,5.368,0.001167,3.6221,held,0.168058,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.4934692382811,355.2922533823028,3.4573059082032955,2.8708935903534325,3.2073059082032955,2.6208935903534325,0.2095148059010923,0.06697070884315373,3.201298910799307,0,,0.0,none,P353,1
E0019220,N0019467,N0019468,lateral,40.00000000011336,draft,drafted,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.2690002441406,355.06900024414006,1.5500000000000114,2.4001770019536934,1.3000000000000114,2.1501770019536934,0.24497510502788622,0.08338678812422098,2.72136495907479,0,,0.0,none,P353,1
E0019221,N0019468,N0019469,lateral,39.99999999973496,draft,drafted,s5c_flows,12.281,16.56,0.000333,3.6221,held,0.515185,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.06900024414006,354.8690002441414,2.4001770019536934,3.2108337402336247,2.1501770019536934,2.9608337402336247,0.3006356092926151,0.1121611642066769,2.217523959423477,0,,0.0,none,P353,1
E0019222,N0019469,N0019470,lateral,15.000000000240195,draft,drafted,s5c_flows,14.844,20.016,0.000667,3.6221,held,0.622966,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.8690002441414,354.7940002441402,3.2108337402336247,3.341680908203557,2.9608337402336247,3.091680908203557,0.3191981271851294,0.12259684181824357,0.7832126153390855,0,,0.0,none,P353,1
E0019223,N0019470,N0019471,lateral,3.7665480778766636,draft,drafted,s5c_flows,18.0834,24.384,0.000792,3.6221,held,0.758893,0.095,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,354.7940002441402,354.75256821528353,3.341680908203557,3.3731031714352184,3.091680908203557,3.1231031714352184,0.44681789005190126,0.11147994782883155,0.14049527267283884,0,,0.0,none,P353,1
E0019224,N0019471,N0019256,lateral,82.41886020347854,draft,drafted,s5c_flows,21.3227,28.752,0.000823,3.6221,held,0.894726,0.0988,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.75256821528353,354.3404739142661,3.3731031714352184,2.836558556437012,3.1231031714352184,2.586558556437012,0.35741018773991556,0.14545796045520404,3.8433366400220463,0,,0.0,none,P353,1
E0019225,N0019472,N0019473,sub main,60.000000000155815,draft,drafted,s5c_flows,2250.9149,3059.648,0.285801,2.4022,merrimack,62.868712,34.2961,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,351.58465067441006,351.46465067440977,7.019688925199318,6.703043417387107,6.469688925199319,6.153043417387107,0.7982078865321934,0.4220331055610088,1.252806464174499,0,,0.0,none,P353,1
E0019226,N0019473,N0019474,sub main,59.99999999971452,draft,drafted,s5c_flows,2253.0745,3062.56,0.286301,2.4019,merrimack,62.921986,34.3561,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,351.46465067440977,351.34465067441033,6.703043417387107,6.407394003324043,6.153043417387107,5.8573940033240435,0.7983838602621007,0.422233013040892,1.252530330043186,0,,0.0,none,P353,1
E0019227,N0019474,N0019475,sub main,60.000000000155815,draft,drafted,s5c_flows,2254.1542,3064.016,0.286801,2.4018,merrimack,62.948871,34.4161,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,351.34465067441033,351.22465067441004,6.407394003324043,6.249653524808707,5.8573940033240435,5.699653524808707,0.7984726150242447,0.4223338796013638,1.2523911041986495,0,,0.0,none,P353,1
E0019228,N0019475,N0019260,sub main,23.34715554725632,draft,drafted,s5c_flows,2254.1542,3064.016,0.287301,2.4018,merrimack,62.949371,34.4761,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,351.22465067441004,351.1779563633155,6.249653524808707,6.140250423793873,5.699653524808707,5.590250423793873,0.7984742653357706,0.42233575537765,0.48732849136635364,0,,0.0,none,P353,1
E0019229,N0019476,N0019477,lateral,15.632691257675203,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,4.25,0.5,cover_min,minimum,tractive,1.0,367.37090406956696,366.7065146911158,1.5530766433236636,1.5532814514623396,1.3030766433236636,1.3032814514623396,0.27689051312292473,0.022984417363140303,0.9409670680155032,0,,0.0,none,P344,1
E0019230,N0019477,N0019264,lateral,28.94729082236951,draft,drafted,s5c_flows,3.2393,4.368,0.00013,3.6221,held,0.135932,0.0156,0.0,0.0,,200,PVC-U,4.25,0.5,cover_min,minimum,tractive,1.0,366.6223835381321,365.3921236781814,1.6374126044460127,1.648556253459219,1.3874126044460127,1.398556253459219,0.4042760379941863,0.037280386369944046,1.1933797744560606,0,,0.0,none,P344,1
E0019231,N0019478,N0019479,lateral,45.86808717688325,draft,drafted,s5c_flows,3.3046,4.456,0.0,3.6221,held,0.138538,0.0,0.0,0.0,,200,PVC-U,3.85,0.5,cover_min,minimum,tractive,1.0,367.84214536356257,366.07622400725256,1.6098810036249347,1.6277249673568122,1.3598810036249347,1.3777249673568122,0.393582140569549,0.03844537160962072,1.942334371443954,0,,0.0,none,P344,1
E0019232,N0019479,N0019264,lateral,49.4022156555464,draft,drafted,s5c_flows,5.4642,7.368,0.000382,3.6221,held,0.229454,0.0459,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,365.9787094480127,365.3858828601461,1.7252395265966811,1.6547970714944995,1.4752395265966811,1.4047970714944995,0.3134111396305831,0.06296206414483166,2.6271250661232965,0,,0.0,none,P344,1
E0019233,N0019480,N0019481,lateral,59.999999999984105,draft,drafted,s5c_flows,9.4451,12.736,0.000863,3.6221,held,0.396826,0.1035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.56844660922786,356.26844660922796,2.4277692110846374,2.99580509975641,2.1777692110846374,2.74580509975641,0.27670198585914274,0.09933170209370926,3.6139964695041717,0,,0.0,none,P353,1
E0019234,N0019481,N0019482,lateral,60.00000000009499,draft,drafted,s5c_flows,15.2475,20.56,0.001363,3.6221,held,0.640575,0.1635,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.26844660922796,355.9684466092275,2.99580509975641,3.643217209131876,2.74580509975641,3.393217209131876,0.3220059752200874,0.12421293201630121,3.1055324340428614,0,,0.0,none,P353,1
E0019235,N0019482,N0019483,lateral,20.396946334891773,draft,drafted,s5c_flows,15.2475,20.56,0.001863,3.6221,held,0.641075,0.2235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.9684466092275,355.86646187755304,3.643217209131876,3.3854607298688393,3.393217209131876,3.1354607298688393,0.32208488600840424,0.12425849383046453,1.0554643212058674,0,,0.0,none,P353,1
E0019236,N0019483,N0019484,lateral,50.00000000014521,draft,drafted,s5c_flows,15.9891,21.56,0.002033,3.6221,held,0.672336,0.2439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.86646187755304,355.6164618775523,3.3854607298688393,2.9304436400258282,3.1354607298688393,2.6804436400258282,0.32693276527520726,0.1270727058747489,2.548944069996366,0,,0.0,none,P353,1
E0019237,N0019484,N0019485,lateral,50.53622892435293,draft,drafted,s5c_flows,21.388,28.84,0.00245,3.6221,held,0.899088,0.2939,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.6164618775523,355.36378073293054,2.9304436400258282,2.112812284647589,2.6804436400258282,1.862812284647589,0.3579498647248891,0.1457944813057292,2.3530403698291544,0,,0.0,none,P353,1
E0019238,N0019485,N0019486,lateral,80.00000000000664,draft,drafted,s5c_flows,24.6273,33.208,0.002871,3.6221,held,1.035311,0.3445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.36378073293054,354.9637807329305,2.112812284647589,2.339930204569498,1.862812284647589,2.089930204569498,0.3739191133535197,0.1559293189797057,3.5658335873107707,0,,0.0,none,P353,1
E0019239,N0019486,N0019487,lateral,80.00000000000664,draft,drafted,s5c_flows,27.8667,37.576,0.003537,3.6221,held,1.171779,0.4245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.9637807329305,354.56378073293047,2.339930204569498,2.605958036600782,2.089930204569498,2.355958036600782,0.3884446031398078,0.16545080951280006,3.4324928768634604,0,,0.0,none,P353,1
E0019240,N0019487,N0019256,lateral,5.454005988093053,draft,drafted,s5c_flows,30.4297,41.032,0.004204,3.6221,held,1.279893,0.5045,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,354.56378073293047,354.5228756880198,2.605958036600782,2.6541567826833443,2.355958036600782,2.4041567826833443,0.4601639251308928,0.15641812967099605,0.19753851798724661,0,,0.0,none,P353,1
E0019241,N0019488,N0019489,lateral,35.000000000168605,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,355.55355774824983,355.37855774824897,1.5600286775314203,1.7808050447197843,1.3100286775314203,1.5308050447197843,0.13489621704043256,0.037230723305707175,4.324312023970994,0,,0.0,none,P353,1
E0019242,N0019489,N0019490,lateral,9.999999999753607,draft,provisional,s5c_flows,2.1596,2.912,0.000292,3.6221,held,0.090826,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.37855774824897,355.3285577482502,1.7808050447197843,2.570368032999795,1.5308050447197843,2.320368032999795,0.17083655018026006,0.050738943190253655,0.9755913853721581,0,,0.0,none,P353,1
E0019243,N0019490,N0019491,lateral,15.000000000091013,draft,provisional,s5c_flows,3.2393,4.368,0.000375,3.6221,held,0.136177,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.3285577482502,355.25355774824976,2.570368032999795,1.7644171052658635,2.320368032999795,1.5144171052658635,0.19548794628037705,0.060882483545870975,1.27885122719002,0,,0.0,none,P353,1
E0019244,N0019491,N0019492,lateral,80.00000000017833,draft,provisional,s5c_flows,5.3989,7.28,0.0005,3.6221,held,0.226836,0.06,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,355.18276718462374,354.5827671846224,1.8352076688918828,1.641353909127588,1.5852076688918828,1.391353909127588,0.26574314792746667,0.0698473897665586,5.017376153383388,0,,0.0,none,P353,1
E0019245,N0019492,N0019493,lateral,39.99999999993563,draft,provisional,s5c_flows,12.9574,17.472,0.001167,3.6221,held,0.544373,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.5827671846224,354.3827671846227,1.641353909127588,2.5758204618616674,1.391353909127588,2.3258204618616674,0.3059188457409007,0.11508773276432607,2.1792271903059874,0,,0.0,none,P353,1
E0019246,N0019493,N0019494,lateral,39.999999999979394,draft,provisional,s5c_flows,17.2765,23.296,0.0015,3.6221,held,0.725775,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.3827671846227,354.18276718462283,2.5758204618616674,3.9977748075646673,2.3258204618616674,3.7477748075646673,0.3348557959549836,0.1317364944440746,1.9909067566384508,0,,0.0,none,P353,1
E0019247,N0019494,N0019495,lateral,15.000000000091013,draft,provisional,s5c_flows,18.3563,24.752,0.001833,3.6221,held,0.771376,0.22,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.18276718462283,354.1077671846224,3.9977748075646673,4.343221584908861,3.7477748075646673,4.093221584908861,0.34128956282121614,0.13558299080333353,0.7325158083796395,0,,0.0,none,P353,1
E0019248,N0019495,N0019246,lateral,10.534430890544101,draft,provisional,s5c_flows,18.3563,24.752,0.001958,3.6221,held,0.771501,0.235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.1077671846224,354.0550950301697,4.343221584908861,3.8857313858459293,4.093221584908861,3.6357313858459293,0.34130681556529646,0.13559337753277895,0.5144164727122054,0,,0.0,none,P353,1
E0019249,N0019496,N0019497,lateral,24.999999999987025,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,360.8119918645096,360.4119918645098,1.5567520319747814,1.5612747370527131,1.3067520319747814,1.3112747370527131,0.0,0.0,0.0,0,,0.0,none,P353,1
E0019250,N0019497,N0019498,lateral,9.99999999999481,draft,provisional,s5c_flows,1.0798,1.456,0.000208,3.6221,held,0.045476,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.4119918645098,360.36199186450983,1.5612747370527131,2.3230667292401677,1.3112747370527131,2.0730667292401677,0.1351097777540103,0.037306448486115557,1.233564805132197,0,,0.0,none,P353,1
E0019251,N0019498,N0019499,lateral,25.57364341499576,draft,provisional,s5c_flows,2.1596,2.912,0.000292,3.6221,held,0.090826,0.035,0.0,0.0,,200,PVC-U,3.85,0.5,ground,minimum,tractive,1.0,360.36199186450983,359.3774065930325,2.3230667292401677,1.5566144030612463,2.0730667292401677,1.3066144030612463,0.3410143887152528,0.0318808336027446,1.2498809562133446,0,,0.0,none,P353,1
E0019252,N0019499,N0019500,lateral,24.426356585247422,draft,provisional,s5c_flows,2.1596,2.912,0.000505,3.6221,held,0.091039,0.0606,0.0,0.0,,200,PVC-U,10.95,0.5,cover_min,minimum,tractive,1.0,359.1747590300374,356.5000729839528,1.7592619660563287,1.7541994769846951,1.5092619660563287,1.5041994769846951,0.48319110468699433,0.02527701489061715,0.8425360879753273,0,,0.0,none,P353,1
E0019253,N0019500,N0019501,lateral,34.999999999954966,draft,provisional,s5c_flows,3.2393,4.368,0.000708,3.6221,held,0.13651,0.085,0.0,0.0,,200,PVC-U,3.25,0.5,cover_min,minimum,tractive,1.0,356.49410336036556,355.35660336036705,1.760169100571943,1.5653326747892038,1.510169100571943,1.3153326747892038,0.3699266887656229,0.039685464380089436,1.5768890189541567,0,,0.0,none,P353,1
E0019254,N0019501,N0019502,lateral,30.000000000030948,draft,provisional,s5c_flows,7.5585,10.192,0.001,3.6221,held,0.31787,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.35660336036705,355.2066033603669,1.5653326747892038,2.4312445400237266,1.3153326747892038,2.1812445400237266,0.25771780115713755,0.0896469636862667,1.9401065729862106,0,,0.0,none,P353,1
E0019255,N0019502,N0019503,lateral,49.99999999976983,draft,provisional,s5c_flows,9.718,13.104,0.00125,3.6221,held,0.408655,0.15,0.0,0.0,,200,PVC-U,3.75,0.5,ground,minimum,tractive,1.0,355.2066033603669,353.33160336037554,2.4312445400237266,1.5664068935307114,2.1812445400237266,1.3164068935307114,0.5583702073984559,0.0629477057687575,1.4924387481419223,0,,0.0,none,P353,1
E0019256,N0019503,N0019504,lateral,64.99999999998592,draft,provisional,s5c_flows,14.0372,18.928,0.001667,3.6221,held,0.59014,0.2,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.33160336037554,353.0066033603756,1.5664068935307114,3.172290682593143,1.3164068935307114,2.922290682593143,0.31380736895079336,0.11952192585921115,3.4522240091276215,0,,0.0,none,P353,1
E0019257,N0019504,N0019505,lateral,25.000000000064134,draft,provisional,s5c_flows,16.1967,21.84,0.002208,3.6221,held,0.681216,0.265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.0066033603756,352.88160336037527,3.172290682593143,2.7419317958747342,2.922290682593143,2.4919317958747342,0.3282801128918934,0.12786014650643157,1.2692412677613185,0,,0.0,none,P353,1
E0019258,N0019505,N0019248,lateral,24.223638832166486,draft,provisional,s5c_flows,17.2765,23.296,0.002417,3.6221,held,0.726692,0.29,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.88160336037527,352.76048516621444,2.7419317958747342,4.220166689254313,2.4919317958747342,3.970166689254313,0.33498801634513325,0.13181500650563566,1.205199273318145,0,,0.0,none,P353,1
E0019259,N0019506,N0019507,lateral,59.999999999805524,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,356.21312759012,355.91312759012095,1.5757212868331294,1.7791941872227994,1.3257212868331294,1.5291941872227994,0.0,0.0,0.0,0,,0.0,none,P353,1
E0019260,N0019507,N0019508,lateral,60.00000000007809,draft,provisional,s5c_flows,1.8214,2.456,0.0005,3.6221,held,0.076857,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.91312759012095,355.61312759012054,1.7791941872227994,2.4559642067544587,1.5291941872227994,2.2059642067544587,0.16151335426549623,0.04708806191568468,6.191438500852987,0,,0.0,none,P353,1
E0019261,N0019508,N0019509,lateral,60.00000000007809,draft,provisional,s5c_flows,8.3001,11.192,0.001,3.6221,held,0.34896,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.61312759012054,355.31312759012013,2.4559642067544587,2.688947605192368,2.2059642067544587,2.438947605192368,0.2655554604759282,0.09359311919241639,3.765691724843852,0,,0.0,none,P353,1
E0019262,N0019509,N0019510,lateral,21.790713123660677,draft,provisional,s5c_flows,10.4596,14.104,0.0015,3.6221,held,0.439995,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.31312759012013,355.2041740245018,2.688947605192368,3.0043525868263146,2.438947605192368,2.7543525868263146,0.2859585368055019,0.1042109674688054,1.2700392025996117,0,,0.0,none,P353,1
E0019263,N0019510,N0019511,lateral,76.29918217790102,draft,provisional,s5c_flows,10.4596,14.104,0.001682,3.6221,held,0.440176,0.2018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.2041740245018,354.8226781136123,3.0043525868263146,2.8788904899033128,2.7543525868263146,2.6288904899033128,0.2859959512306128,0.1042308997323271,4.446402233411176,0,,0.0,none,P353,1
E0019264,N0019511,N0019512,lateral,37.38844075667558,draft,provisional,s5c_flows,12.6192,17.016,0.002317,3.6221,held,0.531347,0.2781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.8226781136123,354.63573590982895,2.8788904899033128,2.933966238608548,2.6288904899033128,2.683966238608548,0.3035868299903138,0.1137916944738627,2.0525945717006504,0,,0.0,none,P353,1
E0019265,N0019512,N0019260,lateral,31.040231312963833,draft,provisional,s5c_flows,12.6192,17.016,0.002629,3.6221,held,0.531658,0.3155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.63573590982895,354.4805347532641,2.933966238608548,2.8376720338452515,2.683966238608548,2.5876720338452515,0.30364298342491575,0.11382282316744838,1.7037679669529506,0,,0.0,none,P353,1
E0019266,N0019513,N0019514,main,50.000000000044146,draft,provisional,s5c_flows,32.3934,43.68,0.006267,3.6221,held,1.364283,0.7521,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.5805782692218,354.3305782692216,10.124194679996947,8.422412453434674,9.874194679996947,8.172412453434674,0.40695634045274665,0.17801658349455968,2.047721709918489,0,,0.0,none,P353,1
E0019267,N0019514,N0019515,main,50.000000000044146,draft,provisional,s5c_flows,37.7923,50.96,0.006684,3.6221,held,1.591036,0.8021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.3305782692216,354.08057826922135,8.422412453434674,6.928241310856777,8.172412453434674,6.678241310856777,0.4264352209202005,0.19177990812500462,1.9541850495740647,0,,0.0,none,P353,1
E0019268,N0019515,N0019516,main,4.999999999889682,draft,provisional,s5c_flows,38.8721,52.416,0.007101,3.6221,held,1.63672,0.8521,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,354.08057826922135,354.04057826922224,6.928241310856777,6.803476906559013,6.678241310856777,6.553476906559013,0.5075609350293443,0.17327977713866233,0.16418389907544173,0,,0.0,none,P353,1
E0019269,N0019516,N0019517,main,64.99999999991317,draft,provisional,s5c_flows,39.9519,53.872,0.007142,3.6221,held,1.682029,0.8571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.04057826922224,353.71557826922265,6.803476906559013,5.991208840152353,6.553476906559013,5.741208840152353,0.4336740580025255,0.19704092433549197,2.4980358251578365,0,,0.0,none,P353,1
E0019270,N0019517,N0019518,main,80.00000000003476,draft,provisional,s5c_flows,41.0317,55.328,0.007684,3.6221,held,1.727837,0.9221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.71557826922265,353.3155782692225,5.991208840152353,5.657932472965001,5.741208840152353,5.407932472965001,0.43720850270710737,0.19963915629592593,3.049650967623411,0,,0.0,none,P353,1
E0019271,N0019518,N0019519,main,80.00000000003476,draft,provisional,s5c_flows,45.3508,61.152,0.008351,3.6221,held,1.909573,1.0021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.3155782692225,352.91557826922235,5.657932472965001,5.285959816715149,5.407932472965001,5.035959816715149,0.4505779824659667,0.20964582124152825,2.959162198820096,0,,0.0,none,P353,1
E0019272,N0019519,N0019520,main,80.00000000007704,draft,provisional,s5c_flows,49.6699,66.976,0.009017,3.6221,held,2.091308,1.0821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.91557826922235,352.515578269222,5.285959816715149,5.154374123356149,5.035959816715149,4.904374123356149,0.4630262151653003,0.2192234158043282,2.879606574454143,0,,0.0,none,P353,1
E0019273,N0019520,N0019521,main,24.99999999999579,draft,provisional,s5c_flows,49.6699,66.976,0.009684,3.6221,held,2.091975,1.1621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.515578269222,352.390578269222,5.154374123356149,5.045151711246774,4.904374123356149,4.795151711246774,0.4630703779395579,0.21925785198765785,0.8997912337225374,0,,0.0,none,P353,1
E0019274,N0019521,N0019522,main,65.00000000000803,draft,provisional,s5c_flows,49.6699,66.976,0.009892,3.6221,held,2.092183,1.1871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.390578269222,352.06557826922193,5.045151711246774,5.516666603824945,4.795151711246774,5.266666603824945,0.46308414767233314,0.21926858968727087,2.3393876442948485,0,,0.0,none,P353,1
E0019275,N0019522,N0019523,main,19.999999999958693,draft,provisional,s5c_flows,49.6699,66.976,0.010434,3.6221,held,2.092725,1.2521,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.06557826922193,351.96557826922214,5.516666603824945,6.417173195621615,5.266666603824945,6.167173195621615,0.4631200235804874,0.21929656737665598,0.7197558221636979,0,,0.0,none,P353,1
E0019276,N0019523,N0019260,main,56.84454538626193,draft,provisional,s5c_flows,49.6699,66.976,0.010601,3.6221,held,2.092892,1.2721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.96557826922214,351.6813555422908,6.417173195621615,5.636851244818558,6.167173195621615,5.386851244818558,0.46313107618768284,0.21930518714529207,2.045660804214953,0,,0.0,none,P353,1
E0019277,N0019524,N0019525,lateral,30.00000000012168,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,352.417513879523,352.2675138795224,1.5526399290707218,1.9875520384463243,1.3026399290707218,1.7375520384463243,0.13489621704043256,0.037230723305707175,3.7065531634008875,0,,0.0,none,P353,1
E0019278,N0019525,N0019526,lateral,9.999999999908416,draft,provisional,s5c_flows,2.1596,2.912,0.00025,3.6221,held,0.090784,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.2675138795224,352.21751387952287,1.9875520384463243,3.009048620477131,1.7375520384463243,2.759048620477131,0.17081007452220529,0.05072843104501554,0.9757426026031832,0,,0.0,none,P353,1
E0019279,N0019526,N0019527,lateral,19.99999999986033,draft,provisional,s5c_flows,3.2393,4.368,0.000333,3.6221,held,0.136135,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.21751387952287,352.1175138795236,3.009048620477131,2.2516572630545397,2.759048620477131,2.0016572630545397,0.19546801329239388,0.060873995001961584,1.7053088519009174,0,,0.0,none,P353,1
E0019280,N0019527,N0019528,lateral,49.87246148939686,draft,provisional,s5c_flows,4.3191,5.824,0.0005,3.6221,held,0.181569,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.1175138795236,351.8681515720766,2.2516572630545397,5.240277383001512,2.0016572630545397,4.990277383001512,0.2148946209668938,0.06936662783170813,3.867978117600262,0,,0.0,none,P353,1
E0019281,N0019528,N0019529,lateral,5.127538510846265,draft,provisional,s5c_flows,5.3989,7.28,0.000916,3.6221,held,0.227252,0.1099,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,351.8681515720766,351.8271312639898,5.240277383001512,5.445726402025798,4.990277383001512,5.195726402025798,0.27186770347572153,0.0688643037492346,0.3143402989329433,0,,0.0,none,P353,1
E0019282,N0019529,N0019530,lateral,59.99999999984742,draft,provisional,s5c_flows,5.3989,7.28,0.000958,3.6221,held,0.227294,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.8271312639898,351.5271312639906,5.445726402025798,3.1210315778062636,5.195726402025798,2.8710315778062636,0.2312338375853378,0.07685058291662764,4.324626579050753,0,,0.0,none,P353,1
E0019283,N0019530,N0019531,lateral,55.30139698687579,draft,provisional,s5c_flows,6.4787,8.736,0.001458,3.6221,held,0.273061,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.5271312639906,351.25062427905624,3.1210315778062636,3.8882917365687604,2.8710315778062636,3.6382917365687604,0.2453993173854053,0.08359210522620111,3.755878213523014,0,,0.0,none,P353,1
E0019284,N0019531,N0019532,lateral,74.69860301305715,draft,provisional,s5c_flows,6.4787,8.736,0.001919,3.6221,held,0.273522,0.2303,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.25062427905624,350.877131263991,3.8882917365687604,2.26352425358715,3.6382917365687604,2.01352425358715,0.24553311320314133,0.08365690589408378,5.070504343152514,0,,0.0,none,P353,1
E0019285,N0019532,N0019533,lateral,8.043898437487947,draft,provisional,s5c_flows,7.5585,10.192,0.002542,3.6221,held,0.319412,0.305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.877131263991,350.83691177180356,2.26352425358715,2.378816987962068,2.01352425358715,2.128816987962068,0.25811909746103573,0.0898472354491188,0.5193919213140368,0,,0.0,none,P353,1
E0019286,N0019533,N0019534,lateral,61.956101562609526,draft,provisional,s5c_flows,7.5585,10.192,0.002609,3.6221,held,0.319479,0.313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.83691177180356,350.5271312639905,2.378816987962068,2.9462268903063773,2.128816987962068,2.6962268903063773,0.2581365025478877,0.08985592599646666,4.000215709587983,0,,0.0,none,P353,1
E0019287,N0019534,N0019535,lateral,74.99999999999838,draft,provisional,s5c_flows,9.718,13.104,0.003125,3.6221,held,0.41053,0.375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.5271312639905,350.1521312639905,2.9462268903063773,5.060667808275127,2.6962268903063773,4.810667808275127,0.2797152536799755,0.10090866957719272,4.468830296363129,0,,0.0,none,P353,1
E0019288,N0019535,N0019536,lateral,75.0000000000141,draft,provisional,s5c_flows,9.718,13.104,0.00375,3.6221,held,0.411155,0.45,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.1521312639905,349.77713126399044,5.060667808275127,5.585722739915809,4.810667808275127,5.335722739915809,0.2798509561655869,0.10097994611332325,4.466663316528439,0,,0.0,none,P353,1
E0019289,N0019536,N0019248,lateral,37.41426876264682,draft,provisional,s5c_flows,9.718,13.104,0.004375,3.6221,held,0.41178,0.525,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.77713126399044,349.5900599201772,5.585722739915809,7.390591935291525,5.335722739915809,7.140591935291525,0.2799865113591342,0.1010511674915627,2.227147097255228,0,,0.0,none,P353,1
E0019290,N0019537,N0019538,lateral,22.312631122518276,draft,drafted,s5c_flows,21.8188,26.994,0.000807,3.6221,held,0.915506,0.0969,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.9785810555549,362.8670178999423,3.464717284288838,3.6766527543545635,3.214717284288838,3.4266527543545635,0.35996422264299477,0.14705398211989001,1.0330948521629186,0,,0.0,none,P344,1
E0019291,N0019538,N0019539,lateral,67.68736887746799,draft,drafted,s5c_flows,23.9783,29.906,0.000993,3.6221,held,1.006226,0.1192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.8670178999423,362.528581055555,3.6766527543545635,5.11967333897627,3.4266527543545635,4.86967333897627,0.370644220272117,0.15382278682305145,3.043681117693483,0,,0.0,none,P344,1
E0019292,N0019539,N0019540,lateral,21.04867500401762,draft,drafted,s5c_flows,27.6211,34.818,0.001557,3.6221,held,1.159505,0.1869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.528581055555,362.42333768053487,5.11967333897627,5.253206508918254,4.86967333897627,5.003206508918254,0.38719052126861375,0.16461716991655556,0.9060429705705134,0,,0.0,none,P344,1
E0019293,N0019540,N0019281,lateral,37.13682283193938,draft,drafted,s5c_flows,28.7009,36.274,0.001733,3.6221,held,1.204947,0.2079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.42333768053487,362.2376535663752,5.253206508918254,5.190416501984203,5.003206508918254,4.940416501984203,0.39178597033407875,0.16768276480947503,1.5798091153473641,0,,0.0,none,P344,1
E0019294,N0019541,N0019282,lateral,75.8157651307125,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,365.15629146696875,364.7772126413152,1.550251501781247,2.5493254446222977,1.300251501781247,2.2993254446222977,0.17065230391004918,0.050665805354795285,7.4045064529449105,0,,0.0,none,P344,1
E0019295,N0019542,N0019543,lateral,9.267847653176128,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.8871643066406,365.8408250683747,1.5500000000000114,1.669398320297148,1.3000000000000114,1.419398320297148,0.17065230391004918,0.050665805354795285,0.9051394209969383,0,,0.0,none,P344,1
E0019296,N0019543,N0019544,lateral,10.711771849384357,auto_road,derived,s5c_flows,3.2393,4.368,7.7e-05,3.6221,held,0.135879,0.0093,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.8408250683747,365.7872662091278,1.669398320297148,1.711482570169096,1.419398320297148,1.461482570169096,0.19534642347619377,0.06082222551457464,0.9139124620053739,0,,0.0,none,P344,1
E0019297,N0019544,N0019545,lateral,50.149938726339194,auto_road,derived,s5c_flows,4.3191,5.824,0.000166,3.6221,held,0.181235,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.7872662091278,365.5365165154961,1.711482570169096,1.8513924200507859,1.461482570169096,1.6013924200507859,0.21476509102893138,0.0693085445466727,3.891844377972288,0,,0.0,none,P344,1
E0019298,N0019545,N0019546,lateral,14.359166979428482,auto_road,derived,s5c_flows,7.5585,10.192,0.000584,3.6221,held,0.317455,0.0701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.5365165154961,365.46472068059893,1.8513924200507859,1.860444114322945,1.6013924200507859,1.610444114322945,0.25760956350489084,0.08959297913516309,0.9290006411295276,0,,0.0,none,P344,1
E0019299,N0019546,N0019547,lateral,9.971488977906631,auto_road,derived,s5c_flows,8.6382,11.648,0.000704,3.6221,held,0.362842,0.0845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.46472068059893,365.4148632357094,1.860444114322945,1.8118518521812348,1.610444114322945,1.5618518521812348,0.26889491460042,0.09529675211225638,0.6180536482516689,0,,0.0,none,P344,1
E0019300,N0019547,N0019548,lateral,7.461654281809226,auto_road,derived,s5c_flows,9.3799,12.648,0.000787,3.6221,held,0.394015,0.0945,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,365.4148632357094,365.37382413715943,1.8118518521812348,1.7907876792468187,1.5618518521812348,1.5407876792468187,0.2853588803185878,0.09679994279096762,0.4358052728479247,0,,0.0,none,P344,1
E0019301,N0019548,N0019282,lateral,31.334975600987782,auto_road,derived,s5c_flows,11.2012,15.104,0.000849,3.6221,held,0.470434,0.1019,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.37382413715943,365.201481771354,1.7907876792468187,2.125056314583503,1.5407876792468187,1.875056314583503,0.3019422025844058,0.10510341743936921,1.7296343104068244,0,,0.0,none,P344,1
E0019302,N0019549,N0019290,lateral,56.37328572100343,draft,drafted,s5c_flows,11.5394,15.56,0.000793,3.6221,held,0.484555,0.0952,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.6753460332501,357.39347960464505,2.4917377069842814,3.6861712742611985,2.2417377069842814,3.4361712742611985,0.29485507042577735,0.10899852591180845,3.1864968801790843,0,,0.0,none,P336,1
E0019303,N0019550,N0019290,lateral,47.29570908572666,draft,drafted,s5c_flows,41.7726,58.488,0.002781,3.6221,held,1.753993,0.3337,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.686067920453,357.4495893750244,3.097959179156362,3.630061503881848,2.847959179156362,3.380061503881848,0.4391954378356237,0.20110837001979548,1.7947859886251019,0,,0.0,none,P336,1
E0019304,N0019551,N0019552,lateral,85.15780582192762,draft,drafted,s5c_flows,2.7231,3.912,0.0,3.6221,held,0.114159,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.15492553710936,364.7291365079997,1.5500000000000114,2.8659562654377737,1.3000000000000114,2.6159562654377737,0.18438535469366626,0.05622614707000764,7.697448455474036,0,,0.0,none,P344,1
E0019305,N0019552,N0019281,lateral,33.084035657712654,draft,drafted,s5c_flows,9.2018,12.648,0.00071,3.6221,held,0.386472,0.0852,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.7291365079997,364.56371632971116,2.8659562654377737,2.8643537386482194,2.6159562654377737,2.6143537386482194,0.27437566899830335,0.09812172730061022,2.0096555802789515,0,,0.0,none,P344,1
E0019306,N0019553,N0019554,main,36.02843356471458,draft,drafted,s5c_flows,66.5489,93.922,0.00619,3.6221,held,2.796089,0.7428,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.47877305838557,359.298630890562,2.1384754767706795,2.4108417656880192,1.8884754767706795,2.1608417656880192,0.5047011437635722,0.253237530922253,1.1897613075878737,0,,0.0,none,P336,1
E0019307,N0019554,N0019555,main,13.612325708550562,draft,drafted,s5c_flows,68.3703,96.378,0.006491,3.6221,held,2.872747,0.7789,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.298630890562,359.23056926201923,2.4108417656880192,2.5374666266526447,2.1608417656880192,2.2874666266526447,0.5087308057571397,0.2566954760701686,0.44595706132805857,0,,0.0,none,P336,1
E0019308,N0019555,N0019290,main,48.15775691008963,draft,drafted,s5c_flows,70.5951,99.378,0.006604,3.6221,held,2.966131,0.7925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.23056926201923,358.9897804774688,2.5374666266526447,2.0898704014374516,2.2874666266526447,1.8398704014374516,0.5135295483209528,0.26085449018704054,1.562966112581294,0,,0.0,none,P336,1
E0019309,N0019556,N0019296,lateral,24.28893611253776,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,360.91621858531613,360.6247513519657,1.5623580748401196,1.563877798424926,1.3123580748401196,1.313877798424926,0.20244461729215987,0.035082079051605014,1.9996362822105358,0,,0.0,none,P336,1
E0019310,N0019557,N0019296,lateral,26.97670702590505,draft,drafted,s5c_flows,26.0904,32.994,0.002219,3.6221,held,1.095993,0.2663,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.38665612601017,360.25177259088065,1.8178116474273338,1.9368565595099767,1.5678116474273338,1.6868565595099767,0.3805411073802066,0.16023376877740153,1.1815064786571603,0,,0.0,none,P336,1
E0019311,N0019558,N0019287,lateral,21.27604969405986,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.3478576660156,358.2414774175453,1.5500000000000114,2.5030294183922024,1.3000000000000114,2.2530294183922024,0.13489621704043256,0.037230723305707175,2.6286936432624066,0,,0.0,none,P336,1
E0019312,N0019559,N0019560,lateral,38.448894070264885,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,360.4835182710389,360.0990293303363,1.5561240629454574,1.5578005036480818,1.3061240629454574,1.3078005036480818,0.0,0.0,0.0,0,,0.0,none,P336,1
E0019313,N0019560,N0019287,lateral,25.12253607322913,draft,drafted,s5c_flows,1.0798,1.456,0.00032,3.6221,held,0.045588,0.0384,0.0,0.0,,200,PVC-U,3.65,0.5,cover_min,minimum,tractive,1.0,360.03506519464685,359.11809262797397,1.6217646393375276,1.6264142079635349,1.3717646393375276,1.3764142079635349,0.2639184584508446,0.023847768829695,1.5865087156524307,0,,0.0,none,P336,1
E0019314,N0019561,N0019298,lateral,44.20566568648224,draft,drafted,s5c_flows,78.0645,109.69,0.004931,3.6079,merrimack,3.264789,0.5917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.18618064176206,359.96515231332967,2.170447776206686,1.6397366026859572,1.9204477762066858,1.3897366026859572,0.5281328889077154,0.27379379418530325,1.3950297552922213,0,,0.0,none,P336,1
E0019315,N0019562,N0019563,lateral,60.94614166722408,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,362.27374276142433,361.8166466989201,1.5805968381850448,1.583957549126751,1.3305968381850448,1.333957549126751,0.19603608164230085,0.046148804170947605,5.181541169755173,0,,0.0,none,P336,1
E0019316,N0019563,N0019564,lateral,89.99999999977481,draft,drafted,s5c_flows,6.4787,8.736,0.000508,3.6221,held,0.272111,0.0609,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,361.71877487970966,360.5487748797126,1.681829368337219,1.686332542162404,1.431829368337219,1.436332542162404,0.3405885003378241,0.06679074809335248,4.40414165043277,0,,0.0,none,P336,1
E0019317,N0019564,N0019565,lateral,90.00000000023955,draft,drafted,s5c_flows,12.9574,17.472,0.001258,3.6221,held,0.544464,0.1509,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,360.5487748797126,360.0537748797113,1.686332542162404,1.554196311694966,1.436332542162404,1.304196311694966,0.31625738054972713,0.11251564281042623,4.742972313868697,0,,0.0,none,P336,1
E0019318,N0019565,N0019298,lateral,4.427144221202073,draft,drafted,s5c_flows,15.1169,20.384,0.002008,3.6221,held,0.635749,0.2409,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,360.0537748797113,360.01171700960987,1.554196311694966,1.5931719064057575,1.304196311694966,1.3431719064057575,0.4015733985097827,0.10625639381115407,0.1837415956680633,0,,0.0,none,P336,1
E0019319,N0019566,N0019303,lateral,33.37177967598994,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.60142822265624,363.4345693242763,1.5500000000000114,1.9790048944736895,1.3000000000000114,1.7290048944736895,0.17065230391004918,0.050665805354795285,3.2592371458772496,0,,0.0,none,P344,1
E0019320,N0019567,N0019309,main,60.16424741369028,draft,drafted,s5c_flows,47.712,64.576,0.005689,3.6221,held,2.005899,0.6827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.5137074522852,361.2128862152167,1.879145330917936,1.825626968377037,1.629145330917936,1.575626968377037,0.4572815684645395,0.21477174756155754,2.192822816501944,0,,0.0,none,P336,1
E0019321,N0019568,N0019569,main,33.1173992677484,draft,drafted,s5c_flows,82.3283,106.716,0.006986,3.5848,merrimack,3.422846,0.8384,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.5138618702287,358.34827487389,5.849449897349416,5.681388212047523,5.599449897349416,5.431388212047523,0.5354458220725886,0.2804387871088765,1.0308356732077486,0,,0.0,none,P336,1
E0019322,N0019569,N0019570,main,23.0456593896292,draft,drafted,s5c_flows,92.7932,114.084,0.007262,3.5333,merrimack,3.801973,0.8715,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.34827487389,358.23304657694183,5.681388212047523,5.494828178917544,5.431388212047523,5.244828178917544,0.5519675548617601,0.29587881762047585,0.6958639502944749,0,,0.0,none,P336,1
E0019323,N0019570,N0019571,main,50.00000000019109,draft,drafted,s5c_flows,94.2764,116.084,0.007454,3.5265,merrimack,3.85543,0.8945,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.23304657694183,357.98304657694086,5.494828178917544,5.34761138204351,5.244828178917544,5.09761138204351,0.5541916187809883,0.2980041663102372,1.5036916927208968,0,,0.0,none,P336,1
E0019324,N0019571,N0019572,main,49.999999999790965,draft,drafted,s5c_flows,96.4359,118.996,0.007871,3.5168,merrimack,3.933219,0.9445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.98304657694086,357.7330465769419,5.34761138204351,5.316147758995612,5.09761138204351,5.066147758995612,0.5573848829590986,0.30107577367968974,1.4950770263193525,0,,0.0,none,P336,1
E0019325,N0019572,N0019309,main,3.0654288910917895,draft,drafted,s5c_flows,96.4359,118.996,0.008288,3.5168,merrimack,3.933636,0.9945,0.0,0.0,,200,PVC-U,1.35,0.5,table11,minimum,velocity,1.0,357.7330465769419,357.69166328691216,5.316147758995612,5.34684989668159,5.066147758995612,5.09684989668159,0.7947282990614665,0.23382366803784732,0.06428672739920265,0,,0.0,none,P336,1
E0019326,N0019573,N0019574,lateral,50.00000000002501,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,359.7823043956882,359.48230439568806,1.717146287905564,1.734614549624439,1.467146287905564,1.484614549624439,0.20793717646385057,0.05828874373921197,4.007620703066647,0,,0.0,none,P336,1
E0019327,N0019574,N0019575,lateral,49.999999999948955,draft,drafted,s5c_flows,10.7978,14.56,0.000417,3.6221,held,0.453089,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.48230439568806,359.2323043956883,1.734614549624439,2.0599929675929616,1.484614549624439,1.8099929675929616,0.28863725111694094,0.10564233304188711,2.8871302304457536,0,,0.0,none,P336,1
E0019328,N0019575,N0019576,lateral,28.843607792069243,draft,drafted,s5c_flows,17.2765,23.296,0.000833,3.6221,held,0.725108,0.1,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,359.2323043956883,358.9727119255597,2.0599929675929616,1.557805652565321,1.8099929675929616,1.307805652565321,0.4108233085564009,0.11444769916422684,1.1701546297938195,0,,0.0,none,P336,1
E0019329,N0019576,N0019577,lateral,10.518052913501528,draft,drafted,s5c_flows,17.2765,23.296,0.001074,3.6221,held,0.725349,0.1288,0.0,0.0,,200,PVC-U,2.9,0.5,cover_min,minimum,tractive,1.0,358.97122168060247,358.6661981461109,1.5592958975225315,1.5567022445140992,1.3092958975225315,1.3067022445140992,0.6154361560484634,0.08692073713406676,0.284840076698204,0,,0.0,none,P336,1
E0019330,N0019577,N0019578,lateral,10.638339294351281,draft,drafted,s5c_flows,18.3563,24.752,0.001161,3.6221,held,0.770704,0.1394,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,358.6661981461109,358.5757722621089,1.5567022445140992,1.5542326207036012,1.3067022445140992,1.3042326207036012,0.4105441453938067,0.11937807565829098,0.43187963315315975,0,,0.0,none,P336,1
E0019331,N0019578,N0019579,lateral,27.662566896893267,draft,drafted,s5c_flows,18.3563,24.752,0.00125,3.6221,held,0.770792,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.5757722621089,358.43745942762445,1.5542326207036012,1.8221841270630534,1.3042326207036012,1.5721841270630534,0.34120893115861467,0.135534452964372,1.351203733294329,0,,0.0,none,P336,1
E0019332,N0019579,N0019287,lateral,47.157870029314914,draft,drafted,s5c_flows,19.4361,26.208,0.001481,3.6221,held,0.81629,0.1777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.43745942762445,358.2016700774779,1.8221841270630534,2.5428367584596003,1.5721841270630534,2.2928367584596003,0.3473624611367232,0.13926301254582202,2.2626638984436007,0,,0.0,none,P336,1
E0019333,N0019580,N0019581,main,38.3787171533477,draft,drafted,s5c_flows,56.9055,75.026,0.005229,3.6221,held,2.390852,0.6274,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.87522570205914,359.6833321162924,5.54701550887836,5.729204504801373,5.29701550887836,5.479204504801373,0.48187197945829463,0.23422129952274867,1.3274174742598595,0,,0.0,none,P344,1
E0019334,N0019581,N0019303,main,24.565977588684024,draft,drafted,s5c_flows,56.9055,75.026,0.005548,3.6221,held,2.391172,0.6658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.6833321162924,359.560502228349,5.729204504801373,5.85307199040102,5.479204504801373,5.60307199040102,0.4818911309383256,0.23423685522097054,0.8496378819302266,0,,0.0,none,P344,1
E0019335,N0019582,N0019583,lateral,31.405964006659413,draft,drafted,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.8146035241392,362.6575737041059,1.5511496496889094,1.9198493915972108,1.3011496496889094,1.6698493915972108,0.2687277727698634,0.09521116709472685,1.9478177787473707,0,,0.0,none,P344,1
E0019336,N0019583,N0019307,lateral,44.595717531820114,draft,drafted,s5c_flows,10.7978,14.56,0.000262,3.6221,held,0.452934,0.0314,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.6575737041059,362.4345951164468,1.9198493915972108,2.4959468757406853,1.6698493915972108,2.2459468757406853,0.2886058679801252,0.10562551299260295,2.5753528993209978,0,,0.0,none,P344,1
E0019337,N0019584,N0019585,lateral,81.72446610071339,draft,drafted,s5c_flows,22.7121,26.348,0.001244,3.6221,held,0.953391,0.1493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.53536180614094,364.12673947563735,2.4789204204215594,2.1444702411595244,2.2289204204215594,1.8944702411595244,0.3645140221799995,0.14991877693333716,3.736685976758634,0,,0.0,none,P344,1
E0019338,N0019585,N0019307,lateral,88.30062397497552,draft,drafted,s5c_flows,31.3503,37.996,0.001925,3.6221,held,1.31621,0.231,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,364.12673947563735,363.37618417185007,2.1444702411595244,1.5543578203374295,1.8944702411595244,1.3043578203374295,0.4849440183689237,0.15379718403761583,3.0347359911758023,0,,0.0,none,P344,1
E0019339,N0019586,N0019314,lateral,23.194827009486403,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,359.9260738540503,359.7405152379744,1.582471067824713,1.5859618128068291,1.332471067824713,1.3359618128068291,0.15826500053159898,0.03344320716512747,2.442614910811709,0,,0.0,none,P336,1
E0019340,N0019587,N0019588,main,4.115966043500072,auto_block,provisional,s5c_flows,21.3227,28.752,0.004977,3.6221,held,0.89888,0.5973,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,357.30092326151356,357.25976360107853,3.874827470908315,3.9593526098589678,3.624827470908315,3.7093526098589678,0.45588818719665025,0.1234583044592196,0.15047425220681082,0,,0.0,none,P336,1
E0019341,N0019588,N0019314,main,14.317821063276353,auto_block,provisional,s5c_flows,21.3227,28.752,0.005011,3.6221,held,0.898914,0.6014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.25976360107853,357.18817449576215,3.9593526098589678,4.138302555019095,3.7093526098589678,3.888302555019095,0.35792837354091017,0.1457810728555458,0.6666986154070045,0,,0.0,none,P336,1
E0019342,N0019589,N0019312,main,17.03789824706551,draft,drafted,s5c_flows,41.6352,60.944,0.003796,3.6221,held,1.74925,0.4555,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.3422478137082,358.25705832247286,5.170203358166816,5.337302029089642,4.920203358166816,5.087302029089642,0.4388367836907781,0.20084270894706296,0.6470856166526784,0,,0.0,none,P336,1
E0019343,N0019590,N0019312,lateral,47.287529838040484,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,13.3,0.5,cover_min,minimum,tractive,1.0,367.8706334454249,361.5813919769655,2.0117212909032105,2.012968374596994,1.7617212909032105,1.7629683745969942,0.40289794825494096,0.01788104381700875,1.9561417493294704,0,,0.0,none,P336,1
E0019344,N0019591,N0019325,lateral,51.26784742873166,draft,drafted,s5c_flows,17.6799,23.84,0.001569,3.6221,held,0.742757,0.1882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.22757900590136,365.9712397687577,2.1582852519111384,1.7515995867110519,1.9082852519111384,1.5015995867110519,0.33728505823763083,0.1331825746031478,2.5333589583745812,0,,0.0,none,P337,1
E0019345,N0019592,N0019593,lateral,50.0,draft,provisional,s5c_flows,15.1169,20.384,0.001324,3.6221,held,0.635064,0.1588,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.2769096453032,363.0269096453032,2.018622581259308,1.812995139853058,1.768622581259308,1.562995139853058,0.3211332642142201,0.12370956738182273,2.5949766847492857,0,,0.0,none,P337,1
