EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0019346,N0019593,N0019594,lateral,50.0,draft,provisional,s5c_flows,22.6754,30.576,0.00174,3.6221,held,0.952351,0.2088,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.0269096453032,362.7769096453032,1.812995139853058,1.806739036337433,1.562995139853058,1.556739036337433,0.36439089731267865,0.14984088506716636,2.286921378879182,0,,0.0,none,P337,1
E0019347,N0019594,N0019327,lateral,5.081393460801337,draft,provisional,s5c_flows,23.7552,32.032,0.002157,3.6221,held,0.998035,0.2588,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,362.7769096453032,362.7362584976168,1.806739036337433,1.8508386703519477,1.556739036337433,1.6008386703519477,0.43579240661908175,0.13681643820871053,0.1943353985224013,0,,0.0,none,P337,1
E0019348,N0019595,N0019596,main,80.0,draft,drafted,s5c_flows,67.9205,87.308,0.009867,3.6221,held,2.857267,1.184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.7636551869412,361.36365518694123,4.059220789621293,4.21477498884002,3.8092207896212926,3.96477498884002,0.5079237825260018,0.2560004442397249,2.6250657661714767,0,,0.0,none,P337,1
E0019349,N0019596,N0019597,main,4.16722705430584,draft,drafted,s5c_flows,71.1598,91.676,0.010534,3.6221,held,2.993735,1.264,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,361.36365518694123,361.32198291639816,4.21477498884002,4.208137933211219,3.96477498884002,3.958137933211219,0.6588827454968427,0.2201451968233113,0.10541144795961802,0,,0.0,none,P337,1
E0019350,N0019597,N0019327,main,36.209504319958974,draft,drafted,s5c_flows,73.3194,94.588,0.010568,3.6221,held,3.084305,1.2682,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.32198291639816,361.14093539479836,4.208137933211219,3.446161773170388,3.958137933211219,3.196161773170388,0.5194380880583781,0.2660378164271332,1.1618164946698293,0,,0.0,none,P337,1
E0019351,N0019598,N0019599,lateral,69.99936104737726,draft,drafted,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,369.2153757219029,368.2353846672396,1.6003591413783624,1.6227085944791497,1.3503591413783624,1.3727085944791497,0.2870923375768587,0.050152132276086586,4.063696117086222,0,,0.0,none,P337,1
E0019352,N0019599,N0019600,lateral,70.00000000005234,draft,drafted,s5c_flows,6.8179,10.258,0.000583,3.6221,held,0.286406,0.07,0.0,0.0,,200,PVC-U,1.8,0.5,ground,minimum,tractive,1.0,368.2353846672396,366.97538466723864,1.6227085944791497,1.563281104245732,1.3727085944791497,1.313281104245732,0.38710544903986,0.06341141313424023,3.0138213490955224,0,,0.0,none,P337,1
E0019353,N0019600,N0019601,lateral,15.750474881273776,draft,drafted,s5c_flows,7.8976,11.714,0.001167,3.6221,held,0.332256,0.14,0.0,0.0,,200,PVC-U,1.7,0.5,ground,minimum,tractive,1.0,366.97538466723864,366.70762659425696,1.563281104245732,1.5525052416805352,1.313281104245732,1.3025052416805352,0.39844490791329645,0.06875225333911902,0.6588311444678301,0,,0.0,none,P337,1
E0019354,N0019601,N0019325,lateral,46.563485021394754,draft,drafted,s5c_flows,8.9774,13.17,0.001298,3.6221,held,0.377655,0.1557,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,366.67185392743085,366.1363738496848,1.5882779085066545,1.5864655057839627,1.3382779085066545,1.3364655057839627,0.36318807049930746,0.07983722496818033,2.136793982861264,0,,0.0,none,P337,1
E0019355,N0019602,N0019328,lateral,63.920870532551575,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,363.99593005938004,363.3886817893208,1.6262012882762065,1.656209568101076,1.3762012882762065,1.406209568101076,0.16774077198430798,0.03216314028387071,6.351156189437684,0,,0.0,none,P337,1
E0019356,N0019603,N0019332,main,21.810027225782424,draft,drafted,s5c_flows,254.2773,352.898,0.029947,3.1275,merrimack,9.234391,3.5936,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.4532968248622,357.3442466887333,3.547160938809668,3.6926490632198465,3.297160938809668,3.4426490632198465,0.7044180534023066,0.4772708894721114,0.5160294401986861,0,,0.0,none,P345,1
E0019357,N0019604,N0019605,main,93.80385065763497,draft,drafted,s5c_flows,104.758,145.068,0.012752,3.4818,merrimack,4.234348,1.5302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.9861949622098,362.5171757089216,3.4652210534151777,3.927343334047123,3.2152210534151777,3.677343334047123,0.5692926632371309,0.31274407242612035,2.746210537952026,0,,0.0,none,P337,1
E0019358,N0019605,N0019606,main,62.898182135249954,draft,drafted,s5c_flows,104.758,145.068,0.013534,3.4818,merrimack,4.23513,1.624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.5171757089216,362.2026847982454,3.927343334047123,3.0336433267546,3.677343334047123,2.7836433267546,0.5693226956057241,0.3127739377981654,1.8413160825639836,0,,0.0,none,P337,1
E0019359,N0019606,N0019328,main,87.47728898826247,draft,drafted,s5c_flows,107.5284,149.524,0.014058,3.4708,merrimack,4.333633,1.6869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.2026847982454,361.7652983533041,3.0336433267546,3.279593004117771,2.7836433267546,3.029593004117771,0.5730706870579753,0.3165187750705346,2.544109914181574,0,,0.0,none,P337,1
E0019360,N0019607,N0019608,main,60.00000000005128,draft,drafted,s5c_flows,455.9932,691.84,0.024851,2.9142,merrimack,15.404857,2.9821,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,356.97843086263765,356.7384308626375,4.228051070956099,4.409152145175028,3.9280510709560987,4.109152145175028,0.7357992592465966,0.4854593872353151,1.3590663315219693,0,,0.0,none,P345,1
E0019361,N0019608,N0019609,main,59.99999999999981,draft,drafted,s5c_flows,470.9609,714.664,0.025351,2.9028,merrimack,15.84824,3.0421,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,356.7384308626375,356.49843086263746,4.409152145175028,4.563824996737537,4.109152145175028,4.2638249967375375,0.7410653242489319,0.4935809059848406,1.349408705654248,0,,0.0,none,P345,1
E0019362,N0019609,N0019610,main,8.46500005377996,draft,drafted,s5c_flows,481.3843,730.4,0.025851,2.8951,merrimack,16.156155,3.1021,0.0,0.0,,250,PVC-U,0.5,0.375,table11,minimum,velocity,1.0,356.49843086263746,356.4561058623686,4.563824996737537,4.572916354428287,4.2638249967375375,4.272916354428287,0.809889503494097,0.4675996654507657,0.17420071950678676,0,,0.0,none,P345,1
E0019363,N0019610,N0019611,main,49.99999999990748,draft,drafted,s5c_flows,485.7981,737.312,0.025921,2.8919,merrimack,16.286154,3.1105,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,356.4561058623686,356.25610586236894,4.572916354428287,4.3591590302091845,4.272916354428287,4.059159030209185,0.7461196311929092,0.5015656531182267,1.1168897030620188,0,,0.0,none,P345,1
E0019364,N0019611,N0019612,main,50.00000000010445,draft,drafted,s5c_flows,493.0001,748.224,0.026338,2.8868,merrimack,16.498276,3.1605,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,356.25610586236894,356.0561058623685,4.3591590302091845,4.580185641537753,4.059159030209185,4.280185641537753,0.7485170254601624,0.5054217086680683,1.1133124631637732,0,,0.0,none,P345,1
E0019365,N0019612,N0019350,main,5.626688452341138,draft,drafted,s5c_flows,499.1045,758.136,0.026755,2.8825,merrimack,16.677836,3.2105,0.0,0.0,,250,PVC-U,0.75,0.375,table11,minimum,velocity,1.0,356.0561058623685,356.0139056989759,4.580185641537753,4.626841371336582,4.280185641537753,4.326841371336582,0.9496310239540954,0.42423146295023595,0.09875218743578609,0,,0.0,none,P345,1
E0019366,N0019613,N0019350,lateral,31.365560773922823,draft,drafted,s5c_flows,45.0303,59.804,0.004099,3.6221,held,1.891886,0.4918,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.12978416328957,357.97295635942,2.774604264444804,2.6677907108925183,2.524604264444804,2.4177907108925183,0.44931970281286165,0.20869183538143515,1.163446301062325,0,,0.0,none,P345,1
E0019367,N0019614,N0019615,main,50.000000000030916,draft,drafted,s5c_flows,97.8413,110.592,0.010576,3.5107,merrimack,3.986161,1.2691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.30591538921465,359.0559153892145,4.020470108832228,4.331230606879274,3.770470108832228,4.081230606879274,0.5595296966096298,0.30315231074024684,1.48934603182509,0,,0.0,none,P345,1
E0019368,N0019615,N0019616,main,49.99999999993155,draft,drafted,s5c_flows,99.6627,113.048,0.010993,3.5029,merrimack,4.051559,1.3191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.0559153892145,358.8059153892148,4.331230606879274,4.135948624457058,4.081230606879274,3.8859486244570576,0.5621481657040731,0.305702237502694,1.4824087032081097,0,,0.0,none,P345,1
E0019369,N0019616,N0019617,main,5.036592478616097,draft,drafted,s5c_flows,99.6627,113.048,0.011409,3.5029,merrimack,4.051975,1.3691,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,358.8059153892148,358.7656226493859,4.135948624457058,4.16263052444225,3.8859486244570576,3.9126305244422497,0.6654401774955314,0.2708586604225882,0.12614688865476362,0,,0.0,none,P345,1
E0019370,N0019617,N0019618,main,25.33772478405706,draft,drafted,s5c_flows,99.6627,113.048,0.011451,3.5029,merrimack,4.052017,1.3742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.7656226493859,358.6389340254656,4.16263052444225,4.1907473710188015,3.9126305244422497,3.9407473710188015,0.5621663848477305,0.30572003719578744,0.7511929287305241,0,,0.0,none,P345,1
E0019371,N0019618,N0019619,main,49.99999999998967,draft,drafted,s5c_flows,101.4841,115.504,0.011663,3.4952,merrimack,4.117066,1.3995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.6389340254656,358.38893402546563,4.1907473710188015,4.14109527140937,3.9407473710188015,3.8910952714093696,0.5647375494004672,0.3082400343784655,1.47561169647359,0,,0.0,none,P345,1
E0019372,N0019619,N0019620,main,50.00000000002814,draft,drafted,s5c_flows,105.6904,121.416,0.012079,3.4781,merrimack,4.266685,1.4495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.38893402546563,358.1389340254655,4.14109527140937,4.122937312425108,3.8910952714093696,3.8729373124251083,0.5705308707619946,0.3139772558454438,1.4606279450239241,0,,0.0,none,P345,1
E0019373,N0019620,N0019333,main,15.741678254074358,draft,drafted,s5c_flows,108.9297,125.784,0.012496,3.4654,merrimack,4.381514,1.4995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.1389340254655,358.06022563419515,4.122937312425108,4.077591748617351,3.8729373124251083,3.827591748617351,0.5748679439226224,0.31832707949329964,0.456385343813651,0,,0.0,none,P345,1
E0019374,N0019621,N0019333,sub main,86.4155550779922,draft,provisional,s5c_flows,237.9725,352.658,0.03678,3.1527,merrimack,8.720366,4.4136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.0773564511353,359.6452786757453,2.0944575137084485,2.492538707067183,1.8444575137084485,2.242538707067183,0.6941002132175017,0.4618407283666658,2.075001885712652,0,,0.0,none,P345,1
E0019375,N0019622,N0019623,lateral,8.200377066077678,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,360.15111952787873,360.11011764254835,1.550784768996266,1.7011311367485291,1.300784768996266,1.4511311367485291,0.0,0.0,0.0,0,,0.0,none,P345,1
E0019376,N0019623,N0019624,lateral,66.79962293396804,draft,drafted,s5c_flows,7.3508,9.912,6.8e-05,3.6221,held,0.308233,0.0082,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.11011764254835,359.7761195278785,1.7011311367485291,2.4056736850121183,1.4511311367485291,2.1556736850121183,0.25517794970629726,0.08838385453595962,4.362943781705574,0,,0.0,none,P345,1
E0019377,N0019624,N0019332,lateral,66.68919350902961,draft,drafted,s5c_flows,14.7016,19.824,0.000625,3.6221,held,0.616955,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.7761195278785,359.44267356033333,2.4056736850121183,1.5942221916197923,2.1556736850121183,1.3442221916197923,0.3182265520383581,0.12203995407188825,3.492752416051856,0,,0.0,none,P345,1
E0019378,N0019625,N0019352,lateral,54.232681765147184,draft,drafted,s5c_flows,17.2765,23.296,0.001306,3.6221,held,0.725581,0.1567,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.9476876029974,366.6765241941717,1.611150287627595,2.669880835125184,1.361150287627595,2.419880835125184,0.3348278080021869,0.1317198781664251,2.6995309464057895,0,,0.0,none,P337,1
E0019379,N0019626,N0019356,lateral,26.640813107916642,draft,drafted,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,4.701,0.0,W11a-XG02283,200,PVC-U,8.15,0.5,cover_min,minimum,tractive,1.0,361.0032219708434,358.8319957025482,1.6941046893128373,1.7010548345611483,1.4441046893128373,1.4510548345611483,0.4638814729792279,0.029029762664020548,0.9571702636602026,0,,0.0,none,P346,1
E0019380,N0019627,N0019628,lateral,42.461745131757205,draft,provisional,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,0.0,0.0,,200,PVC-U,2.3,0.5,cover_min,minimum,tractive,1.0,369.38366954794975,368.40704940991935,1.6478245926752493,1.6617982463306475,1.3978245926752493,1.4117982463306475,0.34179071102119246,0.04513360646329892,2.070552912574834,0,,0.0,none,P337,1
E0019381,N0019628,N0019352,lateral,85.74927867548365,draft,provisional,s5c_flows,7.9619,10.736,0.000354,3.6221,held,0.334137,0.0425,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,368.40704940991935,367.7639298198532,1.6617982463306475,1.5824752094436576,1.4117982463306475,1.3324752094436576,0.30131388310591584,0.08339888329887288,4.743075990590939,0,,0.0,none,P337,1
E0019382,N0019629,N0019630,lateral,34.95185745093359,draft,drafted,s5c_flows,1.0798,1.456,0.000192,3.6221,held,0.04546,0.0231,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.6750115528049,360.5002522655502,1.6295538768825963,2.161002617262284,1.3795538768825963,1.9110026172622838,0.13509345269505993,0.03730065794707674,4.312059140500906,0,,0.0,none,P344,1
E0019383,N0019630,N0019631,lateral,35.337341879852204,draft,drafted,s5c_flows,1.8214,2.456,0.000484,3.6221,held,0.076841,0.058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.5002522655502,360.323565556151,2.161002617262284,2.7334107622083934,1.9110026172622838,2.4834107622083934,0.1615020218147293,0.047083686429128,3.6467388542861126,0,,0.0,none,P344,1
E0019384,N0019631,N0019632,lateral,91.7518395135161,draft,drafted,s5c_flows,3.3046,4.456,0.000778,3.6221,held,0.139316,0.0934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.323565556151,359.8648063585834,2.7334107622083934,3.919953162900981,2.4834107622083934,3.669953162900981,0.19696563210176593,0.06151305189828707,7.763777410848916,0,,0.0,none,P344,1
E0019385,N0019632,N0019633,lateral,30.974670064489608,draft,drafted,s5c_flows,6.5912,9.368,0.001543,3.6221,held,0.277865,0.1851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.8648063585834,359.7099330082609,3.919953162900981,4.5386937007234565,3.669953162900981,4.2886937007234565,0.24678579393737934,0.08426463497537565,2.091872845832533,0,,0.0,none,P344,1
E0019386,N0019633,N0019634,lateral,91.45541160929108,draft,drafted,s5c_flows,9.8306,13.736,0.001801,3.6221,held,0.413924,0.2161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.7099330082609,359.2526559502145,4.5386937007234565,6.479002985332386,4.2886937007234565,6.229002985332386,0.2804504058186317,0.10129506793774071,5.435031750820835,0,,0.0,none,P344,1
E0019387,N0019634,N0019635,lateral,5.5188838022507865,draft,drafted,s5c_flows,11.9902,16.648,0.002563,3.6221,held,0.505221,0.3076,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,359.2526559502145,359.2112643216976,6.479002985332386,6.567239096271123,6.229002985332386,6.317239096271123,0.3439658374414968,0.10096209212482019,0.26741433797135267,0,,0.0,none,P344,1
E0019388,N0019635,N0019636,lateral,39.99999999972304,draft,drafted,s5c_flows,15.2295,21.016,0.002609,3.6221,held,0.641069,0.3131,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.2112643216976,359.011264321699,6.567239096271123,6.618587973222873,6.317239096271123,6.368587973222873,0.32208393934205504,0.12425794719397013,2.0698538027816613,0,,0.0,none,P344,1
E0019389,N0019636,N0019637,lateral,40.00000000017762,draft,drafted,s5c_flows,19.6139,26.928,0.002942,3.6221,held,0.825207,0.3531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.011264321699,358.8112643216981,6.618587973222873,6.618362143145646,6.368587973222873,6.368362143145646,0.3485391531728949,0.13998162982653178,1.9127454135372934,0,,0.0,none,P344,1
E0019390,N0019637,N0019303,lateral,14.93299186323901,draft,drafted,s5c_flows,19.6139,26.928,0.003276,3.6221,held,0.82554,0.3931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.8112643216981,358.7365993623819,6.618362143145646,6.676974856368076,6.368362143145646,6.426974856368076,0.3485829169646994,0.14000839181599872,0.7139856418891988,0,,0.0,none,P344,1
E0019391,N0019638,N0019353,lateral,77.81543673467408,draft,provisional,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.13389892578124,360.7448217421079,1.5500000000000114,3.585195347735862,1.3000000000000114,3.335195347735862,0.20302235827070736,0.06412421494758933,6.388084330340601,0,,0.0,none,P337,1
E0019392,N0019639,N0019640,lateral,40.24389810155517,draft,provisional,s5c_flows,0.0,0.0,0.00055,3.6221,held,0.00055,0.066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.8248651133351,360.6236456228273,2.382288206977421,3.2127801584226745,2.132288206977421,2.9627801584226745,0.024883447267226886,0.00603391706803505,26.954932241615758,0,,0.0,none,P337,1
E0019393,N0019640,N0019353,lateral,36.91133089270443,draft,provisional,s5c_flows,0.0,0.0,0.000885,3.6221,held,0.000885,0.1062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.6236456228273,360.4390889683638,3.2127801584226745,3.8909281214799307,2.9627801584226745,3.6409281214799307,0.03057129247789745,0.007224726981294977,20.123089288963236,0,,0.0,none,P337,1
E0019394,N0019641,N0019377,lateral,44.38368836877749,draft,drafted,s5c_flows,4.3844,5.912,0.0,3.6221,held,0.183805,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.360400390625,356.1384819487811,1.5500000000000114,2.1364509125470477,1.3000000000000114,1.8864509125470477,0.21575747386715818,0.06975404443468045,3.4285168723057784,0,,0.0,none,P356,1
E0019395,N0019642,N0019643,main,20.000000000070056,auto_link,provisional,s5c_flows,7.5585,10.192,0.001539,3.6221,held,0.318409,0.1847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.6025948728577,353.50259487285734,2.5466360841735423,4.102812841986406,2.2966360841735423,3.852812841986406,0.2578582297725876,0.08971702452280264,1.2926999988655663,0,,0.0,none,P356,1
E0019396,N0019643,N0019644,main,22.029805913644214,auto_link,provisional,s5c_flows,7.5585,10.192,0.001706,3.6221,held,0.318576,0.2047,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.50259487285734,353.3924458432891,4.102812841986406,4.106119830539001,3.852812841986406,3.8561198305390008,0.25790170488718706,0.08973871931574537,1.4236564742938675,0,,0.0,none,P356,1
E0019397,N0019644,N0019645,main,72.97019408629498,auto_link,provisional,s5c_flows,9.3799,12.648,0.001889,3.6221,held,0.395117,0.2267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.3924458432891,353.02759487285766,4.106119830539001,5.303703955267338,3.8561198305390008,5.053703955267338,0.27632102091968685,0.0991331067991528,4.401293457118962,0,,0.0,none,P356,1
E0019398,N0019645,N0019646,main,40.000000000013515,auto_link,provisional,s5c_flows,9.3799,12.648,0.002497,3.6221,held,0.395725,0.2997,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.02759487285766,352.8275948728576,5.303703955267338,7.719463232611133,5.053703955267338,7.469463232611133,0.2764566889485004,0.09920380988693314,2.4114687519500806,0,,0.0,none,P356,1
E0019399,N0019646,N0019647,main,17.46947575887725,auto_link,provisional,s5c_flows,9.3799,12.648,0.002831,3.6221,held,0.396058,0.3397,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.8275948728576,352.7402474940632,7.719463232611133,7.889543765702399,7.469463232611133,7.639543765702399,0.2765309309095368,0.09924251030188916,1.0528946196252782,0,,0.0,none,P356,1
E0019400,N0019647,N0019648,main,67.53052424125976,auto_link,provisional,s5c_flows,11.5394,15.56,0.002976,3.6221,held,0.486738,0.3571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.7402474940632,352.4025948728569,7.889543765702399,7.495445898627452,7.639543765702399,7.245445898627452,0.2952755848068105,0.10922721350296846,3.8117229979942775,0,,0.0,none,P356,1
E0019401,N0019648,N0019377,main,36.61569154215591,auto_link,provisional,s5c_flows,15.5204,20.928,0.003539,3.6221,held,0.654193,0.4247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.4025948728569,352.21951641514613,7.495445898627452,6.055416446181994,7.245445898627452,5.805416446181994,0.32413951295834686,0.125447574817181,1.8827125398347202,0,,0.0,none,P356,1
E0019402,N0019649,N0019373,main,92.09246098675351,draft,drafted,s5c_flows,117.785,158.154,0.010184,3.4328,merrimack,4.689909,1.222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.2161953360148,344.75573303108104,7.970083960860222,8.461674195481464,7.720083960860222,8.211674195481464,0.586079670366791,0.32979666162279686,2.6188834511503227,0,,0.0,none,P356,1
E0019403,N0019650,N0019392,lateral,13.557574957835122,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,5.6,0.5,cover_min,minimum,tractive,1.0,354.9663405277674,354.2071163301286,1.558287157779489,1.5609500761214008,1.308287157779489,1.3109500761214008,0.0,0.0,0.0,0,,0.0,none,P346,1
E0019404,N0019651,N0019652,lateral,15.652475842498529,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.8094055175781,353.7311431383656,1.5500000000000114,1.87933049444689,1.3000000000000114,1.62933049444689,0.13489621704043256,0.037230723305707175,1.9338911282944526,0,,0.0,none,P346,1
E0019405,N0019652,N0019392,lateral,10.0,auto_block,provisional,s5c_flows,1.0798,1.456,0.00013,3.6221,held,0.045398,0.0157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.7311431383656,353.6811431383656,1.87933049444689,2.0869232678844014,1.62933049444689,1.8369232678844014,0.13503015543157046,0.03727820928152195,1.234292192984468,0,,0.0,none,P346,1
E0019406,N0019653,N0019654,sub main,79.99999999991488,draft,drafted,s5c_flows,4669.0105,5935.128,0.738331,2.1992,merrimack,119.583292,88.5997,0.0,0.0,,700,GRP,0.1,0.1,table11,dod,tractive,1.0,349.8784973144531,349.7984973144532,2.0500000000000114,2.7504528808593136,1.3000000000000114,2.0004528808593136,0.7178023344007279,0.4471952685399665,1.8575215897633928,0,,0.0,none,P368,1
E0019407,N0019654,N0019655,sub main,82.34432091644531,draft,drafted,s5c_flows,4670.0902,5936.584,0.738997,2.1992,merrimack,119.608117,88.6797,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,349.7984973144532,349.71615299353675,2.7504528808593136,2.9839812838069975,2.0004528808593136,2.2339812838069975,0.71784013465209,0.4472482383903674,1.9118537434140193,0,,0.0,none,P356,1
E0019408,N0019655,N0019656,sub main,40.598873924304044,draft,drafted,s5c_flows,4670.0902,5936.584,0.739684,2.1992,merrimack,119.608803,88.762,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,349.71615299353675,349.67555411961246,2.9839812838069975,3.286756671403168,2.2339812838069975,2.536756671403168,0.7178411790974781,0.4472497020917158,0.9426150497372294,0,,0.0,none,P356,1
E0019409,N0019656,N0019373,sub main,37.550108927418954,draft,drafted,s5c_flows,4672.3151,5939.584,0.740022,2.199,merrimack,119.658917,88.8026,0.0,0.0,,700,GRP,0.15,0.1,table11,minimum,velocity,1.0,349.67555411961246,349.6192289562213,3.286756671403168,3.5981782703411795,2.536756671403168,2.8481782703411795,0.8353673463703957,0.39893721450353803,0.7491735839442606,0,,0.0,none,P356,1
E0019410,N0019657,N0019388,lateral,35.85300916830758,draft,drafted,s5c_flows,23.2559,34.0,0.0,3.6221,held,0.974948,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,351.79930822720644,351.6200431813649,1.5500264895904365,1.944470978791344,1.3000264895904365,1.694470978791344,0.36704437690571534,0.15152406842116178,1.6280051961090858,0,,0.0,none,P356,1
E0019411,N0019658,N0019383,lateral,43.32198668969118,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.57877541677556,350.3621654833271,1.5516567121306934,2.6734790479229105,1.3016567121306934,2.4234790479229105,0.0,0.0,0.0,0,,0.0,none,P356,1
E0019412,N0019659,N0019383,lateral,56.71210249436198,draft,provisional,s5c_flows,13.1643,19.912,0.0,3.6221,held,0.551881,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.9427207409714,350.6591602284996,1.5580421984817008,2.3764843027503844,1.3080421984817008,2.1264843027503844,0.30724482450146434,0.11582766226484956,3.0763795932870512,0,,0.0,none,P356,1
E0019413,N0019660,N0019661,lateral,50.00000000000276,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.35,0.5,cover_min,minimum,tractive,1.0,352.6225510950002,351.4475510950001,1.7109449987498238,1.719471610078017,1.4609449987498238,1.469471610078017,0.22737806225664436,0.026227658191882802,3.664968049524434,0,,0.0,none,P356,1
E0019414,N0019661,N0019662,lateral,49.999999999949814,draft,drafted,s5c_flows,4.461,7.456,0.000417,3.6221,held,0.187434,0.05,0.0,0.0,,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,351.4475510950001,350.8475510950007,1.719471610078017,1.5557997350774144,1.469471610078017,1.3057997350774144,0.293245776230964,0.05744740884158053,2.841757327396775,0,,0.0,none,P356,1
E0019415,N0019662,N0019663,lateral,17.61177569847888,draft,drafted,s5c_flows,4.461,7.456,0.000833,3.6221,held,0.187851,0.1,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,350.82848505056273,350.617143742181,1.5748657795153918,1.5840586503971394,1.3248657795153918,1.3340586503971394,0.2934607928835868,0.057505167135721985,1.000234450709361,0,,0.0,none,P356,1
E0019416,N0019663,N0019664,lateral,59.99999999983871,draft,drafted,s5c_flows,6.6206,10.368,0.00098,3.6221,held,0.278532,0.1176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.617143742181,350.31714374218177,1.5840586503971394,2.299830134771355,1.3340586503971394,2.049830134771355,0.24697694805051512,0.08435753485540734,4.048960876270841,0,,0.0,none,P356,1
E0019417,N0019664,N0019665,lateral,60.00000000024405,draft,drafted,s5c_flows,10.4708,16.28,0.00148,3.6221,held,0.440441,0.1776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.31714374218177,350.01714374218056,2.299830134771355,3.320991023444435,2.049830134771355,3.070991023444435,0.28605070940970306,0.10426007481987834,3.495883656669396,0,,0.0,none,P356,1
E0019418,N0019665,N0019666,lateral,59.99999999983871,draft,drafted,s5c_flows,11.5505,17.736,0.00198,3.6221,held,0.486209,0.2376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.01714374218056,349.71714374218135,3.320991023444435,3.8735850175842756,3.070991023444435,3.6235850175842756,0.29517380707762586,0.10917184402604471,3.3878344758900925,0,,0.0,none,P356,1
E0019419,N0019666,N0019388,lateral,9.654299687133477,draft,drafted,s5c_flows,12.6303,19.192,0.00248,3.6221,held,0.531976,0.2976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.71714374218135,349.6688722437457,3.8735850175842756,3.8956419164105682,3.6235850175842756,3.6456419164105682,0.3037003763795867,0.11385464301862477,0.5298149337307612,0,,0.0,none,P356,1
E0019420,N0019667,N0019393,lateral,20.223748416156685,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,20.224,0.0,W11a-XG02284,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,353.32550829063115,353.2243895485504,1.5528486429626014,1.7166810080902337,1.3028486429626014,1.4666810080902337,0.0,0.0,0.0,0,,0.0,none,P356,1
E0019421,N0019668,N0019669,lateral,20.0,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,4.5,0.5,cover_min,minimum,tractive,1.0,354.9226860245476,354.0226860245476,1.5803352156867732,1.5842780867805004,1.3303352156867732,1.3342780867805004,0.0,0.0,0.0,0,,0.0,none,P356,1
E0019422,N0019669,N0019393,lateral,19.235384061671343,auto_block,provisional,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,1.603,0.0,W11a-XG02285,200,PVC-U,3.3,0.5,cover_min,minimum,tractive,1.0,354.020585068795,353.38581739475984,1.5863790425331104,1.5552531618807848,1.3363790425331104,1.3052531618807848,0.0253520379721479,0.002690351656593787,12.645521228446935,0,,0.0,none,P356,1
E0019423,N0019670,N0019358,lateral,93.71037546071128,draft,drafted,s5c_flows,20.1964,28.538,0.002771,3.6221,held,0.849455,0.3325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.96319960374643,349.49464772644285,4.525936138441068,5.8408625274634005,4.275936138441068,5.5908625274634005,0.3516929354104434,0.14191664322428638,4.440918294787778,0,,0.0,none,P360,1
E0019424,N0019671,N0019672,main,60.00000000022539,draft,drafted,s5c_flows,120.3854,155.222,0.016581,3.4237,merrimack,4.787001,1.9897,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,352.63739639677857,352.3373963967774,1.5505308493151801,2.2257444723632034,1.3005308493151801,1.9757444723632034,0.5894859877948138,0.3333476285602066,1.6963931640591141,0,,0.0,none,P374,1
E0019425,N0019672,N0019673,main,59.99999999974818,draft,drafted,s5c_flows,124.1883,160.59,0.017081,3.4108,merrimack,4.91971,2.0497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.3373963967774,352.03739639677866,2.2257444723632034,3.150744472361964,1.9757444723632034,2.900744472361964,0.5940521433441073,0.3381577937570468,1.6833539129519624,0,,0.0,none,P360,1
E0019426,N0019673,N0019358,main,6.06095751753278,draft,drafted,s5c_flows,132.434,174.59,0.017581,3.3844,merrimack,5.205219,2.1097,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,352.03739639677866,351.99496969415594,3.150744472361964,3.340540559750309,2.900744472361964,3.090540559750309,0.6817354722134061,0.31873513687329313,0.14817471400978377,0,,0.0,none,P360,1
E0019427,N0019674,N0019675,trunk main,70.37772735178585,main_pipe,drafted,s5c_flows,15175.5413,20095.766,3.670974,1.9069,merrimack,338.603925,440.5168,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,368.7866624701509,368.7162847427991,9.788075078677252,9.8383722396228,8.738075078677252,8.788372239622799,0.9236486740858079,0.47388288869900774,1.2699223800550759,0,,0.0,none,P344,1
E0019428,N0019675,N0019676,trunk main,70.56632860881044,main_pipe,drafted,s5c_flows,15175.5413,20095.766,3.67156,1.9069,merrimack,338.604511,440.5872,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,368.7162847427991,368.64571841419024,9.8383722396228,9.693209808466008,8.788372239622799,8.643209808466008,0.9236490673789862,0.47388336769597206,1.2733250304154042,0,,0.0,none,P344,1
E0019429,N0019676,N0019413,trunk main,37.9359922923755,main_pipe,drafted,s5c_flows,15175.5413,20095.766,3.672148,1.9069,merrimack,338.605099,440.6578,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,368.64571841419024,368.58881442575165,9.693209808466008,9.777610134795225,8.643209808466008,8.727610134795224,1.0759924822077533,0.4216702837808397,0.5876124124110561,0,,0.0,none,P344,1
E0019430,N0019677,N0019678,trunk main,49.9997989783267,main_pipe,drafted,s5c_flows,13201.3879,17345.026,2.331156,1.9393,merrimack,298.648282,279.7387,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,362.7075195558496,362.6575197568713,4.313415502744135,4.70219093648808,3.2634155027441354,3.65219093648808,0.895157642755062,0.4407886972756252,0.9309309815054911,0,,0.0,none,P353,1
E0019431,N0019678,N0019679,trunk main,49.99999999976336,main_pipe,drafted,s5c_flows,13201.3879,17345.026,2.331573,1.9393,merrimack,298.648699,279.7887,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,362.6575197568713,362.6075197568715,4.70219093648808,4.747369159144114,3.65219093648808,3.697369159144114,0.8951579586998136,0.4407890478289298,0.9309343956900943,0,,0.0,none,P353,1
E0019432,N0019679,N0019680,trunk main,15.000000000030388,main_pipe,drafted,s5c_flows,13201.3879,17345.026,2.331989,1.9393,merrimack,298.649115,279.8387,0.0,0.0,,1000,GRP,0.3,0.075,table11,minimum,velocity,1.0,362.6075197568715,362.56251975687144,4.747369159144114,4.789042743128562,3.697369159144114,3.7390427431285618,1.3449165210862613,0.3257652081009208,0.1858851431154899,0,,0.0,none,P353,1
E0019433,N0019680,N0019681,trunk main,70.00000000013301,main_pipe,drafted,s5c_flows,13213.2655,17361.042,2.333169,1.9391,merrimack,298.884626,279.9803,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,360.64710134404794,360.57710134404783,6.70446115595206,5.524613743842792,5.654461155952061,4.474613743842792,0.8953366451403391,0.4409873616426584,1.303048046789166,0,,0.0,none,P353,1
E0019434,N0019681,N0019682,trunk main,51.04722378723151,main_pipe,drafted,s5c_flows,13213.2655,17361.042,2.333752,1.9391,merrimack,298.88521,280.0503,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,360.57710134404783,360.5260541202606,5.524613743842792,6.384712481301904,4.474613743842792,5.334712481301904,0.8953370872861881,0.4409878524889057,0.95024217716626,0,,0.0,none,P353,1
E0019435,N0019682,N0019683,trunk main,38.95277621262093,main_pipe,drafted,s5c_flows,13213.2655,17361.042,2.334178,1.9391,merrimack,298.885635,280.1013,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,360.5260541202606,360.4676249559417,6.384712481301904,7.140529340933313,5.334712481301904,6.090529340933313,1.0418260643730468,0.39337344958922804,0.62314906401166,0,,0.0,none,P353,1
E0019436,N0019683,N0019684,trunk main,65.00000000016125,main_pipe,drafted,s5c_flows,13213.2655,17361.042,2.334502,1.9391,merrimack,298.88596,280.1403,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,360.4676249559417,360.37012495594144,7.140529340933313,5.77962479991794,6.090529340933313,4.72962479991794,1.041826360028704,0.39337368555501884,1.0398405865888949,0,,0.0,none,P353,1
E0019437,N0019684,N0019685,trunk main,29.999999999966672,main_pipe,drafted,s5c_flows,13213.2655,17361.042,2.335044,1.9391,merrimack,298.886501,280.2053,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,360.37012495594144,360.3251249559415,5.77962479991794,4.341592573355399,4.72962479991794,3.2915925733553992,1.0418268521810354,0.39337407834712845,0.47992619786359747,0,,0.0,none,P353,1
E0019438,N0019685,N0019686,trunk main,34.99999999986679,main_pipe,drafted,s5c_flows,13269.1685,17433.996,2.341511,1.9381,merrimack,299.995532,280.9813,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,356.5721519978179,356.51965199781813,8.094565531478963,9.372712504134995,7.0445655314789635,8.322712504134994,1.0428341093817703,0.394178827052024,0.55937308540563,0,,0.0,none,P353,1
E0019439,N0019686,N0019687,trunk main,35.0000000001482,main_pipe,drafted,s5c_flows,13269.1685,17433.996,2.341803,1.9381,merrimack,299.995823,281.0163,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,356.51965199781813,356.4671519978179,9.372712504134995,8.119884134994606,8.322712504134994,7.069884134994607,1.0428343732484249,0.3941790380903152,0.5593729438728821,0,,0.0,none,P353,1
E0019440,N0019687,N0019688,trunk main,60.0000000000261,main_pipe,drafted,s5c_flows,13269.1685,17433.996,2.342095,1.9381,merrimack,299.996115,281.0513,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,356.4671519978179,356.37715199781786,8.119884134994606,10.585036722885263,7.069884134994607,9.535036722885263,1.0428346380216118,0.3941792498537605,0.9589248031668381,0,,0.0,none,P353,1
E0019441,N0019688,N0019689,trunk main,29.999999999966672,main_pipe,drafted,s5c_flows,13269.1685,17433.996,2.342595,1.9381,merrimack,299.996615,281.1113,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,356.37715199781786,356.3321519978179,10.585036722885263,10.677308451400847,9.535036722885263,9.627308451400847,1.042835091399832,0.39417961246225197,0.4794621931337945,0,,0.0,none,P353,1
E0019442,N0019689,N0019690,trunk main,34.26377015537157,main_pipe,drafted,s5c_flows,13269.1685,17433.996,2.342845,1.9381,merrimack,299.996865,281.1413,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,356.3321519978179,356.2807563425848,10.677308451400847,9.873113286321427,9.627308451400847,8.823113286321426,1.0428353180886933,0.39417979376642787,0.5476059604209631,0,,0.0,none,P353,1
E0019443,N0019690,N0019691,trunk main,55.73622984453115,main_pipe,drafted,s5c_flows,13269.1685,17433.996,2.34313,1.9381,merrimack,299.997151,281.1756,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,356.2807563425848,356.197151997818,9.873113286321427,8.69148935960385,8.823113286321426,7.64148935960385,1.042835577420548,0.39418000117834784,0.8907800847888635,0,,0.0,none,P353,1
E0019444,N0019691,N0019692,trunk main,40.00000000008724,main_pipe,drafted,s5c_flows,13269.1685,17433.996,2.343595,1.9381,merrimack,299.997615,281.2313,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,356.197151997818,356.1371519978179,8.69148935960385,8.396264750228966,7.64148935960385,7.346264750228966,1.0428359981542836,0.39418033767867566,0.6392823683187525,0,,0.0,none,P353,1
E0019445,N0019692,N0019693,trunk main,39.999999999856854,main_pipe,drafted,s5c_flows,13269.1685,17433.996,2.343928,1.9381,merrimack,299.997948,281.2713,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,356.1371519978179,356.07715199781813,8.396264750228966,8.02749277757249,7.346264750228966,6.977492777572491,1.0428363001029277,0.39418057917557914,0.6392821832136847,0,,0.0,none,P353,1
E0019446,N0019693,N0019403,trunk main,15.880688126679239,main_pipe,drafted,s5c_flows,13269.1685,17433.996,2.344261,1.9381,merrimack,299.998282,281.3113,0.0,0.0,,1000,GRP,0.3,0.075,table11,minimum,velocity,1.0,356.07715199781813,356.0295099334381,8.02749277757249,8.076233474765047,6.977492777572491,7.026233474765047,1.346559136145877,0.32654491130137475,0.1965588649914151,0,,0.0,none,P353,1
E0019447,N0019694,N0019413,main,58.79118469182639,draft,drafted,s5c_flows,71.6402,98.146,0.020752,3.6221,held,3.024092,2.4903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.18589053045815,367.89193460699903,9.921470309385597,10.474489953547845,9.671470309385597,10.224489953547845,0.5164497774017631,0.2634075943015126,1.8972862823694217,0,,0.0,none,P344,1
E0019448,N0019695,N0019696,lateral,79.9873100819742,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,360.62334181506765,360.1034242995348,1.887888653682353,1.8886411301526778,1.637888653682353,1.6386411301526778,0.0,0.0,0.0,0,,0.0,none,P353,1
E0019449,N0019696,N0019697,lateral,40.000000000208516,draft,drafted,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.1034242995348,359.90342429953375,1.8886411301526778,2.7373532883568714,1.6386411301526778,2.4873532883568714,0.02707650925836869,0.006486735279580463,24.621588414839387,0,,0.0,none,P353,1
E0019450,N0019697,N0019698,lateral,39.99999999988044,draft,drafted,s5c_flows,1.0798,1.456,0.001,3.6221,held,0.046267,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.90342429953375,359.70342429953433,2.7373532883568714,4.096410905543792,2.4873532883568714,3.8464109055437916,0.13591192951194161,0.037591368481180415,4.905137238936033,0,,0.0,none,P353,1
E0019451,N0019698,N0019403,lateral,19.565477490565716,draft,drafted,s5c_flows,1.0798,1.456,0.001333,3.6221,held,0.0466,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.70342429953433,359.6055969120815,4.096410905543792,4.500146496121602,3.8464109055437916,4.250146496121602,0.13624678016047956,0.037710534466910556,2.3933871400508613,0,,0.0,none,P353,1
E0019452,N0019699,N0019700,sub main,69.99981329593146,auto_road,derived,s5c_flows,5115.3355,6807.424,1.045303,2.1751,merrimack,129.820577,125.4363,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,368.77914530971987,368.70914549642396,3.1707143094207595,3.4793615836541676,2.4207143094207595,2.7293615836541676,0.7327862691579804,0.4688321919200902,1.5920925432633504,0,,0.0,none,P344,1
E0019453,N0019700,N0019701,sub main,70.00000000001484,auto_road,derived,s5c_flows,5117.8985,6810.88,1.045886,2.1749,merrimack,129.877873,125.5063,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,368.70914549642396,368.63914549642396,3.4793615836541676,3.6817468375604108,2.7293615836541676,2.9317468375604108,0.7328668586843828,0.468952218851142,1.5919217151683915,0,,0.0,none,P344,1
E0019454,N0019701,N0019454,sub main,6.261907929032123,auto_road,derived,s5c_flows,5117.8985,6810.88,1.046469,2.1749,merrimack,129.878457,125.5763,0.0,0.0,,700,GRP,0.65,0.1,table11,minimum,velocity,1.0,368.63914549642396,368.5984430948853,3.6817468375604108,3.7411259969115918,2.9317468375604108,2.9911259969115918,1.4613881511938482,0.2815071422826715,0.07141506660313116,0,,0.0,none,P344,1
E0019455,N0019702,N0019454,main,22.802403971814012,auto_road,derived,s5c_flows,22.4251,24.456,0.011335,3.6221,held,0.951454,1.3602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.1190081284584,370.00499610859936,2.351878102010346,2.3345729831975177,2.101878102010346,2.0845729831975177,0.36428462340621787,0.1497736699472338,1.0432503646279718,0,,0.0,none,P344,1
E0019456,N0019703,N0019704,lateral,65.00000000014577,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,372.108717024495,371.32871702449324,1.5550097821456461,1.580889909100506,1.3050097821456461,1.330889909100506,0.1814978935440687,0.030506299956125055,5.968847969426839,0,,0.0,none,P344,1
E0019457,N0019704,N0019705,lateral,80.00000000000969,auto_road,derived,s5c_flows,2.1596,2.912,0.000542,3.6221,held,0.091076,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.32871702449324,370.9287170244932,1.580889909100506,1.849450700116165,1.330889909100506,1.599450700116165,0.17099396656801308,0.05080146225048296,7.797546077762689,0,,0.0,none,P344,1
E0019458,N0019705,N0019706,lateral,79.99999999996652,auto_road,derived,s5c_flows,4.3191,5.824,0.001208,3.6221,held,0.182277,0.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.9287170244932,370.5287170244934,1.849450700116165,2.529449479412847,1.599450700116165,2.279449479412847,0.21516863881773346,0.06948956631582956,6.196689911034036,0,,0.0,none,P344,1
E0019459,N0019706,N0019454,lateral,33.84961630741704,auto_road,derived,s5c_flows,10.0572,14.626,0.001875,3.6221,held,0.423499,0.225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.5287170244934,370.3594689429563,2.529449479412847,1.9801001488405632,2.279449479412847,1.7301001488405632,0.28250142895176633,0.10237654656052733,1.9970174093760333,0,,0.0,none,P344,1
E0019460,N0019707,N0019708,lateral,24.999999999975834,draft,drafted,s5c_flows,52.6637,68.586,0.004965,3.6221,held,2.212764,0.5958,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.21034076368073,358.07284076368086,8.098710749991142,9.430424617178517,7.848710749991142,9.180424617178517,0.487101405617196,0.22011330752963815,0.8554002551857026,0,,0.0,none,P353,1
E0019461,N0019708,N0019709,lateral,40.00000000011737,draft,drafted,s5c_flows,53.7435,70.042,0.005174,3.6221,held,2.258239,0.6208,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.07284076368086,357.8528407636802,9.430424617178517,7.265628474601044,9.180424617178517,7.015628474601044,0.49007011770984665,0.22233247048358568,1.3603495552514646,0,,0.0,none,P353,1
E0019462,N0019709,N0019710,lateral,47.96196275099417,draft,drafted,s5c_flows,55.9031,72.954,0.005507,3.6221,held,2.349107,0.6608,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,357.8528407636802,357.5890499685497,7.265628474601044,8.614746418169034,7.015628474601044,8.364746418169034,0.4958697306002312,0.2267071139995845,1.6120484807215414,0,,0.0,none,P353,1
E0019463,N0019710,N0019685,lateral,37.296957245356694,draft,drafted,s5c_flows,55.9031,72.954,0.005907,3.6221,held,2.349507,0.7088,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,357.5890499685497,357.38391670370027,8.614746418169034,7.28280082559661,8.364746418169034,7.03280082559661,0.49589488310172836,0.22672620075780886,1.2535236302524206,0,,0.0,none,P353,1
E0019464,N0019711,N0019712,lateral,71.071588431565,draft,drafted,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.73914691742533,359.3837889752675,1.5514414614809198,3.482025233716854,1.3014414614809198,3.232025233716854,0.17236266135897502,0.05134627366639491,6.872291623488197,0,,0.0,none,P353,1
E0019465,N0019712,N0019713,lateral,28.92841156815703,draft,drafted,s5c_flows,2.2248,3.0,0.000592,3.6221,held,0.093863,0.0711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.3837889752675,359.23914691742675,3.482025233716854,3.2548716372607487,3.232025233716854,3.0048716372607487,0.17272872550350385,0.051492358289781465,2.791314481115863,0,,0.0,none,P353,1
E0019466,N0019713,N0019714,lateral,29.299784005158177,draft,drafted,s5c_flows,4.0462,5.456,0.000833,3.6221,held,0.170461,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.23914691742675,359.09264799740095,3.2548716372607487,3.9305148443959297,3.0048716372607487,3.6805148443959297,0.21049337122530745,0.06740400453036496,2.319929271770775,0,,0.0,none,P353,1
E0019467,N0019714,N0019715,lateral,15.700215994923733,draft,drafted,s5c_flows,6.2058,8.368,0.001077,3.6221,held,0.26124,0.1293,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.09264799740095,359.01414691742633,3.9305148443959297,4.273664361870544,3.6805148443959297,4.023664361870544,0.2419124178170824,0.08191075268837814,1.081673561627247,0,,0.0,none,P353,1
E0019468,N0019715,N0019716,lateral,22.652954633847006,draft,drafted,s5c_flows,8.3653,11.28,0.001208,3.6221,held,0.351905,0.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.01414691742633,358.9008821442571,4.273664361870544,3.882900814727293,4.023664361870544,3.632900814727293,0.26627171642410374,0.09395739644572312,1.4179096787587808,0,,0.0,none,P353,1
E0019469,N0019716,N0019717,lateral,67.34704536611734,draft,drafted,s5c_flows,9.4451,12.736,0.001397,3.6221,held,0.397361,0.1677,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.9008821442571,358.5641469174265,3.882900814727293,2.8021250552297374,3.632900814727293,2.5521250552297374,0.27682100560916617,0.09939378238800176,4.054788955165868,0,,0.0,none,P353,1
E0019470,N0019717,N0019718,lateral,90.17452605089537,draft,drafted,s5c_flows,12.6845,17.104,0.001958,3.6221,held,0.533724,0.235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.5641469174265,358.11327428717203,2.8021250552297374,3.7219002733748425,2.5521250552297374,3.4719002733748425,0.3040154180173647,0.11402938122294073,4.943528118791264,0,,0.0,none,P353,1
E0019471,N0019718,N0019719,lateral,14.825473949459326,draft,drafted,s5c_flows,12.6845,17.104,0.00271,3.6221,held,0.534475,0.3252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.11327428717203,358.0391469174247,3.7219002733748425,4.390265924372159,3.4719002733748425,4.140265924372159,0.3041505430485169,0.11410436609462252,0.8123978014781112,0,,0.0,none,P353,1
E0019472,N0019719,N0019720,lateral,4.999999999825485,draft,drafted,s5c_flows,12.6845,17.104,0.002833,3.6221,held,0.534599,0.34,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,358.0391469174247,357.9991469174261,4.390265924372159,6.504454156792633,4.140265924372159,6.254454156792633,0.3581231106213064,0.10208197734864596,0.23269465404187425,0,,0.0,none,P353,1
E0019473,N0019720,N0019721,lateral,10.000000000113758,draft,drafted,s5c_flows,12.6845,17.104,0.002875,3.6221,held,0.53464,0.345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.9991469174261,357.94914691742554,6.504454156792633,7.229899713433838,6.254454156792633,6.979899713433838,0.3041802126998321,0.11412083368496631,0.5479208038855271,0,,0.0,none,P353,1
