EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0019474,N0019721,N0019722,lateral,25.000000000053,draft,drafted,s5c_flows,14.844,20.016,0.002958,3.6221,held,0.625258,0.355,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.94914691742554,357.82414691742525,7.229899713433838,4.997447320855997,6.979899713433838,4.747447320855997,0.3195668109426866,0.12280847513916496,1.3038483734854367,0,,0.0,none,P353,1
E0019475,N0019722,N0019403,lateral,57.88936778025836,draft,drafted,s5c_flows,14.844,20.016,0.003167,3.6221,held,0.625466,0.38,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.82414691742525,357.53470007852394,4.997447320855997,6.571043329679185,4.747447320855997,6.321043329679185,0.31960022092544577,0.12282766173205942,3.0188427077549074,0,,0.0,none,P353,1
E0019476,N0019723,N0019455,main,84.14809761522343,draft,drafted,s5c_flows,68.2494,89.602,0.013754,3.6221,held,2.874942,1.6504,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.68207440392183,353.26133391584574,4.439995908578169,4.904529121263636,4.189995908578169,4.654529121263636,0.5088449676911546,0.2567938974938291,2.7561799420964124,0,,0.0,none,P353,1
E0019477,N0019724,N0019455,lateral,31.384175477136335,draft,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,356.8664947612003,356.5997292696446,1.551290883330978,1.5661337674647484,1.301290883330978,1.3161337674647484,0.14178295362073648,0.02798275234513628,3.689227639345101,0,,0.0,none,P353,1
E0019478,N0019725,N0019726,lateral,30.40131291282516,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,2.9,0.5,cover_min,minimum,tractive,1.0,355.48745644128337,354.60581836681143,1.6183785196541294,1.6241315843604411,1.3683785196541294,1.3741315843604411,0.30978138517286324,0.033930551361686684,1.635632651924341,0,,0.0,none,P353,1
E0019479,N0019726,N0019727,lateral,4.59868708702844,draft,provisional,s5c_flows,2.1596,2.912,0.000253,3.6221,held,0.090788,0.0304,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,354.60581836681143,354.56443018302815,1.6241315843604411,1.6199875415812244,1.3741315843604411,1.3699875415812244,0.20879771131648764,0.044314677991668244,0.36707674763557196,0,,0.0,none,P353,1
E0019480,N0019727,N0019728,lateral,25.000000000198664,draft,provisional,s5c_flows,2.1596,2.912,0.000292,3.6221,held,0.090826,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.56443018302815,354.4394301830272,1.6199875415812244,2.6935959400196907,1.3699875415812244,2.4435959400196907,0.17083655018026006,0.050738943190253655,2.4389784635098715,0,,0.0,none,P353,1
E0019481,N0019728,N0019729,lateral,34.99999999986204,draft,provisional,s5c_flows,2.1596,2.912,0.0005,3.6221,held,0.091034,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.4394301830272,354.26443018302786,2.6935959400196907,2.016697746659645,2.4435959400196907,1.766697746659645,0.17096754174183987,0.050790965409769434,3.4119536807276813,0,,0.0,none,P353,1
E0019482,N0019729,N0019460,lateral,26.4092138512755,draft,provisional,s5c_flows,2.1596,2.912,0.000792,3.6221,held,0.091326,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.26443018302786,354.1323841137715,2.016697746659645,2.9199535327128956,1.766697746659645,2.6699535327128956,0.17115108120247008,0.050863890438309606,2.5717252914530384,0,,0.0,none,P353,1
E0019483,N0019730,N0019731,lateral,79.99999999986068,draft,provisional,s5c_flows,48.5902,65.52,0.005582,3.6221,held,2.042606,0.6699,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,357.347557917765,356.7475579177661,3.119299992391234,1.5807196701245516,2.869299992391234,1.3307196701245516,0.530676349344308,0.19599352127544162,2.5125169700485968,0,,0.0,none,P353,1
E0019484,N0019731,N0019732,lateral,26.163783936075067,draft,provisional,s5c_flows,51.8295,69.888,0.006249,3.6221,held,2.179074,0.7499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.7475579177661,356.6167389980857,1.5807196701245516,1.6987517245705703,1.3307196701245516,1.4487517245705703,0.468748362302085,0.22371270429314344,0.9302711234225713,0,,0.0,none,P353,1
E0019485,N0019732,N0019733,lateral,67.72866766399478,draft,provisional,s5c_flows,55.0688,74.256,0.006467,3.6221,held,2.315094,0.776,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,356.6167389980857,355.63467331695773,1.6987517245705703,1.5706184310891445,1.4487517245705703,1.3206184310891445,0.6950975383744982,0.17721155318394038,1.623960761496865,0,,0.0,none,P353,1
E0019486,N0019733,N0019460,lateral,70.19999547859767,draft,provisional,s5c_flows,63.7071,85.904,0.007031,3.6221,held,2.677796,0.8437,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.63467331695773,355.28367333956476,1.5706184310891445,1.768664306919618,1.3206184310891445,1.518664306919618,0.4983134162152654,0.24781951044861156,2.3479197761311497,0,,0.0,none,P353,1
E0019487,N0019734,N0019735,sub main,39.98924000587386,draft,drafted,s5c_flows,2233.6384,3036.352,0.282955,2.4044,merrimack,62.443447,33.9546,0.0,0.0,,500,GRP,0.2,0.155,table11,dod,velocity,1.0,351.78738956695014,351.7074110869384,7.185419270940486,6.897111618139718,6.635419270940486,6.347111618139718,0.7967982948522303,0.42043563398177464,0.8364567767490441,0,,0.0,none,P353,1
E0019488,N0019735,N0019736,sub main,40.00000000013249,draft,drafted,s5c_flows,2234.7182,3037.808,0.283288,2.4043,merrimack,62.470193,33.9946,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,351.7074110869384,351.62741108693814,6.897111618139718,6.949950973608736,6.347111618139718,6.399950973608736,0.7968872033740427,0.42053619207973525,0.8365884956442887,0,,0.0,none,P353,1
E0019489,N0019736,N0019472,sub main,14.25347084269282,draft,drafted,s5c_flows,2235.798,3039.264,0.283622,2.4042,merrimack,62.496938,34.0346,0.0,0.0,,500,GRP,0.3,0.155,table11,minimum,velocity,1.0,351.62741108693814,351.58465067441006,6.949950973608736,7.019688925199318,6.399950973608736,6.469688925199319,0.9260894752357459,0.37595554627060546,0.2565171657066298,0,,0.0,none,P353,1
E0019490,N0019737,N0019472,lateral,89.64938378559737,draft,provisional,s5c_flows,14.0372,18.928,0.001313,3.6221,held,0.589786,0.1576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.7102684159442,356.26202149701624,2.175046525462051,2.34231810259314,1.9250465254620508,2.09231810259314,0.31374807084137535,0.11948830449884676,4.762280744610659,0,,0.0,none,P353,1
E0019491,N0019738,N0019480,lateral,37.82197918130159,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,357.30509862407206,357.1159887281656,1.553635506787316,1.8802270921469244,1.303635506787316,1.6302270921469244,0.17065230391004918,0.050665805354795285,3.693863518072548,0,,0.0,none,P353,1
E0019492,N0019739,N0019480,lateral,65.72107854505569,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.8970520019531,356.56844660922786,1.5500000000000114,2.4277692110846374,1.3000000000000114,2.1777692110846374,0.0,0.0,0.0,0,,0.0,none,P353,1
E0019493,N0019740,N0019741,lateral,14.999999999834298,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,8.4,0.5,cover_min,minimum,tractive,1.0,365.75186202760113,364.49186202761507,1.5570979333363653,1.5581257653536795,1.3070979333363653,1.3081257653536795,0.0,0.0,0.0,0,,0.0,none,P353,1
E0019494,N0019741,N0019742,lateral,20.000000000066606,draft,provisional,s5c_flows,1.0798,1.456,0.000125,3.6221,held,0.045392,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.49186202761507,364.39186202761476,1.5581257653536795,2.3123616051977365,1.3081257653536795,2.0623616051977365,0.1350240267093713,0.037276035957941406,2.4686964346865277,0,,0.0,none,P353,1
E0019495,N0019742,N0019743,lateral,40.00000000015872,draft,provisional,s5c_flows,3.2393,4.368,0.000292,3.6221,held,0.136093,0.035,0.0,0.0,,200,PVC-U,3.85,0.5,ground,minimum,tractive,1.0,364.39186202761476,362.85186202760866,2.3123616051977365,1.5614070153600892,2.0623616051977365,1.3114070153600892,0.3912252213303898,0.03814175018042734,1.7040482829871337,0,,0.0,none,P353,1
E0019496,N0019743,N0019513,lateral,26.73697121019494,draft,provisional,s5c_flows,3.2393,4.368,0.000625,3.6221,held,0.136427,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.85186202760866,362.71817717155767,1.5614070153600892,1.9865957776610799,1.3114070153600892,1.7365957776610799,0.19560650574268298,0.060932982144892706,2.278125592728408,0,,0.0,none,P353,1
E0019497,N0019744,N0019745,lateral,49.99999999981174,draft,provisional,s5c_flows,29.1541,39.312,0.004804,3.6221,held,1.227018,0.5765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.94994823628167,354.69994823628264,9.07788379496833,9.072268560592363,8.82788379496833,8.822268560592363,0.393972181081656,0.16915164923542197,2.1152085688950617,0,,0.0,none,P353,1
E0019498,N0019745,N0019513,lateral,23.87399341216719,draft,provisional,s5c_flows,29.1541,39.312,0.005221,3.6221,held,1.227435,0.6265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.69994823628264,354.5805782692218,9.072268560592363,10.124194679996947,8.822268560592363,9.874194679996947,0.39401320740233103,0.16917927910970382,1.0098643464925448,0,,0.0,none,P353,1
E0019499,N0019746,N0019553,lateral,57.140545599340236,draft,drafted,s5c_flows,16.9378,24.28,0.000944,3.6221,held,0.711022,0.1133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.76447578638226,359.47877305838557,1.6108904245552367,2.1384754767706795,1.3608904245552367,1.8884754767706795,0.33271179345298724,0.13046652680662024,2.8623645010354535,0,,0.0,none,P336,1
E0019500,N0019747,N0019537,lateral,24.102353317428772,draft,drafted,s5c_flows,7.3129,7.434,0.0,3.6221,held,0.306576,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.5786012614963,364.4580894949092,1.554180720925558,1.9852088449345615,1.304180720925558,1.7352088449345615,0.25473557629337695,0.08816463766924446,1.5769524401301973,0,,0.0,none,P344,1
E0019501,N0019748,N0019550,lateral,47.56113360572349,draft,drafted,s5c_flows,22.6094,32.648,0.000904,3.6221,held,0.948748,0.1084,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,359.5810637152981,359.2243552132552,1.7252106987643856,1.559671886354181,1.4752106987643856,1.309671886354181,0.41942324639988954,0.13565922251235157,1.8899418830486654,0,,0.0,none,P336,1
E0019502,N0019749,N0019750,lateral,39.99999999981328,draft,drafted,s5c_flows,8.3927,8.89,0.0,3.6221,held,0.351843,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,360.976745312959,360.6767453129604,1.5698550288378783,1.5772524897739686,1.3198550288378783,1.3272524897739686,0.30636660866223403,0.08540423208766709,2.176042191982311,0,,0.0,none,P336,1
E0019503,N0019750,N0019751,lateral,40.00000000027823,draft,drafted,s5c_flows,11.2939,12.802,0.000333,3.6221,held,0.473801,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.6767453129604,360.476745312959,1.5772524897739686,1.8116152827441283,1.3272524897739686,1.5616152827441283,0.292763459101055,0.10786426514000055,2.277151215245022,0,,0.0,none,P336,1
E0019504,N0019751,N0019557,lateral,18.017837389767013,draft,drafted,s5c_flows,14.5332,17.17,0.000667,3.6221,held,0.609936,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.476745312959,360.38665612601017,1.8116152827441283,1.8178116474273338,1.5616152827441283,1.5678116474273338,0.31708338172006195,0.1213862315769417,0.9470609534957232,0,,0.0,none,P336,1
E0019505,N0019752,N0019753,main,27.59649397068729,draft,drafted,s5c_flows,42.2602,59.73,0.003999,3.6221,held,1.775656,0.4799,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.74843758724126,360.6104551173878,2.0942442975243694,1.9281801365184492,1.8442442975243694,1.6781801365184492,0.44082440774616066,0.20231752681618748,1.0433668329067864,0,,0.0,none,P336,1
E0019506,N0019753,N0019754,main,48.90622258282081,draft,drafted,s5c_flows,46.3064,65.186,0.004229,3.6221,held,1.945513,0.5075,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,360.6104551173878,360.3414708931823,1.9281801365184492,1.5541589896301957,1.6781801365184492,1.3041589896301957,0.4686616297490596,0.20662726597688968,1.7392157965868034,0,,0.0,none,P336,1
E0019507,N0019754,N0019553,main,15.962616009465203,draft,drafted,s5c_flows,48.5313,68.186,0.004637,3.6221,held,2.039191,0.5564,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,360.3301636001097,360.0508178199441,1.5654662827028005,1.5664307152121637,1.3154662827028005,1.3164307152121637,0.7142057265088155,0.15927457845276077,0.3725027541549257,0,,0.0,none,P336,1
E0019508,N0019755,N0019756,lateral,41.71886537587328,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,361.7211830948156,361.36657273912067,1.5688559676843852,1.5760847315824549,1.3188559676843852,1.3260847315824549,0.23428567261003308,0.053781862338443315,2.9678059916560393,0,,0.0,none,P336,1
E0019509,N0019756,N0019757,lateral,88.28113462404465,draft,provisional,s5c_flows,8.6382,11.648,0.000348,3.6221,held,0.362485,0.0417,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,361.36657273912067,360.57204252750427,1.5760847315824549,1.5845736834332342,1.3260847315824549,1.3345736834332342,0.3294039824111795,0.08296421358751174,4.466710550868379,0,,0.0,none,P336,1
E0019510,N0019757,N0019561,lateral,77.17237714843624,draft,provisional,s5c_flows,14.0372,18.928,0.001083,3.6221,held,0.589557,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.57204252750427,360.18618064176206,1.5845736834332342,2.170447776206686,1.3345736834332342,1.9204477762066858,0.3137096976842349,0.11946654969500245,4.099988923842272,0,,0.0,none,P336,1
E0019511,N0019758,N0019759,lateral,25.250511507676343,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.3423707180398,363.21611816050137,1.5532591647727259,2.3618847691861333,1.3032591647727259,2.1118847691861333,0.0,0.0,0.0,0,,0.0,none,P344,1
E0019512,N0019759,N0019537,lateral,47.50742098929214,draft,drafted,s5c_flows,7.6237,10.28,0.00021,3.6221,held,0.319817,0.0253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.21611816050137,362.9785810555549,2.3618847691861333,3.464717284288838,2.1118847691861333,3.214717284288838,0.2582242677520345,0.08989975359158794,3.0662894572785455,0,,0.0,none,P344,1
E0019513,N0019760,N0019549,lateral,48.64332809713942,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,357.9185626737358,357.6753460332501,1.552720285248597,2.4917377069842814,1.302720285248597,2.2417377069842814,0.19530982006149752,0.060806644196143594,4.150954287383247,0,,0.0,none,P336,1
E0019514,N0019761,N0019762,lateral,59.99994879054756,draft,drafted,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,362.3262842135232,361.426284981665,1.580270962258055,1.5926053991943832,1.330270962258055,1.3426053991943832,0.23414288646631756,0.03652266052493733,4.270892708299212,0,,0.0,none,P336,1
E0019515,N0019762,N0019763,lateral,60.000000000152,draft,drafted,s5c_flows,8.9941,12.368,0.0005,3.6221,held,0.377557,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.18942705720207,360.8894270572013,1.8294633236573077,1.902687200611183,1.5794633236573077,1.652687200611183,0.27233675923656303,0.09706659077598709,3.6719244321105093,0,,0.0,none,P336,1
E0019516,N0019763,N0019764,lateral,14.904815936502317,draft,drafted,s5c_flows,11.5571,15.824,0.001,3.6221,held,0.485505,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.8894270572013,360.8149029775188,1.902687200611183,1.9187396006062158,1.652687200611183,1.6687396006062158,0.2950382367988748,0.10909811032269526,0.8419708632920242,0,,0.0,none,P336,1
E0019517,N0019764,N0019557,lateral,33.36667609715745,draft,drafted,s5c_flows,11.5571,15.824,0.001124,3.6221,held,0.485629,0.1349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.8149029775188,360.648069597033,1.9187396006062158,1.5563981764045138,1.6687396006062158,1.3063981764045138,0.2950621258729762,0.10911110143200589,1.884726027241336,0,,0.0,none,P336,1
E0019518,N0019765,N0019766,lateral,49.125662577044665,draft,drafted,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.5743752447881,358.32874693190286,1.5555991204462885,2.655536515362769,1.3055991204462885,2.405536515362769,0.20302235827070736,0.06412421494758933,4.032861453904594,0,,0.0,none,P336,1
E0019519,N0019766,N0019767,lateral,26.15072793962935,draft,drafted,s5c_flows,6.2058,8.368,0.000409,3.6221,held,0.260571,0.0491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.32874693190286,358.1979932922047,2.655536515362769,2.4584092956858967,2.405536515362769,2.2084092956858967,0.24171176143459996,0.08181443372235034,1.8031620102955395,0,,0.0,none,P336,1
E0019520,N0019767,N0019768,lateral,49.99971420112417,draft,drafted,s5c_flows,11.6047,15.648,0.000627,3.6221,held,0.487125,0.0753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.1979932922047,357.9479947211991,2.4584092956858967,2.729770171379016,2.2084092956858967,2.479770171379016,0.2953499920325879,0.10926770081561041,2.821495149818015,0,,0.0,none,P336,1
E0019521,N0019768,N0019550,lateral,52.38536014921923,draft,drafted,s5c_flows,14.844,20.016,0.001044,3.6221,held,0.623344,0.1253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.9479947211991,357.686067920453,2.729770171379016,3.097959179156362,2.479770171379016,2.847959179156362,0.3192589982827133,0.12263177148873719,2.7347368140495574,0,,0.0,none,P336,1
E0019522,N0019769,N0019549,lateral,46.55375793563294,draft,drafted,s5c_flows,2.9012,3.912,0.0,3.6221,held,0.121624,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,357.9726481872158,357.7398793975376,1.550606207315468,2.4272043426967684,1.300606207315468,2.1772043426967684,0.18830586328799678,0.057853952996059194,4.120402583573405,0,,0.0,none,P336,1
E0019523,N0019770,N0019567,lateral,17.509268640682652,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,361.9491887127245,361.83537846656003,1.5562739337598828,1.5574743166430949,1.3062739337598828,1.3074743166430949,0.14749918747267127,0.03506296930500222,1.9784593326349431,0,,0.0,none,P336,1
E0019524,N0019771,N0019567,main,51.8662022555351,draft,drafted,s5c_flows,45.5524,61.664,0.005111,3.6221,held,1.914786,0.6133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.77303846356284,361.5137074522852,1.6719688606559089,1.879145330917936,1.4219688606559089,1.629145330917936,0.4509471779105922,0.20992621979597964,1.9169356115369844,0,,0.0,none,P336,1
E0019525,N0019772,N0019580,main,24.952189386770225,draft,drafted,s5c_flows,52.1829,68.658,0.00478,3.6221,held,2.192422,0.5736,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.999986648993,359.87522570205914,5.287611007256999,5.54701550887836,5.037611007256999,5.29701550887836,0.4696033314240035,0.22438824083069203,0.8855768161860619,0,,0.0,none,P344,1
E0019526,N0019773,N0019568,main,47.27092557521432,draft,drafted,s5c_flows,60.1335,76.788,0.00404,3.6221,held,2.52499,0.4848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.7502164981048,358.5138618702287,6.208950982363945,5.849449897349416,5.958950982363945,5.599449897349416,0.489734742262272,0.24066295472015403,1.6087254825898827,0,,0.0,none,P336,1
E0019527,N0019774,N0019568,lateral,33.483269590393746,draft,drafted,s5c_flows,22.1948,29.928,0.002274,3.6221,held,0.932738,0.2728,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,363.46666936634284,362.79700397453496,1.6743523621727832,1.5663077930431655,1.4243523621727832,1.3163077930431655,0.5864980265116523,0.10658615362183124,0.9515027637729688,0,,0.0,none,P336,1
E0019528,N0019775,N0019580,lateral,28.88653864045756,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.8995977417296,363.7551650485273,1.5503229125672533,1.6670761624101829,1.3003229125672533,1.4170761624101829,0.13489621704043256,0.037230723305707175,3.5689830392351887,0,,0.0,none,P344,1
E0019529,N0019776,N0019777,lateral,46.68099005715121,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.9811717238491,362.74776677356334,1.5518788132602594,2.1062066151085332,1.3018788132602594,1.8562066151085332,0.214700651244523,0.06927965601494754,3.623726786307861,0,,0.0,none,P336,1
E0019530,N0019777,N0019778,lateral,63.319009942974276,draft,provisional,s5c_flows,14.4236,20.994,0.000389,3.6221,held,0.605064,0.0467,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,362.74776677356334,361.9246196443047,2.1062066151085332,1.5642414396796767,1.8562066151085332,1.3142414396796767,0.44062715786704787,0.09643780039146507,2.395033564184733,0,,0.0,none,P336,1
E0019531,N0019778,N0019779,lateral,50.00000000005498,draft,provisional,s5c_flows,34.3395,50.01,0.000917,3.6221,held,1.440517,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.9246196443047,361.6746196443044,1.5642414396796767,2.611116439679961,1.3142414396796767,2.361116439679961,0.4137557110875383,0.18275666977008836,2.0140708901488527,0,,0.0,none,P336,1
E0019532,N0019779,N0019780,lateral,49.999999999589456,draft,provisional,s5c_flows,47.4094,68.114,0.001333,3.6221,held,1.988859,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.6746196443044,361.42461964430646,2.611116439679961,3.7314777678029145,2.361116439679961,3.4814777678029145,0.4561135512615038,0.21387331741786758,1.8270304204329932,0,,0.0,none,P336,1
E0019533,N0019780,N0019781,lateral,5.000000000051354,draft,provisional,s5c_flows,50.6488,72.482,0.00175,3.6221,held,2.125077,0.21,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,361.42461964430646,361.38461964430604,3.7314777678029145,3.776146957256458,3.4814777678029145,3.526146957256458,0.549423882278815,0.19666019654374606,0.15167402805380822,0,,0.0,none,P336,1
E0019534,N0019781,N0019782,lateral,5.025420098976334,draft,provisional,s5c_flows,50.6488,72.482,0.001792,3.6221,held,2.125119,0.215,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,361.38461964430604,361.34441628351425,3.776146957256458,3.4978993903138758,3.526146957256458,3.2478993903138758,0.5494271591620473,0.19666209148480468,0.15244423260281967,0,,0.0,none,P336,1
E0019535,N0019782,N0019783,lateral,79.9999999999715,draft,provisional,s5c_flows,50.6488,72.482,0.001834,3.6221,held,2.125161,0.22,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.34441628351425,360.9444162835144,3.4978993903138758,2.9218862067199893,3.2478993903138758,2.6718862067199893,0.46525440054711203,0.22096494839354047,2.8658156306849243,0,,0.0,none,P336,1
E0019536,N0019783,N0019784,lateral,80.00000000004101,draft,provisional,s5c_flows,61.8678,87.85,0.0025,3.6221,held,2.596155,0.3,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.9444162835144,360.5444162835142,2.9218862067199893,1.908342505548319,2.6718862067199893,1.658342505548319,0.4937778902033913,0.24401894933397744,2.700269412194227,0,,0.0,none,P336,1
E0019537,N0019784,N0019561,lateral,4.497935223779594,draft,provisional,s5c_flows,64.0273,90.762,0.003167,3.6221,held,2.687356,0.38,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,360.5444162835142,360.5039348665002,1.908342505548319,1.852693551468576,1.658342505548319,1.602693551468576,0.6146262408772223,0.21428252758534733,0.12196938899972601,0,,0.0,none,P336,1
E0019538,N0019785,N0019584,lateral,83.95965530294087,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.95516008265565,364.53536180614094,1.5540257083599727,2.4789204204215594,1.3040257083599727,2.2289204204215594,0.214700651244523,0.06927965601494754,6.517574959698892,0,,0.0,none,P344,1
E0019539,N0019786,N0019584,lateral,65.32251655370742,draft,drafted,s5c_flows,11.9142,11.788,0.0,3.6221,held,0.499475,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,365.9108815811312,365.3556401904247,1.631965098556293,1.6586420361377918,1.381965098556293,1.4086420361377918,0.3578981337173075,0.09750552484894279,3.041951065574412,0,,0.0,none,P344,1
E0019540,N0019787,N0019587,lateral,20.82560641015909,auto_block,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.71657341258174,359.6124453805309,1.552622144058887,1.5633053518909605,1.302622144058887,1.3133053518909605,0.214700651244523,0.06927965601494754,1.6166389722498453,0,,0.0,none,P336,1
E0019541,N0019788,N0019589,main,18.620947228682834,draft,drafted,s5c_flows,35.4947,52.664,0.002636,3.6221,held,1.490664,0.3164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.4516635768894,359.358558840746,4.054897702407459,4.153892331128986,3.804897702407459,3.9038923311289864,0.4180846402207156,0.18581016562423597,0.7423117010809281,0,,0.0,none,P336,1
E0019542,N0019789,N0019790,main,5.830951894845301,auto_block,provisional,s5c_flows,10.1215,13.648,0.003483,3.6221,held,0.4278,0.4179,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,358.1197746664175,358.0789580031536,2.593299064051223,2.737692387471384,2.343299064051223,2.487692387471384,0.31849628478592484,0.09499879936571934,0.3051292470996188,0,,0.0,none,P336,1
E0019543,N0019790,N0019791,main,9.486832980505138,auto_block,provisional,s5c_flows,10.1215,13.648,0.003531,3.6221,held,0.427849,0.4237,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.0789580031536,358.0315238382511,2.737692387471384,2.7695625875301744,2.487692387471384,2.5195625875301744,0.2834222865719689,0.1028637591802751,0.5578738529027759,0,,0.0,none,P336,1
E0019544,N0019791,N0019792,main,8.602325267042627,auto_block,provisional,s5c_flows,11.2012,15.104,0.00361,3.6221,held,0.473195,0.4332,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.0315238382511,357.98851221191586,2.7695625875301744,2.677808588865389,2.5195625875301744,2.427808588865389,0.292644586215757,0.10779996222633612,0.4899188112037732,0,,0.0,none,P336,1
E0019545,N0019792,N0019793,main,31.016124838541646,auto_block,provisional,s5c_flows,11.2012,15.104,0.003682,3.6221,held,0.473267,0.4418,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.98851221191586,357.83343158772317,2.677808588865389,3.285464896651831,2.427808588865389,3.035464896651831,0.29265871543360983,0.10780760435896516,1.7663421135768698,0,,0.0,none,P336,1
E0019546,N0019793,N0019794,main,7.280109889280518,auto_block,provisional,s5c_flows,11.9429,16.104,0.00394,3.6221,held,0.504616,0.4729,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,357.83343158772317,357.79339098333213,3.285464896651831,3.353520637761619,3.035464896651831,3.103520637761619,0.3087387374412035,0.10859414012912152,0.39300272400851266,0,,0.0,none,P336,1
E0019547,N0019794,N0019795,main,7.810249675906654,auto_block,provisional,s5c_flows,11.9429,16.104,0.004001,3.6221,held,0.504676,0.4801,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,357.79339098333213,357.75043461011467,3.353520637761619,3.3762133391040834,3.103520637761619,3.1262133391040834,0.3087503732056151,0.10860016027949035,0.42160541080573566,0,,0.0,none,P336,1
E0019548,N0019795,N0019796,main,7.0710678118654755,auto_block,provisional,s5c_flows,11.9429,16.104,0.004066,3.6221,held,0.504741,0.4879,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,357.75043461011467,357.7080082032435,3.3762133391040834,3.4103084471471448,3.1262133391040834,3.1603084471471448,0.31824279412945156,0.10638822369517845,0.37031829902115443,0,,0.0,none,P336,1
E0019549,N0019796,N0019797,main,41.6293165929973,auto_block,provisional,s5c_flows,13.7642,18.56,0.004125,3.6221,held,0.581157,0.495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.7080082032435,357.49986162027847,3.4103084471471448,3.576951123862159,3.1603084471471448,3.326951123862159,0.3122946503702206,0.11866560582217331,2.221690132681127,0,,0.0,none,P336,1
E0019550,N0019797,N0019587,main,39.78767175298219,auto_block,provisional,s5c_flows,17.0036,22.928,0.004472,3.6221,held,0.717306,0.5366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.49986162027847,357.30092326151356,3.576951123862159,3.874827470908315,3.326951123862159,3.624827470908315,0.3336289208443503,0.13100905118938372,1.9876210397811278,0,,0.0,none,P336,1
E0019551,N0019798,N0019591,lateral,69.38349352831396,draft,drafted,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,368.20870260640544,366.6822657487825,1.6720346982820615,1.7035985090299732,1.4220346982820615,1.4535985090299732,0.29917581295898876,0.038968487017278036,3.8652575131925913,0,,0.0,none,P337,1
E0019552,N0019799,N0019591,lateral,47.714701098871096,draft,provisional,s5c_flows,11.8776,16.016,0.000593,3.6221,held,0.498532,0.0711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.4661525113957,366.22757900590136,1.6775242464167945,2.1582852519111384,1.4275242464167945,1.9082852519111384,0.2975243934516141,0.11045385971891422,2.6728733368339683,0,,0.0,none,P337,1
E0019553,N0019800,N0019592,lateral,46.233061173736814,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.50807495117186,363.2769096453032,1.5500000000000114,2.018622581259308,1.3000000000000114,1.768622581259308,0.214700651244523,0.06927965601494754,3.588955203888497,0,,0.0,none,P337,1
E0019554,N0019801,N0019802,lateral,50.0,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,364.74501342773436,364.2950134277344,1.5500000000000114,1.551483154296875,1.3000000000000114,1.301483154296875,0.1647024019377812,0.032560131277688614,5.059630725046363,0,,0.0,none,P337,1
E0019555,N0019802,N0019803,lateral,50.0,draft,provisional,s5c_flows,6.4787,8.736,0.000417,3.6221,held,0.27202,0.05,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,364.26289704318094,363.86289704318096,1.583599538850308,1.5967587185377852,1.333599538850308,1.3467587185377852,0.2882598063452797,0.07475536703057653,2.890910612543604,0,,0.0,none,P337,1
E0019556,N0019803,N0019592,lateral,12.590506419714075,draft,provisional,s5c_flows,9.718,13.104,0.000833,3.6221,held,0.408238,0.1,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,363.86289704318096,363.74328723219367,1.5967587185377852,1.5522449943688343,1.3467587185377852,1.3022449943688343,0.3486817736916894,0.08653016499536728,0.6018145756234654,0,,0.0,none,P337,1
E0019557,N0019804,N0019805,lateral,40.00000000015204,draft,drafted,s5c_flows,34.4106,46.4,0.002985,3.6221,held,1.445566,0.3582,0.0,0.0,,200,PVC-U,2.05,0.5,ground,minimum,tractive,1.0,365.41621688185495,364.59621688185183,1.8054017704887997,1.5619252079919193,1.5554017704887997,1.3119252079919193,0.6785979236384846,0.13018040232968325,0.9824177814967201,0,,0.0,none,P337,1
E0019558,N0019805,N0019806,lateral,4.01168530642258,draft,drafted,s5c_flows,35.4904,47.856,0.003318,3.6221,held,1.491167,0.3982,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,364.59621688185183,364.5561000287876,1.5619252079919193,1.5715244829311246,1.3119252079919193,1.3215244829311246,0.5334340685862867,0.1569625857718719,0.1253414915003584,0,,0.0,none,P337,1
E0019559,N0019806,N0019807,lateral,14.139490995258383,draft,drafted,s5c_flows,35.4904,47.856,0.003352,3.6221,held,1.4912,0.4022,0.0,0.0,,200,PVC-U,1.3,0.5,ground,minimum,tractive,1.0,364.5561000287876,364.3722866458493,1.5715244829311246,1.5566379146976033,1.3215244829311246,1.3066379146976033,0.5846722504992327,0.14733930481086194,0.40306031807236536,0,,0.0,none,P337,1
E0019560,N0019807,N0019595,lateral,51.33648215266193,draft,drafted,s5c_flows,35.4904,47.856,0.00347,3.6221,held,1.491318,0.4164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.3722866458493,364.115604235086,1.5566379146976033,1.707271741476518,1.3066379146976033,1.457271741476518,0.4181403800288696,0.18584966513823392,2.0462219788928904,0,,0.0,none,P337,1
E0019561,N0019808,N0019603,main,6.8629783816727,draft,drafted,s5c_flows,244.3635,339.53,0.028176,3.1426,merrimack,8.916423,3.3811,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,357.49447469515223,357.4532968248622,3.5174576778946403,3.547160938809668,3.2674576778946403,3.297160938809668,0.7471912416432729,0.44397157110138674,0.1530839317338887,0,,0.0,none,P345,1
E0019562,N0019809,N0019810,main,25.000000000062524,draft,drafted,s5c_flows,48.815,67.504,0.005101,3.6221,held,2.051552,0.6122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.36889781087126,363.243897810871,2.4993883219412396,2.311674698894649,2.2493883219412396,2.061674698894649,0.46037458234829703,0.21716177254154106,0.905060102454742,0,,0.0,none,P337,1
E0019563,N0019810,N0019604,main,51.540569732235284,draft,drafted,s5c_flows,49.8948,68.96,0.00531,3.6221,held,2.097028,0.6372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.243897810871,362.9861949622098,2.311674698894649,3.4652210534151777,2.061674698894649,3.2152210534151777,0.4634045987413809,0.21951856877725656,1.8536922116663217,0,,0.0,none,P337,1
E0019564,N0019811,N0019812,lateral,54.999999999964416,draft,drafted,s5c_flows,3.2403,5.434,0.0,3.6221,held,0.135844,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,359.34010531484745,358.73510531484783,1.5544564527306761,1.5807821363240464,1.3044564527306761,1.3307821363240464,0.25586404065082174,0.05069187975535497,3.582631870951537,0,,0.0,none,P345,1
E0019565,N0019812,N0019613,lateral,46.91015123854081,draft,drafted,s5c_flows,6.3669,9.89,0.000458,3.6221,held,0.267374,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.73510531484783,358.5005545586551,1.5807821363240464,2.4038338690792784,1.3307821363240464,2.1538338690792784,0.2437354474434723,0.08278801458786564,3.2077232186631592,0,,0.0,none,P345,1
E0019566,N0019813,N0019814,lateral,69.99999999999028,draft,drafted,s5c_flows,13.7346,13.178,0.003179,3.6221,held,0.578969,0.3814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.4499068691547,363.0999068691547,4.966597037095312,4.871894888657778,4.716597037095312,4.621894888657778,0.3119236506503012,0.11845602677004921,3.7402315093268097,0,,0.0,none,P337,1
E0019567,N0019814,N0019815,lateral,69.99977313155308,draft,drafted,s5c_flows,16.2334,17.612,0.003762,3.6221,held,0.684306,0.4514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.0999068691547,362.74990800349696,4.871894888657778,4.509308305096795,4.621894888657778,4.259308305096795,0.3287459787561116,0.12813295400147523,3.5488278516446967,0,,0.0,none,P337,1
E0019568,N0019815,N0019816,lateral,18.08659162504077,draft,drafted,s5c_flows,16.2334,17.612,0.004345,3.6221,held,0.684889,0.5214,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.74990800349696,362.6594750453718,4.509308305096795,4.396463675331347,4.259308305096795,4.146463675331347,0.32883370470437623,0.12818435660198396,0.9167040648150074,0,,0.0,none,P337,1
E0019569,N0019816,N0019817,lateral,50.99331776669485,draft,drafted,s5c_flows,17.3131,19.068,0.004496,3.6221,held,0.730307,0.5395,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.6594750453718,362.4045084565383,4.396463675331347,4.257967129399219,4.146463675331347,4.007967129399219,0.3355080834401005,0.13212403891613028,2.5331390550435064,0,,0.0,none,P337,1
E0019570,N0019817,N0019818,lateral,60.0,draft,drafted,s5c_flows,21.6323,24.892,0.004921,3.6221,held,0.911801,0.5905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.4045084565383,362.10450845653827,4.257967129399219,4.3567952543992305,4.007967129399219,4.1067952543992305,0.35951195922486473,0.14677072782166106,2.781548636535142,0,,0.0,none,P337,1
E0019571,N0019818,N0019819,lateral,60.0,draft,drafted,s5c_flows,27.0312,32.172,0.005421,3.6221,held,1.138637,0.6505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.10450845653827,361.80450845653826,4.3567952543992305,4.049098721196117,4.1067952543992305,3.799098721196117,0.38503583386629064,0.16319000991971572,2.5971608667136805,0,,0.0,none,P337,1
E0019572,N0019819,N0019595,lateral,5.836181371007115,draft,drafted,s5c_flows,29.1907,35.084,0.005921,3.6221,held,1.229671,0.7105,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,361.80450845653826,361.7636551869412,4.049098721196117,4.059220789621293,3.799098721196117,3.8092207896212926,0.4436691308966628,0.15603761666559718,0.21923925453231682,0,,0.0,none,P337,1
E0019573,N0019820,N0019821,main,49.99999999998775,draft,drafted,s5c_flows,45.1432,60.872,0.006149,3.6221,held,1.898666,0.7379,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.3921916172466,365.1421916172467,2.785359652284626,2.098775179628319,2.535359652284626,1.8487751796283192,0.4498030786171561,0.20905801169316723,1.8526625826907905,0,,0.0,none,P337,1
E0019574,N0019821,N0019822,main,49.99999959716725,draft,drafted,s5c_flows,52.7036,73.196,0.006566,3.6221,held,2.216037,0.7879,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.1421916172467,364.89219161926087,2.098775179628319,1.6123249823016295,1.8487751796283192,1.3623249823016295,0.47110635325131034,0.22557885538446204,1.76888577466268,0,,0.0,none,P337,1
E0019575,N0019822,N0019604,main,3.6155078050309237,draft,drafted,s5c_flows,54.8632,76.108,0.006983,3.6221,held,2.306988,0.8379,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,364.89219161926087,364.850613279503,1.6123249823016295,1.6008027361219774,1.3623249823016295,1.3508027361219774,0.640048567297708,0.18722068991640056,0.09414670463460913,0,,0.0,none,P337,1
E0019576,N0019823,N0019824,sub main,70.0,draft,drafted,s5c_flows,224.8193,334.922,0.03435,3.1745,merrimack,8.294613,4.122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.5337015214574,361.18370152145735,2.441243546902001,2.137770646511399,2.191243546902001,1.8877706465113988,0.6851009042965241,0.4489075310329107,1.7029121686310198,0,,0.0,none,P345,1
E0019577,N0019824,N0019825,sub main,70.94129187145366,draft,drafted,s5c_flows,225.8991,336.378,0.034934,3.1727,merrimack,8.330059,4.192,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.18370152145735,360.8289950621001,2.137770646511399,1.9818264711030338,1.8877706465113988,1.7318264711030338,0.6858666338538428,0.4499901594247765,1.7238845078097,0,,0.0,none,P345,1
E0019578,N0019825,N0019826,sub main,49.999999999977994,draft,drafted,s5c_flows,231.7667,344.29,0.035525,3.1628,merrimack,8.519746,4.263,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.8289950621001,360.5789950621002,1.9818264711030338,1.987106012118545,1.7318264711030338,1.737106012118545,0.689912879494,0.4557652139132302,1.2078819777131207,0,,0.0,none,P345,1
E0019579,N0019826,N0019827,sub main,50.00000000003509,draft,drafted,s5c_flows,232.8465,345.746,0.035942,3.161,merrimack,8.554897,4.313,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.5789950621002,360.32899506210003,1.987106012118545,1.9426113832124656,1.737106012118545,1.6926113832124656,0.6906533042048282,0.45683205909226243,1.2065870506380363,0,,0.0,none,P345,1
E0019580,N0019827,N0019621,sub main,8.12222073246392,draft,drafted,s5c_flows,233.9262,347.202,0.036358,3.1593,merrimack,8.590029,4.363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.32899506210003,360.2883839584377,1.9426113832124656,1.8834300064060585,1.6926113832124656,1.6334300064060585,0.6913904399990719,0.45789731753597285,0.19579435541695808,0,,0.0,none,P345,1
E0019581,N0019828,N0019829,lateral,78.97649462202658,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.3742248535156,359.97934238040546,1.5500000000000114,2.2111178246726695,1.3000000000000114,1.9611178246726695,0.0,0.0,0.0,0,,0.0,none,P345,1
E0019582,N0019829,N0019830,lateral,51.02350537788418,draft,drafted,s5c_flows,3.6428,4.912,0.000658,3.6221,held,0.153373,0.079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.97934238040546,359.72422485351603,2.2111178246726695,2.4765502929683407,1.9611178246726695,2.2265502929683407,0.2033099988728442,0.06424928544399047,4.1827345482891305,0,,0.0,none,P345,1
E0019583,N0019830,N0019603,lateral,75.62106253587439,draft,drafted,s5c_flows,9.1722,12.368,0.001083,3.6221,held,0.385606,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.72422485351603,359.34611954083664,2.4765502929683407,1.6543382228352357,2.2265502929683407,1.4043382228352357,0.27417909084725106,0.0980197804594666,4.596816768083646,0,,0.0,none,P345,1
E0019584,N0019831,N0019621,lateral,42.49747193271434,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,6.071,0.0,W11a-XG02286,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,360.28984381079886,360.0773564511353,1.5503051149823932,2.0944575137084485,1.3003051149823932,1.8444575137084485,0.13489621704043256,0.037230723305707175,5.2506379676034625,0,,0.0,none,P345,1
E0019585,N0019832,N0019607,main,49.40771884044624,draft,drafted,s5c_flows,356.9573,542.138,0.018522,3.0018,merrimack,12.420239,2.2226,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,velocity,1.0,357.27252828036933,357.0254896861671,4.033959756740046,4.180992247426673,3.783959756740046,3.9309922474266727,0.7573257232922664,0.5703892999525848,1.0873286821611292,0,,0.0,none,P345,1
E0019586,N0019833,N0019834,main,87.48050454509878,draft,drafted,s5c_flows,82.3489,90.312,0.008997,3.6221,held,3.461275,1.0796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.20339966188135,359.76599713915584,4.415344234603026,4.123529228031657,4.165344234603026,3.873529228031657,0.5371839599633028,0.28203490087708494,2.7141696657967636,0,,0.0,none,P345,1
E0019587,N0019834,N0019614,main,92.0163499882442,draft,drafted,s5c_flows,95.6817,107.68,0.009726,3.5202,merrimack,3.908076,1.1671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.76599713915584,359.30591538921465,4.123529228031657,4.020470108832228,3.873529228031657,3.770470108832228,0.5563582606752108,0.3000856654646772,2.756507706520219,0,,0.0,none,P345,1
E0019588,N0019835,N0019836,lateral,39.999999999916135,draft,drafted,s5c_flows,5.0964,1.53,0.0,3.6221,held,0.213653,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.30385131835936,360.1038513183598,1.5500000000000114,1.646423339843352,1.3000000000000114,1.396423339843352,0.22662351037090445,0.07470726573969114,2.9417365637579516,0,,0.0,none,P345,1
E0019589,N0019836,N0019837,lateral,40.00000000025265,draft,drafted,s5c_flows,5.0964,1.53,0.000333,3.6221,held,0.213987,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.1038513183598,359.90385131835853,1.646423339843352,1.6668579101570913,1.396423339843352,1.4168579101570913,0.22673884445754547,0.07476058046348497,2.9402402057125414,0,,0.0,none,P345,1
E0019590,N0019837,N0019838,lateral,15.287962242440852,draft,drafted,s5c_flows,5.838,2.53,0.000667,3.6221,held,0.24541,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.90385131835853,359.82741150714634,1.6668579101570913,1.649334098322413,1.4168579101570913,1.399334098322413,0.23706323644486688,0.07959630996843339,1.0748160470955415,0,,0.0,none,P345,1
E0019591,N0019838,N0019839,lateral,67.58810063198382,draft,drafted,s5c_flows,7.3212,4.53,0.000794,3.6221,held,0.307718,0.0953,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,359.82741150714634,359.42188290335446,1.649334098322413,1.574607575161167,1.399334098322413,1.324607575161167,0.27165077997845183,0.08461150484914295,4.146751737490876,0,,0.0,none,P345,1
E0019592,N0019839,N0019840,lateral,42.123937125277614,draft,drafted,s5c_flows,14.007,14.986,0.001357,3.6221,held,0.588569,0.1629,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,359.39137203055174,359.05438053354953,1.6051184479638891,1.5888079430129665,1.3551184479638891,1.3388079430129665,0.36921776522649213,0.10675738053370629,1.9014946865407554,0,,0.0,none,P345,1
E0019593,N0019840,N0019841,lateral,70.00000000018306,draft,drafted,s5c_flows,23.7903,28.178,0.001708,3.6221,held,0.99906,0.205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.05438053354953,358.7043805335486,1.5888079430129665,2.0667071129357737,1.3388079430129665,1.8167071129357737,0.36982675893254074,0.1532992447437364,3.154630211283675,0,,0.0,none,P345,1
E0019594,N0019841,N0019842,lateral,69.99999999993614,draft,drafted,s5c_flows,32.701,41.634,0.002292,3.6221,held,1.373202,0.275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.7043805335486,358.3543805335489,2.0667071129357737,2.1272173668417054,1.8167071129357737,1.8772173668417054,0.40776609890914683,0.17857753376917013,2.861117365535441,0,,0.0,none,P345,1
E0019595,N0019842,N0019843,lateral,15.877770010614553,draft,drafted,s5c_flows,33.7808,43.09,0.002875,3.6221,held,1.419052,0.345,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.3543805335489,358.27499168349584,2.1272173668417054,2.4166892247072838,1.8772173668417054,2.1666892247072838,0.4118686505899403,0.18143430460580873,0.6425094500342936,0,,0.0,none,P345,1
E0019596,N0019843,N0019613,lateral,29.041504041249844,draft,drafted,s5c_flows,33.7808,43.09,0.003007,3.6221,held,1.419185,0.3609,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.27499168349584,358.12978416328957,2.4166892247072838,2.774604264444804,2.1666892247072838,2.524604264444804,0.4118804077878735,0.18144252721189408,1.1751592408917069,0,,0.0,none,P345,1
E0019597,N0019844,N0019614,lateral,10.000000000129875,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.7170460550256,361.66704605502497,1.5505320699743947,1.6593394430219064,1.3005320699743947,1.4093394430219064,0.0,0.0,0.0,0,,0.0,none,P345,1
E0019598,N0019845,N0019846,lateral,50.47771785649585,auto_link,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.96177978515624,358.70939119587376,1.5500000000000114,1.7988180326418615,1.3000000000000114,1.5488180326418615,0.13489621704043256,0.037230723305707175,6.236611493383109,0,,0.0,none,P336,1
E0019599,N0019846,N0019847,lateral,19.52228214345758,auto_link,provisional,s5c_flows,2.9012,3.912,0.000421,3.6221,held,0.122045,0.0505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.70939119587376,358.6117797851565,1.7988180326418615,1.9548706054684999,1.5488180326418615,1.7048706054684999,0.188521880419047,0.05794416527586457,1.725907721344546,0,,0.0,none,P336,1
E0019600,N0019847,N0019848,lateral,4.8087679777353,auto_link,provisional,s5c_flows,2.9012,3.912,0.000583,3.6221,held,0.122208,0.07,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,358.6117797851565,358.57090525734577,1.9548706054684999,2.112200211404229,1.7048706054684999,1.8622002114042289,0.22620640757323998,0.05129021552432031,0.35430531708658913,0,,0.0,none,P336,1
E0019601,N0019848,N0019589,lateral,45.73148872751325,auto_link,provisional,s5c_flows,3.981,5.368,0.000623,3.6221,held,0.167515,0.0748,12.195,0.0,W11a-XG02287,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.57090525734577,358.3422478137082,2.112200211404229,5.170203358166816,1.8622002114042289,4.920203358166816,0.20929231822653527,0.06687235006647299,3.641755632745687,0,,0.0,none,P336,1
E0019602,N0019849,N0019850,lateral,24.999999999972946,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,4.95,0.5,cover_min,minimum,tractive,1.0,369.8771226798555,368.63962267985687,1.6936170662382324,1.7037611092056295,1.4436170662382324,1.4537611092056295,0.42536121096617846,0.036005595004908325,0.9795596211506601,0,,0.0,none,P337,1
