EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0019603,N0019850,N0019851,lateral,25.059316424521782,draft,drafted,s5c_flows,5.3989,7.28,0.000208,3.6221,held,0.226544,0.025,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,368.63962267985687,368.3764998573994,1.7037611092056295,1.5616410117412443,1.4537611092056295,1.3116410117412443,0.2981540229434232,0.06456212606554965,1.400803751091035,0,,0.0,none,P337,1
E0019604,N0019851,N0019852,lateral,63.985377133706706,draft,drafted,s5c_flows,9.718,13.104,0.000417,3.6221,held,0.407822,0.0501,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,368.3242662215634,367.39647825312466,1.6138746475772336,1.6294922058597194,1.3638746475772336,1.3794922058597194,0.4031868414246223,0.07835560787935333,2.6449845150212274,0,,0.0,none,P337,1
E0019605,N0019852,N0019625,lateral,42.61572883224025,draft,drafted,s5c_flows,14.0372,18.928,0.00095,3.6221,held,0.589424,0.114,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,367.3525370269037,366.9476876029974,1.6734334320806852,1.611150287627595,1.4234334320806852,1.361150287627595,0.3920580490982168,0.10257690909774711,1.8116249592061613,0,,0.0,none,P337,1
E0019606,N0019853,N0019629,lateral,10.962208606843669,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.75783081054686,360.70301976751267,1.5500000000000114,1.6015456621748285,1.3000000000000114,1.3515456621748285,0.0,0.0,0.0,0,,0.0,none,P344,1
E0019607,N0019854,N0019629,lateral,12.12659568901653,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.73564453125,360.6750115528049,1.5500000000000114,1.6295538768825963,1.3000000000000114,1.3795538768825963,0.13489621704043256,0.037230723305707175,1.4982623870741825,0,,0.0,none,P344,1
E0019608,N0019855,N0019856,lateral,29.046679625605886,draft,drafted,s5c_flows,56.44,82.076,0.003782,3.6221,held,2.369892,0.4538,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.45892332972795,358.3136899315999,4.752197275740798,4.753906503946951,4.502197275740798,4.503906503946951,0.4806133027767,0.23320037043492864,1.007278251135626,0,,0.0,none,P345,1
E0019609,N0019856,N0019857,lateral,85.95332037425686,draft,drafted,s5c_flows,70.3573,104.444,0.004024,3.6536,merrimack,2.979228,0.4829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.3136899315999,357.88392332972865,4.753906503946951,3.4682800394119795,4.503906503946951,3.2182800394119795,0.5141932313227977,0.2614332533908037,2.7860252766952995,0,,0.0,none,P345,1
E0019610,N0019857,N0019858,lateral,69.99999999993908,draft,drafted,s5c_flows,83.2962,123.812,0.00474,3.5797,merrimack,3.455873,0.5688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.88392332972865,357.53392332972896,3.4682800394119795,3.770520029646036,3.2182800394119795,3.520520029646036,0.5369405412391173,0.2818109805183038,2.172804206538944,0,,0.0,none,P345,1
E0019611,N0019858,N0019607,lateral,71.24330280559514,draft,drafted,s5c_flows,88.1607,131.812,0.005323,3.5552,merrimack,3.633001,0.6388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.53392332972896,357.177706815701,3.770520029646036,4.028775117892735,3.520520029646036,3.778775117892735,0.544771572404052,0.2890794784578242,2.1796078214091854,0,,0.0,none,P345,1
E0019612,N0019859,N0019639,lateral,50.98350498981723,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.07978263828414,360.8248651133351,1.5561121371064814,2.382288206977421,1.3061121371064814,2.132288206977421,0.0,0.0,0.0,0,,0.0,none,P337,1
E0019613,N0019860,N0019639,lateral,14.97624466366856,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.38743937833635,361.312558155018,1.551617018148022,1.8945951652945041,1.301617018148022,1.6445951652945041,0.0,0.0,0.0,0,,0.0,none,P337,1
E0019614,N0019861,N0019862,main,40.00000000001241,draft,drafted,s5c_flows,108.067,145.05,0.007597,3.4687,merrimack,4.346185,0.9117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.7057980037733,345.50579800377324,7.404828216929843,7.492157318492389,7.154828216929843,7.242157318492389,0.5735433715226745,0.3169935706578807,1.1623648703270166,0,,0.0,none,P356,1
E0019615,N0019862,N0019863,main,39.999999999956486,draft,drafted,s5c_flows,108.067,145.05,0.00793,3.4687,merrimack,4.346518,0.9517,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.50579800377324,345.3057980037735,7.492157318492389,8.042285492320275,7.242157318492389,7.792285492320275,0.5735558967633861,0.3170061595341267,1.1623394867492176,0,,0.0,none,P356,1
E0019616,N0019863,N0019649,main,17.920533551741965,draft,drafted,s5c_flows,110.2266,147.962,0.008264,3.4604,merrimack,4.42297,0.9917,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.3057980037735,345.2161953360148,8.042285492320275,7.970083960860222,7.792285492320275,7.720083960860222,0.5764113475767649,0.3198865429400697,0.5181639127184647,0,,0.0,none,P356,1
E0019617,N0019864,N0019865,lateral,69.99999999996253,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,352.6407722281095,352.2907722281097,1.5979362679842666,1.606383533609062,1.3479362679842666,1.356383533609062,0.13489621704043256,0.037230723305707175,8.648624047895696,0,,0.0,none,P356,1
E0019618,N0019865,N0019866,lateral,69.99999999998495,draft,provisional,s5c_flows,3.2393,4.368,0.000583,3.6221,held,0.136385,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.2907722281097,351.9407722281098,1.606383533609062,1.831749744546471,1.356383533609062,1.581749744546471,0.19558659842571383,0.06092450178145106,5.964962201178268,0,,0.0,none,P356,1
E0019619,N0019866,N0019649,lateral,72.47210133133284,draft,provisional,s5c_flows,7.5585,10.192,0.001167,3.6221,held,0.318037,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.9407722281098,351.5784117214531,1.831749744546471,1.607867575421892,1.581749744546471,1.357867575421892,0.257761328674338,0.08966867736961856,4.685995225638616,0,,0.0,none,P356,1
E0019620,N0019867,N0019642,lateral,10.000000000005768,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,354.65831298828124,354.5983129882812,1.5500000000000114,1.5509179687500705,1.3000000000000114,1.3009179687500705,0.0,0.0,0.0,0,,0.0,none,P356,1
E0019621,N0019868,N0019869,lateral,9.86393923829273,auto_block,provisional,s5c_flows,4.3191,5.824,0.00094,3.6221,held,0.182009,0.1128,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.92391632030996,353.8745966241185,4.7100863652369185,4.395453424709615,4.4600863652369185,4.145453424709615,0.215065002980133,0.06944305965236056,0.7644153396732125,0,,0.0,none,P356,1
E0019622,N0019869,N0019870,lateral,15.136060761708302,auto_block,provisional,s5c_flows,5.3989,7.28,0.001022,3.6221,held,0.227358,0.1227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.8745966241185,353.79891632030996,4.395453424709615,2.4836459355494185,4.145453424709615,2.2336459355494185,0.23125500075255417,0.07686047897262957,1.0908636723135543,0,,0.0,none,P356,1
E0019623,N0019870,N0019871,lateral,12.066880255762584,auto_block,provisional,s5c_flows,6.4787,8.736,0.001149,3.6221,held,0.272752,0.1378,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.79891632030996,353.73858191903116,2.4836459355494185,2.365910268468838,2.2336459355494185,2.115910268468838,0.2453095467270977,0.08354863888092637,0.8198403756096485,0,,0.0,none,P356,1
E0019624,N0019871,N0019872,lateral,6.082762530298219,auto_block,provisional,s5c_flows,6.4787,8.736,0.001249,3.6221,held,0.272852,0.1499,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,353.73858191903116,353.6960025813191,2.365910268468838,2.364239117899672,2.115910268468838,2.114239117899672,0.27557295571030654,0.07722972741965814,0.36788579359559664,0,,0.0,none,P356,1
E0019625,N0019872,N0019642,lateral,18.681541692269406,auto_block,provisional,s5c_flows,7.5585,10.192,0.0013,3.6221,held,0.31817,0.156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.6960025813191,353.6025948728577,2.364239117899672,2.5466360841735423,2.114239117899672,2.2966360841735423,0.25779598267536835,0.0896859661122811,1.2077730031835734,0,,0.0,none,P356,1
E0019626,N0019873,N0019653,sub main,10.53079713349742,draft,drafted,s5c_flows,4546.5315,5755.328,0.724663,2.2063,merrimack,116.82488,86.9596,0.0,0.0,,600,GRP,0.4,0.125,table11,minimum,velocity,1.0,339.53059696452067,339.4884737759867,12.268200642901206,12.440023538466448,11.618200642901206,11.790023538466448,1.203558103585611,0.3756348947447842,0.14582867668407984,0,,0.0,none,P368,1
E0019627,N0019874,N0019653,main,65.61370350490496,draft,drafted,s5c_flows,122.479,179.8,0.013033,3.4166,merrimack,4.856298,1.564,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.4593313293029,347.1312628117784,4.611286346478323,4.797234502674712,4.361286346478323,4.547234502674712,0.5918829919576776,0.3358654951744955,1.847597819063441,0,,0.0,none,P368,1
E0019628,N0019875,N0019670,lateral,49.08842966210449,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.76271362304686,352.51727147473633,1.5500000000000114,1.971864267451167,1.3000000000000114,1.721864267451167,0.13489621704043256,0.037230723305707175,6.064962474990579,0,,0.0,none,P360,1
E0019629,N0019876,N0019877,lateral,25.638546056658708,draft,drafted,s5c_flows,8.3112,13.368,0.0,3.6221,held,0.348427,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,352.15855487300274,352.03036214271947,1.5529014258253824,1.9242277010305315,1.3029014258253824,1.6742277010305315,0.2654253693456152,0.09352702250346598,1.6099030096399896,0,,0.0,none,P374,1
E0019630,N0019877,N0019671,lateral,23.60386006139472,draft,drafted,s5c_flows,8.3112,13.368,0.000214,3.6221,held,0.348641,0.0256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.03036214271947,351.9123428424125,1.9242277010305315,2.2755844036812505,1.6742277010305315,2.0255844036812505,0.2654776180763516,0.09355356660525185,1.481848716816385,0,,0.0,none,P374,1
E0019631,N0019878,N0019879,lateral,89.21851581932393,draft,drafted,s5c_flows,12.0734,16.28,0.001075,3.6221,held,0.507222,0.129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.7351964239832,350.2891038448866,3.2041346307042886,3.790485998863403,2.9541346307042886,3.540485998863403,0.2991570578396517,0.11134831221940791,4.9705505007754756,0,,0.0,none,P360,1
E0019632,N0019879,N0019670,lateral,65.18084822803667,draft,drafted,s5c_flows,14.9745,20.192,0.001818,3.6221,held,0.62959,0.2182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.2891038448866,349.96319960374643,3.790485998863403,4.525936138441068,3.540485998863403,4.275936138441068,0.32026099101126254,0.12320741599312493,3.3920692839830577,0,,0.0,none,P360,1
E0019633,N0019880,N0019881,main,16.221922176662876,draft,drafted,s5c_flows,85.2883,102.854,0.014975,3.5695,merrimack,3.538555,1.7971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.9225890814638,342.8414794705805,10.487048369708077,10.807476828247616,10.237048369708077,10.557476828247616,0.5406341720114544,0.28522255222494175,0.5000893091998627,0,,0.0,none,P374,1
E0019634,N0019881,N0019882,main,65.33202874629171,draft,drafted,s5c_flows,111.3326,140.854,0.015111,3.4562,merrimack,4.468731,1.8133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.8414794705805,342.5148193268491,10.807476828247616,11.460980233697796,10.557476828247616,11.210980233697796,0.5781015872690902,0.3216013951864912,1.8835221520758274,0,,0.0,none,P374,1
E0019635,N0019882,N0019671,main,61.89401962160427,draft,drafted,s5c_flows,112.0742,141.854,0.015655,3.4535,merrimack,4.495342,1.8786,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.5148193268491,342.20534922874106,11.460980233697796,11.982578017352694,11.210980233697796,11.732578017352694,0.5790781047093647,0.3225955025838032,1.7813952648255293,0,,0.0,none,P374,1
E0019636,N0019883,N0019884,trunk main,79.99999999992127,main_pipe,drafted,s5c_flows,15160.021,20074.838,3.668058,1.9071,merrimack,338.299895,440.167,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,368.9954562697864,368.9154562697865,10.374844023182334,10.230600859119761,9.324844023182333,9.18060085911976,0.9234445331788883,0.47363435238110496,1.443869431704925,0,,0.0,none,P344,1
E0019637,N0019884,N0019885,trunk main,79.9999999601439,main_pipe,drafted,s5c_flows,15160.021,20074.838,3.668725,1.9071,merrimack,338.300562,440.247,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,368.9154562697865,368.83545626982635,10.230600859119761,9.748070341501773,9.18060085911976,8.698070341501772,0.9234449812360586,0.4736348976835071,1.4438687304189566,0,,0.0,none,P344,1
E0019638,N0019885,N0019674,trunk main,19.517519870191126,main_pipe,drafted,s5c_flows,15160.021,20074.838,3.669391,1.9071,merrimack,338.301228,440.327,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,368.83545626982635,368.7866624701509,9.748070341501773,9.788075078677252,8.698070341501772,8.738075078677252,1.3004824454087174,0.36580722008095257,0.25013178684952225,0,,0.0,none,P344,1
E0019639,N0019886,N0019887,trunk main,54.9999999999989,main_pipe,drafted,s5c_flows,13201.3879,17345.026,2.330034,1.9393,merrimack,298.64716,279.6041,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,353.8153788124955,353.7603788124955,11.96904501562949,11.376767183598247,10.91904501562949,10.326767183598246,0.8951567926570569,0.44078775405965465,1.0240291691757646,0,,0.0,none,P382,1
E0019640,N0019887,N0019677,trunk main,79.62644024412818,main_pipe,drafted,s5c_flows,13201.3879,17345.026,2.330493,1.9393,merrimack,298.647618,279.6591,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,362.7871459960937,362.7075195558496,2.3500000000000227,4.313415502744135,1.3000000000000227,3.2634155027441354,0.8951571396671213,0.440788139080184,1.4825411970636158,0,,0.0,none,P378,0
E0019641,N0019888,N0019889,lateral,34.9999999998382,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,4.7,0.5,cover_min,minimum,tractive,1.0,363.5615040657078,361.9165040657154,1.9728282096828025,1.9740293815502241,1.7228282096828025,1.7240293815502241,0.4961798682182718,0.04576696551957063,1.175648934378018,0,,0.0,none,P353,1
E0019642,N0019889,N0019890,lateral,60.00000000007125,draft,provisional,s5c_flows,11.8776,16.016,0.000292,3.6221,held,0.498231,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.9165040657154,361.61650406571505,1.9740293815502241,5.1376768424880765,1.7240293815502241,4.8876768424880765,0.29746747751145003,0.11042273750963313,3.3617120377897307,0,,0.0,none,P353,1
E0019643,N0019890,N0019891,lateral,20.536286591767798,draft,provisional,s5c_flows,11.8776,16.016,0.000792,3.6221,held,0.498731,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.61650406571505,361.5138226327562,5.1376768424880765,5.6198138418531585,4.8876768424880765,5.3698138418531585,0.2975620087323067,0.11047443031713503,1.150252495788348,0,,0.0,none,P353,1
E0019644,N0019891,N0019680,lateral,10.99131656518033,draft,provisional,s5c_flows,11.8776,16.016,0.000963,3.6221,held,0.498902,0.1155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.5138226327562,361.4588660499303,5.6198138418531585,5.892696450069707,5.3698138418531585,5.642696450069707,0.2975943228136323,0.11049210324629719,0.61556486591444,0,,0.0,none,P353,1
E0019645,N0019892,N0019893,lateral,45.00000000008768,draft,provisional,s5c_flows,12.4768,16.824,0.0,3.6221,held,0.52306,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,375.35033549418125,374.99033549418056,1.6555238808187482,1.661825150350694,1.4055238808187482,1.411825150350694,0.3556479597800471,0.1010516507291602,2.1088269435463762,0,,0.0,none,P344,1
E0019646,N0019893,N0019894,lateral,39.99999999991211,draft,provisional,s5c_flows,16.7959,22.648,0.000375,3.6221,held,0.704504,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.99033549418056,374.790335494181,1.661825150350694,3.473641556600228,1.411825150350694,3.223641556600228,0.3317543031999032,0.12990127633523801,2.0095192744598482,0,,0.0,none,P344,1
E0019647,N0019894,N0019694,lateral,26.512896642874438,draft,provisional,s5c_flows,20.4387,27.56,0.000708,3.6221,held,0.857552,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.790335494181,374.65777101096666,3.473641556600228,3.4495898288770945,3.223641556600228,3.1995898288770945,0.35273149314142155,0.1425567206534029,1.2527421546037263,0,,0.0,none,P344,1
E0019648,N0019895,N0019896,lateral,16.11822313577389,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.5124084472656,371.4318173315867,1.5500000000000114,1.6477114770070216,1.3000000000000114,1.3977114770070216,0.0,0.0,0.0,0,,0.0,none,P344,1
E0019649,N0019896,N0019897,lateral,5.270579779653256,auto_road,derived,s5c_flows,0.0,0.0,0.000134,3.6221,held,0.000134,0.0161,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,371.4318173315867,371.3896526933495,1.6477114770070216,1.6452288984473853,1.3977114770070216,1.3952288984473853,0.01478781280633552,0.003328097650169032,5.940229125021101,0,,0.0,none,P344,1
E0019650,N0019897,N0019898,lateral,4.7560898124376445,auto_road,derived,s5c_flows,0.0,0.0,0.000178,3.6221,held,0.000178,0.0214,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,371.3896526933495,371.34922592994377,1.6452288984473853,1.6396351540406044,1.3952288984473853,1.3896351540406044,0.017402893768088748,0.0036081581193135037,4.5548840668084445,0,,0.0,none,P344,1
E0019651,N0019898,N0019702,lateral,88.66666082459261,auto_road,derived,s5c_flows,0.0,0.0,0.000218,3.6221,held,0.000218,0.0261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.34922592994377,370.9058926258208,1.6396351540406044,1.5649936046479525,1.3896351540406044,1.3149936046479525,0.01623184283822347,0.004327212952969367,91.04189186269964,0,,0.0,none,P344,1
E0019652,N0019899,N0019900,main,90.00000000006222,auto_road,derived,s5c_flows,22.4251,24.456,0.008842,3.6221,held,0.948962,1.0611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.05945482721296,370.60945482721263,2.20183667669329,2.3418391180998697,1.95183667669329,2.0918391180998697,0.3639889950314135,0.14958677363551903,4.1210037129600074,0,,0.0,none,P344,1
E0019653,N0019900,N0019901,main,90.00000000002426,auto_road,derived,s5c_flows,22.4251,24.456,0.009592,3.6221,held,0.949712,1.1511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.60945482721263,370.1594548272125,2.3418391180998697,2.345489020443722,2.0918391180998697,2.095489020443722,0.3640780276923165,0.14964304772631093,4.119995951164785,0,,0.0,none,P344,1
E0019654,N0019901,N0019702,main,4.25754723727497,auto_road,derived,s5c_flows,22.4251,24.456,0.010342,3.6221,held,0.950462,1.2411,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,370.1594548272125,370.1190081284584,2.345489020443722,2.351878102010346,2.095489020443722,2.101878102010346,0.4557063083554414,0.12830706616980442,0.15571239484774232,0,,0.0,none,P344,1
E0019655,N0019902,N0019699,sub main,69.19102076226524,auto_road,derived,s5c_flows,5111.0164,6801.6,1.043741,2.1753,merrimack,129.723436,125.249,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,368.84833633048214,368.77914530971987,2.927878269127234,3.1707143094207595,2.177878269127234,2.4207143094207595,0.732649555727764,0.4686286704988387,1.5739908259762656,0,,0.0,none,P344,1
E0019656,N0019903,N0019904,lateral,34.254064257930196,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,370.18958414287175,369.8812975645504,1.5825411012688733,1.5909009217777452,1.3325411012688733,1.3409009217777452,0.20860078684233738,0.04425931407869624,2.7368116851687434,0,,0.0,none,P344,1
E0019657,N0019904,N0019905,lateral,14.88901008522281,auto_road,derived,s5c_flows,3.2393,4.368,0.000285,3.6221,held,0.136087,0.0343,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.8812975645504,369.8068525141243,1.5909009217777452,1.773500269078852,1.3409009217777452,1.523500269078852,0.19544522744410342,0.06086429212325198,1.2696660406200855,0,,0.0,none,P344,1
E0019658,N0019905,N0019906,lateral,34.535043674998406,auto_road,derived,s5c_flows,3.2393,4.368,0.00041,3.6221,held,0.136211,0.0491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.8068525141243,369.6341772957493,1.773500269078852,2.105385692531968,1.523500269078852,1.8553856925319678,0.19550407934580746,0.06088935421646688,2.9441025638747966,0,,0.0,none,P344,1
E0019659,N0019906,N0019699,lateral,34.468623522895726,auto_road,derived,s5c_flows,3.2393,4.368,0.000697,3.6221,held,0.136499,0.0837,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.6341772957493,369.4618341781348,2.105385692531968,2.4880254410058456,1.8553856925319678,2.2380254410058456,0.19564062255745587,0.060947516719055767,2.9363894430780393,0,,0.0,none,P344,1
E0019660,N0019907,N0019908,lateral,84.99999999989804,draft,provisional,s5c_flows,22.6754,30.576,0.001045,3.6221,held,0.951656,0.1254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.93142365009265,361.50642365009315,3.680942072563596,6.193924250297471,3.430942072563596,5.943924250297471,0.3643085621348969,0.14978880916263698,3.88864499468009,0,,0.0,none,P353,1
E0019661,N0019908,N0019707,lateral,48.642170826359376,draft,provisional,s5c_flows,32.3934,43.68,0.001754,3.6221,held,1.359769,0.2104,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.50642365009315,361.26321279596135,6.193924250297471,5.045838717710524,5.943924250297471,4.795838717710524,0.40654502427887634,0.17773201613170014,1.994128076082108,0,,0.0,none,P353,1
E0019662,N0019909,N0019910,lateral,60.00000000004759,draft,drafted,s5c_flows,11.2012,15.104,0.000347,3.6221,held,0.469932,0.0417,30.0,0.0,W11a-XG02288,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.7121884853441,374.41218848534385,1.897827383796539,3.1365786044999027,1.647827383796539,2.8865786044999027,0.29200263521019587,0.1074530046855404,3.424626628047212,0,,0.0,none,P344,1
E0019663,N0019910,N0019911,lateral,60.00000000010631,draft,drafted,s5c_flows,15.5204,20.928,0.000847,3.6221,held,0.651501,0.1017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.41218848534385,374.1121884853433,3.1365786044999027,3.8849123447348006,2.8865786044999027,3.6349123447348006,0.32372031384282907,0.12520453640618162,3.089086341635287,0,,0.0,none,P344,1
E0019664,N0019911,N0019674,lateral,8.688212388525363,draft,drafted,s5c_flows,15.5204,20.928,0.001347,3.6221,held,0.652001,0.1617,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1121884853433,374.0687474234007,3.8849123447348006,4.505990125427445,3.6349123447348006,4.255990125427445,0.3237982683635181,0.12524971512589705,0.4472029468860213,0,,0.0,none,P344,1
E0019665,N0019912,N0019723,main,18.39996777138339,draft,drafted,s5c_flows,63.1886,82.778,0.01306,3.6221,held,2.66209,1.5672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.77407424277874,353.68207440392183,4.393650366596262,4.439995908578169,4.143650366596262,4.189995908578169,0.4974491608296278,0.24709235443636174,0.6164773280783302,0,,0.0,none,P353,1
E0019666,N0019913,N0019914,lateral,13.601470508735444,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,357.24134344918986,357.17333609664615,1.5511370195601444,1.6075171748382218,1.3011370195601444,1.3575171748382218,0.11845872128933585,0.03156792542268341,1.913672312837961,0,,0.0,none,P353,1
E0019667,N0019914,N0019915,lateral,13.92838827718412,auto_block,provisional,s5c_flows,0.7416,1.0,0.000113,3.6221,held,0.031203,0.0136,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.17333609664615,357.10369415526026,1.6075171748382218,1.618138120130368,1.3575171748382218,1.368138120130368,0.11860851955146587,0.03161804479797628,1.957193340727996,0,,0.0,none,P353,1
E0019668,N0019915,N0019723,lateral,37.262856436518476,auto_block,provisional,s5c_flows,2.9012,3.912,0.000229,3.6221,held,0.121854,0.0275,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,357.10369415526026,356.56338273693075,1.618138120130368,1.5586875755692517,1.368138120130368,1.3086875755692517,0.2710493980059716,0.04532071188536599,2.2912709338008765,0,,0.0,none,P353,1
E0019669,N0019916,N0019917,lateral,35.00000000033005,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.8383361816406,358.66333618163895,1.5500000000000114,2.251214599611046,1.3000000000000114,2.001214599611046,0.13489621704043256,0.037230723305707175,4.324312023990941,0,,0.0,none,P353,1
E0019670,N0019917,N0019918,lateral,84.99999999993898,draft,provisional,s5c_flows,8.6382,11.648,0.000292,3.6221,held,0.362429,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.66333618163895,358.2383361816393,2.251214599611046,1.7121948242200915,2.001214599611046,1.4621948242200915,0.26879688928189677,0.095246554167529,5.270398293858012,0,,0.0,none,P353,1
E0019671,N0019918,N0019919,lateral,79.99999999976838,draft,provisional,s5c_flows,16.1967,21.84,0.001,3.6221,held,0.680008,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.2383361816393,357.83833618164044,1.7121948242200915,2.616223144531432,1.4621948242200915,2.366223144531432,0.32809757308816745,0.1277533280073619,4.06383174608602,0,,0.0,none,P353,1
E0019672,N0019919,N0019920,lateral,80.00000000018778,draft,provisional,s5c_flows,24.835,33.488,0.001667,3.6221,held,1.042812,0.2,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.83833618164044,357.4383361816395,2.616223144531432,3.0307800292980005,2.366223144531432,2.7807800292980005,0.37475278773853193,0.15646790960565443,3.5579010402632165,0,,0.0,none,P353,1
E0019673,N0019920,N0019730,lateral,18.15565277489665,draft,provisional,s5c_flows,29.1541,39.312,0.002333,3.6221,held,1.224548,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.4383361816395,357.347557917765,3.0307800292980005,3.119299992391234,2.7807800292980005,2.869299992391234,0.3937289612222166,0.16898789781822438,0.7685343033330055,0,,0.0,none,P353,1
E0019674,N0019921,N0019737,lateral,90.73727146421679,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,357.30899094032867,356.8553045830076,1.5692744405307053,2.0300103583986697,1.3192744405307053,1.7800103583986697,0.19530982006149752,0.060806644196143594,7.743020075799413,0,,0.0,none,P353,1
E0019675,N0019922,N0019737,lateral,66.81838712365271,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.0443603515625,356.7102684159442,1.5500000000000114,2.175046525462051,1.3000000000000114,1.9250465254620508,0.17065230391004918,0.050665805354795285,6.525782306350879,0,,0.0,none,P353,1
E0019676,N0019923,N0019734,sub main,4.5789272286147815,draft,drafted,s5c_flows,2044.9496,2781.92,0.24864,2.4303,merrimack,57.769072,29.8368,0.0,0.0,,400,GRP,0.9,0.205,table11,minimum,velocity,1.0,352.95447639102883,352.9132660459713,6.006644214439916,6.059542791919341,5.556644214439916,5.609542791919341,1.3766364164513294,0.36802666148050567,0.055436172469540704,0,,0.0,none,P353,1
E0019677,N0019924,N0019734,sub main,90.57731693789334,draft,provisional,s5c_flows,188.6888,254.432,0.033522,3.2425,merrimack,7.114822,4.0227,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.55204085752194,352.0991542728325,6.793418126853055,6.873654565058132,6.543418126853055,6.623654565058132,0.657722856255606,0.41214117685489504,2.295225009450205,0,,0.0,none,P353,1
E0019678,N0019925,N0019926,main,90.00000000008502,draft,drafted,s5c_flows,44.6755,61.306,0.014348,3.6221,held,1.887258,1.7217,90.0,0.0,W11a-XG02289,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.5010900026865,371.05109000268607,2.829934167235365,3.225216149657683,2.579934167235365,2.975216149657683,0.44898900756806276,0.2084415382305695,3.3408390288353114,0,,0.0,none,P344,1
E0019679,N0019926,N0019927,main,90.00000000008502,draft,drafted,s5c_flows,44.6755,61.306,0.015098,3.6221,held,1.888008,1.8117,90.0,0.0,W11a-XG02290,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.05109000268607,370.6010900026856,3.225216149657683,3.5043787473143766,2.975216149657683,3.2543787473143766,0.44904264022973744,0.2084821198037629,3.340440006396704,0,,0.0,none,P344,1
E0019680,N0019927,N0019928,main,4.999999999826396,draft,drafted,s5c_flows,44.6755,61.306,0.015848,3.6221,held,1.888758,1.9017,5.0,0.0,W11a-XG02291,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,370.6010900026856,370.561090002687,3.5043787473143766,3.550268639891101,3.2543787473143766,3.300268639891101,0.53017118170518,0.18570435498694576,0.15718193709136818,0,,0.0,none,P344,1
E0019681,N0019928,N0019929,main,50.00000000009498,draft,drafted,s5c_flows,44.6755,61.306,0.015889,3.6221,held,1.888799,1.9067,50.0,0.0,W11a-XG02292,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.561090002687,370.31109000268657,3.550268639891101,4.063635339110306,3.300268639891101,3.8136353391103057,0.44909918754117095,0.20852491180092253,1.8555663346830722,0,,0.0,none,P344,1
E0019682,N0019929,N0019930,main,50.00000000009498,draft,drafted,s5c_flows,44.6755,61.306,0.016306,3.6221,held,1.889216,1.9567,50.0,0.0,W11a-XG02293,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.31109000268657,370.0610900026861,4.063635339110306,4.9032654660638855,3.8136353391103057,4.6532654660638855,0.44912899106469234,0.20854746760063653,1.855443202095327,0,,0.0,none,P344,1
E0019683,N0019930,N0019931,main,14.999999999931337,draft,drafted,s5c_flows,44.6755,61.306,0.016723,3.6221,held,1.889633,2.0067,15.0,0.0,W11a-XG02294,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.0610900026861,369.98609000268647,4.9032654660638855,5.157556237547908,4.6532654660638855,4.907556237547908,0.44915878966639056,0.2085700211100348,0.5565960318499863,0,,0.0,none,P344,1
E0019684,N0019931,N0019932,main,69.99999999989755,draft,drafted,s5c_flows,44.6755,61.306,0.016848,3.6221,held,1.889758,2.0217,66.957,0.0,W11a-XG02295,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.98609000268647,369.63609000268696,5.157556237547908,5.697650231688044,4.907556237547908,5.447650231688044,0.4491677211424162,0.20857678130828566,2.597396499680902,0,,0.0,none,P344,1
E0019685,N0019932,N0019933,main,69.99999999987513,draft,drafted,s5c_flows,44.6755,61.306,0.017431,3.6221,held,1.890341,2.0917,70.0,0.0,W11a-XG02296,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.63609000268696,369.28609000268756,5.697650231688044,6.051586999265567,5.447650231688044,5.801586999265567,0.44920937170872505,0.2086083081562185,2.597155669808848,0,,0.0,none,P344,1
E0019686,N0019933,N0019934,main,70.00000000030487,draft,drafted,s5c_flows,44.6755,61.306,0.018014,3.6221,held,1.890924,2.1617,70.0,0.0,W11a-XG02297,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.28609000268756,368.93609000268606,6.051586999265567,6.451422204345192,5.801586999265567,6.201422204345192,0.44925101266439543,0.2086398305316301,2.5969149401634946,0,,0.0,none,P344,1
E0019687,N0019934,N0019935,main,4.999999999826396,draft,drafted,s5c_flows,44.6755,61.306,0.018598,3.6221,held,1.891508,2.2317,5.0,0.0,W11a-XG02298,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,368.93609000268606,368.89609000268746,6.451422204345192,6.518369225828167,6.201422204345192,6.268369225828167,0.5304052307535542,0.18583543528729923,0.15711257826784078,0,,0.0,none,P344,1
E0019688,N0019935,N0019936,main,60.73375767661243,draft,drafted,s5c_flows,45.239,62.306,0.018639,3.6221,held,1.915174,2.2367,59.215,0.0,W11a-XG02299,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.89609000268746,368.5924212143044,6.518369225828167,7.214982350148716,6.268369225828167,6.964982350148716,0.4509746267687475,0.20994707563749432,2.2445371303101314,0,,0.0,none,P344,1
E0019689,N0019936,N0019937,main,29.12136133790322,draft,drafted,s5c_flows,47.3986,65.218,0.019145,3.6221,held,2.006215,2.2975,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.5924212143044,368.4468144076149,7.214982350148716,7.779107223244466,6.964982350148716,7.529107223244466,0.45730315843271685,0.21478837558936698,1.0613441288308916,0,,0.0,none,P344,1
E0019690,N0019937,N0019694,main,52.184775431353366,draft,drafted,s5c_flows,49.5581,68.13,0.019388,3.6221,held,2.096992,2.3266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.4468144076149,368.18589053045815,7.779107223244466,9.921470309385597,7.529107223244466,9.671470309385597,0.4634022197360077,0.21951671231533038,1.8768711502605713,0,,0.0,none,P344,1
E0019691,N0019938,N0019939,lateral,31.24596632470896,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.10637899141136,363.9501491597878,1.5577445437448887,3.219314951540298,1.3077445437448887,2.969314951540298,0.13489621704043256,0.037230723305707175,3.8604945107965953,0,,0.0,none,P353,1
E0019692,N0019939,N0019940,lateral,34.999999999926416,draft,provisional,s5c_flows,2.1596,2.912,0.00026,3.6221,held,0.090795,0.0312,0.0,0.0,,200,PVC-U,2.6,0.5,ground,minimum,tractive,1.0,363.9501491597878,363.04014915978973,3.219314951540298,1.5587888284915152,2.969314951540298,1.3087888284915152,0.2989185267258734,0.03482078063378599,1.9514793536603348,0,,0.0,none,P353,1
E0019693,N0019940,N0019941,lateral,39.99999999974017,draft,provisional,s5c_flows,3.2393,4.368,0.000552,3.6221,held,0.136354,0.0662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.04014915978973,362.84014915979105,1.5587888284915152,2.2403562113026965,1.3087888284915152,1.9903562113026965,0.195571902167189,0.060918241585111804,3.408805964838555,0,,0.0,none,P353,1
E0019694,N0019941,N0019942,lateral,15.000000000252852,draft,provisional,s5c_flows,4.3191,5.824,0.000885,3.6221,held,0.181954,0.1062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.84014915979105,362.7651491597898,2.2403562113026965,3.6072873636476857,1.9903562113026965,3.3572873636476857,0.21504372112447623,0.06943351095412362,1.1625542875511525,0,,0.0,none,P353,1
E0019695,N0019942,N0019943,lateral,29.999999999694108,draft,provisional,s5c_flows,5.3989,7.28,0.00101,3.6221,held,0.227346,0.1212,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.7651491597898,362.6151491597914,3.6072873636476857,2.345910410521128,3.3572873636476857,2.095910410521128,0.23125103297976038,0.0768586235722761,2.162152503935682,0,,0.0,none,P353,1
E0019696,N0019943,N0019944,lateral,47.448369636165566,draft,provisional,s5c_flows,6.4787,8.736,0.00126,3.6221,held,0.272864,0.1512,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.6151491597914,362.37790731161056,2.345910410521128,6.0398478153425685,2.095910410521128,5.7898478153425685,0.24534209329156037,0.08356439660900508,3.223279584816205,0,,0.0,none,P353,1
E0019697,N0019944,N0019945,lateral,12.551630364091332,draft,provisional,s5c_flows,6.4787,8.736,0.001656,3.6221,held,0.273259,0.1987,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.37790731161056,362.3151491597901,6.0398478153425685,3.84366431677239,5.7898478153425685,3.59366431677239,0.2454568024523401,0.08361994409809517,0.8522633608499849,0,,0.0,none,P353,1
E0019698,N0019945,N0019946,lateral,59.9999999999538,draft,provisional,s5c_flows,7.5585,10.192,0.00176,3.6221,held,0.318631,0.2112,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,362.3151491597901,361.89514915979044,3.84366431677239,1.57558448278769,3.59366431677239,1.32558448278769,0.2897485169622001,0.08292606074835376,3.451268743265691,0,,0.0,none,P353,1
E0019699,N0019946,N0019947,lateral,50.00000000006986,draft,provisional,s5c_flows,12.9574,17.472,0.00226,3.6221,held,0.545467,0.2712,0.0,0.0,,200,PVC-U,2.6,0.5,cover_min,minimum,tractive,1.0,361.7506768825981,360.45067688259627,1.7200567599800252,1.6958074924037305,1.4700567599800252,1.4458074924037305,0.5410231887977117,0.07818314871542811,1.540291341645396,0,,0.0,none,P353,1
E0019700,N0019947,N0019730,lateral,50.45360461436965,draft,provisional,s5c_flows,18.3563,24.752,0.002677,3.6221,held,0.772219,0.3212,0.0,0.0,,200,PVC-U,3.05,0.5,cover_min,minimum,tractive,1.0,360.41834404503754,358.87950910429925,1.7281403299624571,1.5873488058570047,1.4781403299624571,1.3373488058570047,0.6388374047190385,0.08842730378994532,1.3162870615087423,0,,0.0,none,P353,1
E0019701,N0019948,N0019744,lateral,10.49333366171799,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.65292702327616,361.6004603549676,1.5730556427394617,2.427371676282405,1.3230556427394617,2.177371676282405,0.0,0.0,0.0,0,,0.0,none,P353,1
E0019702,N0019949,N0019950,lateral,60.00000000004858,draft,provisional,s5c_flows,15.1169,20.384,0.002391,3.6221,held,0.636132,0.2869,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.3603744317563,356.0603744317561,2.441627521368673,2.791798419806412,2.191627521368673,2.541798419806412,0.3213028158968214,0.12380728657952386,3.1123287768568306,0,,0.0,none,P353,1
E0019703,N0019950,N0019951,lateral,59.99999999999615,draft,provisional,s5c_flows,19.4361,26.208,0.002891,3.6221,held,0.8177,0.3469,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.0603744317561,355.76037443175613,2.791798419806412,3.9304214666813664,2.541798419806412,3.6804214666813664,0.34754914414737226,0.13937690057840474,2.8772909294689644,0,,0.0,none,P353,1
E0019704,N0019951,N0019952,lateral,9.999999999873339,draft,provisional,s5c_flows,22.6754,30.576,0.003391,3.6221,held,0.954002,0.4069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.76037443175613,355.71037443175675,3.9304214666813664,4.1577896307432525,3.6804214666813664,3.9077896307432525,0.36458631241174605,0.14996451904848368,0.45713912176804494,0,,0.0,none,P353,1
E0019705,N0019952,N0019953,lateral,60.00000000004858,draft,provisional,s5c_flows,24.835,33.488,0.003474,3.6221,held,1.04462,0.4169,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.71037443175675,355.4103744317565,4.1577896307432525,5.791041583868491,3.9077896307432525,5.541041583868491,0.3749530764616068,0.15659744687532745,2.6670003869222936,0,,0.0,none,P353,1
E0019706,N0019953,N0019954,lateral,59.99999999999615,draft,provisional,s5c_flows,26.9945,36.4,0.003974,3.6221,held,1.135654,0.4769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.4103744317565,355.11037443175655,5.791041583868491,6.956336994024696,5.541041583868491,6.706336994024696,0.384725471081924,0.1629849757830944,2.5992560284291506,0,,0.0,none,P353,1
E0019707,N0019954,N0019955,lateral,5.000000000037738,draft,provisional,s5c_flows,29.1541,39.312,0.004474,3.6221,held,1.226688,0.5369,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,355.11037443175655,355.07037443175625,6.956336994024696,7.082793292853125,6.706336994024696,6.832793292853125,0.464559976890876,0.15090663284778255,0.1793812155142609,0,,0.0,none,P353,1
E0019708,N0019955,N0019744,lateral,24.085239094920453,draft,provisional,s5c_flows,29.1541,39.312,0.004516,3.6221,held,1.22673,0.5419,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.07037443175625,354.94994823628167,7.082793292853125,9.07788379496833,6.832793292853125,8.82788379496833,0.39394384037644103,0.16913256410240868,1.018979383453291,0,,0.0,none,P353,1
E0019709,N0019956,N0019748,lateral,57.27063843822443,draft,drafted,s5c_flows,10.3759,15.912,0.0,3.6221,held,0.434985,0.0,0.0,0.0,,200,PVC-U,2.15,0.5,cover_min,minimum,tractive,1.0,360.8148996430366,359.5835809166148,1.705364028838403,1.7226934974477217,1.455364028838403,1.4726934974477217,0.4712243332094911,0.07364802983101679,2.0255970954130023,0,,0.0,none,P336,1
E0019710,N0019957,N0019958,lateral,70.84810803352822,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,360.06248779296874,359.67282319878433,1.5500000000000114,1.5583169379344213,1.3000000000000114,1.3083169379344213,0.20181564705026842,0.05947624497944179,5.850893217732956,0,,0.0,none,P353,1
E0019711,N0019958,N0019959,lateral,9.15189196632325,draft,provisional,s5c_flows,3.2393,4.368,0.00059,3.6221,held,0.136392,0.0708,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,359.67282319878433,359.62248779296954,1.5583169379344213,1.5910437011710883,1.3083169379344213,1.3410437011710883,0.20210530804779395,0.059592825703879054,0.7547131455646056,0,,0.0,none,P353,1
E0019712,N0019959,N0019960,lateral,80.00000000032294,draft,provisional,s5c_flows,5.3989,7.28,0.000667,3.6221,held,0.227003,0.08,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,359.62248779296954,359.1824877929678,1.5910437011710883,2.667457275391598,1.3410437011710883,2.417457275391598,0.2388707240366814,0.07511204487216547,5.581819784386665,0,,0.0,none,P353,1
E0019713,N0019960,N0019961,lateral,81.6995806329827,draft,provisional,s5c_flows,10.1215,13.648,0.001333,3.6221,held,0.425651,0.16,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,359.1824877929678,358.7331400994864,2.667457275391598,4.298415076294873,2.417457275391598,4.048415076294873,0.2924807302365541,0.10032896049176812,4.655553465402963,0,,0.0,none,P353,1
E0019714,N0019961,N0019962,lateral,8.300419366992816,draft,provisional,s5c_flows,17.0309,20.538,0.002014,3.6221,held,0.715995,0.2417,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.7331400994864,358.68748779296794,4.298415076294873,4.193768310547682,4.048415076294873,3.943768310547682,0.34472264541759257,0.12794091960522397,0.4013090657726588,0,,0.0,none,P353,1
E0019715,N0019962,N0019963,lateral,44.99999999988208,draft,provisional,s5c_flows,17.0309,20.538,0.002083,3.6221,held,0.716064,0.25,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.68748779296794,358.43998779296857,4.193768310547682,7.003341064453309,3.943768310547682,6.753341064453309,0.34473304945017735,0.12794672719137706,2.175596454109134,0,,0.0,none,P353,1
E0019716,N0019963,N0019964,lateral,24.999999999899615,draft,provisional,s5c_flows,19.1905,23.45,0.002458,3.6221,held,0.806974,0.295,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.43998779296857,358.30248779296915,7.003341064453309,6.783693847655854,6.753341064453309,6.533693847655854,0.3578535350075601,0.13537102932241435,1.1643497294394227,0,,0.0,none,P353,1
E0019717,N0019964,N0019707,lateral,16.754005325167025,draft,provisional,s5c_flows,20.2703,24.906,0.002667,3.6221,held,0.852449,0.32,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.30248779296915,358.21034076368073,6.783693847655854,8.098710749991142,6.533693847655854,7.848710749991142,0.3640179748595723,0.1389290816306354,0.767086906062365,0,,0.0,none,P353,1
E0019718,N0019965,N0019966,lateral,37.48952724407477,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,360.7986059927138,360.4424554838951,1.6089257455674328,1.6181219086830083,1.3589257455674328,1.3681219086830083,0.16774077198430798,0.03216314028387071,3.724946813326725,0,,0.0,none,P336,1
E0019719,N0019966,N0019746,lateral,44.85872282781732,draft,drafted,s5c_flows,2.563,3.456,0.000312,3.6221,held,0.10776,0.0375,0.0,0.0,,200,PVC-U,1.4,0.5,cover_min,minimum,tractive,1.0,360.3924979059717,359.76447578638226,1.6680794866064161,1.6108904245552367,1.4180794866064161,1.3608904245552367,0.2570158826103018,0.04324292016980344,2.908946221028811,0,,0.0,none,P336,1
E0019720,N0019967,N0019748,lateral,51.16988484484212,draft,drafted,s5c_flows,6.4311,8.912,0.0,3.6221,held,0.26961,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,360.49229736328124,359.75033403303104,1.5500000000000114,1.555940381031462,1.3000000000000114,1.305940381031462,0.3524955396178213,0.06485115260971028,2.419410512273004,0,,0.0,none,P336,1
E0019721,N0019968,N0019752,main,23.38996754040573,draft,drafted,s5c_flows,31.058,43.56,0.003146,3.6221,held,1.305176,0.3775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.9888895067078,360.87193966900577,2.2380392042297217,1.9707422157598558,1.9880392042297217,1.7207422157598558,0.401488968308504,0.17425410860516194,0.9709676307732275,0,,0.0,none,P336,1
E0019722,N0019969,N0019970,lateral,24.96628751845792,draft,drafted,s5c_flows,5.3999,8.346,0.0,3.6221,held,0.226378,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,361.34310618076995,361.01854444303,1.5704985555581743,1.5780436917356155,1.3204985555581743,1.3280436917356155,0.3206876475146486,0.06143098443960257,1.2975391949117452,0,,0.0,none,P336,1
E0019723,N0019970,N0019752,lateral,54.02137115774574,draft,drafted,s5c_flows,10.1225,14.714,0.000208,3.6221,held,0.424568,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.01854444303,360.74843758724126,1.5780436917356155,2.0942442975243694,1.3280436917356155,1.8442442975243694,0.28272835145579894,0.10249651266548529,3.1845274141287825,0,,0.0,none,P336,1
E0019724,N0019971,N0019972,lateral,17.68647010668216,draft,drafted,s5c_flows,10.3286,15.368,0.0,3.6221,held,0.433002,0.0,0.0,0.0,,200,PVC-U,2.6,0.5,cover_min,minimum,tractive,1.0,360.4137012919161,359.9538530691423,1.5542247334745412,1.5594831124982989,1.3042247334745412,1.3094831124982989,0.5021411574294784,0.07032939154821652,0.5870351342778244,0,,0.0,none,P336,1
E0019725,N0019972,N0019746,lateral,13.296305320377243,draft,drafted,s5c_flows,11.4084,16.824,0.000147,3.6221,held,0.478417,0.0177,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,359.9288753448139,359.79591229161014,1.5844608368267359,1.5794539193273636,1.3344608368267359,1.3294539193273636,0.3734138639658679,0.09199406419021969,0.5934570460758521,0,,0.0,none,P336,1
E0019726,N0019973,N0019771,lateral,25.78784893483105,draft,drafted,s5c_flows,23.9687,32.56,0.002255,3.6221,held,1.007083,0.2706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.901977708237,361.77303846356284,1.5853574968411408,1.6719688606559089,1.3353574968411408,1.4219688606559089,0.37074169782633054,0.1538852768493813,1.1592909153923052,0,,0.0,none,P336,1
E0019727,N0019974,N0019771,main,62.2624508362617,draft,drafted,s5c_flows,20.1005,27.104,0.002123,3.6221,held,0.844789,0.2547,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,362.3554838236075,361.8573842169174,1.6176912252205966,1.58762310730134,1.3676912252205966,1.33762310730134,0.4137076575860772,0.12645766337987235,2.50831111029601,0,,0.0,none,P336,1
E0019728,N0019975,N0019773,lateral,26.81363082260966,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.4,0.5,ground,minimum,tractive,1.0,364.04481811523436,363.40129097549175,1.5500000000000114,1.5578765049770027,1.3000000000000114,1.3078765049770027,0.0,0.0,0.0,0,,0.0,none,P336,1
E0019729,N0019976,N0019772,main,28.040080504984385,draft,drafted,s5c_flows,45.4136,59.29,0.004326,3.6221,held,1.90818,0.5191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.1401870515179,359.999986648993,5.1825973723102265,5.287611007256999,4.9325973723102265,5.037611007256999,0.45047919958524835,0.2095708345781589,1.0374167675518502,0,,0.0,none,P344,1
E0019730,N0019977,N0019773,lateral,32.47089666775013,draft,drafted,s5c_flows,60.1335,76.788,0.003546,3.6221,held,2.524496,0.4255,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.91257098144354,358.7502164981048,6.475917788087713,6.208950982363945,6.225917788087713,5.958950982363945,0.48970637467721384,0.24063951383730714,1.1051144912824231,0,,0.0,none,P336,1
E0019731,N0019978,N0019772,lateral,26.452354334275395,draft,drafted,s5c_flows,2.563,3.456,0.0,3.6221,held,0.107447,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.6180117669644,363.485749995293,1.5506894049105995,1.8018476609569802,1.3006894049105995,1.5518476609569802,0.18070377529853082,0.05471388411081132,2.4397529686891257,0,,0.0,none,P344,1
