EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0019732,N0019979,N0019980,lateral,32.85019493117139,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.109423828125,363.94517285346916,1.5500000000000114,1.6266044902808403,1.3000000000000114,1.3766044902808403,0.11845872128933585,0.03156792542268341,4.621890586811062,0,,0.0,none,P336,1
E0019733,N0019980,N0019981,lateral,58.089334143656714,draft,drafted,s5c_flows,4.3844,5.912,0.000274,3.6221,held,0.184078,0.0329,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,363.94517285346916,363.62568151567905,1.6266044902808403,1.573445681586577,1.3766044902808403,1.323445681586577,0.22307122715488492,0.06826718545500585,4.340118541548733,0,,0.0,none,P336,1
E0019734,N0019981,N0019774,lateral,23.25305295276874,draft,drafted,s5c_flows,5.8676,7.912,0.000758,3.6221,held,0.246743,0.0909,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,363.62568151567905,363.4977897244388,1.573445681586577,1.6432320040768218,1.323445681586577,1.3932320040768218,0.24543124931994967,0.0780322736516629,1.5790608719141777,0,,0.0,none,P336,1
E0019735,N0019982,N0019983,lateral,23.332478584398505,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.2693359375,364.152673544578,1.5500000000000114,1.6420041897969782,1.3000000000000114,1.3920041897969782,0.15034093436683285,0.042847972501074055,2.586618506204383,0,,0.0,none,P336,1
E0019736,N0019983,N0019984,lateral,43.37018552300759,draft,drafted,s5c_flows,5.126,6.912,0.000194,3.6221,held,0.215089,0.0233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.152673544578,363.935822616963,1.6420041897969782,1.8157337795213948,1.3920041897969782,1.5657337795213948,0.2271184777010742,0.07493618096096485,3.182640323676496,0,,0.0,none,P336,1
E0019737,N0019984,N0019985,lateral,66.37220028557147,draft,drafted,s5c_flows,9.4451,12.736,0.000556,3.6221,held,0.396519,0.0667,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.935822616963,363.6039616155351,1.8157337795213948,1.9308589411054982,1.5657337795213948,1.6808589411054982,0.27663363680516867,0.09929605917440945,3.9988027156363124,0,,0.0,none,P336,1
E0019738,N0019985,N0019774,lateral,25.57122826297446,draft,drafted,s5c_flows,13.7642,18.56,0.001109,3.6221,held,0.578141,0.1331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.6039616155351,363.4761054742203,1.9308589411054982,1.664916254295349,1.6808589411054982,1.414916254295349,0.3117829909749253,0.11837661254274065,1.3669351762377457,0,,0.0,none,P336,1
E0019739,N0019986,N0019788,lateral,40.06681592695824,draft,drafted,s5c_flows,29.5322,44.384,0.002076,3.6221,held,1.240143,0.2491,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.6519976565242,359.4516635768894,3.642496972382048,4.054897702407459,3.392496972382048,3.804897702407459,0.39525859479491615,0.17001914634191578,1.6894769000425873,0,,0.0,none,P336,1
E0019740,N0019987,N0019788,lateral,27.183917828113454,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,10.8,0.5,cover_min,minimum,tractive,1.0,364.6630394946682,361.727176369232,1.7785193432223991,1.7793849100648913,1.5285193432223991,1.5293849100648913,0.6087125951419012,0.03433553753677873,0.744300842057666,0,,0.0,none,P336,1
E0019741,N0019988,N0019789,main,38.118237105091836,auto_link,provisional,s5c_flows,7.9619,10.736,0.002152,3.6221,held,0.335935,0.2582,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.32942497049555,358.1197746664175,2.617260820520073,2.593299064051223,2.367260820520073,2.343299064051223,0.27114348456450743,0.08992108347224329,2.3430544634768316,0,,0.0,none,P336,1
E0019742,N0019989,N0019799,lateral,28.40625668059127,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,366.82644669137454,366.48557161120743,1.6469724980785827,1.6581051466050667,1.3969724980785827,1.4081051466050667,0.2300191081554547,0.04144330041074726,2.058253399640271,0,,0.0,none,P337,1
E0019743,N0019990,N0019799,lateral,42.72948247215792,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,2.5,0.5,cover_min,minimum,tractive,1.0,367.53438957319963,366.4661525113957,1.6733130635191173,1.6775242464167945,1.4233130635191173,1.4275242464167945,0.37212412996635835,0.0478001042107801,1.913764746368407,0,,0.0,none,P337,1
E0019744,N0019991,N0019992,lateral,17.721572886830554,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.0369329876174,358.9483251231832,1.5511407428513735,1.6216516834574008,1.3011407428513735,1.3716516834574008,0.0,0.0,0.0,0,,0.0,none,P336,1
E0019745,N0019992,N0019993,lateral,35.17101079013795,auto_block,provisional,s5c_flows,1.0798,1.456,0.000148,3.6221,held,0.045415,0.0177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.9483251231832,358.77247006923255,1.6216516834574008,1.7591461417049459,1.3716516834574008,1.5091461417049459,0.13504751709472718,0.03728436619549988,4.340572309506406,0,,0.0,none,P336,1
E0019746,N0019993,N0019994,lateral,8.602325267042627,auto_block,provisional,s5c_flows,2.1596,2.912,0.000441,3.6221,held,0.090975,0.0529,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.77247006923255,358.72945844289734,1.7591461417049459,1.8084749067120356,1.5091461417049459,1.5584749067120356,0.17093040675483706,0.05077621551224212,0.8387746247493592,0,,0.0,none,P336,1
E0019747,N0019994,N0019995,lateral,4.123105625617661,auto_block,provisional,s5c_flows,2.1596,2.912,0.000512,3.6221,held,0.091047,0.0615,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,358.72945844289734,358.6882273866412,1.8084749067120356,1.8590748594525621,1.5584749067120356,1.6090748594525621,0.216624039922895,0.04331406599447071,0.31722438155103777,0,,0.0,none,P336,1
E0019748,N0019995,N0019996,lateral,14.142135623730951,auto_block,provisional,s5c_flows,2.1596,2.912,0.000547,3.6221,held,0.091081,0.0656,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.6882273866412,358.61751670852254,1.8590748594525621,1.925543594211831,1.6090748594525621,1.675543594211831,0.17099711181322844,0.050802711703501896,1.37839907292096,0,,0.0,none,P336,1
E0019749,N0019996,N0019997,lateral,10.816653826391969,auto_block,provisional,s5c_flows,2.1596,2.912,0.000665,3.6221,held,0.091199,0.0798,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.61751670852254,358.56343343939056,1.925543594211831,1.9794742754531853,1.675543594211831,1.7294742754531853,0.17107130459090045,0.05083218825104727,1.0538153327603064,0,,0.0,none,P336,1
E0019750,N0019997,N0019789,lateral,31.0,auto_block,provisional,s5c_flows,2.1596,2.912,0.000755,3.6221,held,0.091289,0.0906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.56343343939056,358.4084334393906,1.9794742754531853,2.304640291078158,1.7294742754531853,2.054640291078158,0.17112784720720783,0.050854656780821045,3.0191852179444987,0,,0.0,none,P336,1
E0019751,N0019998,N0019804,lateral,44.241093182880455,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,365.63742234776936,365.41621688185495,1.550260757699391,1.8054017704887997,1.300260757699391,1.5554017704887997,0.214700651244523,0.06927965601494754,3.434323784180032,0,,0.0,none,P337,1
E0019752,N0019999,N0019808,main,20.54989925800653,draft,drafted,s5c_flows,228.3047,313.794,0.025595,3.1686,merrimack,8.398316,3.0714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.27538055270657,359.17263105641655,1.8361917129184349,1.8393013166303263,1.5861917129184349,1.5893013166303263,0.6873325709381226,0.4520718156316462,0.49830072871318803,0,,0.0,none,P345,1
E0019753,N0020000,N0020001,lateral,60.0,draft,drafted,s5c_flows,17.1341,23.104,0.001346,3.6221,held,0.719652,0.1615,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,366.9164450367903,365.9264450367903,1.7873818675065536,1.5757827464128127,1.5373818675065536,1.3257827464128127,0.5055449875172559,0.09883055300695123,1.9780633270859338,0,,0.0,none,P337,1
E0019754,N0020001,N0019804,lateral,92.43976162059698,draft,drafted,s5c_flows,23.6128,31.84,0.001846,3.6221,held,0.991755,0.2215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.9264450367903,365.46424622868733,1.5757827464128127,1.7573724236564203,1.3257827464128127,1.5073724236564203,0.3689890257741718,0.15276366159113602,4.175361829377362,0,,0.0,none,P337,1
E0019755,N0020002,N0020003,main,14.75127113158023,auto_block,provisional,s5c_flows,4.3191,5.824,0.002072,3.6221,held,0.183141,0.2486,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,357.7176632364195,357.63653124519584,3.0082583944398493,3.1458479051947847,2.7582583944398493,2.8958479051947847,0.2226985835260557,0.06810894245499907,1.1039788173188159,0,,0.0,none,P345,1
E0019756,N0020003,N0019808,main,25.828463644296868,auto_block,provisional,s5c_flows,5.3989,7.28,0.002195,3.6221,held,0.228531,0.2634,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,357.63653124519584,357.49447469515223,3.1458479051947847,3.5174576778946403,2.8958479051947847,3.2674576778946403,0.23939264587634,0.07534268509257416,1.7981938939510245,0,,0.0,none,P345,1
E0019757,N0020004,N0019820,lateral,63.52364063384861,draft,drafted,s5c_flows,27.0598,36.488,0.00334,3.6221,held,1.137756,0.4008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.22869203701566,365.91107383384644,2.868536966890588,2.2664774356848056,2.618536966890588,2.0164774356848056,0.38494423329298727,0.16312948208351313,2.750339535783258,0,,0.0,none,P337,1
E0019758,N0020005,N0020006,lateral,62.155931240959255,draft,drafted,s5c_flows,9.0417,12.192,0.001202,3.6221,held,0.380253,0.1443,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.03879736062976,365.728017704425,2.525533694057742,2.0894566608093896,2.275533694057742,1.8394566608093896,0.27295693954511446,0.09738700587508334,3.7952220195453266,0,,0.0,none,P337,1
E0019759,N0020006,N0019820,lateral,67.16521743567353,draft,drafted,s5c_flows,12.281,16.56,0.00172,3.6221,held,0.516572,0.2064,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.728017704425,365.3921916172466,2.0894566608093896,2.785359652284626,1.8394566608093896,2.535359652284626,0.3008914644205732,0.11230209706169156,3.720345782324623,0,,0.0,none,P337,1
E0019760,N0020007,N0019809,main,48.038148141462706,draft,drafted,s5c_flows,45.1723,62.592,0.004073,3.6221,held,1.897809,0.4887,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.39803976244434,364.15784902173704,2.7263498859931588,1.7104371110754641,2.4763498859931588,1.4604371110754641,0.44974205073857093,0.20901175981186765,1.7802111255616406,0,,0.0,none,P337,1
E0019761,N0020008,N0020009,lateral,44.99999999998905,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,360.4438494782743,359.76884947827443,1.6347943205538513,1.6436871428193172,1.3847943205538513,1.3936871428193172,0.19564426694568463,0.02900858132330278,3.83348825758352,0,,0.0,none,P345,1
E0019762,N0020009,N0020010,lateral,49.01673872494566,draft,drafted,s5c_flows,10.0592,16.758,0.000375,3.6221,held,0.422083,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.76884947827443,359.5237657846497,1.6436871428193172,1.9578626333190527,1.3936871428193172,1.7078626333190527,0.28220021561104486,0.10221740174446783,2.8949150291995283,0,,0.0,none,P345,1
E0019763,N0020010,N0020011,lateral,70.00000000010138,draft,drafted,s5c_flows,13.2996,22.192,0.000783,3.6221,held,0.558335,0.094,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.5237657846497,359.17376578464916,1.9578626333190527,2.174043053241462,1.7078626333190527,1.924043053241462,0.30837433519479046,0.11645967908460123,3.783280686868476,0,,0.0,none,P345,1
E0019764,N0020011,N0019832,lateral,72.11835143394354,draft,drafted,s5c_flows,18.5495,31.192,0.001367,3.6221,held,0.779008,0.164,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.17376578464916,358.8131740274794,2.174043053241462,2.4933140096299553,1.924043053241462,2.2433140096299553,0.34233925441769286,0.1362156438356566,3.511056673718509,0,,0.0,none,P345,1
E0019765,N0020012,N0019832,main,47.62153424426575,draft,drafted,s5c_flows,329.9547,495.946,0.016157,3.0305,merrimack,11.589358,1.9389,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.51063595159064,357.27252828036933,3.9305566753624817,4.033959756740046,3.6805566753624817,3.783959756740046,0.7451580100922538,0.5463109905369203,1.0651327995604136,0,,0.0,none,P345,1
E0019766,N0020013,N0020014,lateral,35.5712266986976,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,370.17613592680294,369.92713733991206,1.5520134872595577,1.5534534804004352,1.3020134872595577,1.3034534804004352,0.21922481484447864,0.056246474371886485,2.7043187548462795,0,,0.0,none,P337,1
E0019767,N0020014,N0020015,lateral,60.00000000011653,draft,drafted,s5c_flows,3.2393,4.368,0.000296,3.6221,held,0.136098,0.0356,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,369.9147159422362,369.1347159422347,1.5658748780762721,1.5778389894059046,1.3158748780762721,1.3278389894059046,0.2710084494890866,0.048827305347739186,3.6899218525738693,0,,0.0,none,P337,1
E0019768,N0020015,N0020016,lateral,59.99999999968314,draft,drafted,s5c_flows,5.3989,7.28,0.000796,3.6221,held,0.227132,0.0956,0.0,0.0,,200,PVC-U,2.25,0.5,cover_min,minimum,tractive,1.0,369.1252039091787,367.77520390918585,1.5873510224619167,1.5825841767516522,1.3373510224619167,1.3325841767516522,0.387058905606545,0.0542296392033316,2.5835860782680036,0,,0.0,none,P337,1
E0019769,N0020016,N0020017,lateral,59.99990948415106,draft,drafted,s5c_flows,13.7346,13.178,0.001296,3.6221,held,0.577087,0.1556,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,367.7266074052403,366.94660858194635,1.6311806806971845,1.6082925411005249,1.3811806806971845,1.3582925411005249,0.4340333477303,0.09434348744546114,2.303966956990359,0,,0.0,none,P337,1
E0019770,N0020017,N0019813,lateral,18.06829540713283,draft,drafted,s5c_flows,13.7346,13.178,0.001796,3.6221,held,0.577587,0.2156,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.94660858194635,366.85626710491067,1.6082925411005249,1.5602368013393288,1.3582925411005249,1.3102368013393288,0.31168879716366105,0.11832344601119552,0.9661504023432257,0,,0.0,none,P337,1
E0019771,N0020018,N0020019,sub main,49.999999999973696,draft,drafted,s5c_flows,222.9979,332.466,0.03298,3.1776,merrimack,8.234391,3.9576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.2720107095492,362.0220107095493,2.2304306967008074,2.1322251302944437,1.9804306967008074,1.8822251302944437,0.6837928780130508,0.4470655812912875,1.218692618961425,0,,0.0,none,P345,1
E0019772,N0020019,N0019823,sub main,51.337470196608095,draft,drafted,s5c_flows,222.9979,332.466,0.033397,3.1776,merrimack,8.234807,4.0076,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.0220107095493,361.76532335856626,2.1322251302944437,2.2096217097931117,1.8822251302944437,1.9596217097931117,0.6838019442621522,0.44707831635840245,1.2512753297302368,0,,0.0,none,P345,1
E0019773,N0020020,N0019809,lateral,75.4115291080578,draft,drafted,s5c_flows,3.6428,4.912,0.0,3.6221,held,0.152715,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.74595545641154,363.36889781087126,1.5551614869478385,2.4993883219412396,1.3051614869478385,2.2493883219412396,0.20302235827070736,0.06412421494758933,6.190740907421393,0,,0.0,none,P337,1
E0019774,N0020021,N0020022,lateral,69.99999999993565,draft,drafted,s5c_flows,62.5638,60.752,0.007041,3.6221,held,2.629876,0.845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.95060054897766,360.600600548978,4.908866003756714,4.7162634646938955,4.658866003756714,4.4662634646938955,0.4956642591136421,0.24559500228823866,2.3537437796137524,0,,0.0,none,P345,1
E0019775,N0020022,N0020023,lateral,70.00000000006615,draft,drafted,s5c_flows,67.2864,67.12,0.007625,3.6221,held,2.828441,0.915,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.600600548978,360.2506005489777,4.7162634646938955,4.432779577975452,4.4662634646938955,4.182779577975452,0.5064119975658218,0.25470183667996316,2.303789547395408,0,,0.0,none,P345,1
E0019776,N0020023,N0019833,lateral,9.440177419267426,draft,drafted,s5c_flows,76.2084,82.032,0.008208,3.6221,held,3.20306,0.985,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.2506005489777,360.20339966188135,4.432779577975452,4.415344234603026,4.182779577975452,4.165344234603026,0.525201981980775,0.2711620231203534,0.29957291807570346,0,,0.0,none,P345,1
E0019777,N0020024,N0019833,lateral,85.24017029695118,draft,drafted,s5c_flows,3.981,5.368,0.0,3.6221,held,0.166892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.69240112304686,362.2662002715621,1.5500000000000114,2.352543624922248,1.3000000000000114,2.102543624922248,0.20903642483421792,0.06675929444558273,6.796277280746105,0,,0.0,none,P345,1
E0019778,N0020025,N0020026,lateral,5.5603529045587425,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.85,0.5,cover_min,minimum,tractive,1.0,364.94979678715237,364.73572320032685,1.5590838280820094,1.56136542272003,1.3090838280820094,1.31136542272003,0.0,0.0,0.0,0,,0.0,none,P337,1
E0019779,N0020026,N0020027,lateral,5.8654669800546,auto_road,derived,s5c_flows,0.0,0.0,4.6e-05,3.6221,held,4.6e-05,0.0056,0.0,0.0,,200,PVC-U,5.15,0.5,ground,minimum,tractive,1.0,364.73572320032685,364.433651650854,1.56136542272003,1.5527375093022329,1.31136542272003,1.3027375093022329,0.013733512021587188,0.00171358572975841,7.118192553168354,0,,0.0,none,P337,1
E0019780,N0020027,N0020028,lateral,8.574180115568128,auto_road,derived,s5c_flows,0.0,0.0,9.5e-05,3.6221,held,9.5e-05,0.0114,0.0,0.0,,200,PVC-U,3.5,0.5,ground,minimum,tractive,1.0,364.433651650854,364.13355534680915,1.5527375093022329,1.5530291258471038,1.3027375093022329,1.3030291258471038,0.01904014010014396,0.0022353011521207555,7.505354539122063,0,,0.0,none,P337,1
E0019781,N0020028,N0020029,lateral,3.2983627947651057,auto_road,derived,s5c_flows,0.0,0.0,0.000167,3.6221,held,0.000167,0.02,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,364.13355534680915,364.09232581187456,1.5530291258471038,1.5761312193754407,1.3030291258471038,1.3261312193754407,0.018994866830561275,0.003261693810931582,2.8940825822289127,0,,0.0,none,P337,1
E0019782,N0020029,N0020030,lateral,34.234937474433025,auto_road,derived,s5c_flows,0.0,0.0,0.000194,3.6221,held,0.000194,0.0233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.09232581187456,363.9211511245024,1.5761312193754407,2.110770262216363,1.3261312193754407,1.8607702622163629,0.015335605822015446,0.004157844742194744,37.206374359298906,0,,0.0,none,P337,1
E0019783,N0020030,N0020031,lateral,17.79740011998824,auto_road,derived,s5c_flows,0.0,0.0,0.000479,3.6221,held,0.000479,0.0575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.9211511245024,363.83216412390243,2.110770262216363,3.54814593469132,1.8607702622163629,3.29814593469132,0.02340113329529103,0.005732411601695381,12.675597014475635,0,,0.0,none,P337,1
E0019784,N0020031,N0020032,lateral,3.9999999999477245,auto_road,derived,s5c_flows,0.0,0.0,0.000628,3.6221,held,0.000628,0.0753,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,363.83216412390243,363.792164123903,3.54814593469132,3.622478210081397,3.29814593469132,3.372478210081397,0.033021399518606075,0.005457877651586701,2.018892828216797,0,,0.0,none,P337,1
E0019785,N0020032,N0019813,lateral,68.45145094965994,auto_road,derived,s5c_flows,0.0,0.0,0.000661,3.6221,held,0.000661,0.0793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.792164123903,363.4499068691547,3.622478210081397,4.966597037095312,3.372478210081397,4.716597037095312,0.026970414935610348,0.006464645216713111,42.30033236608964,0,,0.0,none,P337,1
E0019786,N0020033,N0019855,lateral,37.45942441176821,draft,drafted,s5c_flows,48.2045,69.186,0.002916,3.6221,held,2.02377,0.3499,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.6462204517868,358.45892332972795,4.117237800166322,4.752197275740798,3.867237800166322,4.502197275740798,0.45849857301736036,0.21571025520966608,1.3616699744286833,0,,0.0,none,P345,1
E0019787,N0020034,N0020035,lateral,23.609245120350423,auto_road,derived,s5c_flows,4.9952,7.456,0.0,3.6221,held,0.209413,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.05094096317106,360.9328947375693,1.5519948278445668,2.0519685436806867,1.3019948278445668,1.8019685436806867,0.22514818958727037,0.07402665190301319,1.747681912938439,0,,0.0,none,P345,1
E0019788,N0020035,N0019855,lateral,42.88214827440963,auto_road,derived,s5c_flows,5.7368,8.456,0.000197,3.6221,held,0.240699,0.0236,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.9328947375693,360.7184839961973,2.0519685436806867,2.4926366092714716,1.8019685436806867,2.2426366092714716,0.23557744856529786,0.07889269655532136,3.0338322941894744,0,,0.0,none,P345,1
E0019789,N0020036,N0020037,lateral,16.975777244472756,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,13.889,0.0,W11a-XG02300,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,361.8999724189889,361.7641662010331,1.5983796317923407,1.600305234513769,1.3483796317923407,1.350305234513769,0.13891150323171222,0.028369292799282603,2.0367616371501645,0,,0.0,none,P345,1
E0019790,N0020037,N0019823,lateral,46.09293591514187,draft,drafted,s5c_flows,0.7416,1.0,0.000141,3.6221,held,0.031232,0.017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.7641662010331,361.5337015214574,1.600305234513769,2.441243546902001,1.350305234513769,2.191243546902001,0.1186469029303278,0.03163089150955864,6.474805322451711,0,,0.0,none,P345,1
E0019791,N0020038,N0019861,lateral,75.3014903907164,draft,drafted,s5c_flows,92.9501,124.666,0.00559,3.5325,merrimack,3.80594,0.6708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.08230545572684,345.7057980037733,9.69314620442941,7.404828216929843,9.44314620442941,7.154828216929843,0.5521334455496633,0.29603695201894287,2.273046217288763,0,,0.0,none,P356,1
E0019792,N0020039,N0020040,lateral,35.000000000115804,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.1,0.5,cover_min,minimum,tractive,1.0,353.4042531303583,352.3192531303547,1.7182139106573118,1.7344578071453043,1.4682139106573118,1.4844578071453043,0.0,0.0,0.0,0,,0.0,none,P356,1
E0019793,N0020040,N0020041,lateral,60.000000000013465,draft,drafted,s5c_flows,5.3989,7.28,0.000292,3.6221,held,0.226628,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.3192531303547,352.0192531303546,1.7344578071453043,2.0054966255047475,1.4844578071453043,1.7554966255047475,0.2310133577813208,0.07674751612456496,4.328754014938101,0,,0.0,none,P356,1
E0019794,N0020041,N0020042,lateral,59.99999999998933,draft,drafted,s5c_flows,10.7978,14.56,0.000792,3.6221,held,0.453464,0.095,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,352.0192531303546,351.6892531303547,2.0054966255047475,1.5505539985515497,1.7554966255047475,1.3005539985515497,0.2984359441910859,0.10332258491882987,3.3508028086574284,0,,0.0,none,P356,1
E0019795,N0020042,N0019861,lateral,10.534691489992348,draft,drafted,s5c_flows,14.0372,18.928,0.001292,3.6221,held,0.589765,0.155,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,351.6892531303547,351.5575694867298,1.5505539985515497,1.5530567339733352,1.3005539985515497,1.3030567339733352,0.43116996984286027,0.09618125930690255,0.40721340487571955,0,,0.0,none,P356,1
E0019796,N0020043,N0019868,lateral,28.769822778456664,auto_link,provisional,s5c_flows,1.0798,1.456,9.5e-05,3.6221,held,0.045362,0.0114,0.0,0.0,,200,PVC-U,6.85,0.5,cover_min,minimum,tractive,1.0,358.793023867041,356.8222910067167,1.8185178810059028,1.8117116788301928,1.5685178810059028,1.5617116788301928,0.3243962055310416,0.02070113444283997,1.4781216245198274,0,,0.0,none,P356,1
E0019797,N0020044,N0020045,lateral,27.696494200467647,auto_link,provisional,s5c_flows,2.1596,2.912,0.000276,3.6221,held,0.09081,0.0331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.12158813476526,353.9831056637629,1.7515502929691138,4.255358691705851,1.5015502929691138,4.005358691705851,0.17082646522454908,0.050734938867309204,2.7022056334636613,0,,0.0,none,P356,1
E0019798,N0020045,N0019868,lateral,11.837868690584957,auto_link,provisional,s5c_flows,3.2393,4.368,0.000507,3.6221,held,0.136308,0.0608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.9831056637629,353.92391632030996,4.255358691705851,4.7100863652369185,4.005358691705851,4.4600863652369185,0.19555009048963534,0.06090895088280482,1.0089374595314062,0,,0.0,none,P356,1
E0019799,N0020046,N0019873,sub main,57.73914474802597,draft,drafted,s5c_flows,4526.8048,5728.488,0.719147,2.2075,merrimack,116.376459,86.2976,0.0,0.0,,600,GRP,0.2,0.125,uniform,minimum,velocity,1.0,339.6460752540167,339.53059696452067,12.065625185436431,12.268200642901206,11.415625185436431,11.618200642901206,0.9290880306820357,0.45518196231842745,1.0357673840952786,0,,0.0,none,P368,1
E0019800,N0020047,N0019874,main,36.84692187691893,draft,drafted,s5c_flows,113.8407,168.152,0.011533,3.4469,merrimack,4.553226,1.3839,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.6435659386875,347.4593313293029,4.322742655062484,4.611286346478323,4.072742655062484,4.361286346478323,0.5811862403639629,0.3247500951312787,1.0566584718707912,0,,0.0,none,P368,1
E0019801,N0020048,N0020049,lateral,38.451451542137264,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.9313833203712,350.7391260626605,1.6012704882225535,1.633493566245761,1.3512704882225535,1.383493566245761,0.17065230391004918,0.050665805354795285,3.7553406020236544,0,,0.0,none,P368,1
E0019802,N0020049,N0020050,lateral,49.99999999987961,draft,drafted,s5c_flows,6.4787,8.736,0.00032,3.6221,held,0.271924,0.0385,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.7391260626605,350.4891260626611,1.633493566245761,1.6563207146826358,1.383493566245761,1.4063207146826358,0.24506864000503314,0.08343204044703059,3.400407874766074,0,,0.0,none,P368,1
E0019803,N0020050,N0020051,lateral,50.00000000027544,draft,drafted,s5c_flows,7.5585,10.192,0.000737,3.6221,held,0.317607,0.0885,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.4891260626611,350.23912606265975,1.6563207146826358,1.815958165855875,1.4063207146826358,1.565958165855875,0.2576492188474253,0.08961275599659743,3.2343716665075832,0,,0.0,none,P368,1
E0019804,N0020051,N0019874,lateral,4.756070068622109,draft,drafted,s5c_flows,7.5585,10.192,0.001154,3.6221,held,0.318024,0.1385,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,350.23912606265975,350.19869946707644,1.815958165855875,1.8719182087048125,1.565958165855875,1.6219182087048125,0.3096243022156995,0.07917452764776275,0.2560129612236099,0,,0.0,none,P368,1
E0019805,N0020052,N0020053,lateral,85.00000000000024,draft,drafted,s5c_flows,14.2625,19.472,0.00335,3.6221,held,0.601272,0.402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.95046975955273,348.5254697595527,3.974548550994143,3.3722048009941545,3.724548550994143,3.1222048009941545,0.3156591529794494,0.12057408172451131,4.4879632137861725,0,,0.0,none,P368,1
E0019806,N0020053,N0020054,lateral,50.00000000008191,draft,drafted,s5c_flows,16.8255,22.928,0.004058,3.6221,held,0.709427,0.487,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.5254697595527,348.2754697595523,3.3722048009941545,3.4989748205258024,3.1222048009941545,3.2489748205258024,0.3324780770949022,0.13032844494224655,2.5064309220509378,0,,0.0,none,P368,1
E0019807,N0020054,N0020055,lateral,49.99999999988737,draft,drafted,s5c_flows,17.9053,24.384,0.004475,3.6221,held,0.755111,0.537,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.2754697595523,348.0254697595529,3.4989748205258024,3.653637906462734,3.2489748205258024,3.403637906462734,0.33902715202817524,0.13422428658344215,2.458013549493526,0,,0.0,none,P368,1
E0019808,N0020055,N0019873,lateral,17.204099959460795,draft,drafted,s5c_flows,18.9851,25.84,0.004892,3.6221,held,0.800795,0.587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.0254697595529,347.9394492597556,3.653637906462734,3.859348347666298,3.403637906462734,3.609348347666298,0.3452953617197476,0.13800500328896342,0.8304050129612501,0,,0.0,none,P368,1
E0019809,N0020056,N0019878,lateral,21.26919226099406,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.36305541992186,352.2567094586169,1.5500000000000114,1.6826215960705895,1.3000000000000114,1.4326215960705895,0.11845872128933585,0.03156792542268341,2.9924899899721162,0,,0.0,none,P360,1
E0019810,N0020057,N0019880,lateral,90.34002627714021,draft,drafted,s5c_flows,17.6857,13.884,0.003272,3.6221,held,0.744702,0.3926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.4776484028213,348.0259482714356,5.1709722026474765,5.38368917973628,4.9209722026474765,5.13368917973628,0.3375607155009899,0.13334714711394852,4.460433443460301,0,,0.0,none,P374,1
E0019811,N0020058,N0020059,main,32.56247785133713,draft,drafted,s5c_flows,66.5228,87.514,0.010485,3.6221,held,2.799291,1.2581,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.2024704772806,343.03965808802394,10.046278302016276,10.379134636585434,9.796278302016276,10.129134636585434,0.5048711483685521,0.253382785555182,1.0749435097304856,0,,0.0,none,P374,1
E0019812,N0020059,N0019880,main,23.413801312033968,draft,drafted,s5c_flows,67.6026,88.97,0.010756,3.6221,held,2.84483,1.2907,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.03965808802394,342.9225890814638,10.379134636585434,10.487048369708077,10.129134636585434,10.237048369708077,0.5072729645743821,0.25544085815558737,0.7692702925626008,0,,0.0,none,P374,1
E0019813,N0020060,N0020061,lateral,40.88296548715616,draft,provisional,s5c_flows,4.7226,6.368,0.0,3.6221,held,0.197982,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,351.2738065664169,351.06939173898115,1.5513582285049665,2.276372421175097,1.3013582285049665,2.026372421175097,0.22106268348299915,0.07215515811980269,3.082305649165211,0,,0.0,none,P360,1
E0019814,N0020061,N0019878,lateral,66.83906299958441,draft,provisional,s5c_flows,6.8821,9.28,0.000341,3.6221,held,0.288857,0.0409,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.06939173898115,350.7351964239832,2.276372421175097,3.2041346307042886,2.026372421175097,2.9541346307042886,0.24989535845802865,0.08578122499113736,4.457803418999904,0,,0.0,none,P360,1
E0019815,N0020062,N0020063,trunk main,69.99951287278301,main_pipe,drafted,s5c_flows,15152.4625,20064.646,3.666157,1.9072,merrimack,338.151337,439.9389,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,369.17875780761597,369.1087582947432,10.467268803712159,10.165808355647414,9.417268803712158,9.115808355647413,0.9233447174233197,0.4735128942988899,1.263513534940003,0,,0.0,none,P344,1
E0019816,N0020063,N0020064,trunk main,70.00000000006555,main_pipe,drafted,s5c_flows,15152.4625,20064.646,3.666741,1.9072,merrimack,338.15192,440.0089,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,369.1087582947432,369.03875829474316,10.165808355647414,10.402861578303714,9.115808355647413,9.352861578303713,0.9233451092249744,0.47351337096862745,1.2635217915942838,0,,0.0,none,P344,1
E0019817,N0020064,N0019883,trunk main,17.320809982703096,main_pipe,drafted,s5c_flows,15152.4625,20064.646,3.667324,1.9072,merrimack,338.152504,440.0789,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,369.03875829474316,368.9954562697864,10.402861578303714,10.374844023182334,9.352861578303713,9.324844023182333,1.3003308462568641,0.3657199708282338,0.22200516676919602,0,,0.0,none,P344,1
E0019818,N0020065,N0020066,trunk main,13.59733267195461,main_pipe,drafted,s5c_flows,13131.5403,17250.842,2.320501,1.9406,merrimack,297.259095,278.4601,0.0,0.0,,1000,GRP,0.3,0.075,table11,minimum,velocity,1.0,354.08967038697887,354.048878388963,11.001394066146133,11.1920578903339,9.951394066146133,10.142057890333898,1.3432178101828922,0.32496051240117185,0.16871590704145495,0,,0.0,none,P382,1
E0019819,N0020066,N0020067,trunk main,49.99890528668901,main_pipe,drafted,s5c_flows,13131.5403,17250.842,2.320614,1.9406,merrimack,297.259208,278.4737,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,354.048878388963,353.99887948367626,11.1920578903339,11.806113192104988,10.142057890333898,10.756113192104987,0.8941028934866816,0.4396202865816494,0.9320125168836583,0,,0.0,none,P382,1
E0019820,N0020067,N0020068,trunk main,50.00000000011544,main_pipe,drafted,s5c_flows,13131.5403,17250.842,2.321031,1.9406,merrimack,297.259625,278.5237,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,353.99887948367626,353.94887948367614,11.806113192104988,12.639896151089488,10.756113192104987,11.589896151089487,0.8941032108145901,0.43962063754283554,0.9320325922731368,0,,0.0,none,P382,1
E0019821,N0020068,N0020069,trunk main,16.402667327989437,main_pipe,drafted,s5c_flows,13131.5403,17250.842,2.321448,1.9406,merrimack,297.260041,278.5737,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,353.94887948367614,353.90787281535614,12.639896151089488,13.142145495190732,11.589896151089487,12.092145495190731,1.25634526318009,0.34119607000234153,0.21759765950630786,1,recovers_500m,71.12,none,P382,1
E0019822,N0020069,N0020070,trunk main,3.59733267207321,main_pipe,drafted,s5c_flows,13131.5403,17250.842,2.321584,1.9406,merrimack,297.260178,278.5901,0.0,0.0,,1000,GRP,1.15,0.075,table11,minimum,velocity,1.0,353.90787281535614,353.8665034896273,13.142145495190732,13.194257008419584,12.092145495190731,12.144257008419583,2.186519011899099,0.22938938664807368,0.02742054572051453,1,recovers_500m,71.12,none,P382,1
E0019823,N0020070,N0019886,trunk main,51.12467713175698,main_pipe,drafted,s5c_flows,13131.5403,17250.842,2.321614,1.9406,merrimack,297.260208,278.5937,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,353.8665034896273,353.8153788124955,13.194257008419584,11.96904501562949,12.144257008419583,10.91904501562949,0.8941036544641812,0.4396211282149829,0.9529968342502564,1,recovers_500m,71.12,none,P382,1
E0019824,N0020071,N0020072,lateral,39.99999999998189,draft,provisional,s5c_flows,69.8476,94.184,0.007002,3.6221,held,2.935193,0.8403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.26205873519206,358.0620587351921,7.320888042151694,8.242811870276626,7.070888042151694,7.9928118702766255,0.5119527725561906,0.2594829458977731,1.3022034500129465,0,,0.0,none,P382,1
E0019825,N0020072,N0019886,lateral,78.98616657098478,draft,provisional,s5c_flows,69.8476,94.184,0.007336,3.6221,held,2.935526,0.8803,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.0620587351921,357.6671279023372,8.242811870276626,8.1172959257878,7.9928118702766255,7.867295925787801,0.511969812090062,0.2594977414777272,2.5713158831420224,0,,0.0,none,P382,1
E0019826,N0020073,N0019899,main,81.07592087221506,auto_road,derived,s5c_flows,4.6098,6.456,0.004741,3.6221,held,0.197993,0.5689,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.46483443157405,371.05945482721296,2.2934968672540776,2.20183667669329,2.0434968672540776,1.95183667669329,0.22106669405337806,0.07215698572042786,6.112478198746568,0,,0.0,none,P344,1
E0019827,N0020074,N0020075,lateral,44.99999999997242,draft,drafted,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,41.897,0.0,W11a-XG02301,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.59269271641523,375.3676927164154,1.550526277725396,2.7018263265533733,1.300526277725396,2.4518263265533733,0.214700651244523,0.06927965601494754,3.493235794358927,0,,0.0,none,P344,1
E0019828,N0020075,N0019883,lateral,25.78533549462761,draft,drafted,s5c_flows,7.5585,10.192,0.000375,3.6221,held,0.317245,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.3676927164154,375.23876603894223,2.7018263265533733,4.131534254026519,2.4518263265533733,3.881534254026519,0.25755475429725455,0.08956564783225038,1.6685989460754749,0,,0.0,none,P344,1
E0019829,N0020076,N0019902,lateral,74.82183374272057,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.7342102050781,369.3601010363645,1.5500000000000114,2.416113563244892,1.3000000000000114,2.166113563244892,0.0,0.0,0.0,0,,0.0,none,P344,1
E0019830,N0020077,N0019909,lateral,41.660203321808105,draft,drafted,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,41.66,0.0,W11a-XG02302,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.9204895019531,374.7121884853441,1.5500000000000114,1.897827383796539,1.3000000000000114,1.647827383796539,0.23091654640710862,0.07670227810735178,3.0068729713548166,0,,0.0,none,P344,1
E0019831,N0020078,N0020079,lateral,78.96902888930225,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.27208251953124,372.87723737508475,1.5500000000000114,2.4688014432746286,1.3000000000000114,2.2188014432746286,0.0,0.0,0.0,0,,0.0,none,P344,1
E0019832,N0020079,N0020080,lateral,6.034777951964,auto_road,derived,s5c_flows,0.0,0.0,0.000658,3.6221,held,0.000658,0.079,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,372.87723737508475,372.834993929421,2.4688014432746286,2.485837369407136,2.2188014432746286,2.235837369407136,0.03004416355087125,0.00599706208021869,3.3477261685927893,0,,0.0,none,P344,1
E0019833,N0020080,N0020081,lateral,3.6380220899016806,auto_road,derived,s5c_flows,0.0,0.0,0.000708,3.6221,held,0.000708,0.085,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,372.834993929421,372.79497568643205,2.485837369407136,2.5199657198179466,2.235837369407136,2.2699657198179466,0.03587858977158521,0.005594030310073411,1.6899689169606509,0,,0.0,none,P344,1
E0019834,N0020081,N0020082,lateral,4.32830687406555,auto_road,derived,s5c_flows,0.0,0.0,0.000739,3.6221,held,0.000739,0.0886,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,372.79497568643205,372.7538567711284,2.5199657198179466,2.549732096059074,2.2699657198179466,2.299732096059074,0.03487592365340426,0.0058662752439654076,2.068431179572531,0,,0.0,none,P344,1
E0019835,N0020082,N0020083,lateral,5.760580928247335,auto_road,derived,s5c_flows,0.0,0.0,0.000775,3.6221,held,0.000775,0.093,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,372.7538567711284,372.7135327046307,2.549732096059074,2.5486438090411525,2.299732096059074,2.2986438090411525,0.0322519717717307,0.00638006423373913,2.9768624013744613,0,,0.0,none,P344,1
E0019836,N0020083,N0020084,lateral,79.46934583288775,auto_road,derived,s5c_flows,0.0,0.0,0.000823,3.6221,held,0.000823,0.0987,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.7135327046307,372.3161859754663,2.5486438090411525,2.255957579221217,2.2986438090411525,2.005957579221217,0.02964073963654288,0.0070262727850556594,44.68475191428376,0,,0.0,none,P344,1
E0019837,N0020084,N0020085,lateral,16.517025110543603,auto_road,derived,s5c_flows,0.0,0.0,0.001485,3.6221,held,0.001485,0.1782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.3161859754663,372.23360084991356,2.255957579221217,2.2220265914926927,2.005957579221217,1.9720265914926927,0.03791810267762644,0.00884021364071566,7.259955862845016,0,,0.0,none,P344,1
E0019838,N0020085,N0020086,lateral,7.086452927150404,auto_road,derived,s5c_flows,14.4844,17.0,0.001623,3.6221,held,0.608847,0.1947,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,372.23360084991356,372.19108213235063,2.2220265914926927,2.2092474574931202,1.9720265914926927,1.9592474574931202,0.3376893255923982,0.11612532382116988,0.34975209411386504,0,,0.0,none,P344,1
E0019839,N0020086,N0020087,lateral,9.900265203549587,auto_road,derived,s5c_flows,14.4844,17.0,0.001682,3.6221,held,0.608906,0.2018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.19108213235063,372.14158080633285,2.2092474574931202,2.185537113589021,1.9592474574931202,1.935537113589021,0.31691483162752304,0.12128998502479568,0.5206585605721764,0,,0.0,none,P344,1
E0019840,N0020087,N0020088,lateral,12.286179665456524,auto_road,derived,s5c_flows,14.4844,17.0,0.001764,3.6221,held,0.608988,0.2117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.14158080633285,372.0801499080056,2.185537113589021,2.1616103459006695,1.935537113589021,1.9116103459006695,0.3169282576982151,0.12129765035782428,0.6461073006810504,0,,0.0,none,P344,1
E0019841,N0020088,N0020089,lateral,12.28609432706607,auto_road,derived,s5c_flows,14.4844,17.0,0.001867,3.6221,held,0.609091,0.224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.0801499080056,372.01871943637025,2.1616103459006695,2.1516296847235026,1.9116103459006695,1.9016296847235026,0.3169451203081714,0.12130727803144079,0.6460684379217912,0,,0.0,none,P344,1
E0019842,N0020089,N0020090,lateral,18.41039238512342,auto_road,derived,s5c_flows,14.4844,17.0,0.001969,3.6221,held,0.609193,0.2363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.01871943637025,371.9266674744446,2.1516296847235026,2.1538378966491223,1.9016296847235026,1.9038378966491223,0.3169618171797329,0.12131681142887932,0.9680657304895406,0,,0.0,none,P344,1
E0019843,N0020090,N0020091,lateral,12.347899829138585,auto_road,derived,s5c_flows,17.8154,18.0,0.002122,3.6221,held,0.748989,0.2547,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.9266674744446,371.86492797529894,2.1538378966491223,2.18591430985731,1.9038378966491223,1.93591430985731,0.3381664605210779,0.13370913276303448,0.6085710870573331,0,,0.0,none,P344,1
E0019844,N0020091,N0020092,lateral,32.48754428859591,auto_road,derived,s5c_flows,17.8154,18.0,0.002225,3.6221,held,0.749092,0.267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.86492797529894,371.70249025385596,2.18591430985731,2.233605937550294,1.93591430985731,1.9836059375502941,0.33818098332295626,0.13371781722458304,1.601092604782912,0,,0.0,none,P344,1
E0019845,N0020092,N0020093,lateral,49.999999999847795,auto_road,derived,s5c_flows,17.8154,18.0,0.002496,3.6221,held,0.749363,0.2995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.70249025385596,371.4524902538567,2.233605937550294,2.147546367237055,1.9836059375502941,1.8975463672370552,0.33821918689895875,0.13374066380650368,2.463885449466682,0,,0.0,none,P344,1
E0019846,N0020093,N0020094,lateral,50.00000000016494,auto_road,derived,s5c_flows,17.8154,18.0,0.002913,3.6221,held,0.749779,0.3495,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.4524902538567,371.20249025385584,2.147546367237055,2.211389140675408,1.8975463672370552,1.9613891406754078,0.33827781205042484,0.13377572660832876,2.4634584464317832,0,,0.0,none,P344,1
E0019847,N0020094,N0019899,lateral,11.636076661440901,auto_road,derived,s5c_flows,17.8154,18.0,0.003329,3.6221,held,0.750196,0.3995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.20249025385584,371.1443098705486,2.211389140675408,2.116981633357625,1.9613891406754078,1.866981633357625,0.3383365545044893,0.13381086402097025,0.5732002895993367,0,,0.0,none,P344,1
E0019848,N0020095,N0019907,lateral,29.677060416776573,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.42994995117186,363.28156464908795,1.5500000000000114,2.3308010735682956,1.3000000000000114,2.0808010735682956,0.17065230391004918,0.050665805354795285,2.898394350853041,0,,0.0,none,P353,1
E0019849,N0020096,N0020097,lateral,24.999999999971106,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.63017578125,362.50517578125016,1.5500000000000114,3.766278076171716,1.3000000000000114,3.516278076171716,0.23091654640710862,0.07670227810735178,1.8044036824091279,0,,0.0,none,P353,1
E0019850,N0020097,N0020098,lateral,40.000000000077364,draft,provisional,s5c_flows,10.7978,14.56,0.000208,3.6221,held,0.45288,0.025,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,362.50517578125016,362.08517578124935,3.766278076171716,1.5625903320319026,3.516278076171716,1.3125903320319026,0.3731473071902314,0.08867010794060257,1.7866045227229466,0,,0.0,none,P353,1
E0019851,N0020098,N0019907,lateral,30.75042623133812,draft,provisional,s5c_flows,15.1169,20.384,0.000542,3.6221,held,0.634282,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.08517578124935,361.93142365009265,1.5625903320319026,3.680942072563596,1.3125903320319026,3.430942072563596,0.3210089864203778,0.12363796432775528,1.5965506435526415,0,,0.0,none,P353,1
E0019852,N0020099,N0019912,main,26.934964532003484,draft,drafted,s5c_flows,55.6302,72.586,0.012029,3.6221,held,2.344188,1.4435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.90874906543877,353.77407424277874,4.294559040029981,4.393650366596262,4.044559040029981,4.143650366596262,0.4790581718417944,0.23194284923418568,0.9370805090485812,0,,0.0,none,P353,1
E0019853,N0020100,N0020101,lateral,39.999999999923126,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,356.1504610173578,355.95046101735824,1.5514737970952979,1.9117826349855136,1.3014737970952979,1.6617826349855136,0.13489621704043256,0.037230723305707175,4.9420708845049734,0,,0.0,none,P353,1
E0019854,N0020101,N0020102,lateral,40.00000000002105,draft,provisional,s5c_flows,5.3989,7.28,0.000333,3.6221,held,0.226669,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.95046101735824,355.75046101735813,1.9117826349855136,2.319973552954366,1.6617826349855136,2.069973552954366,0.2310269440930612,0.07675386561496464,2.8856662987260653,0,,0.0,none,P353,1
E0019855,N0020102,N0019912,lateral,16.828823018761547,draft,provisional,s5c_flows,7.5585,10.192,0.000667,3.6221,held,0.317537,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.75046101735813,355.6663169022643,2.319973552954366,2.5014077071106726,2.069973552954366,2.2514077071106726,0.2576309581956019,0.08960364883579516,1.0886905269865736,0,,0.0,none,P353,1
E0019856,N0020103,N0020104,sub main,89.99999999991088,auto_road,derived,s5c_flows,5079.2846,6749.688,1.039268,2.1769,merrimack,129.016458,124.7121,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,359.46941276480095,359.37941276480103,10.8132410437928,10.802929764495843,10.0632410437928,10.052929764495843,0.7316515328809462,0.4671465201616516,2.0501563006259613,0,,0.0,none,P355,1
E0019857,N0020104,N0020105,sub main,89.99873128517866,auto_road,derived,s5c_flows,5089.1916,6765.688,1.040018,2.1764,merrimack,129.236594,124.8021,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,359.37941276480103,359.28941403351587,10.802929764495843,10.766646757499757,10.052929764495843,10.016646757499757,0.7319628680809378,0.46760820648455736,2.0492553928119692,0,,0.0,none,P355,1
E0019858,N0020105,N0020106,sub main,3.684955567204177,auto_road,derived,s5c_flows,5106.2465,6794.688,1.040768,2.1755,merrimack,129.614897,124.8921,0.0,0.0,,700,GRP,1.1,0.1,table11,minimum,velocity,1.0,359.28941403351587,359.24887952227664,10.766646757499757,10.818655878113987,10.016646757499757,10.068655878113987,1.7658867136721372,0.24565526637741714,0.03477908613534786,0,,0.0,none,P355,1
E0019859,N0020106,N0020107,sub main,53.833616716217634,auto_road,derived,s5c_flows,5106.2465,6794.688,1.040798,2.1755,merrimack,129.614928,124.8958,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,359.24887952227664,359.19504590556045,10.818655878113987,11.339072746783302,10.068655878113987,10.589072746783302,0.7324967255532451,0.4684012967841126,1.2248886772737861,0,,0.0,none,P355,1
