EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0019860,N0020107,N0020108,sub main,60.35957262502299,auto_road,derived,s5c_flows,5106.2465,6794.688,1.041247,2.1755,merrimack,129.615376,124.9496,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,359.19504590556045,359.1346863329354,11.339072746783302,11.705584663158334,10.589072746783302,10.955584663158334,0.7324973568061478,0.46840223562901495,1.3733740712322435,0,,0.0,none,P355,1
E0019861,N0020108,N0020109,sub main,78.15452086849878,auto_road,derived,s5c_flows,5106.2465,6794.688,1.04175,2.1755,merrimack,129.615879,125.01,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,359.1346863329354,359.0565318120669,11.705584663158334,12.509080980901842,10.955584663158334,11.759080980901842,0.7324980655540589,0.46840328973309553,1.7782645566757227,0,,0.0,none,P355,1
E0019862,N0020109,N0020110,sub main,44.7539709167455,auto_road,derived,s5c_flows,5108.8568,6798.688,1.042401,2.1754,merrimack,129.674303,125.0882,0.0,0.0,,700,GRP,0.1,0.1,table11,minimum,tractive,1.0,359.0565318120669,359.01177784115015,12.509080980901842,12.702394522131101,11.759080980901842,11.952394522131101,0.7325803689976369,0.4685257193320035,1.0181811400429401,0,,0.0,none,P355,1
E0019863,N0020110,N0019902,sub main,41.2286561739091,auto_road,derived,s5c_flows,5109.9366,6800.144,1.042774,2.1753,merrimack,129.698573,125.1329,0.0,0.0,,700,GRP,0.1,0.1,cover_min,minimum,tractive,1.0,369.6634126239689,369.62218396779497,2.0507597393123547,2.1540306318144076,1.3007597393123547,1.4040306318144076,0.7326145480686275,0.46857657464696334,0.9379342402859077,0,,0.0,none,P355,1
E0019864,N0020111,N0019924,main,83.91072100940211,draft,provisional,s5c_flows,172.4921,232.592,0.031366,3.2779,merrimack,6.575501,3.7639,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.97159446256893,352.55204085752194,6.21840797883732,6.793418126853055,5.96840797883732,6.543418126853055,0.6438270242872587,0.3947608142145562,2.1721859506776298,0,,0.0,none,P353,1
E0019865,N0020112,N0020113,lateral,79.99999999987533,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.4242116650082,358.02421166500886,1.5815256396792847,1.6291696826473867,1.3315256396792847,1.3791696826473867,0.17065230391004918,0.050665805354795285,7.813157530144189,0,,0.0,none,P353,1
E0019866,N0020113,N0020114,lateral,80.00000000030623,draft,provisional,s5c_flows,8.6382,11.648,0.000667,3.6221,held,0.362804,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.02421166500886,357.62421166500735,1.6291696826473867,1.8490854541332737,1.3791696826473867,1.5990854541332737,0.26888589864490314,0.09529213463660727,4.958732830758327,0,,0.0,none,P353,1
E0019867,N0020114,N0019924,lateral,14.846180974065186,draft,provisional,s5c_flows,12.9574,17.472,0.001333,3.6221,held,0.54454,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.62421166500735,357.54998076013703,1.8490854541332737,1.7954782242379679,1.5990854541332737,1.5454782242379679,0.3059484818476015,0.11510424663370353,0.808751682876484,0,,0.0,none,P353,1
E0019868,N0020115,N0020116,lateral,64.99999999982583,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,24.186,0.0,W11a-XG02303,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.77689029740867,374.45189029740953,1.73238704634133,2.520247153762341,1.48238704634133,2.270247153762341,0.17065230391004918,0.050665805354795285,6.348190493235037,0,,0.0,none,P344,1
E0019869,N0020116,N0020117,lateral,70.00000000019979,draft,provisional,s5c_flows,4.3191,5.824,0.000542,3.6221,held,0.18161,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.45189029740953,374.10189029740854,2.520247153762341,2.08893611860708,2.270247153762341,1.83893611860708,0.21491050976642584,0.06937375397032594,5.428616161852582,0,,0.0,none,P344,1
E0019870,N0020117,N0020118,lateral,70.00000000008052,draft,provisional,s5c_flows,5.3989,7.28,0.001125,3.6221,held,0.227461,0.135,57.826,0.0,W11a-XG02304,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,374.10189029740854,373.50689029740784,2.08893611860708,1.5803289408734145,1.83893611860708,1.3303289408734145,0.27767281910396063,0.06792945240363027,4.201587575020113,0,,0.0,none,P344,1
E0019871,N0020118,N0020119,lateral,14.999999999902725,draft,provisional,s5c_flows,6.4787,8.736,0.001708,3.6221,held,0.273311,0.205,15.0,0.0,W11a-XG02305,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,373.50689029740784,373.33439029740896,1.5803289408734145,1.5517181010285412,1.3303289408734145,1.3017181010285412,0.3270429653172117,0.06885381513148706,0.7644255541650131,0,,0.0,none,P344,1
E0019872,N0020119,N0020120,lateral,59.999999999871505,draft,provisional,s5c_flows,7.5585,10.192,0.001833,3.6221,held,0.318704,0.22,60.0,0.0,W11a-XG02306,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.33439029740896,373.03439029740963,1.5517181010285412,1.6480132670434955,1.3017181010285412,1.3980132670434955,0.25793501615927533,0.08975534370436036,3.8769454992506978,0,,0.0,none,P344,1
E0019873,N0020120,N0020121,lateral,60.00000000021162,draft,provisional,s5c_flows,7.5585,10.192,0.002333,3.6221,held,0.319204,0.28,60.0,0.0,W11a-XG02307,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.03439029740963,372.7343902974086,1.6480132670434955,1.836044272903905,1.3980132670434955,1.586044272903905,0.25806504720936413,0.0898202498705162,3.87499202552697,0,,0.0,none,P344,1
E0019874,N0020121,N0020122,lateral,59.99999999991126,draft,provisional,s5c_flows,7.5585,10.192,0.002833,3.6221,held,0.319704,0.34,60.0,0.0,W11a-XG02308,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.7343902974086,372.43439029740904,1.836044272903905,1.8724639506378367,1.586044272903905,1.6224639506378367,0.2581949334747771,0.08988510382000878,3.873042691196767,0,,0.0,none,P344,1
E0019875,N0020122,N0019925,lateral,19.114584987481173,draft,provisional,s5c_flows,8.6382,11.648,0.003333,3.6221,held,0.365471,0.4,19.115,0.0,W11a-XG02309,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.43439029740904,372.3388173724716,1.8724639506378367,1.992206797450251,1.6224639506378367,1.742206797450251,0.2695170489409929,0.09561561010836897,1.182026954175235,0,,0.0,none,P344,1
E0019876,N0020123,N0020124,sub main,80.0000000001497,draft,drafted,s5c_flows,1550.7525,2128.404,0.171214,2.513,merrimack,45.275622,20.5457,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,354.0789355658703,353.87893556586994,7.531080303270301,7.323090801317562,7.0810803032703005,6.873090801317562,0.8032179041561931,0.4595554874309461,1.659989557549192,0,,0.0,none,P353,1
E0019877,N0020124,N0020125,sub main,79.99999999975233,draft,drafted,s5c_flows,1550.7525,2128.404,0.171881,2.513,merrimack,45.276289,20.6257,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,353.87893556586994,353.6789355658706,7.323090801317562,7.1035656548325505,6.873090801317562,6.65356565483255,0.8032209135136582,0.45955937026823745,1.6599833382034235,0,,0.0,none,P353,1
E0019878,N0020125,N0020126,sub main,80.00000000011934,draft,drafted,s5c_flows,1550.7525,2128.404,0.172548,2.513,merrimack,45.276955,20.7057,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,353.6789355658706,353.4789355658703,7.1035656548325505,6.535041484910948,6.65356565483255,6.085041484910948,0.8032239183167377,0.4595632472714535,1.6599771283324074,0,,0.0,none,P353,1
E0019879,N0020126,N0020127,sub main,80.00000000008899,draft,drafted,s5c_flows,1553.9919,2132.772,0.173214,2.5124,merrimack,45.360429,20.7857,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,353.4789355658703,353.2789355658701,6.535041484910948,6.488215313036164,6.085041484910948,6.038215313036164,0.80360019256912,0.4600490761369047,1.659199867874761,0,,0.0,none,P353,1
E0019880,N0020127,N0020128,sub main,80.00000000008899,draft,drafted,s5c_flows,1557.2312,2137.14,0.173881,2.5117,merrimack,45.443882,20.8657,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,353.2789355658701,353.07893556586987,6.488215313036164,6.233106670458255,6.038215313036164,5.783106670458255,0.8039757054385115,0.4605345841896131,1.658424905523206,0,,0.0,none,P353,1
E0019881,N0020128,N0019923,sub main,49.78366993642349,draft,drafted,s5c_flows,1560.4705,2141.508,0.174548,2.5111,merrimack,45.527314,20.9457,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,353.07893556586987,352.95447639102883,6.233106670458255,6.006644214439916,5.783106670458255,5.556644214439916,0.8043504592260312,0.4610197727273546,1.031550144289235,0,,0.0,none,P353,1
E0019882,N0020129,N0020130,sub main,11.405770211516558,auto_road,derived,s5c_flows,482.3195,637.5,0.07177,2.8944,merrimack,16.229615,8.6124,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,355.7317398487614,355.68611676791534,4.362528950066746,4.330332206694038,4.0625289500667465,4.030332206694038,0.7454750837830818,0.500536624485654,0.25500003196251264,0,,0.0,none,P353,1
E0019883,N0020130,N0020131,sub main,68.94280279078727,auto_road,derived,s5c_flows,482.3195,637.5,0.071865,2.8944,merrimack,16.22971,8.6238,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,355.68611676791534,355.4103455567522,4.330332206694038,4.1821227049665595,4.030332206694038,3.8821227049665596,0.7454761687597398,0.500538353966403,1.5413594174197074,0,,0.0,none,P353,1
E0019884,N0020131,N0020132,sub main,43.31986593361239,auto_road,derived,s5c_flows,484.4791,640.412,0.072439,2.8929,merrimack,16.293859,8.6927,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,355.4103455567522,355.23706609301775,4.1821227049665595,4.14571588940413,3.8821227049665596,3.84571588940413,0.7462072868556491,0.5017058455126253,0.9675565734590236,0,,0.0,none,P353,1
E0019885,N0020132,N0020133,sub main,63.41249661116379,auto_road,derived,s5c_flows,484.4791,640.412,0.0728,2.8929,merrimack,16.29422,8.736,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,355.23706609301775,354.9834161065731,4.14571588940413,4.080335114130037,3.84571588940413,3.780335114130037,0.7462113926924091,0.5017124136633497,1.4163211040052346,0,,0.0,none,P353,1
E0019886,N0020133,N0019923,sub main,41.80190336082511,auto_road,derived,s5c_flows,484.4791,640.412,0.073329,2.8929,merrimack,16.294748,8.7995,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,354.9834161065731,354.8162084931298,4.080335114130037,4.144912112338943,3.780335114130037,3.8449121123389434,0.7462173977331981,0.5017220202273385,0.9336399706887858,0,,0.0,none,P353,1
E0019887,N0020134,N0019925,main,43.6531949198348,draft,drafted,s5c_flows,36.0372,49.658,0.010491,3.6221,held,1.521264,1.2589,21.074,0.0,W11a-XG02310,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.71935597728566,371.5010900026865,3.874149882089341,2.829934167235365,3.624149882089341,2.579934167235365,0.4206734850531176,0.1876496453868131,1.7294963303238537,0,,0.0,none,P344,1
E0019888,N0020135,N0020136,lateral,54.67036340531383,draft,drafted,s5c_flows,5.1913,7.0,0.0,3.6221,held,0.217631,0.0,0.0,0.0,,200,PVC-U,2.2,0.5,cover_min,minimum,tractive,1.0,363.3230539541362,362.1203059592193,1.67496240328569,1.6843815407806915,1.42496240328569,1.4343815407806915,0.3787317029880533,0.05346792679150689,2.405852787693982,0,,0.0,none,P336,1
E0019889,N0020136,N0019973,lateral,30.0400009012538,draft,drafted,s5c_flows,9.801,13.456,0.000456,3.6221,held,0.411339,0.0547,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,362.1203059592193,361.9250459533612,1.6843815407806915,1.5622892517169475,1.4343815407806915,1.3122892517169475,0.30655737216492185,0.09493209782794268,1.6331908058574254,0,,0.0,none,P336,1
E0019890,N0020137,N0020138,lateral,49.00704228409857,draft,drafted,s5c_flows,17.2467,23.736,0.00103,3.6221,held,0.724055,0.1236,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,362.2978981247664,361.9548488287777,1.787856269764859,1.553970751300426,1.537856269764859,1.303970751300426,0.3762744229689087,0.1214161054949919,2.1707136818486323,0,,0.0,none,P336,1
E0019891,N0020138,N0019968,lateral,20.83713923325622,draft,drafted,s5c_flows,17.9883,24.736,0.001439,3.6221,held,0.755553,0.1726,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,361.9548488287777,361.67354744912876,1.553970751300426,1.5533812618087381,1.303970751300426,1.3033812618087381,0.4790000294773133,0.10599109753734307,0.7250221973192008,0,,0.0,none,P336,1
E0019892,N0020139,N0020140,lateral,44.99999999995446,draft,drafted,s5c_flows,6.8639,10.456,0.000652,3.6221,held,0.288405,0.0782,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,362.013045871179,361.2930458711797,1.7689365506960257,1.686934597570314,1.5189365506960257,1.436934597570314,0.37267798160644466,0.06536655446648362,2.012461258822787,0,,0.0,none,P336,1
E0019893,N0020140,N0019968,lateral,60.831272894375914,draft,drafted,s5c_flows,9.4269,13.912,0.001027,3.6221,held,0.396227,0.1232,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.2930458711797,360.9888895067078,1.686934597570314,2.2380392042297217,1.436934597570314,1.9880392042297217,0.27656859221579627,0.0992621447051302,3.6658339984191888,0,,0.0,none,P336,1
E0019894,N0020141,N0019974,lateral,65.88308960804623,draft,drafted,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,363.3720935039421,362.3838471598214,1.5878063984016535,1.5893278890067108,1.3378063984016535,1.3393278890067108,0.23414288646631756,0.03652266052493733,4.689664119372666,0,,0.0,none,P336,1
E0019895,N0020142,N0019974,lateral,29.01145562388296,draft,drafted,s5c_flows,16.1196,21.736,0.001332,3.6221,held,0.677106,0.1598,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,362.6786490069504,362.4175459063355,1.6355294598464525,1.5556291424926485,1.3855294598464525,1.3056291424926485,0.40204506695062514,0.11083865904011128,1.2026618410354244,0,,0.0,none,P336,1
E0019896,N0020143,N0020144,lateral,27.177349857456946,draft,drafted,s5c_flows,7.6237,10.28,0.000701,3.6221,held,0.320307,0.0841,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.0449498533958,362.9090631041085,1.6908289551979578,1.6939337220633774,1.4408289551979578,1.4439337220633774,0.2583513842607244,0.08996324840295902,1.7532549022477828,0,,0.0,none,P336,1
E0019897,N0020144,N0019973,lateral,74.59891821270595,draft,drafted,s5c_flows,10.9283,14.736,0.000927,3.6221,held,0.459071,0.1112,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,362.9090631041085,361.901977708237,1.6939337220633774,1.5853574968411408,1.4439337220633774,1.3353574968411408,0.40867893857002546,0.08413092324230356,3.042278880079998,0,,0.0,none,P336,1
E0019898,N0020145,N0019977,lateral,12.424728465484884,draft,drafted,s5c_flows,1.6433,2.456,0.0,3.6221,held,0.068892,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,364.00487060546874,363.8371367711847,1.5500000000000114,1.5513519983465471,1.3000000000000114,1.3013519983465471,0.21817197416071576,0.03574051258562169,0.9491540265640965,0,,0.0,none,P336,1
E0019899,N0020146,N0019977,lateral,22.94256978406455,draft,drafted,s5c_flows,45.8451,59.332,0.003251,3.6221,held,1.925196,0.3901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.02728383036384,358.91257098144354,6.479369001667408,6.475917788087713,6.229369001667408,6.225917788087713,0.45168218935384385,0.21048510922343994,0.8465601967054591,0,,0.0,none,P336,1
E0019900,N0020147,N0019976,lateral,52.235376331717625,draft,drafted,s5c_flows,40.0147,52.01,0.003669,3.6221,held,1.681187,0.4402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.40136393317647,360.1401870515179,5.448855793386031,5.1825973723102265,5.198855793386031,4.9325973723102265,0.4336084241244127,0.19699285973708264,2.007778348141211,0,,0.0,none,P344,1
E0019901,N0020148,N0019976,lateral,26.632843686432555,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.68850104774646,363.5553368293143,1.5518859151441688,1.7674475945138397,1.3018859151441688,1.5174475945138397,0.19530982006149752,0.060806644196143594,2.2727005122806614,0,,0.0,none,P344,1
E0019902,N0020149,N0019986,lateral,47.84336650570532,draft,drafted,s5c_flows,26.4057,39.928,0.001488,3.6221,held,1.108482,0.1785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.89121448905274,359.6519976565242,2.845174671103507,3.642496972382048,2.595174671103507,3.392496972382048,0.3818705288874376,0.16110522161685897,2.08811463949552,0,,0.0,none,P336,1
E0019903,N0020150,N0019986,lateral,22.743492060238655,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,8.35,0.5,cover_min,minimum,tractive,1.0,363.47315696772586,361.57407538069594,1.7202939600085188,1.7204192482103053,1.4702939600085188,1.4704192482103053,0.0,0.0,0.0,0,,0.0,none,P336,1
E0019904,N0020151,N0020152,lateral,80.00000000006469,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,357.88559463946547,357.24559463946497,1.6397349503782834,1.6613572648319064,1.3897349503782834,1.4113572648319064,0.15826500053159898,0.03344320716512747,8.424688521504159,0,,0.0,none,P353,1
E0019905,N0020152,N0020153,lateral,80.00000000016698,draft,provisional,s5c_flows,7.5585,10.192,0.000667,3.6221,held,0.317537,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.24559463946497,356.84559463946414,1.6613572648319064,1.7797105363171113,1.4113572648319064,1.5297105363171113,0.2576309581956019,0.08960364883579516,5.175361465386492,0,,0.0,none,P353,1
E0019906,N0020153,N0020154,lateral,9.999999999978172,draft,provisional,s5c_flows,7.5585,10.192,0.001333,3.6221,held,0.318204,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.84559463946414,356.79559463946424,1.7797105363171113,1.647062831238884,1.5297105363171113,1.397062831238884,0.2578048399393967,0.0896903851948063,0.6464838546300448,0,,0.0,none,P353,1
E0019907,N0020154,N0019949,lateral,63.015415836537095,draft,provisional,s5c_flows,9.718,13.104,0.001417,3.6221,held,0.408821,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.79559463946424,356.48051756028156,1.647062831238884,2.3214843928434448,1.397062831238884,2.0714843928434448,0.2793434337073128,0.10071348834996316,3.75973373231095,0,,0.0,none,P353,1
E0019908,N0020155,N0020156,lateral,18.601075237738275,auto_block,provisional,s5c_flows,2.563,3.456,0.001001,3.6221,held,0.108449,0.1202,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,359.0888031459538,358.98649723214623,1.9614287876399317,2.3359820159006404,1.7114287876399317,2.0859820159006404,0.18729022486535946,0.053744305915168405,1.6552808394129441,0,,0.0,none,P336,1
E0019909,N0020156,N0020157,lateral,21.02379604162864,auto_block,provisional,s5c_flows,3.6428,4.912,0.001156,3.6221,held,0.153871,0.1388,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.98649723214623,358.8708663539173,2.3359820159006404,2.516279642176471,2.0859820159006404,2.266279642176471,0.21031374264186586,0.0629334652891558,1.6660661176596805,0,,0.0,none,P336,1
E0019910,N0020157,N0020158,lateral,27.85677655436824,auto_block,provisional,s5c_flows,4.7226,6.368,0.001331,3.6221,held,0.199313,0.1598,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.8708663539173,358.71765408286825,2.516279642176471,2.4573337101004995,2.266279642176471,2.2073337101004995,0.2289506618542995,0.070783382091794,2.0278587774292207,0,,0.0,none,P336,1
E0019911,N0020158,N0020159,lateral,13.152946437965905,auto_block,provisional,s5c_flows,5.8023,7.824,0.001564,3.6221,held,0.244813,0.1876,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.71765408286825,358.64531287745945,2.4573337101004995,2.403118519024929,2.2073337101004995,2.153118519024929,0.24480656842742063,0.07775223926793803,0.895465245782777,0,,0.0,none,P336,1
E0019912,N0020159,N0020160,lateral,47.43416490252569,auto_block,provisional,s5c_flows,6.8821,9.28,0.001673,3.6221,held,0.290189,0.2008,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.64531287745945,358.38442497049556,2.403118519024929,2.5284473439575663,2.153118519024929,2.2784473439575663,0.25865819710850807,0.08405956887708091,3.0564251351000022,0,,0.0,none,P336,1
E0019913,N0020160,N0019988,lateral,10.0,auto_block,provisional,s5c_flows,6.8821,9.28,0.002069,3.6221,held,0.290585,0.2482,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.38442497049556,358.32942497049555,2.5284473439575663,2.617260820520073,2.2784473439575663,2.367260820520073,0.2587720804020203,0.08411227675886343,0.644067421832133,0,,0.0,none,P336,1
E0019914,N0020161,N0019999,main,40.657778851899295,draft,drafted,s5c_flows,202.4137,283.984,0.022709,3.2151,merrimack,7.554824,2.7251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.4786694469661,359.27538055270657,1.8088061389714198,1.8361917129184349,1.5588061389714198,1.5861917129184349,0.6683850395428591,0.426033796968478,1.0138312610873497,0,,0.0,none,P345,1
E0019915,N0020162,N0019949,lateral,53.88092419561132,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.62977905273436,356.3603744317563,1.5500000000000114,2.441627521368673,1.3000000000000114,2.191627521368673,0.13489621704043256,0.037230723305707175,6.6570836674465514,0,,0.0,none,P353,1
E0019916,N0020163,N0020002,lateral,10.119288512630847,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.2141690492969,359.16357260673374,1.5550265073437117,1.5623490241256377,1.3050265073437117,1.3123490241256377,0.13489621704043256,0.037230723305707175,1.2502560282568667,0,,0.0,none,P345,1
E0019917,N0020164,N0020000,lateral,16.623387376777828,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.9995619736742,366.9164450367903,1.55097513570081,1.7873818675065536,1.30097513570081,1.5373818675065536,0.13489621704043256,0.037230723305707175,2.0538489689194774,0,,0.0,none,P337,1
E0019918,N0020165,N0020166,lateral,78.68666690966671,draft,drafted,s5c_flows,21.6609,29.208,0.002123,3.6221,held,0.910203,0.2548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.69579313818053,366.3023598036322,3.649421705569466,3.002083555742786,3.399421705569466,2.752083555742786,0.3593164810943444,0.14664838366041538,3.6498310472714004,0,,0.0,none,P337,1
E0019919,N0020166,N0020004,lateral,14.733553323311616,draft,drafted,s5c_flows,23.8204,32.12,0.002779,3.6221,held,1.001393,0.3335,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.3023598036322,366.22869203701566,3.002083555742786,2.868536966890588,2.752083555742786,2.618536966890588,0.37009336426089046,0.1534698919547272,0.6635061467410996,0,,0.0,none,P337,1
E0019920,N0020167,N0020168,lateral,21.66478127630922,draft,drafted,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.148974609375,368.04065070299345,1.5500000000000114,1.780180595834679,1.3000000000000114,1.530180595834679,0.17236266135897502,0.05134627366639491,2.0948834573079385,0,,0.0,none,P337,1
E0019921,N0020168,N0020169,lateral,26.280512059515026,draft,drafted,s5c_flows,5.8676,7.912,0.000181,3.6221,held,0.246165,0.0217,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.04065070299345,367.90924814269584,1.780180595834679,1.9276964373822807,1.530180595834679,1.6776964373822807,0.2372994710280533,0.07970842070437659,1.845804933435648,0,,0.0,none,P337,1
E0019922,N0020169,N0020170,lateral,32.05470666431006,draft,drafted,s5c_flows,6.6092,8.912,0.0004,3.6221,held,0.277475,0.0479,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.90924814269584,367.7489746093743,1.9276964373822807,2.2556030273444776,1.6776964373822807,2.0056030273444776,0.24667387376396546,0.08421026238393389,2.16579527827514,0,,0.0,none,P337,1
E0019923,N0020170,N0020000,lateral,64.90999564372679,draft,drafted,s5c_flows,12.815,17.28,0.000667,3.6221,held,0.537904,0.08,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,367.7489746093743,367.1323296507589,2.2556030273444776,1.5714972535379843,2.0056030273444776,1.3214972535379843,0.3808252144116058,0.09830754952921425,2.84076058986868,0,,0.0,none,P337,1
E0019924,N0020171,N0020172,lateral,11.150257202791103,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.4665490736799,367.41079778766596,1.5535925278825857,1.945067690849669,1.3035925278825857,1.695067690849669,0.13489621704043256,0.037230723305707175,1.377634036919042,0,,0.0,none,P337,1
E0019925,N0020172,N0020004,lateral,41.47834518768959,draft,drafted,s5c_flows,3.2393,4.368,9.3e-05,3.6221,held,0.135895,0.0112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.41079778766596,367.2034060617275,1.945067690849669,1.8938229421787582,1.695067690849669,1.6438229421787582,0.19535402755200845,0.06082546260869667,3.538733046822471,0,,0.0,none,P337,1
E0019926,N0020173,N0020174,lateral,35.81724644676132,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,2.35,0.5,ground,minimum,tractive,1.0,368.05003662109374,367.20833132959484,1.5500000000000114,1.5634277036082835,1.3000000000000114,1.3134277036082835,0.28864439701520667,0.035579426705681344,2.068129898307268,0,,0.0,none,P337,1
E0019927,N0020174,N0020005,lateral,17.012343708394617,draft,drafted,s5c_flows,3.6428,4.912,0.000298,3.6221,held,0.153013,0.0358,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,367.20833132959484,367.0126893769483,1.5634277036082835,1.5516416777392124,1.3134277036082835,1.3016416777392124,0.2702535323247045,0.052936769710463044,1.0491595035505776,0,,0.0,none,P337,1
E0019928,N0020175,N0020176,lateral,36.99382663769663,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,366.7734179892087,366.31099515623754,1.631458719775651,1.6377353125124614,1.381458719775651,1.3877353125124614,0.18401028758151353,0.030226257142260432,3.3507027536262948,0,,0.0,none,P337,1
E0019929,N0020176,N0020005,lateral,54.43955912155286,draft,drafted,s5c_flows,2.1596,2.912,0.000308,3.6221,held,0.090843,0.037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.31099515623754,366.03879736062976,1.6377353125124614,2.525533694057742,1.3877353125124614,2.275533694057742,0.1708472640851518,0.05074319737381025,5.310743430500561,0,,0.0,none,P337,1
E0019930,N0020177,N0020007,main,42.16356039856476,draft,drafted,s5c_flows,35.4542,49.488,0.003056,3.6221,held,1.489387,0.3667,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.1019488760736,364.89113107408076,2.2241924813482683,2.2332585743567392,1.9741924813482683,1.9832585743567392,0.4179757505103424,0.18573301532651082,1.681260230491189,0,,0.0,none,P337,1
E0019931,N0020178,N0020179,lateral,10.770329614269007,auto_block,provisional,s5c_flows,1.0798,1.456,0.000576,3.6221,held,0.045843,0.0691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.6187633560948,358.56491170802343,1.784862132186447,1.8538199814296945,1.534862132186447,1.6038199814296945,0.1354831451589482,0.03743897033311519,1.3249285980226924,0,,0.0,none,P345,1
E0019932,N0020179,N0020180,lateral,36.138621999185304,auto_block,provisional,s5c_flows,2.1596,2.912,0.000666,3.6221,held,0.0912,0.0799,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.56491170802343,358.38421859802753,1.8538199814296945,2.0311561578318447,1.6038199814296945,1.7811561578318447,0.17107193305643156,0.05083243796591072,3.5208017814027044,0,,0.0,none,P345,1
E0019933,N0020180,N0020181,lateral,14.317821063276353,auto_block,provisional,s5c_flows,2.1596,2.912,0.000967,3.6221,held,0.091501,0.116,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.38421859802753,358.31262949271115,2.0311561578318447,2.144035546351347,1.7811561578318447,1.894035546351347,0.17126088264935702,0.05090753630696429,1.393373357436108,0,,0.0,none,P345,1
E0019934,N0020181,N0020182,lateral,7.280109889280518,auto_block,provisional,s5c_flows,2.1596,2.912,0.001086,3.6221,held,0.09162,0.1303,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,358.31262949271115,358.2725888883201,2.144035546351347,2.24819358238301,1.894035546351347,1.99819358238301,0.17702441906933372,0.04982853377273341,0.6854148453599478,0,,0.0,none,P345,1
E0019935,N0020182,N0020183,lateral,22.02271554554524,auto_block,provisional,s5c_flows,2.1596,2.912,0.001147,3.6221,held,0.091681,0.1376,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.2725888883201,358.1514639528196,2.24819358238301,2.354151281555403,1.99819358238301,2.104151281555403,0.177063922423926,0.04984338661275953,2.0729533948403214,0,,0.0,none,P345,1
E0019936,N0020183,N0020184,lateral,19.1049731745428,auto_block,provisional,s5c_flows,2.1596,2.912,0.00133,3.6221,held,0.091865,0.1596,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.1514639528196,358.0463866003596,2.354151281555403,2.3688050500310283,2.104151281555403,2.1188050500310283,0.17718296894771865,0.049888156906794906,1.7971039850318138,0,,0.0,none,P345,1
E0019937,N0020184,N0020002,lateral,59.76788435273698,auto_block,provisional,s5c_flows,3.2393,4.368,0.001489,3.6221,held,0.137291,0.1787,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.0463866003596,357.7176632364195,2.3688050500310283,3.0082583944398493,2.1188050500310283,2.7582583944398493,0.2025449860028259,0.05976995417294925,4.9180748708588204,0,,0.0,none,P345,1
E0019938,N0020185,N0020012,main,41.041101811754025,draft,drafted,s5c_flows,250.3021,371.964,0.009861,3.1335,merrimack,9.0877,1.1833,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,359.11165362387476,358.8859275639101,2.6021830460471165,2.5552650630430094,2.3521830460471165,2.3052650630430094,0.7269821550098595,0.4600580233935466,0.9409011745549062,0,,0.0,none,P345,1
E0019939,N0020186,N0020187,lateral,25.0,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.7973733488371,364.6723733488371,1.553853457803541,2.592366641397291,1.303853457803541,2.342366641397291,0.17065230391004918,0.050665805354795285,2.4416117281738643,0,,0.0,none,P337,1
E0019940,N0020187,N0020007,lateral,54.86671727854991,draft,drafted,s5c_flows,6.4787,8.736,0.000208,3.6221,held,0.271811,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.6723733488371,364.39803976244434,2.592366641397291,2.7263498859931588,2.342366641397291,2.4763498859931588,0.24503572229977197,0.08341611364934651,3.73188561811864,0,,0.0,none,P337,1
E0019941,N0020188,N0020189,lateral,66.1997252820012,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,27.082,0.0,W11a-XG02311,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.8670227050781,360.5360240786681,1.5500000000000114,1.638292327581894,1.3000000000000114,1.388292327581894,0.13489621704043256,0.037230723305707175,8.179093371975867,0,,0.0,none,P345,1
E0019942,N0020189,N0020190,lateral,16.668856380005312,draft,drafted,s5c_flows,7.6594,4.986,0.000552,3.6221,held,0.321652,0.0662,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.5360240786681,360.45267979676805,1.638292327581894,2.0943477911225727,1.388292327581894,1.8443477911225727,0.25869959666076714,0.09013727915490546,1.0738875382337238,0,,0.0,none,P345,1
E0019943,N0020190,N0020191,lateral,54.75464451637575,draft,drafted,s5c_flows,10.5605,8.898,0.000691,3.6221,held,0.443416,0.0829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.45267979676805,360.17890657418616,2.0943477911225727,2.1748837090169673,1.8443477911225727,1.9248837090169673,0.28666383594111355,0.10458699657241652,3.1834410001885414,0,,0.0,none,P345,1
E0019944,N0020191,N0020192,lateral,87.79075108413662,draft,drafted,s5c_flows,16.8316,17.354,0.001147,3.6221,held,0.70677,0.1376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.17890657418616,359.73995281876546,2.1748837090169673,2.6141426402189154,1.9248837090169673,2.3641426402189154,0.33208790048450976,0.13009808082792512,4.4059996844234925,0,,0.0,none,P345,1
E0019945,N0020192,N0019999,lateral,80.24837289318437,draft,drafted,s5c_flows,23.8442,26.81,0.001878,3.6221,held,1.00149,0.2254,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.73995281876546,359.33871095429953,2.6141426402189154,1.772861311325471,2.3641426402189154,1.522861311325471,0.370104439190979,0.15347698282239236,3.6137715194032523,0,,0.0,none,P345,1
E0019946,N0020193,N0020194,main,41.38211904597354,draft,drafted,s5c_flows,48.9691,72.378,0.003572,3.6221,held,2.05648,0.4286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.94012433088926,358.7332137356594,3.0546266456732383,3.104127572934374,2.8046266456732383,2.854127572934374,0.46070535473773466,0.21741830680062996,1.4970565829263804,0,,0.0,none,P345,1
E0019947,N0020194,N0020195,main,60.00000000005723,draft,drafted,s5c_flows,48.9691,72.378,0.003916,3.6221,held,2.056825,0.47,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.7332137356594,358.4332137356591,3.104127572934374,3.4064774264502944,2.854127572934374,3.1564774264502944,0.4607284891678158,0.2174362557919099,2.1704757216276978,0,,0.0,none,P345,1
E0019948,N0020195,N0020196,main,60.00000000005723,draft,drafted,s5c_flows,52.951,78.812,0.004416,3.6221,held,2.224258,0.53,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.4332137356591,358.1332137356588,3.4064774264502944,4.02074744598184,3.1564774264502944,3.77074744598184,0.4716267576922063,0.22599199577855072,2.120320748751018,0,,0.0,none,P345,1
E0019949,N0020196,N0020197,main,10.77388741095548,draft,drafted,s5c_flows,58.6901,88.68,0.004916,3.6221,held,2.465355,0.59,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.1332137356588,358.079344298604,4.02074744598184,4.017884705302265,3.77074744598184,3.767884705302265,0.48627930681885295,0.23781836653517635,0.3692626596785912,0,,0.0,none,P345,1
E0019950,N0020197,N0020198,main,49.99999999995351,draft,drafted,s5c_flows,65.4232,99.68,0.005006,3.6221,held,2.747716,0.6007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.079344298604,357.8293442986042,4.017884705302265,3.7823195197551627,3.767884705302265,3.5323195197551627,0.5021145271237262,0.2510342809608057,1.659647925556268,0,,0.0,none,P345,1
E0019951,N0020198,N0020199,main,49.99999999992988,draft,drafted,s5c_flows,70.4207,108.548,0.005423,3.6532,merrimack,2.982984,0.6507,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.8293442986042,357.57934429860455,3.7823195197551627,3.8865065314735716,3.5323195197551627,3.6365065314735716,0.5143831496161315,0.2615990313226244,1.6200634370586515,0,,0.0,none,P345,1
E0019952,N0020199,N0020012,main,13.741669402787291,draft,drafted,s5c_flows,75.7371,117.982,0.00584,3.6212,merrimack,3.180115,0.7007,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.57934429860455,357.51063595159064,3.8865065314735716,3.9305566753624817,3.6365065314735716,3.6805566753624817,0.524101375484069,0.27017832574531364,0.43699145641099335,0,,0.0,none,P345,1
E0019953,N0020200,N0020018,lateral,38.711229731674145,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,12.388,0.0,W11a-XG02312,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.4655668582076,362.2720107095492,1.5546357785111695,2.2304306967008074,1.3046357785111695,1.9804306967008074,0.0,0.0,0.0,0,,0.0,none,P345,1
E0019954,N0020201,N0020202,lateral,60.00000000008346,draft,drafted,s5c_flows,50.9773,43.928,0.00218,3.6221,held,2.13928,0.2615,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.59152450715885,361.29152450715844,4.9311500533880235,4.552194975263433,4.6811500533880235,4.302194975263433,0.46617581281218207,0.22168756455691557,2.145113436857527,0,,0.0,none,P345,1
E0019955,N0020202,N0020203,lateral,60.00000000008346,draft,drafted,s5c_flows,58.7136,54.84,0.00268,3.6221,held,2.464105,0.3215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.29152450715844,360.99152450715803,4.552194975263433,4.886130522138842,4.302194975263433,4.636130522138842,0.4862062011400831,0.23775841722915375,2.0567405303686703,0,,0.0,none,P345,1
E0019956,N0020203,N0020021,lateral,3.7203598345776636,draft,drafted,s5c_flows,58.7136,54.84,0.00318,3.6221,held,2.464605,0.3815,0.0,0.0,,200,PVC-U,1.1,0.5,table11,minimum,tractive,1.0,360.99152450715803,360.95060054897766,4.886130522138842,4.908866003756714,4.636130522138842,4.658866003756714,0.642821035864936,0.19545944266999254,0.09645919125768812,0,,0.0,none,P345,1
E0019957,N0020204,N0020205,sub main,43.82585998769906,draft,drafted,s5c_flows,218.6788,326.642,0.03112,3.1851,merrimack,8.092737,3.7344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.533852860325,363.3147235603865,2.9324252158468767,2.705570629066642,2.6824252158468767,2.455570629066642,0.6806805491067451,0.44271976094117915,1.0730892791832036,0,,0.0,none,P345,1
E0019958,N0020205,N0020206,sub main,70.00000000001967,draft,drafted,s5c_flows,220.8384,329.554,0.031485,3.1814,merrimack,8.16304,3.7782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.3147235603865,362.9647235603864,2.705570629066642,2.2162456778948467,2.455570629066642,1.9662456778948467,0.6822314945642232,0.4448789437064534,1.7100744775967949,0,,0.0,none,P345,1
E0019959,N0020206,N0020018,sub main,70.73440730753249,draft,drafted,s5c_flows,222.9979,332.466,0.032068,3.1776,merrimack,8.233478,3.8482,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.9647235603864,362.61105152384874,2.2162456778948467,1.8913898824012563,1.9662456778948467,1.6413898824012563,0.6837729787087966,0.4470376309379338,1.7241201760927505,0,,0.0,none,P345,1
E0019960,N0020207,N0020033,lateral,37.61748190825768,draft,drafted,s5c_flows,28.364,41.368,0.0,3.6221,held,1.18909,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.8343078613281,358.6462204517868,1.5500000000000114,4.117237800166322,1.3000000000000114,3.867237800166322,0.39019706015733385,0.16661944546470692,1.6067728228180267,0,,0.0,none,P345,1
E0019961,N0020208,N0020209,lateral,32.803714152164844,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.1155578613281,350.95153929056727,1.5500000000000114,1.9971911781827316,1.3000000000000114,1.7471911781827316,0.0,0.0,0.0,0,,0.0,none,P362,1
E0019962,N0020209,N0020210,lateral,12.196285847980961,draft,drafted,s5c_flows,1.0798,1.456,0.000273,3.6221,held,0.045541,0.0328,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.95153929056727,350.89055786132735,1.9971911781827316,2.325964355469523,1.7471911781827316,2.075964355469523,0.13517605737737454,0.03732996132636476,1.5037532144631538,0,,0.0,none,P362,1
E0019963,N0020210,N0020211,lateral,55.000000000047336,draft,drafted,s5c_flows,2.1596,2.912,0.000375,3.6221,held,0.090909,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.89055786132735,350.6155578613271,2.325964355469523,4.7038085937510346,2.075964355469523,4.4538085937510346,0.17088884596807494,0.05075970961875412,5.3641105800357805,0,,0.0,none,P362,1
E0019964,N0020211,N0020212,lateral,49.79389259760987,draft,drafted,s5c_flows,5.8023,7.824,0.000833,3.6221,held,0.244082,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.6155578613271,350.36658839833905,4.7038085937510346,9.038227275489078,4.4538085937510346,8.788227275489078,0.23664646188107577,0.07939867954475652,3.506911547983427,0,,0.0,none,P362,1
E0019965,N0020212,N0020213,lateral,25.20610740228628,draft,drafted,s5c_flows,7.9619,10.736,0.001248,3.6221,held,0.335032,0.1498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.36658839833905,350.2405578613276,9.038227275489078,12.071087646484898,8.788227275489078,11.821087646484898,0.262108438423656,0.09184857744647432,1.6027785773118755,0,,0.0,none,P362,1
E0019966,N0020213,N0020214,lateral,18.334065225158096,draft,drafted,s5c_flows,9.0417,12.192,0.001458,3.6221,held,0.380509,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,360.688991055457,360.5973207293312,1.6226544523555049,2.5616148175437843,1.3726544523555049,2.3116148175437843,0.27301566581652775,0.09741737063928221,1.1192315753704145,0,,0.0,none,P362,1
E0019967,N0020214,N0020215,lateral,6.665934774897959,draft,drafted,s5c_flows,9.0417,12.192,0.001611,3.6221,held,0.380662,0.1933,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,360.5973207293312,360.55399215329436,2.5616148175437843,2.8608332861587655,2.3116148175437843,2.6108332861587655,0.29904505626744643,0.09158975828528873,0.37151228748488774,0,,0.0,none,P345,1
E0019968,N0020215,N0020216,lateral,49.999999999989406,draft,drafted,s5c_flows,10.1215,13.648,0.001667,3.6221,held,0.425984,0.2,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.55399215329436,360.3039921532944,2.8608332861587655,2.7914363135024587,2.6108332861587655,2.5414363135024587,0.28302830559104514,0.10265518376178542,2.9443462610317903,0,,0.0,none,P345,1
E0019969,N0020216,N0020217,lateral,49.999999999937955,draft,drafted,s5c_flows,14.4406,19.472,0.002083,3.6221,held,0.60747,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.3039921532944,360.0539921532947,2.7914363135024587,2.7907344092052995,2.5414363135024587,2.5407344092052995,0.3166795003107261,0.12115566430494204,2.6314723009055907,0,,0.0,none,P345,1
E0019970,N0020217,N0020033,lateral,12.248792289950876,draft,drafted,s5c_flows,18.7607,26.362,0.0025,3.6221,held,0.788997,0.3,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.0539921532947,359.99274819184495,2.7907344092052995,2.770710060108172,2.5407344092052995,2.520710060108172,0.34370192449838,0.1370390667340851,0.5939639077197258,0,,0.0,none,P345,1
E0019971,N0020218,N0020219,lateral,22.308175018416033,draft,drafted,s5c_flows,2.7704,4.456,0.002506,3.6221,held,0.118648,0.3007,0.0,0.0,,200,PVC-U,1.15,0.5,ground,minimum,tractive,1.0,364.59070975353495,364.33416574082315,1.6725348753712979,1.5573747865205974,1.4225348753712979,1.3073747865205974,0.24829292006455722,0.0472211773731773,1.497436644093316,0,,0.0,none,P345,1
E0019972,N0020219,N0020220,lateral,31.88942163165216,draft,drafted,s5c_flows,2.7704,4.456,0.002692,3.6221,held,0.118834,0.323,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.272992905926,364.11354579776776,1.618547621417747,1.642283059654119,1.368547621417747,1.392283059654119,0.1868608806682499,0.05725190487667872,2.8443104764722595,0,,0.0,none,P345,1
E0019973,N0020220,N0020221,lateral,42.19031145844963,draft,drafted,s5c_flows,2.7704,4.456,0.002958,3.6221,held,0.1191,0.3549,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.11354579776776,363.9025942404755,1.642283059654119,1.61309179468077,1.392283059654119,1.36309179468077,0.18699966570675022,0.05730962352246491,3.760284035713356,0,,0.0,none,P345,1
E0019974,N0020221,N0020021,lateral,62.57163135258568,draft,drafted,s5c_flows,3.8502,5.912,0.003309,3.6221,held,0.164719,0.3971,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.9025942404755,363.5897360837125,1.61309179468077,2.2697304690218516,1.36309179468077,2.0197304690218516,0.2081385774203138,0.06636322262838198,5.010414385782739,0,,0.0,none,P345,1
E0019975,N0020222,N0020038,lateral,80.05425365086928,draft,drafted,s5c_flows,5.126,6.912,0.0,3.6221,held,0.214895,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.32130737304686,351.9210361047925,1.5500000000000114,3.854415555363744,1.3000000000000114,3.604415555363744,0.2270517455904936,0.07490530160379774,5.87635896556474,0,,0.0,none,P356,1
E0019976,N0020223,N0020043,lateral,11.40175425099138,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,7.65,0.5,cover_min,minimum,tractive,1.0,359.91971875824436,359.0474845580435,1.5606889565993924,1.564057190003382,1.3106889565993924,1.314057190003382,0.33614952193603453,0.02018539550770973,0.5653116399573027,0,,0.0,none,P356,1
E0019977,N0020224,N0020046,sub main,64.37527391376955,draft,drafted,s5c_flows,4517.0868,5715.384,0.717691,2.208,merrimack,116.156728,86.1229,0.0,0.0,,600,GRP,0.2,0.125,uniform,minimum,velocity,1.0,339.77482580184426,339.6460752540167,11.706558475499492,12.065625185436431,11.056558475499491,11.415625185436431,0.928644469783472,0.45468888403908936,1.1553627537849092,0,,0.0,none,P368,1
E0019978,N0020225,N0020226,lateral,49.999999999963215,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.0518371582031,349.8018371582033,1.5500000000000114,1.8777893066404658,1.3000000000000114,1.6277893066404658,0.214700651244523,0.06927965601494754,3.8813731048427758,0,,0.0,none,P368,1
E0019979,N0020226,N0020227,lateral,50.00000000001879,draft,provisional,s5c_flows,7.5585,10.192,0.000417,3.6221,held,0.317287,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.8018371582033,349.55183715820317,1.8777893066404658,1.9215209960937045,1.6277893066404658,1.6715209960937045,0.2575657182024804,0.08957111483645777,3.235420222649884,0,,0.0,none,P368,1
E0019980,N0020227,N0020046,lateral,10.299720021381624,draft,provisional,s5c_flows,9.718,13.104,0.000833,3.6221,held,0.408238,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.55183715820317,349.50033855809625,1.9215209960937045,2.211361881356879,1.6715209960937045,1.9613618813568792,0.27921633886430614,0.10064681012881624,0.6147992665994554,0,,0.0,none,P368,1
E0019981,N0020228,N0020047,main,43.76919912828558,draft,drafted,s5c_flows,45.6336,67.296,0.006132,3.6221,held,1.91921,0.7358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.17260537588606,347.95375938024466,3.8677083448170606,4.012549213505338,3.6177083448170606,3.7625492135053378,0.451259904848718,0.21016390442489824,1.6165554357918166,0,,0.0,none,P368,1
E0019982,N0020229,N0020230,lateral,23.99202535372128,draft,drafted,s5c_flows,65.3059,96.944,0.003835,3.6221,held,2.741627,0.4602,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.3644465625458,348.2444864357772,2.8567448437041776,2.901234999769656,2.6067448437041776,2.651234999769656,0.5017864680564436,0.2507557522611755,0.7968869522876589,0,,0.0,none,P368,1
E0019983,N0020230,N0020231,lateral,60.0000000000052,draft,drafted,s5c_flows,65.3059,96.944,0.004035,3.6221,held,2.741827,0.4842,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.2444864357772,347.9444864357772,2.901234999769656,3.2904073630509174,2.651234999769656,3.0404073630509174,0.5017972523788381,0.2507649051271059,1.9928367388610653,0,,0.0,none,P368,1
E0019984,N0020231,N0020047,lateral,60.18409941794333,draft,drafted,s5c_flows,66.3857,98.4,0.004535,3.6221,held,2.787594,0.5442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.9444864357772,347.6435659386875,3.2904073630509174,4.322742655062484,3.0404073630509174,4.072742655062484,0.5042493921276779,0.25285181553197855,1.98923060551436,0,,0.0,none,P368,1
E0019985,N0020232,N0020052,lateral,58.75191222305962,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,351.5588843480553,351.26512478694,1.564162526944699,1.6598935236068542,1.314162526944699,1.4098935236068542,0.0,0.0,0.0,0,,0.0,none,P368,1
E0019986,N0020233,N0020234,lateral,19.23703562292187,draft,provisional,s5c_flows,7.0422,9.736,0.000956,3.6221,held,0.296184,0.1147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.0931266097198,349.9969414316052,3.694532081686475,4.182288304722931,3.444532081686475,3.932288304722931,0.2519217339041825,0.08677567489535262,1.27268598629119,0,,0.0,none,P368,1
E0019987,N0020234,N0020235,lateral,10.762964377078333,draft,provisional,s5c_flows,8.122,11.192,0.001116,3.6221,held,0.341612,0.134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.9969414316052,349.9431266097198,4.182288304722931,4.820087501608327,3.932288304722931,4.570087501608327,0.2637493798950492,0.09267729244234921,0.6801257303025773,0,,0.0,none,P368,1
