EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0019988,N0020235,N0020236,lateral,25.85227176404922,draft,provisional,s5c_flows,8.122,11.192,0.001206,3.6221,held,0.341701,0.1447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.9431266097198,349.81386525089954,4.820087501608327,4.625130110428586,4.570087501608327,4.375130110428586,0.26377142013026733,0.09268844514027066,1.633502203744041,0,,0.0,none,P368,1
E0019989,N0020236,N0020237,lateral,74.14772823614356,draft,provisional,s5c_flows,8.122,11.192,0.001421,3.6221,held,0.341917,0.1706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.81386525089954,349.44312660971883,4.625130110428586,5.568439552390544,4.375130110428586,5.318439552390544,0.2638248940444809,0.09271550617106819,4.684150353127925,0,,0.0,none,P368,1
E0019990,N0020237,N0020238,lateral,25.94693000132854,draft,provisional,s5c_flows,9.2018,12.648,0.002039,3.6221,held,0.387802,0.2447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.44312660971883,349.3133919597122,5.568439552390544,5.526818001225308,5.318439552390544,5.276818001225308,0.2746769619033436,0.09827807014153375,1.5743906236579484,0,,0.0,none,P368,1
E0019991,N0020238,N0020239,lateral,44.81906107437729,draft,provisional,s5c_flows,10.2816,14.104,0.002256,3.6221,held,0.433285,0.2707,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.3133919597122,349.08929665434033,5.526818001225308,4.310819312456545,5.276818001225308,4.060819312456545,0.2845636792764211,0.10346907986495466,2.625016492403486,0,,0.0,none,P368,1
E0019992,N0020239,N0020052,lateral,27.765378957524515,draft,provisional,s5c_flows,10.2816,14.104,0.002629,3.6221,held,0.433659,0.3155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.08929665434033,348.95046975955273,4.310819312456545,3.974548550994143,4.060819312456545,3.724548550994143,0.2846418304489737,0.10351058396101367,1.6257495085273417,0,,0.0,none,P368,1
E0019993,N0020240,N0020241,lateral,12.041594578792296,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,354.49449462890624,354.4162242641441,1.5500000000000114,1.5558826694496588,1.3000000000000114,1.3058826694496588,0.14749918747267127,0.03506296930500222,1.360639651096764,0,,0.0,none,P356,1
E0019994,N0020241,N0020044,lateral,11.086217073393481,auto_block,provisional,s5c_flows,1.0798,1.456,0.0001,3.6221,held,0.045368,0.012,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,354.4162242641441,354.32199141902026,1.5558826694496588,1.5511470087141106,1.3058826694496588,1.3011470087141106,0.16167193507559524,0.03301786037792162,1.1428717326242328,0,,0.0,none,P356,1
E0019995,N0020242,N0020044,lateral,10.000000000071168,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,1.667,0.0,W11a-XG02313,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.1715881347656,354.12158813476526,1.5500000000000114,1.7515502929691138,1.3000000000000114,1.5015502929691138,0.13489621704043256,0.037230723305707175,1.2355177211374109,0,,0.0,none,P356,1
E0019996,N0020243,N0020244,lateral,56.07036602681054,draft,drafted,s5c_flows,15.621,16.442,0.0,3.6221,held,0.654874,0.0,0.0,0.0,,200,PVC-U,3.45,0.5,cover_min,minimum,tractive,1.0,350.7017112738168,348.76728364589184,1.8564247125113411,1.8745010220769132,1.6064247125113411,1.6245010220769132,0.6321692694099745,0.07963314335537766,1.4782529706308711,0,,0.0,none,P356,1
E0019997,N0020244,N0020245,lateral,49.999999999899934,draft,drafted,s5c_flows,16.7008,17.898,0.000467,3.6221,held,0.700608,0.0561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.76728364589184,348.51728364589235,1.8745010220769132,2.1159255826232766,1.6245010220769132,1.8659255826232766,0.33117892242368663,0.1295621673087854,2.516263194629151,0,,0.0,none,P356,1
E0019998,N0020245,N0020246,lateral,49.999999999899934,draft,drafted,s5c_flows,22.7579,27.266,0.000884,3.6221,held,0.954952,0.1061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.51728364589235,348.26728364589286,2.1159255826232766,2.76298979160714,1.8659255826232766,2.51298979160714,0.3646986443264967,0.1500356117619221,2.284991584958082,0,,0.0,none,P356,1
E0019999,N0020246,N0020247,lateral,14.554617104421716,draft,drafted,s5c_flows,31.5823,36.634,0.001301,3.6221,held,1.325313,0.1561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.26728364589286,348.19451056037076,2.76298979160714,2.869912047051116,2.51298979160714,2.619912047051116,0.4033717517280772,0.17554488421221243,0.6013731767312477,0,,0.0,none,P356,1
E0020000,N0020247,N0020248,lateral,69.99999999988019,draft,drafted,s5c_flows,33.7419,39.546,0.001422,3.6221,held,1.415968,0.1706,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.19451056037076,347.84451056037136,2.869912047051116,3.1411156603317636,2.619912047051116,2.8911156603317636,0.4115957965036017,0.18124353654374786,2.834496067683871,0,,0.0,none,P356,1
E0020001,N0020248,N0020249,lateral,70.00000000026573,draft,drafted,s5c_flows,61.513,78.914,0.002005,3.6221,held,2.580786,0.2406,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.84451056037136,347.49451056037003,3.1411156603317636,3.2655297228330937,2.8911156603317636,3.0155297228330937,0.4929119362370009,0.24329764705504814,2.366886619905551,0,,0.0,none,P356,1
E0020002,N0020249,N0020250,lateral,19.37501686894847,draft,drafted,s5c_flows,61.513,78.914,0.002589,3.6221,held,2.58137,0.3106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.49451056037003,347.3976354760253,3.2655297228330937,3.3890161353028248,3.0155297228330937,3.1390161353028248,0.4929449130088729,0.24332509002014752,0.6550771481640087,0,,0.0,none,P356,1
E0020003,N0020250,N0020251,lateral,36.442453412922404,draft,drafted,s5c_flows,66.4429,86.282,0.00275,3.6221,held,2.788208,0.33,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.3976354760253,347.2154232089607,3.3890161353028248,3.92407264064866,3.1390161353028248,3.67407264064866,0.5042820791040318,0.25287971130518994,1.2044334881537746,0,,0.0,none,P356,1
E0020004,N0020251,N0020252,lateral,68.31730791190361,draft,drafted,s5c_flows,69.2133,90.738,0.003054,3.6221,held,2.904654,0.3664,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.2154232089607,346.8738366694012,3.92407264064866,4.564121094270661,3.67407264064866,4.314121094270661,0.510383736752251,0.25812297342175483,2.230913166977406,0,,0.0,none,P356,1
E0020005,N0020252,N0020253,lateral,10.24023867500426,draft,drafted,s5c_flows,70.2931,92.194,0.003623,3.6221,held,2.95049,0.4348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.8738366694012,346.8226354760262,4.564121094270661,4.674831564989404,4.314121094270661,4.424831564989404,0.5127339854198812,0.26016186587220924,0.3328639205447656,0,,0.0,none,P356,1
E0020006,N0020253,N0020254,lateral,70.00000000003031,draft,drafted,s5c_flows,72.1145,94.65,0.003708,3.6221,held,3.026933,0.445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.8226354760262,346.4726354760261,4.674831564989404,6.69109133061454,4.424831564989404,6.44109133061454,0.5165918011225891,0.2635321950129109,2.258391759474165,0,,0.0,none,P356,1
E0020007,N0020254,N0020255,lateral,70.00000000003031,draft,drafted,s5c_flows,81.6836,109.474,0.004292,3.5882,merrimack,3.396625,0.515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.4726354760261,346.12263547602595,6.69109133061454,9.754500754442802,6.44109133061454,9.504500754442802,0.5342510915133641,0.2793454354262517,2.1837422238340674,0,,0.0,none,P356,1
E0020008,N0020255,N0020038,lateral,5.761431471300813,draft,drafted,s5c_flows,84.5847,113.386,0.004875,3.5731,merrimack,3.502891,0.585,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,346.12263547602595,346.08230545572684,9.754500754442802,9.69314620442941,9.504500754442802,9.44314620442941,0.6080255725661047,0.26037621840577385,0.15792733428917383,0,,0.0,none,P356,1
E0020009,N0020256,N0020058,main,36.83434029402347,draft,drafted,s5c_flows,63.6216,83.602,0.010011,3.6221,held,2.677193,1.2013,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.3866421787507,343.2024704772806,9.70143155171803,10.046278302016276,9.45143155171803,9.796278302016276,0.49828030648462157,0.2477916272989525,1.2320488359216437,0,,0.0,none,P374,1
E0020010,N0020257,N0020058,lateral,20.016158702827678,auto_road,derived,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,cover_min,minimum,tractive,1.0,351.8309903092715,351.6808691190003,1.562533860650376,1.567879660296569,1.312533860650376,1.317879660296569,0.13591572016598297,0.028787095057893924,2.454481679085582,0,,0.0,none,P374,1
E0020011,N0020258,N0020259,lateral,49.99999999992792,draft,drafted,s5c_flows,7.8195,5.442,0.000375,3.6221,held,0.328187,0.045,50.0,0.0,W11a-XG02314,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.33812409648755,351.0881240964879,1.7256271242155776,1.8432418703089866,1.4756271242155776,1.5932418703089866,0.26037688127079706,0.09097757754270122,3.2004889576407862,0,,0.0,none,P374,1
E0020012,N0020259,N0020260,lateral,50.000000000041425,draft,drafted,s5c_flows,7.8195,5.442,0.000791,3.6221,held,0.328604,0.095,6.061,0.0,W11a-XG02315,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,351.0881240964879,350.83812409648766,1.8432418703089866,2.677409350777964,1.5932418703089866,2.427409350777964,0.26048309978613554,0.09103090434009783,3.1991838780259276,0,,0.0,none,P374,1
E0020013,N0020260,N0020057,lateral,9.19584175880737,draft,drafted,s5c_flows,9.4628,7.898,0.001208,3.6221,held,0.397913,0.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.83812409648766,350.7921448876936,2.677409350777964,2.8564757177751403,2.427409350777964,2.6064757177751403,0.27694368743396236,0.09945779066914226,0.5534122504597698,0,,0.0,none,P374,1
E0020014,N0020261,N0020262,lateral,3.5679500605966634,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,349.69298095703124,349.65194953133437,1.5500000000000114,1.6347325975718832,1.3000000000000114,1.3847325975718832,0.0,0.0,0.0,0,,0.0,none,P374,1
E0020015,N0020262,N0020263,lateral,86.43204993925377,draft,drafted,s5c_flows,1.0798,1.456,3e-05,3.6221,held,0.045297,0.0036,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.65194953133437,349.2197892816381,1.6347325975718832,2.334867700783775,1.3847325975718832,2.084867700783775,0.13492691365909631,0.03724160445439503,10.676403443821853,0,,0.0,none,P374,1
E0020016,N0020263,N0020264,lateral,48.32523625469352,draft,drafted,s5c_flows,1.8214,2.456,0.00075,3.6221,held,0.077107,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.2197892816381,348.9781631003646,2.334867700783775,3.106431626197889,2.084867700783775,2.856431626197889,0.16169021042989762,0.0471563661085839,4.981257690885931,0,,0.0,none,P374,1
E0020017,N0020264,N0020265,lateral,52.298859253078035,draft,drafted,s5c_flows,1.8214,2.456,0.001153,3.6221,held,0.07751,0.1383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.9781631003646,348.71666880409924,3.106431626197889,4.067327777932007,2.856431626197889,3.8173277779320074,0.16197446227340617,0.0472662251220454,5.381389399192214,0,,0.0,none,P374,1
E0020018,N0020265,N0020057,lateral,47.80408025559206,draft,drafted,s5c_flows,1.8214,2.456,0.001589,3.6221,held,0.077946,0.1906,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.71666880409924,348.4776484028213,4.067327777932007,5.1709722026474765,3.8173277779320074,4.9209722026474765,0.16228083147493316,0.04738473870225321,4.90960431792958,0,,0.0,none,P374,1
E0020019,N0020266,N0020267,trunk main,75.23683317919549,main_pipe,drafted,s5c_flows,15144.1614,20052.388,3.663364,1.9074,merrimack,337.987468,439.6037,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,369.4951636280508,369.382308378282,10.718795112183557,10.552811250624245,9.668795112183556,9.502811250624244,1.0754894124880165,0.4212378349505078,1.1659317191718335,0,,0.0,none,P344,1
E0020020,N0020267,N0020268,trunk main,16.215212409630613,main_pipe,drafted,s5c_flows,15144.1614,20052.388,3.663991,1.9074,merrimack,337.988095,439.679,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,369.382308378282,369.3417703472579,10.552811250624245,10.82918912539833,9.502811250624244,9.779189125398329,1.3001631929825228,0.3656235048068168,0.2078612451261286,0,,0.0,none,P344,1
E0020021,N0020268,N0020269,trunk main,49.41732491804374,main_pipe,drafted,s5c_flows,15144.1614,20052.388,3.664127,1.9074,merrimack,337.98823,439.6952,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,369.3417703472579,369.29235302233985,10.82918912539833,10.870549809691397,9.779189125398329,9.820549809691396,0.923235075904852,0.47337952917302084,0.8921044092266244,0,,0.0,none,P344,1
E0020022,N0020269,N0020270,trunk main,12.344264498489215,main_pipe,drafted,s5c_flows,15144.1614,20052.388,3.664538,1.9074,merrimack,337.988642,439.7446,0.0,0.0,,1000,GRP,0.35,0.075,table11,minimum,velocity,1.0,369.29235302233985,369.24914809659515,10.870549809691397,10.444180760826725,9.820549809691396,9.394180760826725,1.4714632474736369,0.3338881253006627,0.1398184711678794,0,,0.0,none,P344,1
E0020023,N0020270,N0020062,trunk main,70.39028897917117,main_pipe,drafted,s5c_flows,15144.1614,20052.388,3.664641,1.9074,merrimack,337.988745,439.7569,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,369.24914809659515,369.17875780761597,10.444180760826725,10.467268803712159,9.394180760826725,9.417268803712158,0.9232354221739199,0.47337995028484336,1.2707175816800313,0,,0.0,none,P344,1
E0020024,N0020271,N0020272,trunk main,74.19582930683556,main_pipe,drafted,s5c_flows,13039.0173,17126.082,2.298937,1.9422,merrimack,295.410103,275.8724,0.0,0.0,,1000,GRP,0.1,0.075,table11,dod,velocity,1.0,354.2256071383871,354.15141130908023,11.71091629911291,11.259568915529144,10.660916299112909,10.209568915529143,0.8926916541428348,0.43806279929486835,1.3852455653361186,0,,0.0,none,P382,1
E0020025,N0020272,N0020065,trunk main,61.74092210136125,main_pipe,drafted,s5c_flows,13039.0173,17126.082,2.299555,1.9422,merrimack,295.410721,275.9466,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,354.15141130908023,354.08967038697887,11.259568915529144,11.001394066146133,10.209568915529143,9.951394066146133,0.8926921271787155,0.4380633202409263,1.1527102536550249,0,,0.0,none,P382,1
E0020026,N0020273,N0020274,main,89.99999999986417,draft,provisional,s5c_flows,86.0443,116.024,0.018093,3.5657,merrimack,3.569112,2.1711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.0689092414265,356.6189092414272,6.712951110135975,7.038347838650907,6.462951110135975,6.788347838650907,0.5419821551515386,0.2864750105182534,2.7676187965604426,0,,0.0,none,P382,1
E0020027,N0020274,N0020275,main,90.00000000022197,draft,provisional,s5c_flows,89.2837,120.392,0.018843,3.5498,merrimack,3.687108,2.2611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.6189092414272,356.1689092414261,7.038347838650907,7.832708190214532,6.788347838650907,7.582708190214532,0.5471039561428526,0.2912705040980387,2.741709291555624,0,,0.0,none,P382,1
E0020028,N0020275,N0020276,main,50.000000000039044,draft,provisional,s5c_flows,92.523,124.76,0.019593,3.5345,merrimack,3.804591,2.3511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.1689092414261,355.9189092414259,7.832708190214532,8.831640074980328,7.582708190214532,8.581640074980328,0.5520770488250241,0.29598318505713694,1.5094511447406713,0,,0.0,none,P382,1
E0020029,N0020276,N0020065,main,50.63462476472495,draft,provisional,s5c_flows,92.523,124.76,0.020009,3.5345,merrimack,3.805008,2.4011,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.9189092414259,355.6657361176023,8.831640074980328,9.425328335522693,8.581640074980328,9.175328335522693,0.5520944837440845,0.29599980621092703,1.5285615734146665,0,,0.0,none,P382,1
E0020030,N0020277,N0020062,lateral,27.686578533807975,draft,drafted,s5c_flows,8.3011,12.258,0.000699,3.6221,held,0.348701,0.0838,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.4161093637579,376.2776764710889,2.2907998159295744,3.3683501402392153,2.0407998159295744,3.1183501402392153,0.265492263152701,0.09356100737849057,1.7380656222665962,0,,0.0,none,P344,1
E0020031,N0020278,N0020279,lateral,78.89620646568314,draft,provisional,s5c_flows,20.1777,27.208,0.001861,3.6221,held,0.84776,0.2233,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.11391885580184,359.7194378234734,2.186923429354408,2.242750897229712,1.9369234293544082,1.9927508972297119,0.3514746178106686,0.1417822720392971,3.7411998130015154,0,,0.0,none,P382,1
E0020032,N0020279,N0020280,lateral,90.00000000001117,draft,provisional,s5c_flows,27.7361,37.4,0.002518,3.6221,held,1.165288,0.3022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.7194378234734,359.26943782347337,2.242750897229712,3.1702594421516324,1.9927508972297119,2.9202594421516324,0.3877825992621146,0.16501047315178013,3.8681467473126308,0,,0.0,none,P382,1
E0020033,N0020280,N0020281,lateral,89.99999999996783,draft,provisional,s5c_flows,36.3744,49.048,0.003268,3.6221,held,1.528176,0.3922,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.26943782347337,358.81943782347355,3.1702594421516324,3.8962299011358255,2.9202594421516324,3.6462299011358255,0.4212529112421689,0.18806273135524093,3.5608062519410035,0,,0.0,none,P382,1
E0020034,N0020281,N0020282,lateral,6.103793534302564,draft,provisional,s5c_flows,41.7733,56.328,0.004018,3.6221,held,1.755262,0.4822,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,358.81943782347355,358.77671126873344,3.8962299011358255,3.920096592594689,3.6462299011358255,3.670096592594689,0.4946877231531593,0.18518437491846723,0.20564466728615313,0,,0.0,none,P382,1
E0020035,N0020282,N0020283,lateral,51.483320453181875,draft,provisional,s5c_flows,45.0126,60.696,0.004069,3.6221,held,1.891114,0.4883,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.77671126873344,358.51929466646754,3.920096592594689,5.131401134313705,3.670096592594689,4.881401134313705,0.44926458139768394,0.20865010272404777,1.909910944274558,0,,0.0,none,P382,1
E0020036,N0020283,N0020284,lateral,33.516679547040354,draft,provisional,s5c_flows,46.0924,62.152,0.004498,3.6221,held,1.93681,0.5398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.51929466646754,358.35171126873234,5.131401134313705,7.30505753009578,4.881401134313705,7.05505753009578,0.4524987060842627,0.21110700414305877,1.234503697519929,0,,0.0,none,P382,1
E0020037,N0020284,N0020071,lateral,17.930506708062513,draft,provisional,s5c_flows,47.1722,63.608,0.004778,3.6221,held,1.982357,0.5733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.35171126873234,358.26205873519206,7.30505753009578,7.320888042151694,7.05505753009578,7.070888042151694,0.4556658882743778,0.21352957407818235,0.6558353086280664,0,,0.0,none,P382,1
E0020038,N0020285,N0020073,lateral,82.30395336344391,auto_road,derived,s5c_flows,4.6098,6.456,0.003971,3.6221,held,0.197224,0.4766,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.87635419839125,371.46483443157405,2.3559456062962454,2.2934968672540776,2.1059456062962454,2.0434968672540776,0.2207859389555217,0.07202909215451495,6.212952521101174,0,,0.0,none,P344,1
E0020039,N0020286,N0020073,lateral,10.000000000010479,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.1143371582031,372.06433715820305,1.5500000000000114,1.6939941406250796,1.3000000000000114,1.4439941406250796,0.0,0.0,0.0,0,,0.0,none,P344,1
E0020040,N0020287,N0020099,main,87.98034405919165,draft,provisional,s5c_flows,26.3834,35.576,0.006039,3.6221,held,1.1121,0.7246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.3486507857347,353.90874906543877,4.147442964265281,4.294559040029981,3.897442964265281,4.044559040029981,0.3822536063583397,0.16135678905873513,3.836037236176105,0,,0.0,none,P353,1
E0020041,N0020288,N0020289,lateral,67.14611947935282,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.75746459960936,360.4217340022126,1.5500000000000114,2.297717902084287,1.3000000000000114,2.047717902084287,0.19530982006149752,0.060806644196143594,5.729880816899905,0,,0.0,none,P382,1
E0020042,N0020289,N0020290,lateral,82.85388052060179,draft,provisional,s5c_flows,14.0372,18.928,0.00056,3.6221,held,0.589033,0.0671,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.4217340022126,360.0074645996096,2.297717902084287,3.035687255859159,2.047717902084287,2.785687255859159,0.3136218514855514,0.11941675419041145,4.403066948733688,0,,0.0,none,P382,1
E0020043,N0020290,N0020291,lateral,40.000000000097124,draft,provisional,s5c_flows,20.5158,27.664,0.00125,3.6221,held,0.861327,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.0074645996096,359.8074645996091,3.035687255859159,4.314758300781534,2.785687255859159,4.064758300781534,0.35321325844517504,0.14285412270756187,1.8874338681478569,0,,0.0,none,P382,1
E0020044,N0020291,N0020292,lateral,39.99999999985536,draft,provisional,s5c_flows,22.6754,30.576,0.001583,3.6221,held,0.952194,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.8074645996091,359.60746459960984,4.314758300781534,5.371417236327659,4.064758300781534,5.121417236327659,0.36437230168383206,0.14982912278166632,1.829630472962587,0,,0.0,none,P382,1
E0020045,N0020292,N0020071,lateral,19.041861705618018,draft,provisional,s5c_flows,22.6754,30.576,0.001917,3.6221,held,0.952528,0.23,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.60746459960984,359.5122552910818,5.371417236327659,6.070691486261978,5.121417236327659,5.820691486261978,0.36441185913319696,0.14985414459697372,0.8708947137867425,0,,0.0,none,P382,1
E0020046,N0020293,N0020294,lateral,59.99999999997336,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,357.7050378850446,357.40503788504475,1.6794225641741605,2.0051488825333763,1.4294225641741605,1.7551488825333763,0.17065230391004918,0.050665805354795285,5.859868147614672,0,,0.0,none,P353,1
E0020047,N0020294,N0020295,lateral,59.99999999997336,draft,provisional,s5c_flows,3.2393,4.368,0.0005,3.6221,held,0.136302,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.40503788504475,357.1050378850449,2.0051488825333763,1.9427526422988421,1.7551488825333763,1.6927526422988421,0.19554724510700863,0.060907738930586514,5.113853685089399,0,,0.0,none,P353,1
E0020048,N0020295,N0020296,lateral,15.093167052320169,draft,provisional,s5c_flows,4.3191,5.824,0.001,3.6221,held,0.182069,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.1050378850449,357.0295720497833,1.9427526422988421,1.9665217002166742,1.6927526422988421,1.7165217002166742,0.21508821437815806,0.0694534746962048,1.1695330910277948,0,,0.0,none,P353,1
E0020049,N0020296,N0020297,lateral,52.016833202595194,draft,provisional,s5c_flows,4.3191,5.824,0.001126,3.6221,held,0.182195,0.1351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.0295720497833,356.76948788377035,1.9665217002166742,2.3642706611515223,1.7165217002166742,2.1142706611515223,0.21513694076104298,0.06947534045747947,4.0297459700618745,0,,0.0,none,P353,1
E0020050,N0020297,N0020298,lateral,70.00000000004805,draft,provisional,s5c_flows,9.718,13.104,0.001559,3.6221,held,0.408964,0.1871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.76948788377035,356.4194878837701,2.3642706611515223,2.3823004463080224,2.1142706611515223,2.1323004463080224,0.2793745881389893,0.10072983598664151,4.175994224954522,0,,0.0,none,P353,1
E0020051,N0020298,N0020299,lateral,72.70919156801274,draft,provisional,s5c_flows,12.9574,17.472,0.002143,3.6221,held,0.545349,0.2571,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.4194878837701,356.05594192593003,2.3823004463080224,2.7549406424293466,2.1323004463080224,2.5049406424293466,0.3060919560157603,0.11518420888848349,3.9590058988825043,0,,0.0,none,P353,1
E0020052,N0020299,N0020300,lateral,69.99999999990003,draft,provisional,s5c_flows,16.1967,21.84,0.002748,3.6221,held,0.681756,0.3298,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.05594192593003,355.7059419259305,2.7549406424293466,2.8841459646944827,2.5049406424293466,2.6341459646944827,0.32836163622157094,0.12790786597900655,3.552993218360504,0,,0.0,none,P353,1
E0020053,N0020300,N0020301,lateral,69.99999999998647,draft,provisional,s5c_flows,19.0979,25.752,0.003332,3.6221,held,0.803964,0.3998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.7059419259305,355.3559419259306,2.8841459646944827,3.1016081228975168,2.6341459646944827,2.8516081228975168,0.34572046444618154,0.13826325897445085,3.374595335382747,0,,0.0,none,P353,1
E0020054,N0020301,N0020302,lateral,69.99999999998647,draft,provisional,s5c_flows,19.0979,25.752,0.003915,3.6221,held,0.804548,0.4698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.3559419259306,355.0059419259307,3.1016081228975168,3.272805632663051,2.8516081228975168,3.022805632663051,0.34579867197383296,0.1383107968158524,3.373832120311684,0,,0.0,none,P353,1
E0020055,N0020302,N0020303,lateral,69.99999999998647,draft,provisional,s5c_flows,28.1669,35.554,0.004498,3.6221,held,1.185329,0.5398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.0059419259307,354.6559419259308,3.272805632663051,3.515719451022335,3.022805632663051,3.265719451022335,0.38981791948386296,0.1663662464842089,2.992850272791877,0,,0.0,none,P353,1
E0020056,N0020303,N0020099,lateral,21.0551342602432,draft,provisional,s5c_flows,29.2467,37.01,0.005082,3.6221,held,1.231179,0.6098,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.6559419259308,354.55066625462956,3.515719451022335,3.6526418508391885,3.265719451022335,3.4026418508391885,0.3943811009257905,0.16942715024249427,0.8897964519943313,0,,0.0,none,P353,1
E0020057,N0020304,N0020305,lateral,23.931884822670348,auto_road,derived,s5c_flows,21.1125,35.912,0.003007,3.6221,held,0.888098,0.3608,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.45833440902396,365.3386749849106,4.401284731601038,4.613107241651903,4.151284731601038,4.363107241651903,0.3565864813895165,0.14494507729342548,1.1185638487758787,0,,0.0,none,P355,1
E0020058,N0020305,N0020306,lateral,39.06269593423,auto_road,derived,s5c_flows,21.1125,35.912,0.003206,3.6221,held,0.888297,0.3847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.3386749849106,365.14336150523945,4.613107241651903,4.946848455698046,4.363107241651903,4.696848455698046,0.3566112774446846,0.1449605034627361,1.8256431397858774,0,,0.0,none,P355,1
E0020059,N0020306,N0020103,lateral,50.602209092113576,auto_road,derived,s5c_flows,21.1125,35.912,0.003532,3.6221,held,0.888623,0.4238,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.14336150523945,364.89035045977886,4.946848455698046,5.392303348814892,4.696848455698046,5.142303348814892,0.3566518893913323,0.14498577080957126,2.3646871827162754,0,,0.0,none,P355,1
E0020060,N0020307,N0020308,sub main,5.614775937010578,auto_road,derived,s5c_flows,5049.9264,6699.776,1.03475,2.1785,merrimack,128.361509,124.17,0.0,0.0,,600,GRP,0.75,0.125,table11,minimum,velocity,1.0,359.7083196223412,359.6662088028136,9.729638141330668,9.806111753826997,9.079638141330667,9.156111753826996,1.5545828447290695,0.33353268908303135,0.06019595499041109,0,,0.0,none,P355,1
E0020061,N0020308,N0020309,sub main,6.931310708412239,auto_road,derived,s5c_flows,5058.1721,6713.776,1.034796,2.178,merrimack,128.544285,124.1756,0.0,0.0,,600,GRP,0.6,0.125,table11,minimum,velocity,1.0,359.6662088028136,359.62462093856317,9.806111753826997,9.895123934483706,9.156111753826996,9.245123934483706,1.4332669097233817,0.35434202944101556,0.08060037133104506,0,,0.0,none,P355,1
E0020062,N0020309,N0020103,sub main,55.208173762228746,auto_road,derived,s5c_flows,5058.1721,6713.776,1.034854,2.178,merrimack,128.544343,124.1825,0.0,0.0,,700,GRP,0.1,0.1,table11,dod,tractive,1.0,359.5246209385632,359.46941276480095,9.995123934483672,10.8132410437928,9.245123934483672,10.0632410437928,0.7309820667265398,0.4661558085237708,1.2587671726216259,0,,0.0,none,P355,1
E0020063,N0020310,N0020311,main,89.99999999995669,draft,provisional,s5c_flows,165.61,223.312,0.029219,3.2941,merrimack,6.343285,3.5063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.9134996533336,353.4634996533338,5.299848735338287,5.673859965806798,5.049848735338287,5.423859965806798,0.6375361429525802,0.3871417344884427,2.352807784437796,0,,0.0,none,P353,1
E0020064,N0020311,N0020312,main,90.0000000001441,draft,provisional,s5c_flows,165.61,223.312,0.029969,3.2941,merrimack,6.344035,3.5963,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.4634996533338,353.0134996533331,5.673859965806798,6.219563090807526,5.423859965806798,5.969563090807526,0.6375567780945647,0.3871664846647396,2.352731633542317,0,,0.0,none,P353,1
E0020065,N0020312,N0020111,main,4.6561323071274,draft,provisional,s5c_flows,166.6897,224.768,0.030719,3.2915,merrimack,6.380958,3.6863,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,velocity,1.0,353.0134996533331,352.97159446256893,6.219563090807526,6.21840797883732,5.969563090807526,5.96840797883732,0.7908603651755897,0.33178231560209914,0.09812377574587454,0,,0.0,none,P353,1
E0020066,N0020313,N0020111,lateral,73.0015443929956,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,357.91167825175677,357.5466705297918,1.5645485548838565,1.643331911614439,1.3145485548838565,1.393331911614439,0.17065230391004918,0.050665805354795285,7.129657078589722,0,,0.0,none,P353,1
E0020067,N0020314,N0020129,main,90.0631930446972,draft,provisional,s5c_flows,158.7278,214.032,0.021449,3.3111,merrimack,6.104286,2.5738,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.2291146375143,355.7787986722908,4.129772081235728,4.3154701265373205,3.8797720812357284,4.0654701265373205,0.6308514939216497,0.379205260432007,2.3794081996705985,0,,0.0,none,P353,1
E0020068,N0020315,N0020316,lateral,40.00000000002035,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.10728759765624,359.90728759765614,1.5500000000000114,1.7972106933594887,1.3000000000000114,1.5472106933594887,0.13489621704043256,0.037230723305707175,4.942070884516986,0,,0.0,none,P353,1
E0020069,N0020316,N0020317,lateral,40.00000000006961,draft,provisional,s5c_flows,2.1596,2.912,0.000333,3.6221,held,0.090868,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.90728759765614,359.7072875976558,1.7972106933594887,1.9500915527348184,1.5472106933594887,1.7000915527348184,0.17086301728206757,0.0507494527597738,3.9017610555669084,0,,0.0,none,P353,1
E0020070,N0020317,N0020123,lateral,16.77631611135256,draft,provisional,s5c_flows,2.1596,2.912,0.000667,3.6221,held,0.091201,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.7072875976558,359.62340601709906,1.9500915527348184,1.9866098520415676,1.7000915527348184,1.7366098520415676,0.17107256151714584,0.050832687679323335,1.6344249834273925,0,,0.0,none,P353,1
E0020071,N0020318,N0020134,main,73.88084376599295,draft,drafted,s5c_flows,36.0372,49.658,0.008551,3.6221,held,1.519324,1.0261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.42311716486245,372.0537129460325,3.7014555890438032,3.5397929133425237,3.4514555890438032,3.2897929133425237,0.4205105063203736,0.18753354530862426,2.928220288417141,0,,0.0,none,P344,1
E0020072,N0020319,N0020320,sub main,60.000000000065185,draft,drafted,s5c_flows,1541.0345,2115.3,0.168055,2.5149,merrimack,45.023915,20.1666,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,354.8767959191697,354.6967959191695,8.058811990986555,8.009838602314858,7.608811990986555,7.559838602314858,0.8587006728225278,0.4348196275298647,1.164550153098298,0,,0.0,none,P365,1
E0020073,N0020320,N0020321,sub main,59.99999999981063,draft,drafted,s5c_flows,1543.194,2118.212,0.168555,2.5145,merrimack,45.079664,20.2266,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,354.6967959191695,354.5167959191701,8.009838602314858,7.741138651142421,7.559838602314858,7.291138651142421,0.8589760876119223,0.4351227656626976,1.1641767616337124,0,,0.0,none,P353,1
E0020074,N0020321,N0020322,sub main,3.354441274835627,draft,drafted,s5c_flows,1544.2738,2119.668,0.169055,2.5143,merrimack,45.107785,20.2866,0.0,0.0,,400,GRP,1.2,0.205,table11,minimum,velocity,1.0,354.5167959191701,354.47654262387204,7.741138651142421,7.82518467104984,7.291138651142421,7.37518467104984,1.4277641481700412,0.2992248063512001,0.03915727583736431,0,,0.0,none,P353,1
E0020075,N0020322,N0020323,sub main,70.00000000001751,draft,drafted,s5c_flows,1545.3536,2121.124,0.169083,2.514,merrimack,45.135432,20.2899,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,354.47654262387204,354.30154262387197,7.82518467104984,7.723573342924908,7.37518467104984,7.273573342924908,0.8025844485481595,0.4587391089624199,1.4536372699189575,0,,0.0,none,P353,1
E0020076,N0020323,N0020324,sub main,70.00000000001751,draft,drafted,s5c_flows,1548.593,2125.492,0.169666,2.5134,merrimack,45.218857,20.3599,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,354.30154262387197,354.1265426238719,7.723573342924908,7.532850686674976,7.273573342924908,7.082850686674976,0.8029616363909838,0.4592249919570973,1.452954429941005,0,,0.0,none,P353,1
E0020077,N0020324,N0020123,sub main,19.042823200639724,draft,drafted,s5c_flows,1548.593,2125.492,0.170249,2.5134,merrimack,45.219441,20.4299,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,354.1265426238719,354.0789355658703,7.532850686674976,7.531080303270301,7.082850686674976,7.0810803032703005,0.8029642744578781,0.4592283925760232,0.39526090608652337,0,,0.0,none,P353,1
E0020078,N0020325,N0020326,sub main,30.140313215568092,auto_road,derived,s5c_flows,319.2725,417.644,0.045937,3.0426,merrimack,11.289142,5.5124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.7140062688001,359.5633047027223,2.5393201472155056,2.5364572601683335,2.2893201472155056,2.2864572601683335,0.7404983750817454,0.5376000914114818,0.6783790086471793,0,,0.0,none,P353,1
E0020079,N0020326,N0020327,sub main,49.99657949242928,auto_road,derived,s5c_flows,319.2725,417.644,0.046188,3.0426,merrimack,11.289393,5.5426,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.5633047027223,359.31332180526016,2.5364572601683335,2.547792696692966,2.2864572601683335,2.297792696692966,0.7405023311636406,0.5376073797249401,1.1252852149221375,0,,0.0,none,P353,1
E0020080,N0020327,N0020328,sub main,49.999999999995445,auto_road,derived,s5c_flows,319.2725,417.644,0.046605,3.0426,merrimack,11.28981,5.5926,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.31332180526016,359.06332180526016,2.547792696692966,2.610323214271091,2.297792696692966,2.360323214271091,0.7405089033930801,0.537619488174816,1.1253522132074945,0,,0.0,none,P353,1
E0020081,N0020328,N0020329,sub main,4.319855764294894,auto_road,derived,s5c_flows,319.2725,417.644,0.047021,3.0426,merrimack,11.290226,5.6426,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,velocity,1.0,359.06332180526016,359.02228317549935,2.610323214271091,2.6339057893443965,2.360323214271091,2.3839057893443965,0.942866370186864,0.4451390263034479,0.07636033943740358,0,,0.0,none,P353,1
E0020082,N0020329,N0020330,sub main,24.4915284333574,auto_road,derived,s5c_flows,319.2725,417.644,0.047057,3.0426,merrimack,11.290262,5.6469,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.02228317549935,358.89982553333255,2.6339057893443965,2.636276761589329,2.3839057893443965,2.386276761589329,0.740516026930751,0.5376326128889133,0.551226611863903,0,,0.0,none,P353,1
E0020083,N0020330,N0020331,sub main,85.98832765859503,auto_road,derived,s5c_flows,319.2725,417.644,0.047261,3.0426,merrimack,11.290466,5.6714,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.89982553333255,358.4698838950396,2.636276761589329,2.6734266518354275,2.386276761589329,2.4234266518354275,0.740519241870475,0.5376385364213656,1.9353160772567592,0,,0.0,none,P353,1
E0020084,N0020331,N0020332,sub main,49.95790710971216,auto_road,derived,s5c_flows,319.2725,417.644,0.047978,3.0426,merrimack,11.291183,5.7574,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.4698838950396,358.220094359491,2.6734266518354275,2.723356568243389,2.4234266518354275,2.473356568243389,0.74053054090389,0.5376593558410869,1.1243719727555879,0,,0.0,none,P353,1
E0020085,N0020332,N0020333,sub main,70.00000000005284,auto_road,derived,s5c_flows,320.3523,419.1,0.048394,3.0413,merrimack,11.325016,5.8073,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.220094359491,357.87009435949074,2.723356568243389,2.8334884041811392,2.473356568243389,2.5834884041811392,0.7410627627087413,0.5386416642387941,1.5743155983214345,0,,0.0,none,P353,1
E0020086,N0020333,N0020129,sub main,71.13660184209424,auto_road,derived,s5c_flows,322.5119,422.012,0.048978,3.0389,merrimack,11.392392,5.8773,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.87009435949074,357.5144113502803,2.8334884041811392,2.579857448547841,2.5834884041811392,2.329857448547841,0.7421171531158628,0.5405973300906732,1.5976049411115925,0,,0.0,none,P353,1
E0020087,N0020334,N0020335,lateral,21.836272972868176,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,20.277,0.0,W11a-XG02316,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.51396484375,372.40478347888563,1.5500000000000114,1.7821061695518665,1.3000000000000114,1.5321061695518665,0.0,0.0,0.0,0,,0.0,none,P344,1
E0020088,N0020335,N0020336,lateral,60.0000000000341,draft,drafted,s5c_flows,0.0,0.0,0.000182,3.6221,held,0.000182,0.0218,60.0,0.0,W11a-XG02317,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.40478347888563,372.10478347888545,1.7821061695518665,2.6113420093957984,1.5321061695518665,2.3613420093957984,0.014861421717051532,0.0040688093285934646,67.28831326098495,0,,0.0,none,P344,1
E0020089,N0020336,N0020337,lateral,59.99999999987266,draft,drafted,s5c_flows,0.0,0.0,0.000682,3.6221,held,0.000682,0.0818,10.769,0.0,W11a-XG02318,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.10478347888545,371.80478347888607,2.6113420093957984,3.5876115406451845,2.3613420093957984,3.3376115406451845,0.027339057177001882,0.006541480804934302,36.577706155832466,0,,0.0,none,P344,1
E0020090,N0020337,N0020134,lateral,17.08550032008411,draft,drafted,s5c_flows,0.0,0.0,0.001182,3.6221,held,0.001182,0.1418,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.80478347888607,371.71935597728566,3.5876115406451845,3.874149882089341,3.3376115406451845,3.624149882089341,0.034518481223148594,0.00808203075736083,8.24944576290064,0,,0.0,none,P344,1
E0020091,N0020338,N0020137,lateral,26.5394622159937,draft,drafted,s5c_flows,14.6837,20.28,0.000499,3.6221,held,0.616076,0.0598,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.4305954358464,362.2978981247664,1.755805931341115,1.787856269764859,1.505805931341115,1.537856269764859,0.318083905911005,0.12195829210856965,1.3905902249273725,0,,0.0,none,P336,1
E0020092,N0020339,N0020137,lateral,37.24604757005787,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,1.35,0.5,cover_min,minimum,tractive,1.0,363.0365701250326,362.5337484828368,1.551228947233028,1.5520059116944367,1.301228947233028,1.3020059116944367,0.1656394869366359,0.0252126773713294,3.7477021390342404,0,,0.0,none,P336,1
E0020093,N0020340,N0020139,lateral,78.22989425872969,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.5221652509908,362.1310157796971,1.5795193193217187,1.6509666421778775,1.3295193193217187,1.4009666421778775,0.13489621704043256,0.037230723305707175,9.665442067867845,0,,0.0,none,P336,1
E0020094,N0020341,N0020342,lateral,11.749220481974502,draft,drafted,s5c_flows,2.2248,3.0,0.0,3.6221,held,0.09327,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.32787436562654,363.26912826321666,1.550543603123458,1.5871644613927174,1.300543603123458,1.3371644613927174,0.17236266135897502,0.05134627366639491,1.1360949049075775,0,,0.0,none,P336,1
E0020095,N0020342,N0020143,lateral,23.761072155883447,draft,drafted,s5c_flows,3.3046,4.456,9.8e-05,3.6221,held,0.138635,0.0117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.26912826321666,363.15032290243727,1.5871644613927174,1.5854559061564828,1.3371644613927174,1.3354559061564828,0.1966470534114305,0.0613768905675485,2.0138510208752756,0,,0.0,none,P336,1
E0020096,N0020343,N0020142,lateral,46.913886230416175,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,363.3823573004067,362.6786490069504,1.6137669671714434,1.6355294598464525,1.3637669671714434,1.3855294598464525,0.0,0.0,0.0,0,,0.0,none,P336,1
E0020097,N0020344,N0020142,lateral,64.56547367535165,draft,drafted,s5c_flows,5.3989,7.28,0.000403,3.6221,held,0.226739,0.0483,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,363.3527959398309,362.7071412030774,1.6532465406378378,1.6070372637194623,1.4032465406378378,1.3570372637194623,0.2932922715508315,0.06532145827500477,3.669006422271262,0,,0.0,none,P336,1
E0020098,N0020345,N0020146,lateral,28.745028700802767,draft,drafted,s5c_flows,4.461,7.456,0.0,3.6221,held,0.187017,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.807165397734,363.66344025423,1.5513551100784753,1.8432125778012391,1.3013551100784753,1.5932125778012391,0.21698409387469592,0.0703062863232777,2.2079213417215167,0,,0.0,none,P336,1
E0020099,N0020346,N0020347,lateral,24.406821977406942,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.28772890931594,363.16569479942893,1.5545867645121803,1.646194849008566,1.3045867645121803,1.396194849008566,0.13489621704043256,0.037230723305707175,3.0155061069517695,0,,0.0,none,P336,1
E0020100,N0020347,N0020143,lateral,24.148989206627483,draft,drafted,s5c_flows,2.1596,2.912,0.000203,3.6221,held,0.090738,0.0244,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.16569479942893,363.0449498533958,1.646194849008566,1.6908289551979578,1.396194849008566,1.4408289551979578,0.17078106754762745,0.05071691478554405,2.3567199761855733,0,,0.0,none,P336,1
E0020101,N0020348,N0020147,lateral,21.655315703655596,draft,drafted,s5c_flows,18.9555,25.56,0.00203,3.6221,held,0.796693,0.2435,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.5096405116947,360.40136393317647,5.352603140649023,5.448855793386031,5.102603140649023,5.198855793386031,0.3447432874909173,0.13766996279759552,1.0469295313074627,0,,0.0,none,P344,1
E0020102,N0020349,N0020350,lateral,84.47266824345975,draft,drafted,s5c_flows,8.2146,8.89,0.0,3.6221,held,0.344378,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.436348701865,362.01398536064767,1.552939628213153,3.1537392487273337,1.302939628213153,2.9037392487273337,0.2644324584087879,0.09302320997553284,5.324148981291907,0,,0.0,none,P344,1
E0020103,N0020350,N0020147,lateral,90.5510976157532,draft,drafted,s5c_flows,17.8199,22.082,0.000704,3.6221,held,0.747758,0.0845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.01398536064767,361.5612298725689,3.1537392487273337,4.2889898539935984,2.9037392487273337,4.0389898539935984,0.33799277991400606,0.13360529495212997,4.465139641877937,0,,0.0,none,P344,1
E0020104,N0020351,N0020352,lateral,24.999999999775945,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,3.8,0.5,cover_min,minimum,tractive,1.0,363.84166728893496,362.8916672889435,1.639045601690043,1.65053852160338,1.389045601690043,1.40053852160338,0.3391524319348285,0.031929109856641796,1.228552790513379,0,,0.0,none,P336,1
E0020105,N0020352,N0020149,lateral,22.151845731813097,draft,drafted,s5c_flows,11.6158,17.824,0.000208,3.6221,held,0.487173,0.025,0.0,0.0,,200,PVC-U,7.7,0.5,cover_min,minimum,velocity,1.0,362.76658678985814,361.0608946685085,1.7756190206887368,1.6754944916477257,1.5256190206887368,1.4254944916477257,0.7551162505033583,0.0578102788821904,0.48892793476162866,0,,0.0,none,P336,1
E0020106,N0020353,N0020155,lateral,33.83784863137726,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.3057434082031,359.1365541650462,1.5500000000000114,1.9136777685475295,1.3000000000000114,1.6636777685475295,0.13489621704043256,0.037230723305707175,4.180726162893436,0,,0.0,none,P336,1
E0020107,N0020354,N0020155,lateral,15.297058540778355,auto_block,provisional,s5c_flows,1.4832,2.0,0.000592,3.6221,held,0.062772,0.071,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,359.1729369679281,359.0888031459538,1.9707092723062942,1.9614287876399317,1.7207092723062942,1.7114287876399317,0.15581823919161217,0.042096493997948264,1.6362075261684994,0,,0.0,none,P336,1
E0020108,N0020355,N0020161,main,23.698734158003433,draft,drafted,s5c_flows,170.6384,237.776,0.019533,3.2822,merrimack,6.501811,2.344,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.6995989133972,359.5811052426072,1.8651288698059147,1.7063703433303203,1.6151288698059147,1.4563703433303203,0.641851778216994,0.3923524469640345,0.6153740100722415,0,,0.0,none,P345,1
E0020109,N0020356,N0020357,lateral,20.193259618359626,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,2.6,0.5,cover_min,minimum,tractive,1.0,362.7250446536272,362.20001990354984,1.565482690122792,1.568778924575156,1.315482690122792,1.318778924575156,0.0,0.0,0.0,0,,0.0,none,P336,1
E0020110,N0020357,N0020358,lateral,39.8067403817941,draft,drafted,s5c_flows,7.7004,11.824,0.000168,3.6221,held,0.322987,0.0202,0.0,0.0,,200,PVC-U,4.6,0.5,cover_min,minimum,tractive,1.0,362.1045524744914,360.2734424169289,1.6642463536335868,1.6601818506492236,1.4142463536335868,1.4101818506492236,0.5541071957270317,0.053985197310313676,1.197323691419328,0,,0.0,none,P336,1
E0020111,N0020358,N0020359,lateral,3.1718382423148865,draft,drafted,s5c_flows,7.7004,11.824,0.0005,3.6221,held,0.323319,0.06,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,360.2734424169289,360.2322085197788,1.6601818506492236,1.6837155524868308,1.4101818506492236,1.4337155524868308,0.36024475064739403,0.07225907380953098,0.14674459686156852,0,,0.0,none,P336,1
E0020112,N0020359,N0020360,lateral,35.16565781730398,draft,drafted,s5c_flows,8.7801,13.28,0.000526,3.6221,held,0.368613,0.0632,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.2322085197788,360.0563802306923,1.6837155524868308,2.074814837667077,1.4337155524868308,1.824814837667077,0.27025641009683543,0.0959951523448688,2.1686601133533268,0,,0.0,none,P336,1
E0020113,N0020360,N0020149,lateral,33.03314832791037,draft,drafted,s5c_flows,10.9397,16.192,0.000819,3.6221,held,0.45944,0.0983,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.0563802306923,359.89121448905274,2.074814837667077,2.845174671103507,1.824814837667077,2.595174671103507,0.2899165933723843,0.10632902822390136,1.8990029709154335,0,,0.0,none,P336,1
E0020114,N0020361,N0020362,lateral,30.175054893828523,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.1,0.5,cover_min,minimum,tractive,1.0,366.4393557331099,365.8056795803395,1.5939694622026082,1.608779648176153,1.3439694622026082,1.358779648176153,0.21899301276626007,0.026896608484863888,2.2965005833341023,0,,0.0,none,P337,1
E0020115,N0020362,N0020177,lateral,44.95758939890323,draft,drafted,s5c_flows,4.3191,5.824,0.000251,3.6221,held,0.18132,0.0302,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.8056795803395,365.58089163334495,1.608779648176153,1.7452497240769276,1.358779648176153,1.4952497240769276,0.21479807119278682,0.06932333151899453,3.488360731022939,0,,0.0,none,P337,1
