EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0020116,N0020363,N0020178,lateral,11.40175425099138,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,358.92616577148436,358.8520543688529,1.5500000000000114,1.5515711194283313,1.3000000000000114,1.3015711194283313,0.0,0.0,0.0,0,,0.0,none,P345,1
E0020117,N0020364,N0020178,lateral,26.076809620810597,auto_link,provisional,s5c_flows,1.0798,1.456,0.000264,3.6221,held,0.045531,0.0316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.7491474041989,358.6187633560948,1.6051311602542455,1.784862132186447,1.3551311602542455,1.534862132186447,0.13516586478404619,0.03732634513794056,3.2154086712244725,0,,0.0,none,P345,1
E0020118,N0020365,N0020177,lateral,41.318433272717755,draft,drafted,s5c_flows,29.6519,41.664,0.002085,3.6221,held,1.245168,0.2502,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.3085410424372,365.1019488760736,1.7784645727971906,2.2241924813482683,1.5284645727971906,1.9741924813482683,0.395748459366517,0.17035010787099542,1.7400966150256594,0,,0.0,none,P337,1
E0020119,N0020366,N0020185,lateral,47.270148638438606,draft,drafted,s5c_flows,143.8219,234.602,0.005876,3.3508,merrimack,5.583643,0.7051,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,359.37163944138615,359.11165362387476,2.229923058613849,2.6021830460471165,1.9799230586138492,2.3521830460471165,0.6372094165057921,0.35243508479846286,1.2363844447886971,0,,0.0,none,P345,1
E0020120,N0020367,N0020368,lateral,57.68802037387382,draft,drafted,s5c_flows,94.0925,116.472,0.00244,3.5273,merrimack,3.843816,0.2928,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,360.80008355517265,360.45395543292943,1.6502033100617268,1.5707332877736917,1.4002033100617268,1.3207332877736917,0.5911846452774626,0.28386815730647585,1.6263396113408557,0,,0.0,none,P345,1
E0020121,N0020368,N0020185,lateral,80.50192103474104,draft,drafted,s5c_flows,102.3382,130.472,0.00292,3.4917,merrimack,4.138679,0.3505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.45395543292943,360.05144582775574,1.5707332877736917,1.6623908421661326,1.3207332877736917,1.4123908421661326,0.5655846828948042,0.3090738194427266,2.372233061626069,0,,0.0,none,P345,1
E0020122,N0020369,N0020370,lateral,68.58672758073305,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.2487365722656,366.90580293436193,1.5500000000000114,3.0160110304818204,1.3000000000000114,2.7660110304818204,0.17065230391004918,0.050665805354795285,6.6984863383273465,0,,0.0,none,P337,1
E0020123,N0020370,N0020165,lateral,42.00195923628371,draft,drafted,s5c_flows,6.4787,8.736,0.000572,3.6221,held,0.272175,0.0686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.90580293436193,366.69579313818053,3.0160110304818204,3.649421705569466,2.7660110304818204,3.399421705569466,0.2451417233922814,0.08346740544771611,2.855624266040806,0,,0.0,none,P337,1
E0020124,N0020371,N0020372,lateral,19.931288375619427,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,360.83421191531806,360.73455547343997,1.5506757799944353,1.8485133742162816,1.3006757799944353,1.5985133742162816,0.0,0.0,0.0,0,,0.0,none,P336,1
E0020125,N0020372,N0020373,lateral,65.38869968015555,draft,drafted,s5c_flows,4.6571,7.0,0.000166,3.6221,held,0.195402,0.0199,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.73455547343997,360.4076119750392,1.8485133742162816,2.613231530820201,1.5985133742162816,2.363231530820201,0.22011764439180115,0.07172503158648122,4.951041813786187,0,,0.0,none,P336,1
E0020126,N0020373,N0020374,lateral,59.99999999997849,draft,drafted,s5c_flows,14.0377,21.434,0.000711,3.6221,held,0.589206,0.0853,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.4076119750392,360.1076119750393,2.613231530820201,3.4051748901950987,2.363231530820201,3.1551748901950987,0.3136508603592733,0.11943319676570865,3.1882584312193036,0,,0.0,none,P336,1
E0020127,N0020374,N0020375,lateral,59.99999393119269,draft,drafted,s5c_flows,34.0039,40.964,0.001211,3.6221,held,1.426743,0.1453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.1076119750393,359.8076120053833,3.4051748901950987,4.46310943016357,3.1551748901950987,4.21310943016357,0.412547201623264,0.18190919551206547,2.4239648091623858,0,,0.0,none,P336,1
E0020128,N0020375,N0020376,lateral,19.566660012790692,draft,drafted,s5c_flows,34.0039,40.964,0.001711,3.6221,held,1.427243,0.2053,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.8076120053833,359.70977870531937,4.46310943016357,4.769713482180634,4.21310943016357,4.519713482180634,0.41259122130528736,0.181940026640465,0.7903973312410346,0,,0.0,none,P336,1
E0020129,N0020376,N0020377,lateral,43.754572746565835,draft,drafted,s5c_flows,34.7455,41.964,0.001874,3.6221,held,1.458496,0.2249,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.70977870531937,359.4910058415865,4.769713482180634,5.401114519741611,4.519713482180634,5.151114519741611,0.41532037721217147,0.18385711800752297,1.7558562476622426,0,,0.0,none,P336,1
E0020130,N0020377,N0020378,lateral,67.85547913565574,draft,drafted,s5c_flows,39.5627,49.42,0.002239,3.6221,held,1.660808,0.2686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.4910058415865,359.15172844590825,5.401114519741611,6.4179431849511275,5.151114519741611,6.1679431849511275,0.43201237131413855,0.1958261047368431,2.6178061725889217,0,,0.0,none,P336,1
E0020131,N0020378,N0020146,lateral,24.888923108884843,draft,drafted,s5c_flows,39.5627,49.42,0.002804,3.6221,held,1.661374,0.3365,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.15172844590825,359.02728383036384,6.4179431849511275,6.479369001667408,6.1679431849511275,6.229369001667408,0.4320568957035582,0.19585859969454972,0.9600943516307001,0,,0.0,none,P336,1
E0020132,N0020379,N0020380,lateral,22.25629844060102,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,4.769,0.0,W11a-XG02319,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.2654724592722,361.1541909670692,1.550842237993436,2.380354931368288,1.300842237993436,2.130354931368288,0.0,0.0,0.0,0,,0.0,none,P345,1
E0020133,N0020380,N0020381,lateral,49.48758799510961,draft,drafted,s5c_flows,4.7226,6.368,0.000185,3.6221,held,0.198167,0.0223,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.1541909670692,360.90675302709366,2.380354931368288,2.3152318361875928,2.130354931368288,2.0652318361875928,0.22113011306892327,0.07218588800643991,3.7298996586446362,0,,0.0,none,P345,1
E0020134,N0020381,N0020382,lateral,48.25611356429722,draft,drafted,s5c_flows,8.0272,10.824,0.000598,3.6221,held,0.337117,0.0717,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.90675302709366,360.66547245927217,2.3152318361875928,2.4925780778372086,2.0652318361875928,2.2425780778372086,0.262630866554383,0.09211206802144542,3.0623535228613874,0,,0.0,none,P345,1
E0020135,N0020382,N0020383,lateral,24.675501825957934,draft,drafted,s5c_flows,10.1867,13.736,0.001,3.6221,held,0.428054,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.66547245927217,360.54209495014237,2.4925780778372086,2.4253427939982544,2.2425780778372086,2.1753427939982544,0.28346551784546714,0.10288665747310935,1.450823249655944,0,,0.0,none,P345,1
E0020136,N0020383,N0020384,lateral,23.876057113794964,draft,drafted,s5c_flows,11.2665,15.192,0.001206,3.6221,held,0.473527,0.1447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.54209495014237,360.4227146645734,2.4253427939982544,2.423812435035984,2.1753427939982544,2.173812435035984,0.2927097247927624,0.10783519604761985,1.359484333879417,0,,0.0,none,P345,1
E0020137,N0020384,N0020385,lateral,50.00000000003496,draft,drafted,s5c_flows,13.4261,18.104,0.001405,3.6221,held,0.56426,0.1686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.4227146645734,360.1727146645732,2.423812435035984,2.0088038901142795,2.173812435035984,1.7588038901142795,0.3094030327676757,0.11703666581643832,2.6933586457752936,0,,0.0,none,P345,1
E0020138,N0020385,N0020386,lateral,49.999999999975714,draft,drafted,s5c_flows,17.407,23.472,0.001821,3.6221,held,0.731568,0.2186,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.1727146645732,359.92271466457333,2.0088038901142795,2.279891536598541,1.7588038901142795,2.029891536598541,0.3356890574367587,0.1322316582620357,2.482456055303269,0,,0.0,none,P345,1
E0020139,N0020386,N0020387,lateral,11.499758852185117,draft,drafted,s5c_flows,20.6464,27.84,0.002238,3.6221,held,0.867786,0.2686,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.92271466457333,359.8652158703124,2.279891536598541,2.3887819324219777,2.029891536598541,2.1387819324219777,0.35403400998941537,0.1433614933507738,0.5413678972315366,0,,0.0,none,P345,1
E0020140,N0020387,N0020161,lateral,77.30928466926503,draft,drafted,s5c_flows,22.8059,30.752,0.002334,3.6221,held,0.958417,0.2801,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.8652158703124,359.4786694469661,2.3887819324219777,1.8088061389714198,2.1387819324219777,1.5588061389714198,0.36510767137677497,0.15029462075228722,3.529063284160417,0,,0.0,none,P345,1
E0020141,N0020388,N0020389,lateral,69.99999999994068,draft,drafted,s5c_flows,4.3664,6.368,0.0,3.6221,held,0.183052,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.68272705078124,359.33272705078156,1.5500000000000114,2.492224121093443,1.3000000000000114,2.242224121093443,0.21546772857913715,0.0696238533646428,5.4145772750241985,0,,0.0,none,P345,1
E0020142,N0020389,N0020390,lateral,70.00000000010884,draft,drafted,s5c_flows,21.4935,32.824,0.000583,3.6221,held,0.901644,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.33272705078156,358.982727050781,2.492224121093443,2.9997863769533524,2.242224121093443,2.7497863769533524,0.3582652147340871,0.1459913003886732,3.256432996249463,0,,0.0,none,P345,1
E0020143,N0020390,N0020193,lateral,8.52054397835762,draft,drafted,s5c_flows,22.5732,34.28,0.001167,3.6221,held,0.947494,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.982727050781,358.94012433088926,2.9997863769533524,3.0546266456732383,2.7497863769533524,2.8046266456732383,0.36381457996606653,0.14947656354117073,0.39033363181653064,0,,0.0,none,P345,1
E0020144,N0020391,N0020193,main,37.723988618995136,draft,provisional,s5c_flows,23.8971,33.664,0.00202,3.6221,held,1.003846,0.2423,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,360.77737375805043,360.4378578604795,1.7924504606995697,1.5568931160830175,1.5424504606995697,1.3068931160830175,0.4548903244449623,0.13337451406954165,1.382164248969402,0,,0.0,none,P345,1
E0020145,N0020392,N0020393,lateral,62.26737658611984,draft,drafted,s5c_flows,5.4642,7.368,0.0,3.6221,held,0.229072,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.7967983238355,368.4854614409049,1.5556491859301218,3.279064926282615,1.3056491859301218,3.029064926282615,0.23182021551695206,0.07712497188190107,4.476700219842453,0,,0.0,none,P337,1
E0020146,N0020393,N0020394,lateral,42.66439474758704,draft,drafted,s5c_flows,11.9429,16.104,0.000519,3.6221,held,0.501194,0.0623,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.4854614409049,368.27213946716694,3.279064926282615,2.8248148785361877,3.029064926282615,2.5748148785361877,0.2980266801309767,0.1107286876726851,2.385938216942909,0,,0.0,none,P337,1
E0020147,N0020394,N0020165,lateral,39.258865344544645,draft,drafted,s5c_flows,13.0226,17.56,0.000874,3.6221,held,0.546817,0.1049,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.27213946716694,368.0758451404442,2.8248148785361877,2.269369703305813,2.5748148785361877,2.019369703305813,0.3063519122082453,0.11532915492036264,2.135826140900017,0,,0.0,none,P337,1
E0020148,N0020395,N0020396,sub main,64.76275913833324,draft,drafted,s5c_flows,199.423,303.104,0.028207,3.2209,merrimack,7.462413,3.3849,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.67955450283904,364.3557407071474,3.4367479873953357,3.2540310213682346,3.1867479873953357,3.0040310213682346,0.6661928251629945,0.42313545859048163,1.6202205700851455,0,,0.0,none,P345,1
E0020149,N0020396,N0020397,sub main,60.00000000002247,draft,drafted,s5c_flows,199.423,303.104,0.028747,3.2209,merrimack,7.462953,3.4496,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.3557407071474,364.05574070714727,3.2540310213682346,3.1259304354308597,3.0040310213682346,2.8759304354308597,0.6662057062551557,0.4231524238423796,1.501037878557852,0,,0.0,none,P345,1
E0020150,N0020397,N0020398,sub main,59.99999999997831,draft,drafted,s5c_flows,199.423,303.104,0.029247,3.2209,merrimack,7.463453,3.5096,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.05574070714727,363.75574070714737,3.1259304354308597,2.9785732576963824,2.8759304354308597,2.7285732576963824,0.6662176324436978,0.42316813210277915,1.5010110079669028,0,,0.0,none,P345,1
E0020151,N0020398,N0020399,sub main,17.520445328429556,draft,drafted,s5c_flows,202.6624,307.472,0.029747,3.2146,merrimack,7.569996,3.5696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.75574070714737,363.6681384805052,2.9785732576963824,2.934431099572919,2.7285732576963824,2.684431099572919,0.6687426383783457,0.4265087040739829,0.43665141921949263,0,,0.0,none,P345,1
E0020152,N0020399,N0020204,sub main,26.857124036038332,draft,drafted,s5c_flows,203.7421,308.928,0.029893,3.2125,merrimack,7.605444,3.5871,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.6681384805052,363.533852860325,2.934431099572919,2.9324252158468767,2.684431099572919,2.6824252158468767,0.6695756121629333,0.42761726280237433,0.6685111073386131,0,,0.0,none,P345,1
E0020153,N0020400,N0020201,lateral,25.656714734527394,draft,drafted,s5c_flows,0.5635,1.0,0.0,3.6221,held,0.023625,0.0,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,365.36025718812004,364.9497497523676,1.5671414935205803,1.5729248081792662,1.3171414935205803,1.3229248081792662,0.15909020466120297,0.02155147563095658,2.6878582069383947,0,,0.0,none,P345,1
E0020154,N0020401,N0020402,lateral,69.99999999998664,draft,drafted,s5c_flows,28.8546,11.456,0.0,3.6221,held,1.209658,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.7709739834745,362.4209739834746,1.55034559660362,2.571030411056654,1.30034559660362,2.321030411056654,0.3922550650441295,0.16799737187202785,2.97425519931831,0,,0.0,none,P345,1
E0020155,N0020402,N0020403,lateral,69.99999999998664,draft,drafted,s5c_flows,42.8553,32.736,0.000583,3.6221,held,1.797188,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.4209739834746,362.0709739834747,2.571030411056654,3.505167373947188,2.321030411056654,3.255167373947188,0.44242890235160803,0.20351261728770048,2.636958527043218,0,,0.0,none,P345,1
E0020156,N0020403,N0020404,lateral,70.00000000004485,draft,drafted,s5c_flows,48.2542,40.016,0.001167,3.6221,held,2.024108,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.0709739834747,361.72097398347444,3.505167373947188,4.572055801681813,3.255167373947188,4.322055801681813,0.45852151273180486,0.2157279689849349,2.54440987886606,0,,0.0,none,P345,1
E0020157,N0020404,N0020201,lateral,25.889895263117637,draft,drafted,s5c_flows,50.4138,42.928,0.00175,3.6221,held,2.115225,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.72097398347444,361.59152450715885,4.572055801681813,4.9311500533880235,4.322055801681813,4.6811500533880235,0.4646032054864421,0.220455114587427,0.9287457539891766,0,,0.0,none,P345,1
E0020158,N0020405,N0020406,lateral,31.972510848377578,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,365.4203303571587,365.22849529206843,1.5503727678412815,1.5643513876190696,1.3003727678412815,1.3143513876190696,0.1435394101454237,0.035709615848172255,3.7123963395587496,0,,0.0,none,P345,1
E0020159,N0020406,N0020204,lateral,88.39422589054207,draft,drafted,s5c_flows,6.2058,8.368,0.000266,3.6221,held,0.260428,0.032,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.22849529206843,364.7865241626157,1.5643513876190696,1.6797539135561692,1.3143513876190696,1.4297539135561692,0.24166882339250775,0.08179382878356692,6.096099105770607,0,,0.0,none,P345,1
E0020160,N0020407,N0020218,lateral,34.548471711185684,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,364.9503383699223,364.60485365281045,1.6527805265620827,1.6583909760958022,1.4027805265620827,1.4083909760958022,0.0,0.0,0.0,0,,0.0,none,P345,1
E0020161,N0020408,N0020409,lateral,56.22784589796709,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,371.287158203125,370.7811075900433,1.5500000000000114,1.5626118923785839,1.3000000000000114,1.3126118923785839,0.1647024019377812,0.032560131277688614,5.6898427341705275,0,,0.0,none,P345,1
E0020162,N0020409,N0020410,lateral,52.53586867457149,draft,drafted,s5c_flows,1.0798,1.456,0.000469,3.6221,held,0.045736,0.0562,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,370.7811075900433,370.387088574984,1.5626118923785839,1.5740320304847728,1.3126118923785839,1.3240320304847728,0.15539143108907316,0.034092205184461793,5.634788257667501,0,,0.0,none,P345,1
E0020163,N0020410,N0020411,lateral,40.00000000002061,draft,drafted,s5c_flows,1.0798,1.456,0.000906,3.6221,held,0.046174,0.1088,0.0,0.0,,200,PVC-U,4.1,0.5,cover_min,minimum,tractive,1.0,370.37013499185343,368.7301349918526,1.5909856136153167,1.5755901058036557,1.3409856136153167,1.3255901058036557,0.275524351549821,0.02336917340067715,2.4196288383114544,0,,0.0,none,P345,1
E0020164,N0020411,N0020412,lateral,40.00000000002061,draft,drafted,s5c_flows,1.6433,2.456,0.00124,3.6221,held,0.070132,0.1488,0.0,0.0,,200,PVC-U,5.05,0.5,cover_min,minimum,tractive,1.0,368.66827856003346,366.6482785600324,1.6374465376227931,1.62451807082698,1.3874465376227931,1.37451807082698,0.3415354888977718,0.026777680780664698,1.9519689412614936,0,,0.0,none,P345,1
E0020165,N0020412,N0020413,lateral,16.23628542739515,draft,drafted,s5c_flows,1.6433,2.456,0.001573,3.6221,held,0.070465,0.1888,0.0,0.0,,200,PVC-U,3.5,0.5,ground,minimum,tractive,1.0,366.6482785600324,366.0800085700736,1.62451807082698,1.5507897697701765,1.37451807082698,1.3007897697701765,0.3027592922560415,0.029123546666782102,0.8937950511999608,0,,0.0,none,P345,1
E0020166,N0020413,N0020218,lateral,61.18709570421538,draft,drafted,s5c_flows,2.7704,4.456,0.001708,3.6221,held,0.117851,0.205,0.0,0.0,,200,PVC-U,2.25,0.5,cover_min,minimum,tractive,1.0,365.9674194068798,364.59070975353495,1.6633789329639512,1.6725348753712979,1.4133789329639512,1.4225348753712979,0.31100264082399987,0.04039944730407577,3.2790233732474907,0,,0.0,none,P345,1
E0020167,N0020414,N0020228,main,83.62309609468478,draft,drafted,s5c_flows,27.7579,43.192,0.003694,3.6221,held,1.167376,0.4433,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.5907208563595,348.17260537588606,3.5987627862186287,3.8677083448170606,3.3487627862186287,3.6177083448170606,0.38799584451721536,0.1651522474370491,3.5920958637558478,0,,0.0,none,P368,1
E0020168,N0020415,N0020416,lateral,49.999999999818336,draft,drafted,s5c_flows,13.5566,18.28,0.000869,3.6221,held,0.569197,0.1043,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.50090237969465,350.25090237969556,1.7723825324147242,1.7481820929606897,1.5223825324147242,1.4981820929606897,0.31025427863788935,0.11751511729660089,2.685968867178536,0,,0.0,none,P368,1
E0020169,N0020416,N0020417,lateral,50.00000000020036,draft,drafted,s5c_flows,14.6364,19.736,0.001286,3.6221,held,0.61488,0.1543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.25090237969556,350.00090237969454,1.7481820929606897,2.026014124211713,1.4981820929606897,1.776014124211713,0.3178895806489924,0.12184708607978015,2.621455323057044,0,,0.0,none,P368,1
E0020170,N0020417,N0020228,lateral,4.589205227717195,draft,drafted,s5c_flows,15.7162,21.192,0.001703,3.6221,held,0.660564,0.2043,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,350.00090237969454,349.9595995326451,2.026014124211713,2.080714188058039,1.776014124211713,1.8307141880580389,0.3989166012986381,0.10956517737464808,0.1917362013671295,0,,0.0,none,P368,1
E0020171,N0020418,N0020419,sub main,35.52979186824515,draft,drafted,s5c_flows,4508.4485,5703.736,0.715758,2.2086,merrimack,115.960725,85.891,0.0,0.0,,600,GRP,0.2,0.125,uniform,minimum,velocity,1.0,339.9601514049934,339.8890918212569,11.326988487584742,11.623176245149352,10.676988487584742,10.973176245149352,0.9282481289559235,0.4542488711548234,0.637936322554337,0,,0.0,none,P368,1
E0020172,N0020419,N0020224,sub main,57.133009706322596,draft,drafted,s5c_flows,4509.5283,5705.192,0.716054,2.2085,merrimack,115.985282,85.9265,0.0,0.0,,600,GRP,0.2,0.125,uniform,minimum,velocity,1.0,339.8890918212569,339.77482580184426,11.623176245149352,11.706558475499492,10.973176245149352,11.056558475499491,0.9282978211800457,0.45430400923930514,1.0257665231059776,0,,0.0,none,P368,1
E0020173,N0020420,N0020421,lateral,46.67383157861249,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,349.4354125091229,349.20204335122986,1.550244229158352,2.171858015957639,1.300244229158352,1.921858015957639,0.13489621704043256,0.037230723305707175,5.766634602834823,0,,0.0,none,P368,1
E0020174,N0020421,N0020224,lateral,92.62350313755994,draft,provisional,s5c_flows,4.3191,5.824,0.000389,3.6221,held,0.181458,0.0467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.20204335122986,348.73892583554203,2.171858015957639,2.742458441801716,1.921858015957639,2.492458441801716,0.21485159224768194,0.06934733089774506,7.185076154860663,0,,0.0,none,P368,1
E0020175,N0020422,N0020233,lateral,70.94743196229214,draft,provisional,s5c_flows,4.8827,6.824,0.0,3.6221,held,0.204694,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.44786376953124,350.0931266097198,1.5500000000000114,3.694532081686475,1.3000000000000114,3.444532081686475,0.2234811673160951,0.07326066353981478,5.29108207896127,0,,0.0,none,P368,1
E0020176,N0020423,N0020233,lateral,43.779372154839876,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,351.0756909224394,350.8567940616652,1.550743403732497,2.930864629741052,1.300743403732497,2.680864629741052,0.0,0.0,0.0,0,,0.0,none,P368,1
E0020177,N0020424,N0020425,lateral,60.0000000000111,draft,drafted,s5c_flows,54.1047,81.84,0.001742,3.6221,held,2.269949,0.209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.04622346458893,348.74622346458887,1.872630295176691,2.4995651096298843,1.622630295176691,2.2495651096298843,0.47449290226391205,0.22827574815270218,2.107513084450707,0,,0.0,none,P368,1
E0020178,N0020425,N0020426,lateral,59.99965587215241,draft,drafted,s5c_flows,57.0059,85.752,0.002242,3.6221,held,2.392073,0.269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.74622346458887,348.4462251852281,2.4995651096298843,2.9281949807875094,2.2495651096298843,2.6781949807875094,0.48194504388507464,0.23428064924946784,2.0749134724463185,0,,0.0,none,P368,1
E0020179,N0020426,N0020229,lateral,16.355724536457682,draft,drafted,s5c_flows,57.7475,86.752,0.002742,3.6221,held,2.423663,0.329,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.4462251852281,348.3644465625458,2.9281949807875094,2.8567448437041776,2.6781949807875094,2.6067448437041776,0.4838256232530518,0.23581149699715193,0.563416644013473,0,,0.0,none,P368,1
E0020180,N0020427,N0020428,lateral,50.000000000006665,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,350.1158069034526,349.8408069034526,1.592658672719267,1.6173534969380512,1.342658672719267,1.3673534969380512,0.13935040108320515,0.03642707506375606,5.980128703295708,0,,0.0,none,P368,1
E0020181,N0020428,N0020429,lateral,49.99999999999702,draft,provisional,s5c_flows,5.3989,7.28,0.000417,3.6221,held,0.226753,0.05,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,349.73289497182395,349.457894971824,1.7252654285666722,1.7358000965353995,1.4752654285666722,1.4858000965353995,0.2387850948234378,0.07507423252009002,3.4898884034175843,0,,0.0,none,P368,1
E0020182,N0020429,N0020229,lateral,14.80916295164215,draft,provisional,s5c_flows,7.5585,10.192,0.000833,3.6221,held,0.317704,0.1,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,349.457894971824,349.37644457558997,1.7358000965353995,1.8447468306600285,1.4858000965353995,1.5947468306600285,0.26632197623549986,0.08763762199093525,0.9267706180924207,0,,0.0,none,P368,1
E0020183,N0020430,N0020256,main,69.07165181190342,draft,drafted,s5c_flows,47.8495,65.586,0.007542,3.6221,held,2.013518,0.9051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.73200043781026,343.3866421787507,8.861749562189743,9.70143155171803,8.611749562189743,9.45143155171803,0.45780140927610147,0.2151723293081062,2.5146147948416826,0,,0.0,none,P374,1
E0020184,N0020431,N0020432,lateral,89.9999999999984,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,350.99114046285297,349.686140462853,1.886697671912657,1.902360513709482,1.636697671912657,1.652360513709482,0.24524841773645487,0.03969508965690802,6.116247410867623,0,,0.0,none,P374,1
E0020185,N0020432,N0020433,lateral,65.13240384918043,draft,provisional,s5c_flows,5.3989,7.28,0.00075,3.6221,held,0.227086,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.686140462853,349.3604784436071,1.902360513709482,3.3610486560022537,1.652360513709482,3.1110486560022537,0.23116502816370402,0.07681841074207399,4.695952812482782,0,,0.0,none,P374,1
E0020186,N0020433,N0020434,lateral,29.867596150830934,draft,provisional,s5c_flows,13.6125,15.104,0.001293,3.6221,held,0.571965,0.1551,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.3604784436071,349.21114046285294,3.3610486560022537,4.0224105625376865,3.1110486560022537,3.7724105625376865,0.31072922116297597,0.1177824558866031,1.6020162742255433,0,,0.0,none,P374,1
E0020187,N0020434,N0020256,lateral,42.168574821789576,draft,provisional,s5c_flows,13.6125,15.104,0.001542,3.6221,held,0.572214,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.21114046285294,349.000297588744,4.0224105625376865,4.08777614172476,3.7724105625376865,3.83777614172476,0.31077186430046716,0.11780647287298887,2.261496811962534,0,,0.0,none,P374,1
E0020188,N0020435,N0020258,lateral,44.97516836497461,draft,drafted,s5c_flows,6.7397,3.986,0.0,3.6221,held,0.282545,0.0,43.424,0.0,W11a-XG02320,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,351.56299993831243,351.33812409648755,1.56169488590632,1.7256271242155776,1.31169488590632,1.4756271242155776,0.2481202202623169,0.08491405955027018,3.0210602691863175,0,,0.0,none,P374,1
E0020189,N0020436,N0020266,trunk main,53.44496698736358,main_pipe,drafted,s5c_flows,15144.1614,20052.388,3.662919,1.9074,merrimack,337.987023,439.5503,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,369.57533107853186,369.4951636280508,11.26127780818689,10.718795112183557,10.211277808186889,9.668795112183556,1.0754890497273328,0.4212375232949379,0.8282273538863305,0,,0.0,none,P354,1
E0020190,N0020437,N0020438,trunk main,50.000000000109004,main_pipe,drafted,s5c_flows,11684.0253,15289.896,2.069245,1.9682,merrimack,268.231169,248.3093,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,362.8789331243744,362.82893312437426,4.5698278619537405,4.8798986627351155,3.6198278619537403,3.9298986627351153,0.8734819361718984,0.4864136590329162,0.9540361383857546,0,,0.0,none,P382,1
E0020191,N0020438,N0020439,trunk main,49.99999999993644,main_pipe,drafted,s5c_flows,11684.0253,15289.896,2.069661,1.9682,merrimack,268.231586,248.3593,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,362.82893312437426,362.7789331243743,4.8798986627351155,4.896115703750695,3.9298986627351153,3.946115703750695,0.873482267316386,0.4864141048541617,0.954035776699323,0,,0.0,none,P382,1
E0020192,N0020439,N0020440,trunk main,10.000000000021801,main_pipe,drafted,s5c_flows,11684.0253,15289.896,2.070078,1.9682,merrimack,268.232003,248.4093,0.0,0.0,,900,GRP,0.4,0.075,table11,minimum,velocity,1.0,362.7789331243743,362.7389331243742,4.896115703750695,4.883442363907022,3.946115703750695,3.933442363907022,1.463317590827876,0.33028448810085365,0.11389644169639067,0,,0.0,none,P382,1
E0020193,N0020440,N0020441,trunk main,39.99999999986702,main_pipe,drafted,s5c_flows,11684.0253,15289.896,2.070161,1.9682,merrimack,268.232086,248.4193,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,362.7389331243742,362.6989331243744,4.883442363907022,6.302104473281872,3.933442363907022,5.352104473281872,0.8734826643714323,0.4864146394118518,0.7632282744205244,0,,0.0,none,P382,1
E0020194,N0020441,N0020442,trunk main,35.00000000014773,main_pipe,drafted,s5c_flows,11684.0253,15289.896,2.070495,1.9682,merrimack,268.232419,248.4593,0.0,0.0,,900,GRP,0.15,0.075,table11,minimum,velocity,1.0,362.6989331243744,362.64643312437414,6.302104473281872,4.396352520157109,5.352104473281872,3.4463525201571086,1.0179609367724471,0.4324027239601258,0.5730409805167137,0,,0.0,none,P382,1
E0020195,N0020442,N0020443,trunk main,60.5614840054047,main_pipe,drafted,s5c_flows,11684.0253,15289.896,2.070786,1.9682,merrimack,268.232711,248.4943,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,362.64643312437414,362.555590898366,4.396352520157109,3.184551923899619,3.4463525201571086,2.2345519238996188,1.0179612190775902,0.4324029903229196,0.991548644329849,0,,0.0,none,P382,1
E0020196,N0020443,N0020444,trunk main,4.438515994451153,main_pipe,drafted,s5c_flows,11684.0253,15289.896,2.071291,1.9682,merrimack,268.233216,248.5549,0.0,0.0,,900,GRP,0.95,0.075,table11,minimum,velocity,1.0,362.555590898366,362.51342499641873,3.184551923899619,3.1593350133468903,2.2345519238996188,2.20933501334689,2.004205553493561,0.2633732513871918,0.03691001975582718,0,,0.0,none,P382,1
E0020197,N0020444,N0020445,trunk main,62.51228299027714,main_pipe,drafted,s5c_flows,11684.0253,15289.896,2.071328,1.9682,merrimack,268.233253,248.5593,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,362.51342499641873,362.45091271342847,3.1593350133468903,4.32176184711841,2.20933501334689,3.3717618471184094,0.8734835910949634,0.486415887068829,1.1927772814429614,0,,0.0,none,P382,1
E0020198,N0020445,N0020446,trunk main,87.48771700973252,main_pipe,drafted,s5c_flows,11684.0253,15289.896,2.071849,1.9682,merrimack,268.233774,248.6219,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,362.45091271342847,362.36342499641876,4.32176184711841,6.6680996617843675,3.3717618471184094,5.718099661784367,0.8734840048236736,0.48641644407733864,1.669324920406781,0,,0.0,none,P382,1
E0020199,N0020446,N0020447,trunk main,54.999999999979806,main_pipe,drafted,s5c_flows,11684.0253,15289.896,2.072578,1.9682,merrimack,268.234503,248.7093,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,362.36342499641876,362.30842499641875,6.6680996617843675,4.847977591471874,5.718099661784367,3.897977591471874,0.8734845837248456,0.4864172234612917,1.0494365713443286,0,,0.0,none,P382,1
E0020200,N0020447,N0020271,trunk main,72.00862777917439,main_pipe,drafted,s5c_flows,11684.0253,15289.896,2.073036,1.9682,merrimack,268.234961,248.7643,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,362.30842499641875,362.2364163686396,4.847977591471874,3.7001070688604045,3.897977591471874,2.7501070688604043,0.8734849474232496,0.4864177131152201,1.3739719268889017,0,,0.0,none,P382,1
E0020201,N0020448,N0020449,sub main,24.99999999993676,draft,provisional,s5c_flows,1343.0777,1824.398,0.224259,2.5571,merrimack,39.973885,26.9111,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,355.2004420205036,355.1254420205038,10.217252071293274,9.006241329105592,9.767252071293274,8.556241329105593,0.8323650752750733,0.4069132351231617,0.5005816306359514,0,,0.0,none,P382,1
E0020202,N0020449,N0020450,sub main,24.9999999998937,draft,provisional,s5c_flows,1345.2373,1827.31,0.224468,2.5566,merrimack,40.030268,26.9361,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,355.1254420205038,355.0504420205041,9.006241329105592,10.267276485355296,8.556241329105593,9.817276485355297,0.8326752222145402,0.4072301656781997,0.500395178754989,0,,0.0,none,P382,1
E0020203,N0020450,N0020271,sub main,74.94496070565128,draft,provisional,s5c_flows,1354.992,1836.186,0.224676,2.5544,merrimack,40.284082,26.9611,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,355.0504420205041,354.8256071383871,10.267276485355296,11.110916299112887,9.817276485355297,10.660916299112888,0.8340666008055865,0.4086552289381902,1.497581460786333,0,,0.0,none,P382,1
E0020204,N0020451,N0020277,lateral,39.06637755283519,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.7387268066406,376.54339491887646,1.5500000000000114,2.1635142608110414,1.3000000000000114,1.9135142608110414,0.13489621704043256,0.037230723305707175,4.826720176682913,0,,0.0,none,P344,1
E0020205,N0020452,N0020277,lateral,44.77167734993205,draft,drafted,s5c_flows,6.1415,9.346,0.0,3.6221,held,0.257468,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,376.6399677505076,376.4161093637579,1.5528728256642808,2.2907998159295744,1.3028728256642808,2.0407998159295744,0.24077625844502906,0.08136599962219257,3.0991204337084963,0,,0.0,none,P344,1
E0020206,N0020453,N0020454,lateral,29.999999999971248,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.2979478036834,362.14794780368356,1.558009227566572,2.1445937002226856,1.308009227566572,1.8945937002226856,0.13489621704043256,0.037230723305707175,3.7065531633823015,0,,0.0,none,P382,1
E0020207,N0020454,N0020455,lateral,39.999999999977504,draft,provisional,s5c_flows,4.3191,5.824,0.00025,3.6221,held,0.181319,0.03,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.14794780368356,361.9479478036837,2.1445937002226856,4.8105971181913105,1.8945937002226856,4.5605971181913105,0.21479768325424323,0.06932315757565596,3.1036957967428265,0,,0.0,none,P382,1
E0020208,N0020455,N0020273,lateral,48.56432566207054,draft,provisional,s5c_flows,5.3989,7.28,0.000583,3.6221,held,0.226919,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.9479478036837,361.7051261753733,4.8105971181913105,2.076734176189177,4.5605971181913105,1.826734176189177,0.23110974985999072,0.07679256912612412,3.5022556520939676,0,,0.0,none,P382,1
E0020209,N0020456,N0020285,lateral,50.805107504562365,auto_road,derived,s5c_flows,4.6098,6.456,0.000782,3.6221,held,0.194035,0.0939,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.13037973591406,371.87635419839125,2.1061314945546883,2.3559456062962454,1.8561314945546883,2.1059456062962454,0.21961334606410637,0.07149593140020236,3.855648151253679,0,,0.0,none,P344,1
E0020210,N0020457,N0020458,lateral,52.910291517376024,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.81483764648436,373.5502861888975,1.5500000000000114,1.9683600513369015,1.3000000000000114,1.7183600513369015,0.0,0.0,0.0,0,,0.0,none,P344,1
E0020211,N0020458,N0020459,lateral,4.558585042057654,auto_road,derived,s5c_flows,0.0,0.0,0.000441,3.6221,held,0.000441,0.0529,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,373.5502861888975,373.5092589235189,1.9683600513369015,2.021106066715447,1.7183600513369015,1.771106066715447,0.02726474681066514,0.004898807470228944,2.7866173816038486,0,,0.0,none,P344,1
E0020212,N0020459,N0020460,lateral,22.239063817102537,auto_road,derived,s5c_flows,0.0,0.0,0.000479,3.6221,held,0.000479,0.0575,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5092589235189,373.3980636044334,2.021106066715447,2.014778192441611,1.771106066715447,1.7647781924416108,0.02340113329529103,0.005732411601695381,15.839021937153834,0,,0.0,none,P344,1
E0020213,N0020460,N0020461,lateral,23.081120181420022,auto_road,derived,s5c_flows,0.0,0.0,0.000664,3.6221,held,0.000664,0.0797,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.3980636044334,373.2826580035263,2.014778192441611,2.0387836468643172,1.7647781924416108,1.7887836468643172,0.02702354001730073,0.006475704144128819,14.235194060834411,0,,0.0,none,P344,1
E0020214,N0020461,N0020462,lateral,50.00000000010883,auto_road,derived,s5c_flows,0.0,0.0,0.000857,3.6221,held,0.000857,0.1028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.2826580035263,373.03265800352574,2.0387836468643172,2.0144306195211357,1.7887836468643172,1.7644306195211357,0.030156507674122885,0.00713609421366021,27.63361534897575,0,,0.0,none,P344,1
E0020215,N0020462,N0020463,lateral,49.999999999730726,auto_road,derived,s5c_flows,0.0,0.0,0.001273,3.6221,held,0.001273,0.1528,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.03265800352574,372.7826580035271,2.0144306195211357,1.9993854535041464,1.7644306195211357,1.7493854535041464,0.03559461958723492,0.00832006629140028,23.411778043772063,0,,0.0,none,P344,1
E0020216,N0020463,N0020464,lateral,3.4982595868951774,auto_road,derived,s5c_flows,0.0,0.0,0.00169,3.6221,held,0.00169,0.2028,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,372.7826580035271,372.7424280182778,1.9993854535041464,2.025333212190958,1.7493854535041464,1.775333212190958,0.05251669624200506,0.007753673369459119,1.1102055273922335,0,,0.0,none,P344,1
E0020217,N0020464,N0020465,lateral,12.02628932572584,auto_road,derived,s5c_flows,0.0,0.0,0.001719,3.6221,held,0.001719,0.2063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.7424280182778,372.68229657164915,2.025333212190958,2.0375520611633533,1.775333212190958,1.7875520611633533,0.04024013496477361,0.009368426315594341,4.98105077441287,0,,0.0,none,P344,1
E0020218,N0020465,N0020466,lateral,11.188227439003386,auto_road,derived,s5c_flows,0.0,0.0,0.001819,3.6221,held,0.001819,0.2183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.68229657164915,372.6263554344541,2.0375520611633533,2.0028254737489988,1.7875520611633533,1.7528254737489988,0.0411684772595749,0.00958192876345712,4.529447522214441,0,,0.0,none,P344,1
E0020219,N0020466,N0020467,lateral,36.52423018822486,auto_road,derived,s5c_flows,0.0,0.0,0.001913,3.6221,held,0.001913,0.2295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.6263554344541,372.443734283513,2.0028254737489988,2.275992278987019,1.7528254737489988,2.025992278987019,0.04201067194653742,0.009776759529054296,14.490060301306862,0,,0.0,none,P344,1
E0020220,N0020467,N0020468,lateral,5.034733131217009,auto_road,derived,s5c_flows,0.0,0.0,0.002217,3.6221,held,0.002217,0.266,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,372.443734283513,372.40345641846324,2.275992278987019,2.299424440911764,2.025992278987019,2.049424440911764,0.05205258990049156,0.009349813614478591,1.612066162587318,0,,0.0,none,P344,1
E0020221,N0020468,N0020285,lateral,60.84015812173577,auto_road,derived,s5c_flows,0.0,0.0,0.002259,3.6221,held,0.002259,0.2711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.40345641846324,372.0992556278546,2.299424440911764,2.133044176832925,2.049424440911764,1.8830441768329251,0.04489229636575312,0.010451532628782428,22.58745302536612,0,,0.0,none,P344,1
E0020222,N0020469,N0020470,main,80.00000000005095,draft,provisional,s5c_flows,80.6454,108.744,0.015314,3.5938,merrimack,3.36972,1.8376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.1436366807762,357.7436366807759,4.708261512583192,5.047745155161579,4.458261512583192,4.797745155161579,0.5330176980976802,0.27821989483335696,2.50148041630287,0,,0.0,none,P382,1
E0020223,N0020470,N0020471,main,80.00000000005095,draft,provisional,s5c_flows,80.6454,108.744,0.01598,3.5938,merrimack,3.370387,1.9176,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.7436366807759,357.34363668077566,5.047745155161579,5.38725931531809,4.797745155161579,5.13725931531809,0.5330483676625566,0.27824784332372,2.5013364906845412,0,,0.0,none,P382,1
E0020224,N0020471,N0020273,main,54.94548786982678,draft,provisional,s5c_flows,80.6454,108.744,0.016647,3.5938,merrimack,3.371053,1.9976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.34363668077566,357.0689092414265,5.38725931531809,6.712951110135975,5.13725931531809,6.462951110135975,0.5330789865289923,0.2782757476051939,1.7178657465500653,0,,0.0,none,P382,1
E0020225,N0020472,N0020278,lateral,83.585857745882,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.53184814453124,360.11391885580184,1.5500000000000114,2.186923429354408,1.3000000000000114,1.9369234293544082,0.23091654640710862,0.07670227810735178,6.032905180566773,0,,0.0,none,P382,1
E0020226,N0020473,N0020287,lateral,47.63666913471854,draft,provisional,s5c_flows,21.2575,28.664,0.004809,3.6221,held,0.895976,0.5771,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.5868341314083,354.3486507857347,3.9504888666385796,4.147442964265281,3.7004888666385796,3.897442964265281,0.35756503595621386,0.14555447791478332,2.220419799870662,0,,0.0,none,P353,1
E0020227,N0020474,N0020475,lateral,22.01548063442918,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.26451416015624,357.15443675698407,1.5500000000000114,1.7461369734846812,1.3000000000000114,1.4961369734846812,0.15034093436683285,0.042847972501074055,2.4406172462995857,0,,0.0,none,P353,1
E0020228,N0020475,N0020476,lateral,23.345235059857504,auto_block,provisional,s5c_flows,2.563,3.456,0.000183,3.6221,held,0.107631,0.022,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.15443675698407,357.0377105816848,1.7461369734846812,1.8383270159714584,1.4961369734846812,1.5883270159714584,0.18080681828474196,0.05475599514290089,2.1519501017095193,0,,0.0,none,P353,1
E0020229,N0020476,N0020477,lateral,20.615528128088304,auto_block,provisional,s5c_flows,2.563,3.456,0.000378,3.6221,held,0.107825,0.0454,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.0377105816848,356.93463294104436,1.8383270159714584,1.768095330440019,1.5883270159714584,1.518095330440019,0.18091532789570794,0.054800353657517314,1.899187534105505,0,,0.0,none,P353,1
E0020230,N0020477,N0020287,lateral,33.93122231413049,auto_block,provisional,s5c_flows,2.563,3.456,0.00055,3.6221,held,0.107997,0.066,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.93463294104436,356.7649768294737,1.768095330440019,1.73111692052629,1.518095330440019,1.48111692052629,0.1810114179863783,0.054839646583761475,3.124224859366231,0,,0.0,none,P353,1
E0020231,N0020478,N0020479,lateral,59.9999999999854,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,360.9841760094372,360.59417600943726,1.571945816734683,1.5816662757189874,1.321945816734683,1.3316662757189874,0.14749918747267127,0.03506296930500222,6.7796983639997155,0,,0.0,none,P382,1
E0020232,N0020479,N0020480,lateral,60.00000000004328,draft,provisional,s5c_flows,6.4787,8.736,0.0005,3.6221,held,0.272103,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.59417600943726,360.294176009437,1.5816662757189874,1.9400769202504762,1.3316662757189874,1.6900769202504762,0.2451207641254808,0.08345726262886319,4.079621747135249,0,,0.0,none,P382,1
E0020233,N0020480,N0020278,lateral,19.716250679149418,draft,provisional,s5c_flows,9.3799,12.648,0.001,3.6221,held,0.394228,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.294176009437,360.19559475604126,1.9400769202504762,2.1052475291149904,1.6900769202504762,1.8552475291149904,0.2761223825272811,0.09902962683057179,1.1900671542023844,0,,0.0,none,P382,1
E0020234,N0020481,N0020314,lateral,86.06868521339817,draft,provisional,s5c_flows,72.3453,97.552,0.00617,3.6221,held,3.039072,0.7403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.9494983949468,358.5191549688798,1.9544627866938526,1.839731749870225,1.7044627866938526,1.589731749870225,0.5171974826459752,0.26406402523809647,2.773559684689878,0,,0.0,none,P353,1
E0020235,N0020482,N0020483,lateral,49.72090151559728,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.2577392578125,367.0091347502345,1.5500000000000114,1.969686050546727,1.3000000000000114,1.719686050546727,0.0,0.0,0.0,0,,0.0,none,P355,1
E0020236,N0020483,N0020484,lateral,53.05828193721295,auto_road,derived,s5c_flows,0.0,0.0,0.000414,3.6221,held,0.000414,0.0497,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.0091347502345,366.74384334054844,1.969686050546727,2.2675702336703125,1.719686050546727,2.0175702336703125,0.021914190706386397,0.005433698191755404,40.35306212315833,0,,0.0,none,P355,1
E0020237,N0020484,N0020485,lateral,46.54978333103524,auto_road,derived,s5c_flows,11.6269,20.0,0.000856,3.6221,held,0.488287,0.1028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.74384334054844,366.51109442389327,2.2675702336703125,2.810072568294231,2.0175702336703125,2.560072568294231,0.29557315167125314,0.10938916969198706,2.624831510565702,0,,0.0,none,P355,1
E0020238,N0020485,N0020486,lateral,27.485046452125054,auto_road,derived,s5c_flows,11.6269,20.0,0.001244,3.6221,held,0.488675,0.1493,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.51109442389327,366.37366919163264,2.810072568294231,3.1398500954767314,2.560072568294231,2.8898500954767314,0.2956475814708466,0.10942969643670455,1.5494261960691487,0,,0.0,none,P355,1
E0020239,N0020486,N0020304,lateral,38.99774073973626,auto_road,derived,s5c_flows,11.6269,20.0,0.001473,3.6221,held,0.488904,0.1768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.37366919163264,366.17868048793395,3.1398500954767314,3.6809386526910544,2.8898500954767314,3.4309386526910544,0.2956914905220852,0.10945360793442063,2.1981097410502763,0,,0.0,none,P355,1
E0020240,N0020487,N0020488,lateral,61.97079209790595,auto_road,derived,s5c_flows,2.2542,4.0,0.0,3.6221,held,0.0945,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.20985717773436,365.90000321724483,1.5500000000000114,2.707510210489545,1.3000000000000114,2.457510210489545,0.17312015405575382,0.05164873875147394,5.966067559254067,0,,0.0,none,P355,1
E0020241,N0020488,N0020489,lateral,49.5472860190804,auto_road,derived,s5c_flows,8.4058,14.456,0.000516,3.6221,held,0.352909,0.062,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.90000321724483,365.6522667871494,2.707510210489545,3.572403623006835,2.457510210489545,3.322403623006835,0.26651492389661663,0.09408122757724022,3.098468514424869,0,,0.0,none,P355,1
E0020242,N0020489,N0020490,lateral,9.534536830769746,auto_road,derived,s5c_flows,9.4856,15.912,0.000929,3.6221,held,0.398589,0.1115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.6522667871494,365.6045941029956,3.572403623006835,3.825032361848173,3.322403623006835,3.575032361848173,0.27709376280744236,0.09953611597920084,0.573484388711862,0,,0.0,none,P355,1
E0020243,N0020490,N0020491,lateral,6.386430832860217,auto_road,derived,s5c_flows,9.4856,15.912,0.001009,3.6221,held,0.398669,0.1211,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,365.6045941029956,365.56308230258196,3.825032361848173,4.034909640777414,3.575032361848173,3.784909640777414,0.303504760779852,0.09356769526690847,0.3507045939164379,0,,0.0,none,P355,1
E0020244,N0020491,N0020492,lateral,4.83318204582505,auto_road,derived,s5c_flows,9.4856,15.912,0.001062,3.6221,held,0.398722,0.1274,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,365.56308230258196,365.52200025519244,4.034909640777414,4.196261463557562,3.784909640777414,3.946261463557562,0.33301910927949785,0.08785521720334286,0.24188712254790531,0,,0.0,none,P355,1
