EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0020245,N0020492,N0020304,lateral,12.733169233692774,auto_road,derived,s5c_flows,9.4856,15.912,0.001102,3.6221,held,0.398762,0.1323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.52200025519244,365.45833440902396,4.196261463557562,4.401284731601038,3.946261463557562,4.151284731601038,0.2771321404621043,0.09955614988319292,0.7657700289628884,0,,0.0,none,P355,1
E0020246,N0020493,N0020494,main,69.99999999989973,draft,provisional,s5c_flows,43.1912,58.24,0.007854,3.6221,held,1.818542,0.9425,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.9065159907575,356.556515990758,2.433480347133127,2.614535034632638,2.183480347133127,2.364535034632638,0.4440060244858925,0.20469130260307472,2.6275919747166947,0,,0.0,none,P353,1
E0020247,N0020494,N0020495,main,70.00000000029007,draft,provisional,s5c_flows,48.5902,65.52,0.008437,3.6221,held,2.045461,1.0125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.556515990758,356.20651599075654,2.614535034632638,2.813137329555957,2.364535034632638,2.563137329555957,0.45996492208348067,0.21684430849687214,2.536425302579397,0,,0.0,none,P353,1
E0020248,N0020495,N0020496,main,11.663090683127516,draft,provisional,s5c_flows,52.9093,71.344,0.009021,3.6221,held,2.227113,1.0825,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.20651599075654,356.1482005373409,2.813137329555957,2.8548512204715735,2.563137329555957,2.6048512204715735,0.47180714472423824,0.2261353107267115,0.41200063816838967,0,,0.0,none,P353,1
E0020249,N0020496,N0020497,main,70.00000000000178,draft,provisional,s5c_flows,52.9093,71.344,0.009118,3.6221,held,2.22721,1.0941,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.1482005373409,355.7982005373409,2.8548512204715735,3.274522851330971,2.6048512204715735,3.024522851330971,0.47181327039296017,0.22614017846702555,2.472729657847504,0,,0.0,none,P353,1
E0020250,N0020497,N0020498,main,70.00000000000178,draft,provisional,s5c_flows,56.1486,75.712,0.009701,3.6221,held,2.363595,1.1641,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.7982005373409,355.4482005373409,3.274522851330971,3.699046777112244,3.024522851330971,3.449046777112244,0.4802335112759684,0.23289286699725792,2.429373709400021,0,,0.0,none,P353,1
E0020251,N0020498,N0020499,main,70.00000000000178,draft,provisional,s5c_flows,59.388,80.08,0.010285,3.6221,held,2.49998,1.2341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.4482005373409,355.09820053734086,3.699046777112244,3.9326832517216417,3.449046777112244,3.6826832517216417,0.48829322467342684,0.23947364035807878,2.3892747384462876,0,,0.0,none,P353,1
E0020252,N0020499,N0020500,main,69.99999999994647,draft,provisional,s5c_flows,62.6273,84.448,0.010868,3.6221,held,2.636365,1.3041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.09820053734086,354.7482005373411,3.9326832517216417,4.080077050549505,3.6826832517216417,3.830077050549505,0.49602513667848874,0.2458972645234236,2.3520313395366874,0,,0.0,none,P353,1
E0020253,N0020500,N0020501,main,18.34844385061508,draft,provisional,s5c_flows,64.7869,87.36,0.011451,3.6221,held,2.727483,1.3741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.7482005373411,354.656458318088,4.080077050549505,4.127355158474472,3.830077050549505,3.8773551584744723,0.5010222688818234,0.2501077214035453,0.6103668768910198,0,,0.0,none,P353,1
E0020254,N0020501,N0020502,main,70.00000000005532,draft,provisional,s5c_flows,64.7869,87.36,0.011604,3.6221,held,2.727636,1.3925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.656458318088,354.3064583180878,4.127355158474472,4.648619806912222,3.8773551584744723,4.398619806912222,0.5010305516699621,0.2501147391842462,2.3285339841632915,0,,0.0,none,P353,1
E0020255,N0020502,N0020503,main,70.00000000005532,draft,provisional,s5c_flows,65.5285,88.36,0.012187,3.6221,held,2.759309,1.4625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.3064583180878,353.9564583180875,4.648619806912222,5.2126090647249725,4.398619806912222,4.9626090647249725,0.5027375911728137,0.25156383639242197,2.320627474754623,0,,0.0,none,P353,1
E0020256,N0020503,N0020310,main,8.591732950784765,draft,provisional,s5c_flows,65.5285,88.36,0.012771,3.6221,held,2.759893,1.5325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,353.9564583180875,353.9134996533336,5.2126090647249725,5.299848735338287,4.9626090647249725,5.049848735338287,0.5027689250832121,0.2515904872054676,0.28481384197729825,0,,0.0,none,P353,1
E0020257,N0020504,N0020505,main,39.999999999921386,draft,provisional,s5c_flows,99.0017,133.496,0.015587,3.5057,merrimack,4.032589,1.8705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.0044379662198,355.80443796622023,3.7202629615145497,3.7452141333891404,3.4702629615145497,3.4952141333891404,0.5613921019224407,0.3049642824478569,1.1875241286480727,0,,0.0,none,P353,1
E0020258,N0020505,N0020506,main,39.999999999952855,draft,provisional,s5c_flows,100.0815,134.952,0.015921,3.5011,merrimack,4.071408,1.9105,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.80443796622023,355.6044379662205,3.7452141333891404,3.6332939673732767,3.4952141333891404,3.3832939673732767,0.562936257693422,0.3064729151573019,1.1842667043645128,0,,0.0,none,P353,1
E0020259,N0020506,N0020310,main,14.732218423377399,draft,provisional,s5c_flows,100.0815,134.952,0.016254,3.5011,merrimack,4.071741,1.9505,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.6044379662205,355.5307768741036,3.6332939673732767,3.6825715145682807,3.3832939673732767,3.4325715145682807,0.5629494531783868,0.3064858317924126,0.4361616701760098,0,,0.0,none,P353,1
E0020260,N0020507,N0020508,sub main,5.703392092931623,auto_road,derived,s5c_flows,3772.3904,4933.148,0.740945,2.2567,merrimack,99.273138,88.9134,0.0,0.0,,600,GRP,0.75,0.125,table11,minimum,velocity,1.0,361.4102611814998,361.3674857408028,7.468828173968973,7.569434425212819,6.8188281739689725,6.919434425212819,1.4482614224490005,0.2914963487957438,0.06563492847959297,0,,0.0,none,P355,1
E0020261,N0020508,N0020509,sub main,40.890786978895015,auto_road,derived,s5c_flows,3773.4702,4934.604,0.740992,2.2566,merrimack,99.297975,88.9191,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,361.3674857408028,361.30614956033446,7.569434425212819,8.036288183806164,6.919434425212819,7.386288183806164,0.8010097188353431,0.45157512276150846,0.8508175372776094,0,,0.0,none,P355,1
E0020262,N0020509,N0020307,sub main,12.825259312545022,auto_road,derived,s5c_flows,3774.5499,4936.06,0.741333,2.2566,merrimack,99.323105,88.96,0.0,0.0,,600,GRP,0.35,0.125,table11,minimum,velocity,1.0,361.30614956033446,361.26126115274053,8.036288183806164,8.176696610931344,7.386288183806164,7.526696610931344,1.0970809851711227,0.35680177898786614,0.1948391456647195,0,,0.0,none,P355,1
E0020263,N0020510,N0020511,main,69.99999999993283,draft,provisional,s5c_flows,76.6645,103.376,0.012186,3.6158,merrimack,3.2206,1.4624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.6695902544936,357.3195902544939,4.221034745506415,3.885304765037347,3.971034745506415,3.635304765037347,0.5260392108665441,0.27191198911911385,2.2178321360183353,0,,0.0,none,P353,1
E0020264,N0020511,N0020512,main,70.00000000003722,draft,provisional,s5c_flows,77.7442,104.832,0.01277,3.6097,merrimack,3.260871,1.5324,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.3195902544939,356.9695902544937,3.885304765037347,3.751509599021915,3.635304765037347,3.501509599021915,0.5279481457169564,0.2736273802951804,2.2098129828317656,0,,0.0,none,P353,1
E0020265,N0020512,N0020513,main,69.99999999993923,draft,provisional,s5c_flows,80.9836,109.2,0.013353,3.5919,merrimack,3.380121,1.6024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.9695902544937,356.619590254494,3.751509599021915,3.956398515037222,3.501509599021915,3.706398515037222,0.5334954130567826,0.27865545257883595,2.186835421847347,0,,0.0,none,P353,1
E0020266,N0020513,N0020514,main,69.99999999998823,draft,provisional,s5c_flows,84.2229,113.568,0.013936,3.5749,merrimack,3.498797,1.6724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.619590254494,356.26959025449406,3.956398515037222,4.122865800193438,3.706398515037222,3.8728658001934377,0.538866592804431,0.2835862544538952,2.165038030275306,0,,0.0,none,P353,1
E0020267,N0020514,N0020314,main,5.059452122476632,draft,provisional,s5c_flows,85.3027,115.024,0.01452,3.5694,merrimack,3.538622,1.7424,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,356.26959025449406,356.2291146375143,4.122865800193438,4.129772081235728,3.8728658001934377,3.8797720812357284,0.639580741585703,0.25299842968057973,0.13184293484543244,0,,0.0,none,P353,1
E0020268,N0020515,N0020325,sub main,70.41575623708428,draft,provisional,s5c_flows,309.5545,404.54,0.041873,3.054,merrimack,10.983705,5.0247,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.06608504998553,359.7140062688001,2.7887733484519686,2.5393201472155056,2.5387733484519686,2.2893201472155056,0.7356079836140573,0.5287223322180279,1.5954094618696726,0,,0.0,none,P353,1
E0020269,N0020516,N0020318,lateral,92.41191689303186,draft,drafted,s5c_flows,27.0598,36.488,0.006556,3.6221,held,1.140971,0.7867,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.8851767493276,372.42311716486245,3.850418953797373,3.7014555890438032,3.600418953797373,3.4514555890438032,0.3852782570278512,0.16335025489112248,3.9976266160603133,0,,0.0,none,P344,1
E0020270,N0020517,N0020518,lateral,90.08143670312727,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.21601194751725,373.76560476400164,1.552054458732755,2.243336886388988,1.302054458732755,1.9933368863889882,0.17065230391004918,0.050665805354795285,8.797755693804286,0,,0.0,none,P344,1
E0020271,N0020518,N0020318,lateral,56.98944001672306,draft,provisional,s5c_flows,8.9774,13.17,0.000751,3.6221,held,0.377107,0.0901,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.76560476400164,373.48065756391804,2.243336886388988,2.6439151899882063,1.9933368863889882,2.3939151899882063,0.272232935109609,0.09701299533706761,3.489012084067971,0,,0.0,none,P344,1
E0020272,N0020519,N0020520,main,40.00000000007629,draft,provisional,s5c_flows,100.4197,135.408,0.010214,3.4997,merrimack,4.077745,1.2257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.51072066843346,358.3107206684331,4.920431675316536,4.842233433129422,4.670431675316536,4.592233433129422,0.5631872211112311,0.3067186471095169,1.1837389800012341,0,,0.0,none,P365,1
E0020273,N0020520,N0020521,main,39.999999999832895,draft,provisional,s5c_flows,103.659,139.776,0.010548,3.4862,merrimack,4.19319,1.2657,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.3107206684331,358.1107206684339,4.842233433129422,4.86123367726924,4.592233433129422,4.61123367726924,0.5677057209359401,0.31116913238745525,1.174317330402785,0,,0.0,none,P365,1
E0020274,N0020521,N0020319,main,19.130481953339622,draft,provisional,s5c_flows,103.659,139.776,0.010881,3.4862,merrimack,4.193523,1.3057,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.1107206684339,358.0150682586672,4.86123367726924,4.920539651489037,4.61123367726924,4.670539651489037,0.5677186103141102,0.31118189921793904,0.5616186612459005,0,,0.0,none,P365,1
E0020275,N0020522,N0020523,sub main,57.17782616582329,auto_road,derived,s5c_flows,1249.6769,1729.362,0.288931,2.5795,merrimack,37.598253,34.6717,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,361.801679549692,361.6015571581116,8.396104874136142,8.5697990430603,8.031104874136142,8.2047990430603,0.8691027514299119,0.6001655896923419,1.096491488333804,0,,0.0,none,P355,1
E0020276,N0020523,N0020524,sub main,43.17285563797211,auto_road,derived,s5c_flows,1250.7567,1730.818,0.289408,2.5792,merrimack,37.627065,34.7289,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,361.6015571581116,361.45045216337866,8.5697990430603,8.661852524121343,8.2047990430603,8.296852524121343,0.8692465053776435,0.6004674393230147,0.8277831311540275,0,,0.0,none,P355,1
E0020277,N0020524,N0020525,sub main,11.775680050198485,auto_road,derived,s5c_flows,1250.7567,1730.818,0.289767,2.5792,merrimack,37.627424,34.7721,0.0,0.0,,315,HDPE,0.35,0.27,table11,minimum,velocity,1.0,361.45045216337866,361.40923728320297,8.661852524121343,8.71832619335953,8.296852524121343,8.35332619335953,0.8692482955190414,0.6004712006105253,0.22578282313775963,0,,0.0,none,P355,1
E0020278,N0020525,N0020526,sub main,15.23913321212173,auto_road,derived,s5c_flows,1250.7567,1730.818,0.289866,2.5792,merrimack,37.627522,34.7839,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,361.40923728320297,361.3559003169606,8.71832619335953,8.772120923273803,8.35332619335953,8.407120923273803,0.8692487841882687,0.6004722273695984,0.2921897138717792,0,,0.0,none,P355,1
E0020279,N0020526,N0020527,sub main,18.216819161562064,auto_road,derived,s5c_flows,1250.7567,1730.818,0.289993,2.5792,merrimack,37.627649,34.7991,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,361.3559003169606,361.2921414498951,8.772120923273803,8.832187163386152,8.407120923273803,8.467187163386152,0.869249417460844,0.6004735579661287,0.34928254951218024,0,,0.0,none,P355,1
E0020280,N0020527,N0020528,sub main,9.024364508258166,auto_road,derived,s5c_flows,1250.7567,1730.818,0.290144,2.5792,merrimack,37.627801,34.8173,0.0,0.0,,315,HDPE,0.45,0.27,table11,minimum,velocity,1.0,361.2921414498951,361.2515318096079,8.832187163386152,8.878198415001464,8.467187163386152,8.513198415001463,0.9588279089397046,0.5538884420355981,0.15686451524336503,0,,0.0,none,P355,1
E0020281,N0020528,N0020529,sub main,8.428598244439831,auto_road,derived,s5c_flows,1250.7567,1730.818,0.29022,2.5792,merrimack,37.627876,34.8263,0.0,0.0,,315,HDPE,0.5,0.27,table11,minimum,velocity,1.0,361.2515318096079,361.2093888183857,8.878198415001464,8.876396093723656,8.513198415001463,8.511396093723656,0.998515249814083,0.5360700255792787,0.14068552025969192,0,,0.0,none,P355,1
E0020282,N0020529,N0020530,sub main,35.03450655404022,auto_road,derived,s5c_flows,1250.7567,1730.818,0.29029,2.5792,merrimack,37.627947,34.8348,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,361.2093888183857,361.1042852987236,8.876396093723656,8.799675882917029,8.511396093723656,8.434675882917029,0.8175091545308759,0.6325361236915923,0.7142530934744216,0,,0.0,none,P355,1
E0020283,N0020530,N0020531,sub main,12.224515606954245,auto_road,derived,s5c_flows,1250.7567,1730.818,0.290582,2.5792,merrimack,37.628239,34.8698,0.0,0.0,,315,HDPE,0.35,0.27,table11,minimum,velocity,1.0,361.1042852987236,361.0614994940993,8.799675882917029,8.799431902385095,8.434675882917029,8.434431902385095,0.8692523593935875,0.6004797394862831,0.23438754532079303,0,,0.0,none,P355,1
E0020284,N0020531,N0020532,sub main,12.425970584919781,auto_road,derived,s5c_flows,1256.5947,1733.348,0.290684,2.5778,merrimack,37.781486,34.882,0.0,0.0,,315,HDPE,0.35,0.27,table11,minimum,velocity,1.0,361.0614994940993,361.0180085970521,8.799431902385095,8.723507516229176,8.434431902385095,8.358507516229176,0.8700141479212073,0.6020858243146383,0.23804154247778847,0,,0.0,none,P355,1
E0020285,N0020532,N0020533,sub main,24.91158540460235,auto_road,derived,s5c_flows,1256.5947,1733.348,0.290787,2.5778,merrimack,37.781589,34.8945,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,361.0180085970521,360.93081804813596,8.723507516229176,8.623320135457789,8.358507516229176,8.258320135457788,0.8700146583584224,0.6020869041271373,0.4772253962480452,0,,0.0,none,P355,1
E0020286,N0020533,N0020534,sub main,6.808004443861132,auto_road,derived,s5c_flows,1256.5947,1733.348,0.290995,2.5778,merrimack,37.781797,34.9194,0.0,0.0,,315,HDPE,0.6,0.27,table11,minimum,velocity,1.0,360.93081804813596,360.8899700214728,8.623320135457789,8.641768259777223,8.258320135457788,8.276768259777223,1.0715162858634277,0.5084640763687329,0.1058936221763418,0,,0.0,none,P355,1
E0020287,N0020534,N0020535,sub main,15.032403108409357,auto_road,derived,s5c_flows,1256.5947,1733.348,0.291051,2.5778,merrimack,37.781854,34.9262,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,360.8899700214728,360.84487281214757,8.641768259777223,8.588354726914929,8.276768259777223,8.223354726914929,0.8181821452299417,0.6343098578188464,0.3062154964728678,0,,0.0,none,P355,1
E0020288,N0020535,N0020536,sub main,15.02019600862164,auto_road,derived,s5c_flows,1256.5947,1733.348,0.291177,2.5778,merrimack,37.781979,34.9412,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,360.84487281214757,360.7998122241217,8.588354726914929,8.54164895751893,8.223354726914929,8.17664895751893,0.8181826897731823,0.6343112993220175,0.30596662979156,0,,0.0,none,P355,1
E0020289,N0020536,N0020537,sub main,46.33066264354817,auto_road,derived,s5c_flows,1256.5947,1733.348,0.291302,2.5778,merrimack,37.782104,34.9562,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,360.7998122241217,360.66082023619106,8.54164895751893,8.376014480605818,8.17664895751893,8.011014480605818,0.8181832343131025,0.6343127408266869,0.9437711240490975,0,,0.0,none,P355,1
E0020290,N0020537,N0020538,sub main,17.507624514334655,auto_road,derived,s5c_flows,1258.7543,1736.26,0.291688,2.5772,merrimack,37.839119,35.0026,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,360.66082023619106,360.60829736264805,8.376014480605818,8.34699438539883,8.011014480605818,7.9819943853988296,0.8184312636635225,0.6349703966709512,0.35652809815625675,0,,0.0,none,P355,1
E0020291,N0020538,N0020539,sub main,6.669254150534615,auto_road,derived,s5c_flows,1258.7543,1736.26,0.291834,2.5772,merrimack,37.839265,35.0201,0.0,0.0,,315,HDPE,0.6,0.27,table11,minimum,velocity,1.0,360.60829736264805,360.56828183774485,8.34699438539883,8.374436668114527,7.9819943853988296,8.009436668114526,1.0719147224427417,0.5089249934528071,0.10369690192232721,0,,0.0,none,P355,1
E0020292,N0020539,N0020540,sub main,6.509131873959512,auto_road,derived,s5c_flows,1259.834,1737.716,0.291889,2.577,merrimack,37.867631,35.0267,0.0,0.0,,315,HDPE,0.65,0.27,table11,minimum,velocity,1.0,360.56828183774485,360.5259724805641,8.374436668114527,8.439023857326504,8.009436668114526,8.074023857326504,1.1051382993692638,0.4971425885428199,0.0981646652682063,0,,0.0,none,P355,1
E0020293,N0020540,N0020541,sub main,17.23275646873208,auto_road,derived,s5c_flows,1259.834,1737.716,0.291944,2.577,merrimack,37.867685,35.0332,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,360.5259724805641,360.47427421115793,8.439023857326504,8.605224079857692,8.074023857326504,8.240224079857692,0.8185552730086727,0.6353000176330943,0.3508774755753828,0,,0.0,none,P355,1
E0020294,N0020541,N0020542,sub main,11.315477417245043,auto_road,derived,s5c_flows,1259.834,1737.716,0.292087,2.577,merrimack,37.867829,35.0505,0.0,0.0,,315,HDPE,0.4,0.27,table11,minimum,velocity,1.0,360.47427421115793,360.42901230148897,8.605224079857692,8.700138089136033,8.240224079857692,8.335138089136032,0.917299315367729,0.577283312732136,0.20559405978823223,0,,0.0,none,P355,1
E0020295,N0020542,N0020543,sub main,24.36821730129553,auto_road,derived,s5c_flows,1259.834,1737.716,0.292182,2.577,merrimack,37.867923,35.0618,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,360.42901230148897,360.3559076495851,8.700138089136033,8.948077946118019,8.335138089136032,8.583077946118019,0.8185563054741624,0.6353027642309068,0.49616251479039136,0,,0.0,none,P355,1
E0020296,N0020543,N0020544,sub main,50.00000000011433,auto_road,derived,s5c_flows,1259.834,1737.716,0.292385,2.577,merrimack,37.868126,35.0862,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,360.3559076495851,360.2059076495848,8.948077946118019,9.106989078930837,8.583077946118019,8.741989078930837,0.8185571860969756,0.635305106921638,1.0180514538131644,0,,0.0,none,P355,1
E0020297,N0020544,N0020545,sub main,50.00000000011433,auto_road,derived,s5c_flows,1259.834,1737.716,0.292801,2.577,merrimack,37.868543,35.1362,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,360.2059076495848,360.05590764958447,9.106989078930837,9.316620426587406,8.741989078930837,8.951620426587406,0.8185589950335984,0.6353099192595311,1.0180492040174014,0,,0.0,none,P355,1
E0020298,N0020545,N0020307,sub main,11.014653869642544,auto_road,derived,s5c_flows,1275.3764,1763.716,0.293218,2.5731,merrimack,38.276131,35.1862,0.0,0.0,,315,HDPE,0.4,0.27,table11,minimum,velocity,1.0,360.05590764958447,360.0118490341059,9.316620426587406,9.426108729565954,8.951620426587406,9.061108729565953,0.91950256645219,0.5812602464570193,0.19964877879825646,0,,0.0,none,P355,1
E0020299,N0020546,N0020547,sub main,79.99999999997576,draft,drafted,s5c_flows,1421.1788,1953.684,0.153264,2.5397,merrimack,41.927677,18.3917,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,356.2267147203711,355.98671472037114,8.774811158535158,8.71659338509761,8.324811158535159,8.266593385097611,0.842891963496228,0.4178209534671804,1.581855553352771,0,,0.0,none,P365,1
E0020300,N0020547,N0020548,sub main,79.99999999988239,draft,drafted,s5c_flows,1425.4979,1959.508,0.153931,2.5387,merrimack,42.039918,18.4717,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,355.98671472037114,355.7467147203715,8.71659338509761,8.667164674159778,8.266593385097611,8.217164674159779,0.8434832753161493,0.41844308130227503,1.5807466162641117,0,,0.0,none,P365,1
E0020301,N0020548,N0020549,sub main,80.00000000021366,draft,drafted,s5c_flows,1428.7372,1963.876,0.154598,2.538,merrimack,42.124239,18.5517,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,355.7467147203715,355.50671472037084,8.667164674159778,8.673094849941663,8.217164674159779,8.223094849941663,0.8439265636856003,0.4189101458778547,1.579916299249966,0,,0.0,none,P365,1
E0020302,N0020549,N0020550,sub main,79.99999999982015,draft,drafted,s5c_flows,1431.9766,1968.244,0.155264,2.5373,merrimack,42.208537,18.6317,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,355.50671472037084,355.2667147203714,8.673094849941663,8.399758668300478,8.223094849941663,7.949758668300478,0.8443689326084683,0.41937681971154017,1.579088573535425,0,,0.0,none,P365,1
E0020303,N0020550,N0020551,sub main,79.99993513283005,draft,drafted,s5c_flows,1435.2159,1972.612,0.155931,2.5366,merrimack,42.292812,18.7117,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,355.2667147203714,355.0267149149729,8.399758668300478,8.3492616475271,7.949758668300478,7.8992616475271005,0.8448103852305173,0.419843104256147,1.5782621467774893,0,,0.0,none,P365,1
E0020304,N0020551,N0020319,sub main,49.97299860107187,draft,drafted,s5c_flows,1437.3755,1975.524,0.156598,2.5362,merrimack,42.349205,18.7917,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,355.0267149149729,354.8767959191697,8.3492616475271,8.058811990986555,7.8992616475271005,7.608811990986555,0.8451053422408371,0.42015497501951893,0.9855378594690156,0,,0.0,none,P365,1
E0020305,N0020552,N0020553,lateral,39.997914873879665,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.68394535712605,362.48395578275665,1.5508568889677008,1.5799175082589727,1.3008568889677008,1.3299175082589727,0.13489621704043256,0.037230723305707175,4.941813263487226,0,,0.0,none,P353,1
E0020306,N0020553,N0020554,lateral,40.00000000005753,auto_road,derived,s5c_flows,2.1596,2.912,0.000333,3.6221,held,0.090868,0.04,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,362.48395578275665,362.2439557827563,1.5799175082589727,1.5610368930249479,1.3299175082589727,1.3110368930249479,0.18187279645022467,0.048659077315606064,3.6655656023306395,0,,0.0,none,P353,1
E0020307,N0020554,N0020555,lateral,16.19884645540955,auto_road,derived,s5c_flows,4.3191,5.824,0.000667,3.6221,held,0.181735,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.2439557827563,362.1629615504793,1.5610368930249479,1.619173459286344,1.3110368930249479,1.369173459286344,0.2149589356215786,0.0693954748202377,1.2559644169996713,0,,0.0,none,P353,1
E0020308,N0020555,N0020556,lateral,60.77116193179465,auto_road,derived,s5c_flows,5.3989,7.28,0.000802,3.6221,held,0.227138,0.0962,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.1629615504793,361.8591057408203,1.619173459286344,1.7199958216796745,1.369173459286344,1.4699958216796745,0.23118223469786178,0.0768264552191826,4.381187422065404,0,,0.0,none,P353,1
E0020309,N0020556,N0020557,lateral,45.66644184284896,auto_road,derived,s5c_flows,5.3989,7.28,0.001308,3.6221,held,0.227644,0.157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.8591057408203,361.63077353160605,1.7199958216796745,1.756830228159572,1.4699958216796745,1.506830228159572,0.2313495221908334,0.07690468431541334,3.2898592434509877,0,,0.0,none,P353,1
E0020310,N0020557,N0020558,lateral,15.729764267956076,auto_road,derived,s5c_flows,5.3989,7.28,0.001689,3.6221,held,0.228025,0.2026,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.63077353160605,361.5521247102663,1.756830228159572,1.7777092741087017,1.506830228159572,1.5277092741087017,0.23147531019053227,0.07696352849764829,1.1325732216687654,0,,0.0,none,P353,1
E0020311,N0020558,N0020559,lateral,64.85003263492545,auto_road,derived,s5c_flows,5.3989,7.28,0.00182,3.6221,held,0.228156,0.2184,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.5521247102663,361.2278745470917,1.7777092741087017,1.6320497693145626,1.5277092741087017,1.3820497693145626,0.23151852577882306,0.07698374922124415,4.668455250450723,0,,0.0,none,P353,1
E0020312,N0020559,N0020560,lateral,18.23409857552043,auto_road,derived,s5c_flows,6.4787,8.736,0.00236,3.6221,held,0.273963,0.2832,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.2278745470917,361.1367040542141,1.6320497693145626,1.6598657700046715,1.3820497693145626,1.4098657700046715,0.24566095478923858,0.08371884250287184,1.2370775127291544,0,,0.0,none,P353,1
E0020313,N0020560,N0020561,lateral,15.81197924582431,auto_road,derived,s5c_flows,7.5585,10.192,0.002512,3.6221,held,0.319382,0.3014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.1367040542141,361.05764415798495,1.6598657700046715,1.658481330296297,1.4098657700046715,1.408481330296297,0.2581113032969035,0.0898433438556849,1.021005217765551,0,,0.0,none,P353,1
E0020314,N0020561,N0020562,lateral,19.076240304460097,auto_road,derived,s5c_flows,7.5585,10.192,0.002644,3.6221,held,0.319514,0.3173,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.05764415798495,360.96226295646267,1.658481330296297,1.6900502759592086,1.408481330296297,1.4400502759592086,0.2581455937251248,0.08986046546228374,1.2316202411969508,0,,0.0,none,P353,1
E0020315,N0020562,N0020563,lateral,48.069106960709036,auto_road,derived,s5c_flows,8.6382,11.648,0.002803,3.6221,held,0.36494,0.3363,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.96226295646267,360.7219174216591,1.6900502759592086,1.701269834200275,1.4400502759592086,1.451269834200275,0.2693916492486889,0.09555130261979064,2.9739295368391345,0,,0.0,none,P353,1
E0020316,N0020563,N0020325,lateral,32.872861794310225,auto_road,derived,s5c_flows,8.6382,11.648,0.003203,3.6221,held,0.365341,0.3844,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.7219174216591,360.5575531126876,1.701269834200275,1.6957733033280533,1.451269834200275,1.4457733033280533,0.26948636046434443,0.09559987069879525,2.033056622832903,0,,0.0,none,P353,1
E0020317,N0020564,N0020338,lateral,13.347465565093492,draft,drafted,s5c_flows,7.8016,11.0,0.0,3.6221,held,0.327061,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.49733276367186,362.4305954358464,1.5500000000000114,1.755805931341115,1.3000000000000114,1.505805931341115,0.26008958523075937,0.09083340838562928,0.8553120618838066,0,,0.0,none,P336,1
E0020318,N0020565,N0020566,lateral,24.307858058967064,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.7023498535156,362.5808105632208,1.5500000000000114,1.8288268879510952,1.3000000000000114,1.5788268879510952,0.13489621704043256,0.037230723305707175,3.0032789394532897,0,,0.0,none,P336,1
E0020319,N0020566,N0020338,lateral,22.17388418956243,draft,drafted,s5c_flows,4.7226,6.368,0.000203,3.6221,held,0.198184,0.0243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.5808105632208,362.46994114227294,1.8288268879510952,1.716460224914556,1.5788268879510952,1.466460224914556,0.22113630707106685,0.07218871108396283,1.6712078689725955,0,,0.0,none,P336,1
E0020320,N0020567,N0020344,lateral,48.33147548124485,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,363.7211532166945,363.4069986260664,1.5988846251023574,1.599043854402339,1.3488846251023574,1.349043854402339,0.18668813938896645,0.04769193575084166,4.314813967242787,0,,0.0,none,P336,1
E0020321,N0020568,N0020348,lateral,26.779634007315703,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.7103322506697,363.57643408063313,1.552149438783431,2.2858095717106153,1.302149438783431,2.0358095717106153,0.15034093436683285,0.042847972501074055,2.9687671912841807,0,,0.0,none,P344,1
E0020322,N0020569,N0020570,lateral,56.64456860764815,draft,drafted,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.5934677968524,361.31024495381416,1.5518874277569807,3.4744535325139623,1.3018874277569807,3.2244535325139623,0.15034093436683285,0.042847972501074055,6.279568152458402,0,,0.0,none,P344,1
E0020323,N0020570,N0020571,lateral,8.355431392331962,draft,drafted,s5c_flows,5.1913,7.0,0.000472,3.6221,held,0.218103,0.0566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.31024495381416,361.2684677968525,3.4744535325139623,3.6361037363506057,3.2244535325139623,3.3861037363506057,0.22814980978643012,0.07541407835461969,0.610376094560663,0,,0.0,none,P344,1
E0020324,N0020571,N0020572,lateral,69.99999094080704,draft,drafted,s5c_flows,9.1722,12.368,0.000542,3.6221,held,0.385064,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.2684677968525,360.91846784214846,3.6361037363506057,4.406391776992166,3.3861037363506057,4.156391776992166,0.27405589892084037,0.09795591591890626,4.257038510297138,0,,0.0,none,P344,1
E0020325,N0020572,N0020573,lateral,70.00000000009588,draft,drafted,s5c_flows,14.2329,19.192,0.001125,3.6221,held,0.597806,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.91846784214846,360.568467842148,4.406391776992166,5.204389823867643,4.156391776992166,4.954389823867643,0.3150852565896372,0.12024754311642796,3.702701545911162,0,,0.0,none,P344,1
E0020326,N0020573,N0020348,lateral,11.76546609065325,draft,drafted,s5c_flows,16.3925,22.104,0.001708,3.6221,held,0.688924,0.205,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.568467842148,360.5096405116947,5.204389823867643,5.352603140649023,4.954389823867643,5.102603140649023,0.3294393909691518,0.12853952341541602,0.5952266392128231,0,,0.0,none,P344,1
E0020327,N0020574,N0020354,lateral,26.570660511172846,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.5420886710886,359.40923536853273,1.6887157722707684,1.734410871701641,1.4387157722707684,1.484410871701641,0.0,0.0,0.0,0,,0.0,none,P336,1
E0020328,N0020575,N0020576,lateral,26.419689627245813,auto_block,provisional,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,359.4173979209532,359.27208962800336,1.5797029091249328,1.5885976278560179,1.3297029091249328,1.3385976278560179,0.15531745449301557,0.041919747529327395,2.8350204546643396,0,,0.0,none,P336,1
E0020329,N0020576,N0020354,lateral,18.027756377319946,auto_block,provisional,s5c_flows,1.4832,2.0,0.00022,3.6221,held,0.0624,0.0264,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,359.27208962800336,359.1729369679281,1.5885976278560179,1.9707092723062942,1.3385976278560179,1.7207092723062942,0.15550394259930464,0.04198553478883729,1.932186420912066,0,,0.0,none,P336,1
E0020330,N0020577,N0020355,main,25.347949250766646,draft,drafted,s5c_flows,143.1102,199.936,0.015423,3.3528,merrimack,5.568919,1.8508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.82633865965107,359.6995989133972,1.8350688110520537,1.8651288698059147,1.5850688110520537,1.6151288698059147,0.6150325621322539,0.3610375710105509,0.6868999250730168,0,,0.0,none,P345,1
E0020331,N0020578,N0020579,lateral,26.360359482722714,draft,drafted,s5c_flows,6.2058,8.368,0.000946,3.6221,held,0.261108,0.1135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.207346151904,362.0755443544904,1.9358423246584948,1.7838611630877494,1.6858423246584948,1.5338611630877494,0.2418728552953265,0.08189175815704383,1.8164060790352532,0,,0.0,none,P345,1
E0020332,N0020579,N0020580,lateral,75.66062509091365,draft,drafted,s5c_flows,8.0272,10.824,0.001165,3.6221,held,0.337685,0.1398,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.01215093136506,361.6338478059105,1.8472545862130687,1.6573509245582727,1.5972545862130687,1.4073509245582727,0.2627727886978718,0.09218370370132314,4.798862258267411,0,,0.0,none,P345,1
E0020333,N0020580,N0020581,lateral,22.0607321040494,draft,drafted,s5c_flows,9.8486,13.28,0.001796,3.6221,held,0.414672,0.2155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.6338478059105,361.52354414539025,1.6573509245582727,1.7320405714066283,1.4073509245582727,1.4820405714066283,0.28061184559956887,0.10138000865709476,1.3102756500361659,0,,0.0,none,P345,1
E0020334,N0020581,N0020582,lateral,25.204268397511747,draft,drafted,s5c_flows,12.4116,16.736,0.00198,3.6221,held,0.522304,0.2376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.52354414539025,361.3975228034027,1.7320405714066283,1.684294823550431,1.4820405714066283,1.434294823550431,0.30194362792029666,0.11288250953185328,1.3912237289187448,0,,0.0,none,P345,1
E0020335,N0020582,N0020583,lateral,24.93478375612943,draft,drafted,s5c_flows,14.5711,19.648,0.00219,3.6221,held,0.613048,0.2628,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.3975228034027,361.272848884622,1.684294823550431,1.6632778243623534,1.434294823550431,1.4132778243623534,0.31759138989977775,0.12167653352735561,1.3085358812780417,0,,0.0,none,P345,1
E0020336,N0020583,N0020584,lateral,79.46231757915787,draft,drafted,s5c_flows,16.3925,22.104,0.002398,3.6221,held,0.689613,0.2877,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,361.22554042262567,360.7090353583611,1.710586286358705,1.6283975029670046,1.460586286358705,1.3783975029670046,0.3611175106465175,0.120784161970415,3.667426587211392,0,,0.0,none,P345,1
E0020337,N0020584,N0020585,lateral,49.999999999987146,draft,drafted,s5c_flows,20.3735,27.472,0.00306,3.6221,held,0.857167,0.3672,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.7090353583611,360.4590353583612,1.6283975029670046,1.7965188408575727,1.3783975029670046,1.5465188408575727,0.35268227294963755,0.14252635343792003,2.36284439919133,0,,0.0,none,P345,1
E0020338,N0020585,N0020355,lateral,50.7351127044276,draft,drafted,s5c_flows,22.9365,30.928,0.003476,3.6221,held,0.965031,0.4172,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,360.4590353583612,360.00241934402135,1.7965188408575727,1.562308439181777,1.5465188408575727,1.312308439181777,0.4493330944661796,0.13091220841823709,1.8818671986425553,0,,0.0,none,P345,1
E0020339,N0020586,N0020364,lateral,15.811388300841896,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.8282043457031,358.7491474041989,1.5500000000000114,1.6051311602542455,1.3000000000000114,1.3551311602542455,0.13489621704043256,0.037230723305707175,1.953525044133587,0,,0.0,none,P345,1
E0020340,N0020587,N0020364,lateral,15.811388300841896,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.8392822265625,358.76022528505825,1.5500000000000114,1.5940532793948705,1.3000000000000114,1.3440532793948705,0.0,0.0,0.0,0,,0.0,none,P345,1
E0020341,N0020588,N0020365,lateral,18.977826668811698,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.40343017578124,365.3085410424372,1.5500000000000114,1.7784645727971906,1.3000000000000114,1.5284645727971906,0.0,0.0,0.0,0,,0.0,none,P337,1
E0020342,N0020589,N0020367,lateral,14.460173905680524,draft,drafted,s5c_flows,0.0,0.0,0.000292,3.6221,held,0.000292,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.87238442470107,360.80008355517265,1.6860567374083075,1.6502033100617268,1.4360567374083075,1.4002033100617268,0.018656401427591097,0.0047924729977647795,12.917973456102187,0,,0.0,none,P345,1
E0020343,N0020590,N0020591,lateral,70.00000000000063,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.4019534339933,362.0519534339933,1.5993893394442011,1.7200497398348489,1.3493893394442011,1.4700497398348489,0.19530982006149752,0.060806644196143594,5.973415296267882,0,,0.0,none,P345,1
E0020344,N0020591,N0020592,lateral,70.00000000000063,draft,drafted,s5c_flows,19.8797,30.648,0.000583,3.6221,held,0.833992,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.0519534339933,361.70195343399325,1.7200497398348489,1.6554074058504966,1.4700497398348489,1.4054074058504966,0.3496894381394497,0.1406858758377531,3.336293692122986,0,,0.0,none,P345,1
E0020345,N0020592,N0020593,lateral,14.068845395366735,draft,drafted,s5c_flows,45.5517,68.016,0.001167,3.6221,held,1.910811,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.70195343399325,361.6316092070164,1.6554074058504966,1.6012704316554505,1.4054074058504966,1.3512704316554505,0.45066572844501673,0.20971244299948993,0.5202986199960251,0,,0.0,none,P345,1
E0020346,N0020593,N0020367,lateral,89.21744977866085,draft,drafted,s5c_flows,93.0127,115.016,0.001284,3.5323,merrimack,3.803884,0.1541,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,361.6253149449896,360.866966621871,1.6075646936822636,1.5833202433634028,1.3575646936822636,1.3333202433634028,0.6675619867221939,0.2583504624991302,2.2274448304226344,0,,0.0,none,P345,1
E0020347,N0020594,N0020595,lateral,56.26273868081694,draft,drafted,s5c_flows,22.4316,31.928,0.000791,3.6221,held,0.941181,0.095,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,367.17548144234405,366.21901488477016,1.7593330107809493,1.5758154374954643,1.5093330107809493,1.3258154374954643,0.5560145135492286,0.11122372123630728,1.68648891080417,0,,0.0,none,P337,1
E0020348,N0020595,N0020365,lateral,80.00219503307773,draft,drafted,s5c_flows,26.4125,37.296,0.00126,3.6221,held,1.108541,0.1512,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,366.1112428393782,365.3912230840805,1.6835874828874466,1.6957825311538954,1.4335874828874466,1.4457825311538954,0.4691412593033955,0.13979037607498984,2.8421501856345284,0,,0.0,none,P337,1
E0020349,N0020596,N0020597,lateral,28.26654163448973,draft,drafted,s5c_flows,16.9143,27.714,0.000757,3.6221,held,0.709847,0.0909,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.380902050486,360.23956934231353,2.498919726857764,2.333093011202095,2.248919726857764,2.083093011202095,0.3325396567688782,0.1303648200108311,1.416700287174849,0,,0.0,none,P345,1
E0020350,N0020597,N0020598,lateral,84.59275634449283,draft,drafted,s5c_flows,27.4526,45.494,0.000993,3.6221,held,1.151874,0.1191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.23956934231353,359.8166055605911,2.333093011202095,2.4604635312057894,2.083093011202095,2.2104635312057894,0.3864059180121666,0.16409673432468114,3.64869999833652,0,,0.0,none,P345,1
E0020351,N0020598,N0020366,lateral,85.60832276249698,draft,drafted,s5c_flows,32.45,54.362,0.001698,3.6221,held,1.362086,0.2037,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.8166055605911,359.3885639467786,2.4604635312057894,2.2129985532213823,2.2104635312057894,1.9629985532213823,0.4067562751408708,0.1778781382996592,3.5077648866776743,0,,0.0,none,P345,1
E0020352,N0020599,N0020391,lateral,38.14096854297349,draft,provisional,s5c_flows,15.1169,20.384,0.001343,3.6221,held,0.635083,0.1611,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.9680786007653,360.77737375805043,2.0246276980628295,1.7924504606995697,1.7746276980628295,1.5424504606995697,0.32113628237833775,0.12371130654935839,1.9794798779561327,0,,0.0,none,P345,1
E0020353,N0020600,N0020601,lateral,27.603260095805055,draft,provisional,s5c_flows,6.6206,10.368,0.0,3.6221,held,0.277552,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.12916870117186,360.99115240069284,1.5500000000000114,1.9615148356352847,1.3000000000000114,1.7115148356352847,0.24669597966389165,0.08422100060841572,1.864863527800009,0,,0.0,none,P345,1
E0020354,N0020601,N0020391,lateral,15.47638768604129,draft,provisional,s5c_flows,8.7801,13.28,0.00023,3.6221,held,0.368316,0.0276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.99115240069284,360.9137704622626,1.9615148356352847,1.6560537564873812,1.7115148356352847,1.4060537564873812,0.27018671413847634,0.09595934679572352,0.9546723849461942,0,,0.0,none,P345,1
E0020355,N0020602,N0020603,lateral,64.76638875560428,draft,drafted,s5c_flows,52.7309,82.878,0.000983,3.6221,held,2.211597,0.118,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,361.0094180756336,360.6532029374778,1.6819271392101314,1.8756361738503529,1.4319271392101314,1.6256361738503529,0.4870246189677516,0.22005608762003975,2.2163968114820904,0,,0.0,none,P345,1
E0020356,N0020603,N0020604,lateral,66.1522112186174,draft,drafted,s5c_flows,68.0694,109.636,0.001523,3.6682,merrimack,2.891515,0.1827,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,360.6532029374778,360.28936577577537,1.8756361738503529,2.132631294537134,1.6256361738503529,1.8826312945371342,0.5273410997757569,0.2513891660051908,2.0907470593747743,0,,0.0,none,P345,1
E0020357,N0020604,N0020605,lateral,87.48418658937796,draft,drafted,s5c_flows,79.0111,127.96,0.002074,3.6027,merrimack,3.296652,0.2489,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,360.28936577577537,359.8082027495338,2.132631294537134,1.9535160004662089,1.8826312945371342,1.7035160004662089,0.5480123736631926,0.2685212045056624,2.660651194320951,0,,0.0,none,P345,1
E0020358,N0020605,N0020366,lateral,79.37514693593384,draft,drafted,s5c_flows,97.9822,159.784,0.002803,3.5101,merrimack,3.983422,0.3364,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,359.8082027495338,359.37163944138615,1.9535160004662089,2.229923058613849,1.7035160004662089,1.9799230586138492,0.578936778430342,0.2956483086191164,2.285083907064425,0,,0.0,none,P345,1
E0020359,N0020606,N0020607,main,61.05878213180049,draft,drafted,s5c_flows,194.4255,294.236,0.026063,3.2308,merrimack,7.296262,3.1275,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.2822932104043,364.97699929974533,4.36525927983007,4.14867208697342,4.11525927983007,3.89867208697342,0.6621891358536488,0.4178988686312519,1.5367910975335795,0,,0.0,none,P345,1
E0020360,N0020607,N0020395,main,59.48895938126353,draft,drafted,s5c_flows,194.4255,294.236,0.026571,3.2308,merrimack,7.29677,3.1886,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.97699929974533,364.67955450283904,4.14867208697342,3.4367479873953357,3.89867208697342,3.1867479873953357,0.6622015009916639,0.4179149306355363,1.497252203248741,0,,0.0,none,P345,1
E0020361,N0020608,N0020609,lateral,61.34902032389414,draft,drafted,s5c_flows,4.9975,8.868,0.0,3.6221,held,0.209507,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.4795715332031,368.17282643158364,1.5500000000000114,2.450281478572606,1.3000000000000114,2.200281478572606,0.22518112492993966,0.0740418182680094,4.540716600394577,0,,0.0,none,P345,1
E0020362,N0020609,N0020395,lateral,75.4566002598335,draft,drafted,s5c_flows,4.9975,8.868,0.000511,3.6221,held,0.210018,0.0613,0.0,0.0,,200,PVC-U,2.15,0.5,cover_min,minimum,tractive,1.0,368.1671052924156,366.54478838682917,2.456002617740637,1.5715141034052067,2.206002617740637,1.3215141034052067,0.3713873263657787,0.05289344608356836,3.3862491125826417,0,,0.0,none,P345,1
E0020363,N0020610,N0020414,lateral,12.25861039166564,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.6056396484375,350.54434659647916,1.5500000000000114,1.6451370460989665,1.3000000000000114,1.3951370460989665,0.0,0.0,0.0,0,,0.0,none,P368,1
E0020364,N0020611,N0020612,lateral,72.90398883528222,draft,drafted,s5c_flows,16.7643,28.368,0.001679,3.6221,held,0.704481,0.2014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.73860010127424,349.3740801570978,2.090409908491381,2.802158856574067,1.840409908491381,2.552158856574067,0.3317509132000372,0.12989927714863986,3.66258669454026,0,,0.0,none,P368,1
E0020365,N0020612,N0020613,lateral,37.95063497704904,draft,drafted,s5c_flows,18.9239,31.28,0.002286,3.6221,held,0.795623,0.2744,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.3740801570978,349.18432698221255,2.802158856574067,2.8667289259905715,2.552158856574067,2.6167289259905715,0.3445989410618805,0.13758242801746973,1.8354977557439327,0,,0.0,none,P368,1
E0020366,N0020613,N0020614,lateral,49.9999999998502,draft,drafted,s5c_flows,22.2285,35.736,0.002603,3.6221,held,0.934477,0.3123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.18432698221255,348.9343269822133,2.8667289259905715,3.0487357619273325,2.6167289259905715,2.7987357619273325,0.362259335918117,0.14849563691775963,2.3003777976316906,0,,0.0,none,P368,1
E0020367,N0020614,N0020615,lateral,50.000000000315296,draft,drafted,s5c_flows,23.7117,37.736,0.003019,3.6221,held,0.997074,0.3623,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.9343269822133,348.6843269822117,3.0487357619273325,3.376341963100799,2.7987357619273325,3.126341963100799,0.36959944912280823,0.1531538258570007,2.2546931152532466,0,,0.0,none,P368,1
E0020368,N0020615,N0020414,lateral,18.721225170445145,draft,drafted,s5c_flows,25.1949,39.736,0.003436,3.6221,held,1.059671,0.4123,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.6843269822117,348.5907208563595,3.376341963100799,3.5987627862186287,3.126341963100799,3.3487627862186287,0.3766106591538676,0.15767160608034597,0.8284959863017058,0,,0.0,none,P368,1
E0020369,N0020616,N0020415,lateral,27.856660766891668,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,350.93479075758614,350.6840808106841,1.5804985490544823,1.5892041014252527,1.3304985490544823,1.3392041014252527,0.0,0.0,0.0,0,,0.0,none,P368,1
E0020370,N0020617,N0020618,lateral,4.744431192986375,auto_road,derived,s5c_flows,7.3508,9.912,0.0,3.6221,held,0.308165,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,351.0532437559857,351.0129160908453,1.5501192811236706,1.5668263407953305,1.3001192811236706,1.3168263407953305,0.3064867735708068,0.0780391661723103,0.258000866710065,0,,0.0,none,P368,1
E0020371,N0020618,N0020619,lateral,19.68398290084288,auto_road,derived,s5c_flows,7.3508,9.912,4e-05,3.6221,held,0.308205,0.0047,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,351.0129160908453,350.8062342703864,1.5668263407953305,1.554086774535449,1.3168263407953305,1.304086774535449,0.3296121618260567,0.07429277714058422,0.9953103060979961,0,,0.0,none,P368,1
E0020372,N0020619,N0020620,lateral,4.101799396616487,auto_road,derived,s5c_flows,10.9936,14.824,0.000204,3.6221,held,0.461083,0.0244,0.0,0.0,,200,PVC-U,1.05,0.5,uniform,minimum,tractive,1.0,350.8062342703864,350.76316537672193,1.554086774535449,1.572741605699946,1.304086774535449,1.322741605699946,0.3752989928603761,0.08940832249471006,0.1821569590579075,0,,0.0,none,P368,1
