EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0020373,N0020620,N0020621,lateral,4.1016173659842865,auto_road,derived,s5c_flows,12.4768,16.824,0.000238,3.6221,held,0.523298,0.0285,0.0,0.0,,200,PVC-U,1.05,0.5,uniform,minimum,tractive,1.0,350.76316537672193,350.7200983943791,1.572741605699946,1.6054936466365461,1.322741605699946,1.3554936466365461,0.3907907994489554,0.09480079792048193,0.17492809331607762,0,,0.0,none,P368,1
E0020374,N0020621,N0020415,lateral,43.83920293688008,auto_road,derived,s5c_flows,13.5566,18.28,0.000272,3.6221,held,0.568599,0.0326,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.7200983943791,350.50090237969465,1.6054936466365461,1.7723825324147242,1.3554936466365461,1.5223825324147242,0.3101514537543715,0.11745727559890903,2.3557954458597674,0,,0.0,none,P368,1
E0020375,N0020622,N0020418,sub main,22.25532050828992,draft,drafted,s5c_flows,4447.1412,5626.916,0.711216,2.2122,merrimack,114.577529,85.3459,0.0,0.0,,600,GRP,0.2,0.125,table11,minimum,velocity,1.0,340.00466204600997,339.9601514049934,11.212043276255656,11.326988487584742,10.562043276255656,10.676988487584742,0.9254328152774941,0.4511387809904768,0.40080922390922186,0,,0.0,none,P368,1
E0020376,N0020623,N0020424,lateral,54.284359816587376,draft,drafted,s5c_flows,12.256,20.368,0.0,3.6221,held,0.513802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.31764526367186,349.04622346458893,1.5500000000000114,1.872630295176691,1.3000000000000114,1.622630295176691,0.30037999940176974,0.11202044699598154,3.0119825956399073,0,,0.0,none,P368,1
E0020377,N0020624,N0020625,lateral,73.94601314288539,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.89580078125,349.5260707155356,1.5500000000000114,1.6700352414956683,1.3000000000000114,1.4200352414956683,0.17065230391004918,0.050665805354795285,7.221898117654707,0,,0.0,none,P368,1
E0020378,N0020625,N0020424,lateral,80.78419052971505,draft,drafted,s5c_flows,32.6765,49.104,0.000616,3.6221,held,1.370498,0.0739,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.5260707155356,349.12214976288703,1.6700352414956683,1.7967039968785912,1.4200352414956683,1.5467039968785912,0.4075210128164341,0.1784076522071743,3.303886506833285,0,,0.0,none,P368,1
E0020379,N0020626,N0020627,lateral,79.99999999990925,draft,drafted,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,352.81618730191843,352.4161873019189,1.5502067410503173,2.422222121909215,1.3002067410503173,2.172222121909215,0.11845872128933585,0.03156792542268341,11.255678930343587,0,,0.0,none,P368,1
E0020380,N0020627,N0020628,lateral,13.716509577921792,draft,drafted,s5c_flows,2.9012,3.912,0.000667,3.6221,held,0.122291,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,352.4161873019189,352.3476047540293,2.422222121909215,2.1765346502675698,2.172222121909215,1.9265346502675698,0.1886478623373564,0.05799680251458825,1.2118265753605295,0,,0.0,none,P368,1
E0020381,N0020628,N0020629,lateral,3.996907100871119,draft,drafted,s5c_flows,3.981,5.368,0.000781,3.6221,held,0.167673,0.0937,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,352.3476047540293,352.30563722947016,2.1765346502675698,2.0268517842017104,1.9265346502675698,1.7768517842017104,0.2700505441860393,0.056334047288656236,0.24667648254009986,0,,0.0,none,P368,1
E0020382,N0020629,N0020630,lateral,4.489000630983783,draft,drafted,s5c_flows,3.981,5.368,0.000814,3.6221,held,0.167706,0.0977,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,352.30563722947016,352.2652362237913,2.0268517842017104,1.8185650457399447,1.7768517842017104,1.5685650457399447,0.2562004289919192,0.05837891105802687,0.2920240121277191,0,,0.0,none,P368,1
E0020383,N0020630,N0020631,lateral,32.48745299104085,draft,drafted,s5c_flows,6.1405,8.28,0.000852,3.6221,held,0.258278,0.1022,0.0,0.0,,200,PVC-U,3.9,0.5,cover_min,minimum,tractive,1.0,352.2529983973441,350.98598773069347,1.8308028721871779,1.5761155407909087,1.5808028721871779,1.3261155407909087,0.4867055069986147,0.050675363999952344,1.1124952195213642,0,,0.0,none,P368,1
E0020384,N0020631,N0020632,lateral,30.393728228392703,draft,drafted,s5c_flows,20.6279,29.736,0.001122,3.6221,held,0.865897,0.1347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.98598773069347,350.8340190895515,1.5761155407909087,1.8475299827141498,1.3261155407909087,1.5975299827141498,0.3537944334154341,0.14321330028420315,1.4317979292372323,0,,0.0,none,P368,1
E0020385,N0020632,N0020633,lateral,3.995560070454765,draft,drafted,s5c_flows,22.7875,32.648,0.001376,3.6221,held,0.956685,0.1651,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,350.8340190895515,350.7920657088117,1.8475299827141498,1.8435849259539054,1.5975299827141498,1.5935849259539054,0.4728219304857648,0.12566504517207017,0.14084090340838715,0,,0.0,none,P368,1
E0020386,N0020633,N0020634,lateral,30.05207583240576,draft,drafted,s5c_flows,24.947,35.56,0.001409,3.6221,held,1.047253,0.1691,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,350.7920657088117,350.4614928746553,1.8435849259539054,1.5629822230009722,1.5935849259539054,1.3129822230009722,0.494304856053415,0.12969412246243844,1.0132773821788468,0,,0.0,none,P368,1
E0020387,N0020634,N0020635,lateral,70.39944240334535,draft,drafted,s5c_flows,29.3314,41.472,0.001659,3.6221,held,1.231308,0.1991,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.4614928746553,350.10949566263855,1.5629822230009722,3.043336368611449,1.3129822230009722,2.793336368611449,0.39439376208821414,0.16943568422665173,2.9750065869280107,0,,0.0,none,P368,1
E0020388,N0020635,N0020636,lateral,15.530018374357837,draft,drafted,s5c_flows,33.7158,47.384,0.002246,3.6221,held,1.415699,0.2695,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.10949566263855,350.03184557076673,3.043336368611449,3.086593149936391,2.793336368611449,2.836593149936391,0.4115719761685995,0.18122688758487476,0.6288903388956688,0,,0.0,none,P368,1
E0020389,N0020636,N0020637,lateral,40.000000000023356,draft,drafted,s5c_flows,37.3586,52.296,0.002376,3.6221,held,1.568543,0.2851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.03184557076673,349.83184557076663,3.086593149936391,2.4165675151708683,2.836593149936391,2.1665675151708683,0.42459859038406583,0.19045786296875805,1.5701104096083554,0,,0.0,none,P368,1
E0020390,N0020637,N0020638,lateral,39.999999999969404,draft,drafted,s5c_flows,38.8418,54.296,0.002709,3.6221,held,1.631057,0.3251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.83184557076663,349.63184557076676,2.4165675151708683,2.1295985210301183,2.1665675151708683,1.8795985210301183,0.42965596280520185,0.19411070914484269,1.5516290343406947,0,,0.0,none,P368,1
E0020391,N0020638,N0020639,lateral,16.914879428837843,draft,drafted,s5c_flows,42.0811,58.664,0.003042,3.6221,held,1.767192,0.3651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.63184557076676,349.54727117362256,2.1295985210301183,1.975372869346188,1.8795985210301183,1.725372869346188,0.44018972269976847,0.20184591292874327,0.6404389803066287,0,,0.0,none,P368,1
E0020392,N0020639,N0020640,lateral,37.555102196807916,draft,drafted,s5c_flows,44.2407,61.576,0.003183,3.6221,held,1.857867,0.382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.54727117362256,349.3594956626385,1.975372869346188,1.7255873451740058,1.725372869346188,1.4755873451740058,0.4468745826946715,0.2068453368906537,1.4006578001650618,0,,0.0,none,P368,1
E0020393,N0020640,N0020641,lateral,49.99999999994732,draft,drafted,s5c_flows,46.4003,64.488,0.003496,3.6221,held,1.948714,0.4195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.3594956626385,349.1094956626388,1.7255873451740058,2.0180983315018466,1.4755873451740058,1.7680983315018466,0.45333181318111765,0.2117426551459049,1.8382414582484141,0,,0.0,none,P368,1
E0020394,N0020641,N0020642,lateral,50.000000000002316,draft,drafted,s5c_flows,49.3014,68.4,0.003913,3.6221,held,2.070755,0.4695,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.1094956626388,348.8594956626388,2.0180983315018466,2.4264845619705966,1.7680983315018466,2.1764845619705966,0.46166015655225817,0.21815983791999555,1.8050796056493599,0,,0.0,none,P368,1
E0020395,N0020642,N0020418,lateral,3.2873931234032723,draft,drafted,s5c_flows,56.8966,74.364,0.004329,3.6221,held,2.389579,0.5195,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,348.8594956626388,348.8184032485962,2.4264845619705966,2.468736643981913,2.1764845619705966,2.218736643981913,0.6661547512761188,0.18659546895340168,0.0822479840984341,0,,0.0,none,P368,1
E0020396,N0020643,N0020430,lateral,10.000000000107097,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.7891192427715,350.739119242771,1.5520672806659945,1.8546307572290175,1.3020672806659945,1.6046307572290175,0.0,0.0,0.0,0,,0.0,none,P374,1
E0020397,N0020644,N0020645,main,80.00000000002763,draft,provisional,s5c_flows,41.3709,56.85,0.00599,3.6221,held,1.740362,0.7188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.61337577459955,344.2133757745994,6.575070270322328,7.471255573056851,6.325070270322328,7.221255573056851,0.43816273816918266,0.2003439796269258,3.043009405375245,0,,0.0,none,P374,1
E0020398,N0020645,N0020646,main,79.99999999996832,draft,provisional,s5c_flows,45.69,62.674,0.006656,3.6221,held,1.922098,0.7988,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.2133757745994,343.81337577459954,7.471255573056851,8.55707710625984,7.221255573056851,8.30707710625984,0.4514637627971415,0.21031892992837714,2.953356267337715,0,,0.0,none,P374,1
E0020399,N0020646,N0020430,main,16.27506735785256,draft,provisional,s5c_flows,46.7698,64.13,0.007323,3.6221,held,1.968032,0.8788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.81337577459954,343.73200043781026,8.55707710625984,8.861749562189743,8.30707710625984,8.611749562189743,0.4546757115001782,0.21277042488946935,0.5965815102282402,0,,0.0,none,P374,1
E0020400,N0020647,N0020648,trunk main,60.815319982331225,main_pipe,drafted,s5c_flows,12776.8904,16772.552,3.143886,1.947,merrimack,291.069204,377.2663,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,373.87296028238654,373.8121449624042,7.187525557457207,7.330463680173921,6.137525557457207,6.280463680173921,0.889346029151006,0.43439673857500716,1.1397011209908774,0,,0.0,none,P354,1
E0020401,N0020648,N0020649,trunk main,26.960355116677896,main_pipe,drafted,s5c_flows,12776.8904,16772.552,3.144393,1.947,merrimack,291.06971,377.3272,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,373.8121449624042,373.7717044297292,7.330463680173921,7.253472572223927,6.280463680173921,6.2034725722239275,1.0346332078812048,0.38767531788508414,0.43429811504390076,0,,0.0,none,P354,1
E0020402,N0020649,N0020650,trunk main,16.934781854780642,main_pipe,drafted,s5c_flows,12776.8904,16772.552,3.144618,1.947,merrimack,291.069935,377.3541,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,373.7717044297292,373.72936747509226,7.253472572223927,7.2584865288139895,6.2034725722239275,6.20848652881399,1.2492526471211707,0.33738195275789273,0.22593217224455292,0,,0.0,none,P354,1
E0020403,N0020650,N0020651,trunk main,37.49371662321978,main_pipe,drafted,s5c_flows,12776.8904,16772.552,3.144759,1.947,merrimack,291.070076,377.3711,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,373.72936747509226,373.67312690015746,7.2584865288139895,7.202056205311294,6.20848652881399,6.152056205311294,1.034633548629118,0.38767558582973616,0.6039773965203862,0,,0.0,none,P354,1
E0020404,N0020651,N0020436,trunk main,36.35818215957198,main_pipe,drafted,s5c_flows,12776.8904,16772.552,3.145071,1.947,merrimack,291.070389,377.4085,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,373.67312690015746,373.6185896269181,7.202056205311294,7.218019259800656,6.152056205311294,6.168019259800656,1.0346338400334583,0.3876758149735753,0.5856851759651869,0,,0.0,none,P354,1
E0020405,N0020652,N0020653,trunk main,15.00000000005651,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.066761,1.9683,merrimack,268.15703,248.0113,0.0,0.0,,900,GRP,0.3,0.075,table11,minimum,velocity,1.0,363.1253274908172,363.080327490817,5.449287987698426,4.830011864651738,4.499287987698426,3.8800118646517374,1.3165630186893245,0.3567736264299092,0.18988836573111698,0,,0.0,none,P382,1
E0020406,N0020653,N0020654,trunk main,79.99999999982929,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.06703,1.9683,merrimack,268.157298,248.0436,13.585,0.0,W11a-XG02321,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,363.080327490817,363.0003274908172,4.830011864651738,4.669746972073426,3.8800118646517374,3.719746972073426,0.8734232660482856,0.48633468049157225,1.5265603575721296,0,,0.0,none,P382,1
E0020407,N0020654,N0020655,trunk main,80.00000000000185,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.067696,1.9683,merrimack,268.157965,248.1236,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,363.0003274908172,362.9203274908172,4.669746972073426,4.583273583401535,3.719746972073426,3.633273583401535,0.8734237958697025,0.4863353936257324,1.526559431559466,0,,0.0,none,P382,1
E0020408,N0020655,N0020437,trunk main,4.139436644280571,main_pipe,drafted,s5c_flows,11684.0253,15289.896,2.06921,1.9682,merrimack,268.231135,248.3052,0.0,0.0,,900,GRP,1.0,0.075,table11,minimum,velocity,1.0,362.9203274908172,362.8789331243744,4.583273583401535,4.5698278619537405,3.633273583401535,3.6198278619537403,2.0416941934492745,0.2599205743607632,0.033790863959629304,0,,0.0,none,P382,1
E0020409,N0020656,N0020657,lateral,50.00000000004514,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.3721496582031,365.1221496582029,1.5500000000000114,2.0660827636721137,1.3000000000000114,1.8160827636721137,0.0,0.0,0.0,0,,0.0,none,P382,1
E0020410,N0020657,N0020655,lateral,51.65079915220581,draft,drafted,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.1221496582029,364.86389566244185,2.0660827636721137,2.6397054117769017,1.8160827636721137,2.3897054117769017,0.021985998312083907,0.005448037260941702,39.15431268197754,0,,0.0,none,P382,1
E0020411,N0020658,N0020659,sub main,44.999999999929344,auto_road,derived,s5c_flows,786.0641,1016.718,0.265657,2.7283,merrimack,25.087823,31.8789,0.0,17.136,W11a-XD00025,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,379.1792053222656,378.9767053222659,1.6000000000000227,2.39188598632785,1.3000000000000227,2.09188598632785,0.862381358148015,0.6343995872866406,0.8696848475591654,0,,0.0,none,P366,1
E0020412,N0020659,N0020660,sub main,8.574508541968632,auto_road,derived,s5c_flows,786.0641,1016.718,0.266032,2.7283,merrimack,25.088198,31.9239,0.0,6.233,W11a-XD00026,250,PVC-U,0.5,0.375,table11,minimum,velocity,1.0,378.9767053222659,378.93383277955604,2.39188598632785,2.2251638024752083,2.09188598632785,1.9251638024752082,0.8993966451039233,0.6120910002423612,0.15889371666820531,0,,0.0,none,P354,1
E0020413,N0020660,N0020436,sub main,12.171549794281724,auto_road,derived,s5c_flows,786.0641,1016.718,0.266104,2.7283,merrimack,25.088269,31.9324,0.0,0.0,,315,HDPE,0.35,0.27,table11,dod,velocity,1.0,378.8726563089678,378.8300558846878,2.286340273063445,2.006553002030955,1.9213402730634448,1.6415530020309552,0.7892611052700298,0.46892949182232324,0.2570241481348869,0,,0.0,none,P354,1
E0020414,N0020661,N0020662,sub main,75.00000000012092,draft,provisional,s5c_flows,1291.3728,1748.29,0.219899,2.5693,merrimack,38.62125,26.3879,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,356.31773934824935,356.092739348249,8.826852936906903,8.662845368547892,8.461852936906903,8.297845368547891,0.8217638791217587,0.6440254020063383,1.5211182089652373,0,,0.0,none,P382,1
E0020415,N0020662,N0020663,sub main,39.99999999978336,draft,provisional,s5c_flows,1293.5323,1751.202,0.220524,2.5687,merrimack,38.678317,26.4629,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,356.092739348249,355.97273934824966,8.662845368547892,9.586129059953464,8.297845368547891,9.221129059953464,0.8220019313474856,0.6446886527483486,0.8110281025376759,0,,0.0,none,P382,1
E0020416,N0020663,N0020664,sub main,40.00000000007059,draft,provisional,s5c_flows,1300.3502,1761.46,0.220857,2.5671,merrimack,38.856768,26.5029,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,355.97273934824966,355.85273934824943,9.586129059953464,9.976453766984946,9.221129059953464,9.611453766984946,0.8227418360317609,0.6467650590183045,0.8102987322041411,0,,0.0,none,P382,1
E0020417,N0020664,N0020665,sub main,15.000000000015017,draft,provisional,s5c_flows,1305.0085,1768.806,0.221191,2.566,merrimack,38.978735,26.5429,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,355.85273934824943,355.80773934824936,9.976453766984946,10.226714997453769,9.611453766984946,9.861714997453769,0.8232436194191031,0.6481863630839491,0.3036768146185636,0,,0.0,none,P382,1
E0020418,N0020665,N0020666,sub main,50.00000000011115,draft,provisional,s5c_flows,1310.7466,1777.608,0.221316,2.5646,merrimack,39.128615,26.5579,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,355.80773934824936,355.65773934824904,10.226714997453769,12.026342683000962,9.861714997453769,11.661342683000962,0.8238558686311608,0.6499353739598923,1.0115037897584827,0,,0.0,none,P382,1
E0020419,N0020666,N0020667,sub main,15.000000000015017,draft,provisional,s5c_flows,1316.4846,1786.41,0.221732,2.5633,merrimack,39.278708,26.6079,0.0,0.0,,400,GRP,0.3,0.205,table11,dod,velocity,1.0,355.55420993648437,355.5092099364843,12.12987209476563,11.784063989296953,11.679872094765631,11.334063989296954,0.8285089540658501,0.4029945840511273,0.3017468897268915,0,,0.0,none,P382,1
E0020420,N0020667,N0020668,sub main,29.999999999788624,draft,provisional,s5c_flows,1318.6442,1789.322,0.221857,2.5628,merrimack,39.335144,26.6229,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,355.5092099364843,355.41920993648495,11.784063989296953,8.814524194374428,11.334063989296954,8.364524194374429,0.8288242412967118,0.403313480345045,0.6032642086025587,0,,0.0,none,P382,1
E0020421,N0020668,N0020448,sub main,72.9226386604432,draft,provisional,s5c_flows,1327.9608,1804.014,0.222107,2.5606,merrimack,39.5782,26.6529,0.0,0.0,,400,GRP,0.3,0.205,uniform,minimum,velocity,1.0,355.41920993648495,355.2004420205036,8.814524194374428,10.217252071293274,8.364524194374429,9.767252071293274,0.8301775611205946,0.4046853189496433,1.4639968217965802,0,,0.0,none,P382,1
E0020422,N0020669,N0020436,sub main,67.37675468644609,draft,drafted,s5c_flows,1575.3773,2257.684,0.250778,2.5082,merrimack,45.984145,30.0934,44.407,0.0,W11a-XG02322,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,370.343772965248,370.1753310785319,8.832130355064521,10.661277808186867,8.382130355064522,10.211277808186868,0.8063907174591265,0.4636729695053198,1.3925580827357267,0,,0.0,none,P354,1
E0020423,N0020670,N0020671,lateral,19.99999999993595,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.33534545898436,362.2353454589847,1.5500000000000114,2.314428710937193,1.3000000000000114,2.064428710937193,0.19530982006149752,0.060806644196143594,1.7066900846424855,0,,0.0,none,P382,1
E0020424,N0020671,N0020672,lateral,24.999999999946482,draft,provisional,s5c_flows,4.3191,5.824,0.000167,3.6221,held,0.181235,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.2353454589847,362.11034545898497,2.314428710937193,6.250372314452534,2.064428710937193,6.000372314452534,0.21476509102893138,0.0693085445466727,1.9401042537664783,0,,0.0,none,P382,1
E0020425,N0020672,N0020673,lateral,10.000000000112383,draft,provisional,s5c_flows,5.3989,7.28,0.000375,3.6221,held,0.226711,0.045,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.11034545898497,362.0603454589844,6.250372314452534,5.896289062499989,6.000372314452534,5.646289062499989,0.2310408599757545,0.0767603693528566,0.7213731228581376,0,,0.0,none,P382,1
E0020426,N0020673,N0020674,lateral,30.00000000000267,draft,provisional,s5c_flows,6.4787,8.736,0.000458,3.6221,held,0.272061,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.0603454589844,361.91034545898435,5.896289062499989,2.3500305175781477,5.646289062499989,2.1000305175781477,0.24510853606957755,0.083451345344524,2.0399126363274123,0,,0.0,none,P382,1
E0020427,N0020674,N0020675,lateral,10.203826282224657,draft,provisional,s5c_flows,6.4787,8.736,0.000708,3.6221,held,0.272311,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.91034545898435,361.8593263275732,2.3500305175781477,2.9581480376611466,2.1000305175781477,2.7081480376611466,0.24518130238937796,0.08348656032610399,0.6936245533940791,0,,0.0,none,P382,1
E0020428,N0020675,N0020676,lateral,49.79617371774996,draft,provisional,s5c_flows,9.718,13.104,0.000793,3.6221,held,0.408198,0.0952,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.8593263275732,361.61034545898445,2.9581480376611466,5.837530517578045,2.7081480376611466,5.587530517578045,0.2792076140547091,0.10064223351607901,2.9724699000026007,0,,0.0,none,P382,1
E0020429,N0020676,N0020677,lateral,25.0000000001209,draft,provisional,s5c_flows,11.8776,16.016,0.001208,3.6221,held,0.499147,0.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.61034545898445,361.48534545898383,5.837530517578045,5.541998291016171,5.587530517578045,5.291998291016171,0.297640606927283,0.11051741877543045,1.3998985923667266,0,,0.0,none,P382,1
E0020430,N0020677,N0020448,lateral,15.313747876296546,draft,provisional,s5c_flows,14.0372,18.928,0.001417,3.6221,held,0.58989,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.48534545898383,361.4087767196024,5.541998291016171,4.008917372194503,5.291998291016171,3.758917372194503,0.3137654944114744,0.11949818301056322,0.813439131509151,0,,0.0,none,P382,1
E0020431,N0020678,N0020456,lateral,46.194895686252714,auto_road,derived,s5c_flows,1.6433,2.456,0.0,3.6221,held,0.068892,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,372.36135421434534,372.13037973591406,1.551884311045285,2.1061314945546883,1.301884311045285,1.8561314945546883,0.15565564631689235,0.04484657984920612,4.946270477954758,0,,0.0,none,P344,1
E0020432,N0020679,N0020456,lateral,47.6554483277466,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,373.00757139548267,372.67398325718847,1.550198379907954,1.5625279732802824,1.300198379907954,1.3125279732802824,0.0,0.0,0.0,0,,0.0,none,P344,1
E0020433,N0020680,N0020473,lateral,38.3500372670891,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.95,0.5,cover_min,minimum,tractive,1.0,357.28245830664196,356.9181329526046,1.6013917910142936,1.6191900454422807,1.3513917910142936,1.3691900454422807,0.0,0.0,0.0,0,,0.0,none,P353,1
E0020434,N0020681,N0020682,lateral,50.0000000000455,draft,provisional,s5c_flows,20.5158,27.664,0.003622,3.6221,held,0.863699,0.4347,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.1272439872708,354.87724398727056,3.359023102572962,3.6710958564794396,3.109023102572962,3.4210958564794396,0.35351518875271537,0.14304066584620495,2.3572773104156783,0,,0.0,none,P353,1
E0020435,N0020682,N0020683,lateral,50.00000000004811,draft,provisional,s5c_flows,20.5158,27.664,0.004039,3.6221,held,0.864116,0.4847,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,354.87724398727056,354.62724398727033,3.6710958564794396,3.839522370151542,3.4210958564794396,3.589522370151542,0.3535682061240264,0.14307343427754632,2.356923837891166,0,,0.0,none,P353,1
E0020436,N0020683,N0020473,lateral,4.040985586206224,draft,provisional,s5c_flows,21.2575,28.664,0.004456,3.6221,held,0.895623,0.5347,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,354.62724398727033,354.5868341314083,3.839522370151542,3.9504888666385796,3.589522370151542,3.7004888666385796,0.4553702571418274,0.12324761279958638,0.14790109523803902,0,,0.0,none,P353,1
E0020437,N0020684,N0020685,lateral,77.32369667633128,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,360.5802445175718,360.1936260341902,1.7041793105531724,1.7666400790910757,1.4541793105531724,1.5166400790910757,0.17065230391004918,0.050665805354795285,7.5517777868275555,0,,0.0,none,P382,1
E0020438,N0020685,N0020686,lateral,7.6763033236137685,draft,provisional,s5c_flows,2.1596,2.912,0.000644,3.6221,held,0.091179,0.0773,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,360.1936260341902,360.1514063659103,1.7666400790910757,1.7202367004959456,1.5166400790910757,1.4702367004959456,0.17673828116487902,0.0497209986910431,0.7238861206732147,0,,0.0,none,P382,1
E0020439,N0020686,N0020687,lateral,70.00000000005384,draft,provisional,s5c_flows,3.2393,4.368,0.000708,3.6221,held,0.13651,0.085,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,360.1514063659103,359.76640636591003,1.7202367004959456,2.6314513001055957,1.4702367004959456,2.3814513001055957,0.2021631346299739,0.05961610999159314,5.770916981490982,0,,0.0,none,P382,1
E0020440,N0020687,N0020688,lateral,72.8718653091529,draft,provisional,s5c_flows,6.4787,8.736,0.001292,3.6221,held,0.272895,0.155,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,359.76640636591003,359.3656111067097,2.6314513001055957,2.946461647196543,2.3814513001055957,2.696461647196543,0.2535734064722817,0.08172037382457478,4.789662707073515,0,,0.0,none,P382,1
E0020441,N0020688,N0020689,lateral,59.999999999938034,draft,provisional,s5c_flows,8.6382,11.648,0.001899,3.6221,held,0.364036,0.2279,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,359.3656111067097,359.03561110671006,2.946461647196543,3.636935280008686,2.696461647196543,3.386935280008686,0.27822308857082556,0.0933195057029825,3.5942380092743575,0,,0.0,none,P382,1
E0020442,N0020689,N0020690,lateral,59.999999999938034,draft,provisional,s5c_flows,10.7978,14.56,0.002399,3.6221,held,0.455071,0.2879,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,359.03561110671006,358.7056111067104,3.636935280008686,4.106278541727079,3.386935280008686,3.856278541727079,0.2987719581786114,0.10349265898550333,3.3470343271009013,0,,0.0,none,P382,1
E0020443,N0020690,N0020469,lateral,11.126485255655679,draft,provisional,s5c_flows,10.7978,14.56,0.002899,3.6221,held,0.455571,0.3479,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,358.7056111067104,358.6444154378043,4.106278541727079,4.207482755555077,3.856278541727079,3.957482755555077,0.2988763320460796,0.10354551334182785,0.620462047489943,0,,0.0,none,P382,1
E0020444,N0020691,N0020692,main,84.75059757314709,draft,provisional,s5c_flows,63.3689,85.448,0.010829,3.6221,held,2.667416,1.2995,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.03943527092406,358.61568228305833,3.8046199048571907,4.600809416160416,3.5546199048571907,4.350809416160416,0.4977426706268516,0.2473391474796482,2.837831761085607,0,,0.0,none,P382,1
E0020445,N0020692,N0020693,main,40.00000000001154,draft,provisional,s5c_flows,66.6083,89.816,0.011535,3.6221,held,2.803924,1.3842,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.61568228305833,358.4156822830583,4.600809416160416,4.593869718894837,4.350809416160416,4.343869718894837,0.5051168656501617,0.25359282800162375,1.3198265827231057,0,,0.0,none,P382,1
E0020446,N0020693,N0020694,main,39.999999999973184,draft,provisional,s5c_flows,68.7678,92.728,0.011869,3.6221,held,2.894792,1.4242,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.4156822830583,358.2156822830584,4.593869718894837,4.687912687644712,4.343869718894837,4.437912687644712,0.5098743359964436,0.25768248038673314,1.3075117133780778,0,,0.0,none,P382,1
E0020447,N0020694,N0020469,main,14.409120456441629,draft,provisional,s5c_flows,69.8476,94.184,0.012202,3.6221,held,2.940392,1.4642,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.2156822830584,358.1436366807762,4.687912687644712,4.708261512583192,4.437912687644712,4.458261512583192,0.5122186346511289,0.25971386121570794,0.46884668257125695,0,,0.0,none,P382,1
E0020448,N0020695,N0020504,lateral,83.92737347405098,draft,provisional,s5c_flows,46.4306,62.608,0.004754,3.6221,held,1.951244,0.5705,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.42407483359005,356.0044379662198,3.21670275430057,3.7202629615145497,2.96670275430057,3.4702629615145497,0.4535083847757568,0.21187752275996924,3.0843741920945953,0,,0.0,none,P353,1
E0020449,N0020696,N0020697,lateral,55.00000000007733,draft,provisional,s5c_flows,41.0317,55.328,0.006841,3.6221,held,1.726994,0.8209,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.1147747892741,357.83977478927375,7.373292837679003,4.720283804476253,7.123292837679003,4.470283804476253,0.43714409263751053,0.19959163276526543,2.0969439644883305,0,,0.0,none,P353,1
E0020450,N0020697,N0020510,lateral,34.03690695603484,draft,provisional,s5c_flows,42.1115,56.784,0.007299,3.6221,held,1.77272,0.8759,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.83977478927375,357.6695902544936,4.720283804476253,4.221034745506415,4.470283804476253,3.971034745506415,0.4406045037329048,0.2021540512171482,1.287507907419094,0,,0.0,none,P353,1
E0020451,N0020698,N0020699,lateral,59.999999999886555,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,362.1528901199256,361.4628901199269,1.553408708199413,1.5554509445262283,1.303408708199413,1.3054509445262283,0.3074969977595739,0.06319082967327352,3.252064271469702,0,,0.0,none,P353,1
E0020452,N0020699,N0020700,lateral,60.00000000005911,draft,provisional,s5c_flows,11.8776,16.016,0.0005,3.6221,held,0.498439,0.06,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,361.3744107825655,360.7444107825649,1.6439302818876058,1.6413314049351015,1.3939302818876058,1.3913314049351015,0.3847670156859548,0.0926878164975746,2.5989753779133213,0,,0.0,none,P353,1
E0020453,N0020700,N0020701,lateral,14.999999999877502,draft,provisional,s5c_flows,15.1169,20.384,0.001,3.6221,held,0.634741,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.7444107825649,360.66941078256554,1.6413314049351015,1.591148299465715,1.3913314049351015,1.341148299465715,0.32108194546194785,0.12367999755314377,0.7786174325008457,0,,0.0,none,P353,1
E0020454,N0020701,N0020702,lateral,50.000000000276735,draft,provisional,s5c_flows,19.4361,26.208,0.001125,3.6221,held,0.815934,0.135,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.66941078256554,360.41941078256417,1.591148299465715,1.7970809166545791,1.341148299465715,1.5470809166545791,0.3473152900043799,0.13923424249902255,2.399356887879703,0,,0.0,none,P353,1
E0020455,N0020702,N0020703,lateral,49.99999999994728,draft,provisional,s5c_flows,22.6754,30.576,0.001542,3.6221,held,0.952153,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.41941078256417,360.16941078256446,1.7970809166545791,1.87084190298242,1.5470809166545791,1.62084190298242,0.36436744513264785,0.14982605094598617,2.2870685744964945,0,,0.0,none,P353,1
E0020456,N0020703,N0020704,lateral,18.773856238269165,draft,provisional,s5c_flows,24.835,33.488,0.001958,3.6221,held,1.043104,0.235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.16941078256446,360.0755415013731,1.87084190298242,1.9075517603456547,1.62084190298242,1.6575517603456547,0.374785152423525,0.15648883782745476,0.8348719311526076,0,,0.0,none,P353,1
E0020457,N0020704,N0020705,lateral,60.00000000011375,draft,provisional,s5c_flows,29.1541,39.312,0.002115,3.6221,held,1.224329,0.2538,0.0,0.0,,200,PVC-U,0.6,0.5,ground,minimum,tractive,1.0,360.0755415013731,359.7155415013724,1.9075517603456547,1.5738566919869754,1.6575517603456547,1.3238566919869754,0.41975607734419185,0.16164201137340833,2.3823359659946393,0,,0.0,none,P353,1
E0020458,N0020705,N0020706,lateral,59.999999999808786,draft,provisional,s5c_flows,34.553,46.592,0.002615,3.6221,held,1.451165,0.3138,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.6552310957807,359.3552310957817,1.6341670975786542,1.7951900467964492,1.3841670975786542,1.5451900467964492,0.41468411040923503,0.18340918536642475,2.4114741194446863,0,,0.0,none,P353,1
E0020459,N0020706,N0020707,lateral,60.00000000011375,draft,provisional,s5c_flows,41.0317,55.328,0.003115,3.6221,held,1.723268,0.3738,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.3552310957817,359.0552310957811,1.7951900467964492,1.905523298750154,1.5451900467964492,1.655523298750154,0.43685912385521597,0.19938145288318204,2.2890674485107385,0,,0.0,none,P353,1
E0020460,N0020707,N0020481,lateral,21.146540166860454,draft,provisional,s5c_flows,44.271,59.696,0.003615,3.6221,held,1.85957,0.4338,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.0552310957811,358.9494983949468,1.905523298750154,1.9544627866938526,1.655523298750154,1.7044627866938526,0.44699777872543867,0.20693814149337703,0.7884655201627367,0,,0.0,none,P353,1
E0020461,N0020708,N0020709,lateral,28.428553690795773,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,360.58390964647543,360.44176687802144,1.5502151093839416,1.8630426922910601,1.3002151093839416,1.6130426922910601,0.13489621704043256,0.037230723305707175,3.5123981871034555,0,,0.0,none,P353,1
E0020462,N0020709,N0020710,lateral,79.99999999994543,draft,provisional,s5c_flows,7.5585,10.192,0.000237,3.6221,held,0.317107,0.0284,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.44176687802144,360.0417668780217,1.8630426922910601,1.77238107119706,1.6130426922910601,1.52238107119706,0.2575187227676623,0.0895476821990828,5.17761706412073,0,,0.0,none,P353,1
E0020463,N0020710,N0020711,lateral,79.99999999997662,draft,provisional,s5c_flows,15.1169,20.384,0.000904,3.6221,held,0.634644,0.1084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.0417668780217,359.6417668780218,1.77238107119706,1.7316767254937986,1.52238107119706,1.4816767254937986,0.32106653027257176,0.12367111598123051,4.152825684449266,0,,0.0,none,P353,1
E0020464,N0020711,N0020712,lateral,80.00000000008895,draft,provisional,s5c_flows,22.6754,30.576,0.00157,3.6221,held,0.952181,0.1884,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.6417668780218,359.2417668780214,1.7316767254937986,1.7684565106504806,1.4816767254937986,1.5184565106504806,0.36437076181824507,0.14982814879198397,3.65927641032819,0,,0.0,none,P353,1
E0020465,N0020712,N0020481,lateral,16.99927314800262,draft,provisional,s5c_flows,25.9147,34.944,0.002237,3.6221,held,1.08865,0.2684,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.2417668780214,359.15677051228135,1.7684565106504806,1.74719066935927,1.5184565106504806,1.49719066935927,0.37975428116244214,0.1597191478276509,0.7460645822507124,0,,0.0,none,P353,1
E0020466,N0020713,N0020714,lateral,70.00000000012123,draft,provisional,s5c_flows,46.0924,62.152,0.007688,3.6221,held,1.94,0.9225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.5016174098819,357.1516174098813,3.7398987033993762,3.6534973362124674,3.4898987033993762,3.4034973362124674,0.4527223352276999,0.2112775193800967,2.5770026700403545,0,,0.0,none,P353,1
E0020467,N0020714,N0020715,lateral,70.00000000002684,draft,provisional,s5c_flows,46.0924,62.152,0.008271,3.6221,held,1.940583,0.9925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.1516174098813,356.80161740988115,3.6534973362124674,3.750933859650104,3.4034973362124674,3.500933859650104,0.45276317559915136,0.21130866860793568,2.5767702179472494,0,,0.0,none,P353,1
E0020468,N0020715,N0020716,lateral,70.00000000002684,draft,provisional,s5c_flows,49.3318,66.52,0.008854,3.6221,held,2.076968,1.0625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.80161740988115,356.451617409881,3.750933859650104,3.7064331272283653,3.500933859650104,3.4564331272283653,0.4620741759188953,0.21848185268466286,2.5248471511030535,0,,0.0,none,P353,1
E0020469,N0020716,N0020717,lateral,69.99999999999538,draft,provisional,s5c_flows,52.5711,70.888,0.009438,3.6221,held,2.213353,1.1325,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.451617409881,356.10161740988104,3.7064331272283653,3.743292258087706,3.4564331272283653,3.493292258087706,0.4709361355574039,0.22544382339388108,2.4773352023320814,0,,0.0,none,P353,1
E0020470,N0020717,N0020504,lateral,13.476374492756833,draft,provisional,s5c_flows,52.5711,70.888,0.010021,3.6221,held,2.213936,1.2025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.10161740988104,356.03423553741726,3.743292258087706,3.690465390317115,3.493292258087706,3.440465390317115,0.47097312231317906,0.22547316038574144,0.47689821542850735,0,,0.0,none,P353,1
E0020471,N0020718,N0020515,sub main,87.9257016888594,draft,provisional,s5c_flows,276.0813,359.404,0.037625,3.0966,merrimack,9.932347,4.515,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.5057135584298,360.06608504998553,2.559349918132682,2.7887733484519686,2.309349918132682,2.5387733484519686,0.7175488095395589,0.4979603512916483,2.0422699362031347,0,,0.0,none,P353,1
E0020472,N0020719,N0020720,lateral,60.000000000034504,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.9570414255472,374.657041425547,1.5507100392965754,2.0504475881248823,1.3007100392965754,1.8004475881248823,0.19530982006149752,0.060806644196143594,5.120070253946798,0,,0.0,none,P344,1
E0020473,N0020720,N0020721,lateral,60.000000000034504,draft,provisional,s5c_flows,10.7978,14.56,0.0005,3.6221,held,0.453172,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.657041425547,374.3570414255468,2.0504475881248823,2.351485185781314,1.8004475881248823,2.101485185781314,0.28865405312154363,0.10565133870676066,3.4643546112948735,0,,0.0,none,P344,1
E0020474,N0020721,N0020722,lateral,9.481259240604894,draft,provisional,s5c_flows,15.1169,20.384,0.001,3.6221,held,0.634741,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.3570414255468,374.3096351293438,2.351485185781314,2.3791466089374467,2.101485185781314,2.1291466089374467,0.32108194546194785,0.12367999755314377,0.4921515817903325,0,,0.0,none,P344,1
E0020475,N0020722,N0020516,lateral,57.193160198287956,draft,provisional,s5c_flows,17.2765,23.296,0.001079,3.6221,held,0.725354,0.1295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.3096351293438,374.02366932835236,2.3791466089374467,2.711926374772645,2.1291466089374467,2.461926374772645,0.33479505234021495,0.1317004326078704,2.8471727105138993,0,,0.0,none,P344,1
E0020476,N0020723,N0020724,lateral,89.99999999995435,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.98710668878846,363.5371066887887,1.551223389336542,1.7120388190238032,1.301223389336542,1.4620388190238032,0.23091654640710862,0.07670227810735178,6.495853256677074,0,,0.0,none,P365,1
E0020477,N0020724,N0020725,lateral,89.99999999992313,draft,provisional,s5c_flows,14.0372,18.928,0.00075,3.6221,held,0.589224,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.5371066887887,363.0871066887891,1.7120388190238032,1.637929932304644,1.4620388190238032,1.387929932304644,0.3136538782715131,0.11943490741477261,4.782341631689472,0,,0.0,none,P365,1
E0020478,N0020725,N0020726,lateral,89.99999999995435,draft,provisional,s5c_flows,21.5956,29.12,0.0015,3.6221,held,0.906844,0.18,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,363.07579097591173,362.4457909759121,1.6492456451820203,1.5661108795566747,1.3992456451820203,1.3161108795566747,0.4037231228404595,0.13500631906138266,3.7154176095878433,0,,0.0,none,P365,1
E0020479,N0020726,N0020519,lateral,92.63014948627907,draft,provisional,s5c_flows,29.1541,39.312,0.00225,3.6221,held,1.224464,0.27,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,362.4267055621398,361.7782945157358,1.585196293328977,1.6528578280141915,1.335196293328977,1.4028578280141915,0.4430895004203318,0.15572150364157983,3.4842527825795364,0,,0.0,none,P365,1
E0020480,N0020727,N0020728,sub main,16.352907208720627,auto_road,derived,s5c_flows,3764.7667,4922.868,0.737844,2.2573,merrimack,99.094983,88.5413,0.0,0.0,,600,GRP,0.25,0.125,table11,minimum,velocity,1.0,361.70613921951673,361.66525695149494,7.578925477748896,7.610682989911311,6.928925477748896,6.9606829899113105,0.968533081321014,0.39062931701865955,0.28140334980291987,0,,0.0,none,P355,1
E0020481,N0020728,N0020729,sub main,22.976106284824443,auto_road,derived,s5c_flows,3764.7667,4922.868,0.73798,2.2573,merrimack,99.09512,88.5576,0.0,0.0,,600,GRP,0.25,0.125,uniform,minimum,velocity,1.0,361.66525695149494,361.6078166857829,7.610682989911311,7.488649378670232,6.9606829899113105,6.838649378670231,0.9685334353204662,0.39062961323371115,0.39537623667103383,0,,0.0,none,P355,1
E0020482,N0020729,N0020730,sub main,43.598981004285356,auto_road,derived,s5c_flows,3765.5083,4923.868,0.738172,2.2572,merrimack,99.112342,88.5806,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,361.6078166857829,361.54241821427644,7.488649378670232,7.204743650957937,6.838649378670231,6.554743650957937,0.8006297245151941,0.45109221294492485,0.9075976836168113,0,,0.0,none,P355,1
E0020483,N0020730,N0020731,sub main,16.149438881121657,auto_road,derived,s5c_flows,3765.5083,4923.868,0.738535,2.2572,merrimack,99.112705,88.6242,0.0,0.0,,600,GRP,0.25,0.125,table11,minimum,velocity,1.0,361.54241821427644,361.50204461707364,7.204743650957937,7.155609191520114,6.554743650957937,6.505609191520113,0.9685788703266515,0.3906676336372795,0.2778888977772023,0,,0.0,none,P355,1
E0020484,N0020731,N0020732,sub main,29.641289409343525,auto_road,derived,s5c_flows,3768.0713,4927.324,0.73867,2.257,merrimack,99.171694,88.6404,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,361.50204461707364,361.45758268295964,7.155609191520114,7.233091145165361,6.505609191520113,6.58309114516536,0.8007512928070099,0.45124663561516754,0.6169474774420255,0,,0.0,none,P355,1
E0020485,N0020732,N0020507,sub main,31.54766763989269,auto_road,derived,s5c_flows,3769.151,4928.78,0.738917,2.2569,merrimack,99.196734,88.67,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,361.45758268295964,361.4102611814998,7.233091145165361,7.468828173968973,6.58309114516536,6.8188281739689725,0.8008025604588637,0.4513117784485484,0.6565843899944519,0,,0.0,none,P355,1
E0020486,N0020733,N0020734,lateral,59.99999999993113,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,2.65,0.5,cover_min,minimum,tractive,1.0,368.33895389987106,366.7489538998729,1.6695605044258173,1.6900414614552233,1.4195605044258173,1.4400414614552233,0.3447231068815333,0.04146820233657836,2.900878937432267,0,,0.0,none,P353,1
E0020487,N0020734,N0020735,lateral,60.00000000018667,draft,provisional,s5c_flows,9.718,13.104,0.0005,3.6221,held,0.407905,0.06,0.0,0.0,,200,PVC-U,3.2,0.5,cover_min,minimum,tractive,1.0,366.7349189724074,364.8149189724014,1.7040763889207255,1.57244064673921,1.4540763889207255,1.32244064673921,0.5286782900584435,0.06523428740248341,1.8915094847048943,0,,0.0,none,P353,1
E0020488,N0020735,N0020736,lateral,9.99999999989523,draft,provisional,s5c_flows,11.8776,16.016,0.001,3.6221,held,0.498939,0.12,0.0,0.0,,200,PVC-U,2.7,0.5,cover_min,minimum,tractive,1.0,364.814481195951,364.5444811959538,1.5728784231896498,1.5528088431087212,1.3228784231896498,1.3028088431087212,0.5325330445255616,0.07439299417921727,0.3129696239102032,0,,0.0,none,P353,1
E0020489,N0020736,N0020737,lateral,83.15435864961226,draft,provisional,s5c_flows,11.8776,16.016,0.001083,3.6221,held,0.499022,0.13,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,364.49582523451636,362.91589242017375,1.60146480454614,1.6323863884200023,1.35146480454614,1.3823863884200023,0.47211972557761733,0.08072778411963841,2.935496871684283,0,,0.0,none,P353,1
E0020490,N0020737,N0020738,lateral,80.00000000018863,draft,provisional,s5c_flows,18.3563,24.752,0.001776,3.6221,held,0.771319,0.2132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.91589242017375,362.5158924201728,1.6323863884200023,1.9280467888115709,1.3823863884200023,1.6780467888115709,0.341281694897654,0.13557825417822672,3.9068410444232198,0,,0.0,none,P353,1
E0020491,N0020738,N0020739,lateral,79.99999999979642,draft,provisional,s5c_flows,21.5956,29.12,0.002443,3.6221,held,0.907787,0.2932,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.5158924201728,362.11589242017385,1.9280467888115709,2.17182730638865,1.6780467888115709,1.92182730638865,0.359020464980186,0.14646321273927637,3.713808719521116,0,,0.0,none,P353,1
E0020492,N0020739,N0020740,lateral,16.845641350440193,draft,provisional,s5c_flows,23.7552,32.032,0.00311,3.6221,held,0.998988,0.3732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.11589242017385,362.03166421342166,2.17182730638865,2.3159004838439614,1.92182730638865,2.0659004838439614,0.3698185238557316,0.15329397522078964,0.7591850355325349,0,,0.0,none,P353,1
E0020493,N0020740,N0020741,lateral,80.00000000018863,draft,provisional,s5c_flows,26.9945,36.4,0.00325,3.6221,held,1.13493,0.39,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.03166421342166,361.6316642134207,2.3159004838439614,1.55620199751678,2.0659004838439614,1.30620199751678,0.38465005328106866,0.1629351730377822,3.466354214598779,0,,0.0,none,P353,1
E0020494,N0020741,N0020510,lateral,82.45776189296653,draft,provisional,s5c_flows,33.4732,45.136,0.003917,3.6221,held,1.4072,0.47,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,361.2187704546902,359.8994462644027,1.9690957562473272,1.991178735597316,1.7190957562473272,1.741178735597316,0.6173803610068582,0.13637045792094343,2.2260119018171616,0,,0.0,none,P353,1
E0020495,N0020742,N0020743,lateral,79.99999999986011,draft,provisional,s5c_flows,57.2284,77.168,0.004985,3.6221,held,2.404146,0.5982,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.847075806754,359.4470758067547,5.225739134652258,5.353980101448428,4.975739134652258,5.103980101448428,0.4826659717522199,0.2348667622167227,2.762434916409392,0,,0.0,none,P365,1
E0020496,N0020743,N0020744,lateral,80.0000000001289,draft,provisional,s5c_flows,64.7869,87.36,0.005652,3.6221,held,2.721683,0.6782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.4470758067547,359.04707580675404,5.353980101448428,5.351666869027213,5.103980101448428,5.101666869027213,0.5007080182865034,0.2498415610705797,2.662895908674171,0,,0.0,none,P365,1
E0020497,N0020744,N0020745,lateral,19.05886457015755,draft,provisional,s5c_flows,69.106,93.184,0.006318,3.6221,held,2.903419,0.7582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.04707580675404,358.95178148390323,5.351666869027213,5.467713145003017,5.101666869027213,5.217713145003017,0.5103200183499406,0.2580678466745103,0.6224481333556845,0,,0.0,none,P365,1
E0020498,N0020745,N0020746,lateral,5.941135429749514,draft,provisional,s5c_flows,69.106,93.184,0.006477,3.6221,held,2.903578,0.7773,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,358.95178148390323,358.91019353589496,5.467713145003017,5.562371161370663,5.217713145003017,5.312371161370663,0.5753278700087786,0.2370552778439658,0.17210868617862665,0,,0.0,none,P365,1
E0020499,N0020746,N0020519,lateral,79.89457349229691,draft,provisional,s5c_flows,69.106,93.184,0.006527,3.6221,held,2.903627,0.7832,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.91019353589496,358.51072066843346,5.562371161370663,4.920431675316536,5.312371161370663,4.670431675316536,0.5103307513296677,0.25807713188749815,2.609241597536874,0,,0.0,none,P365,1
