EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0020500,N0020747,N0020748,lateral,79.99999999997512,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,366.006486418524,364.5264864185244,1.6395401928041338,1.6704435131161972,1.3895401928041338,1.4204435131161972,0.36169703767247313,0.05663151692482257,3.6863263849572627,0,,0.0,none,P353,1
E0020501,N0020748,N0020749,lateral,80.00000000006504,draft,provisional,s5c_flows,8.6382,11.648,0.000667,3.6221,held,0.362804,0.08,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,364.5141937833094,363.59419378330864,1.6827361483312302,1.56791559169136,1.4327361483312302,1.31791559169136,0.35851578350625557,0.07838000918006563,3.719036635694319,0,,0.0,none,P353,1
E0020502,N0020749,N0020750,lateral,79.99999999997512,draft,provisional,s5c_flows,14.0372,18.928,0.001333,3.6221,held,0.589807,0.16,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,363.58492727430934,362.62492727430964,1.5771821006906634,1.5837519249091088,1.3271821006906634,1.3337519249091088,0.4251421978804366,0.09711216531687142,3.136205580110149,0,,0.0,none,P353,1
E0020503,N0020750,N0020751,lateral,24.999999999969933,draft,provisional,s5c_flows,17.2765,23.296,0.002,3.6221,held,0.726275,0.24,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,362.5825133999375,362.157513399938,1.6261657992812388,1.5958130160776136,1.3761657992812388,1.3458130160776136,0.5122688704470969,0.09855822134081152,0.8133749495699556,0,,0.0,none,P353,1
E0020504,N0020751,N0020752,lateral,69.99999999990919,draft,provisional,s5c_flows,21.5956,29.12,0.002208,3.6221,held,0.907552,0.265,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,362.157513399938,361.6325133999387,1.5958130160776136,1.5559326449831588,1.3458130160776136,1.3059326449831588,0.4136616820539916,0.132841143816338,2.820340189287531,0,,0.0,none,P353,1
E0020505,N0020752,N0020753,lateral,70.00000000021055,draft,provisional,s5c_flows,25.9147,34.944,0.002792,3.6221,held,1.089204,0.335,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.6240162540149,361.2740162540139,1.5644297909069564,1.6126414608298774,1.3144297909069564,1.3626414608298774,0.37981377925590093,0.15975803240293646,3.0716807298455855,0,,0.0,none,P353,1
E0020506,N0020753,N0020515,lateral,16.781832384076647,draft,provisional,s5c_flows,30.2339,40.768,0.003375,3.6221,held,1.270856,0.405,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.2740162540139,361.1901070920935,1.6126414608298774,1.6647513063439874,1.3626414608298774,1.4147513063439874,0.3982302105597352,0.17203209312714512,0.7023505474588357,0,,0.0,none,P353,1
E0020507,N0020754,N0020755,lateral,11.769879210917772,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,370.01561543228587,369.92145639859854,1.5555515599016303,1.5592870096045885,1.3055515599016303,1.3092870096045885,0.0,0.0,0.0,0,,0.0,none,P355,1
E0020508,N0020755,N0020756,lateral,7.036113685084082,auto_road,derived,s5c_flows,0.0,0.0,9.8e-05,3.6221,held,9.8e-05,0.0118,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,369.92145639859854,369.87923971648803,1.5592870096045885,1.554201445621345,1.3092870096045885,1.304201445621345,0.011467003793197927,0.003200627569194009,10.226608757871883,0,,0.0,none,P355,1
E0020509,N0020756,N0020757,lateral,80.36413003288035,auto_road,derived,s5c_flows,0.0,0.0,0.000157,3.6221,held,0.000157,0.0188,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,369.87923971648803,369.03541635114277,1.554201445621345,1.5606835023728536,1.304201445621345,1.3106835023728536,0.01744875374510323,0.0033124623910013307,76.76205342691358,0,,0.0,none,P355,1
E0020510,N0020757,N0020758,lateral,25.825414872244842,auto_road,derived,s5c_flows,5.9329,8.0,0.000826,3.6221,held,0.249547,0.0992,0.0,0.0,,200,PVC-U,1.6,0.5,cover_min,minimum,tractive,1.0,369.0335319109894,368.6203252730335,1.5625679425262433,1.5552423539196525,1.3125679425262433,1.3052423539196525,0.35544587912259,0.06120472012117026,1.2109398546596502,0,,0.0,none,P355,1
E0020511,N0020758,N0020759,lateral,3.594160220677682,auto_road,derived,s5c_flows,5.9329,8.0,0.001042,3.6221,held,0.249762,0.125,0.0,0.0,,200,PVC-U,1.15,0.5,table11,minimum,tractive,1.0,368.6203252730335,368.5789924304957,1.5552423539196525,1.5854667980199224,1.3052423539196525,1.3354667980199224,0.3175686189640678,0.06608465273852235,0.18862906083112038,0,,0.0,none,P355,1
E0020512,N0020759,N0020760,lateral,17.571063536217387,auto_road,derived,s5c_flows,5.9329,8.0,0.001072,3.6221,held,0.249792,0.1286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.5789924304957,368.4911371128146,1.5854667980199224,1.609113131326012,1.3354667980199224,1.359113131326012,0.23842723555665354,0.0802445318916176,1.2282617724155556,0,,0.0,none,P355,1
E0020513,N0020760,N0020761,lateral,7.291016148053634,auto_road,derived,s5c_flows,5.9329,8.0,0.001218,3.6221,held,0.249939,0.1462,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,368.4911371128146,368.4510365240003,1.609113131326012,1.6737193353746989,1.359113131326012,1.4237193353746989,0.2464581317043097,0.0784935129304731,0.49305305919743364,0,,0.0,none,P355,1
E0020514,N0020761,N0020762,lateral,7.666805343623367,auto_road,derived,s5c_flows,5.9329,8.0,0.001279,3.6221,held,0.25,0.1535,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,368.4510365240003,368.4088690946104,1.6737193353746989,1.7608696749208548,1.4237193353746989,1.5108696749208548,0.2464776405052299,0.07850228648325083,0.5184246684545738,0,,0.0,none,P355,1
E0020515,N0020762,N0020763,lateral,8.561512179388881,auto_road,derived,s5c_flows,5.9329,8.0,0.001343,3.6221,held,0.250064,0.1611,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,368.4088690946104,368.3617807776238,1.7608696749208548,1.8717092126105968,1.5108696749208548,1.6217092126105968,0.24649810513287462,0.07851149032951407,0.5788761320480067,0,,0.0,none,P355,1
E0020516,N0020763,N0020764,lateral,6.782447079711926,auto_road,derived,s5c_flows,5.9329,8.0,0.001414,3.6221,held,0.250135,0.1697,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,368.3617807776238,368.3210860951455,1.8717092126105968,1.8988540904013576,1.6217092126105968,1.6488540904013576,0.25403831053338594,0.0769392091029831,0.44497534416963275,0,,0.0,none,P355,1
E0020517,N0020764,N0020765,lateral,15.09751816374875,auto_road,derived,s5c_flows,5.9329,8.0,0.001471,3.6221,held,0.250191,0.1765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.3210860951455,368.2455985043268,1.8988540904013576,2.0058358218450962,1.6488540904013576,1.7558358218450962,0.23855058913403673,0.08030326179969613,1.0548089763373534,0,,0.0,none,P355,1
E0020518,N0020765,N0020522,lateral,14.284792304291102,auto_road,derived,s5c_flows,5.9329,8.0,0.001596,3.6221,held,0.250317,0.1916,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.2455985043268,368.1741745428053,2.0058358218450962,2.0236098810228214,1.7558358218450962,1.7736098810228214,0.23858951393818034,0.0803217980121689,0.9978639371379608,0,,0.0,none,P355,1
E0020519,N0020766,N0020767,sub main,40.00000000013795,draft,drafted,s5c_flows,1393.1045,1915.828,0.150238,2.5458,merrimack,41.198407,18.0286,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,356.47088513409784,356.3708851340975,9.154023313167784,8.985651731136898,8.704023313167784,8.535651731136898,0.7839866887113381,0.4355588240631333,0.8503545739593937,0,,0.0,none,P365,1
E0020520,N0020767,N0020768,sub main,39.99999999974444,draft,drafted,s5c_flows,1396.3438,1920.196,0.150572,2.5451,merrimack,41.282628,18.0686,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,356.3708851340975,356.27088513409814,8.985651731136898,8.848865842464363,8.535651731136898,8.398865842464364,0.7844016429535883,0.43606028915142536,0.8499047301228726,0,,0.0,none,P365,1
E0020521,N0020768,N0020546,sub main,14.72347124234611,draft,drafted,s5c_flows,1397.4236,1921.652,0.150905,2.5448,merrimack,41.310918,18.1086,0.0,0.0,,400,GRP,0.3,0.205,table11,minimum,velocity,1.0,356.27088513409814,356.2267147203711,8.848865842464363,8.774811158535158,8.398865842464364,8.324811158535159,0.8396171269284068,0.41439388881953554,0.292265580944205,0,,0.0,none,P365,1
E0020522,N0020769,N0020770,lateral,70.00000000009724,draft,provisional,s5c_flows,4.3844,5.912,0.0,3.6221,held,0.183805,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.9211608563895,375.57116085638904,1.5508545244698553,2.4487060869703328,1.3008545244698553,2.1987060869703328,0.21575747386715818,0.06975404443468045,5.407305924366744,0,,0.0,none,P344,1
E0020523,N0020770,N0020771,lateral,70.00000000009724,draft,provisional,s5c_flows,4.3844,5.912,0.000583,3.6221,held,0.184388,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.57116085638904,375.22116085638856,2.4487060869703328,3.1411743486895602,2.1987060869703328,2.8911743486895602,0.21598123071415598,0.06985465200990046,5.401703948119141,0,,0.0,none,P344,1
E0020524,N0020771,N0020772,lateral,14.999999999654007,draft,provisional,s5c_flows,4.3844,5.912,0.001167,3.6221,held,0.184971,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.22116085638856,375.1461608563903,3.1411743486895602,3.2958557451722186,2.8911743486895602,3.0458557451722186,0.216204489104495,0.06995509370597283,1.1563127159372002,0,,0.0,none,P344,1
E0020525,N0020772,N0020773,lateral,80.00000000018241,draft,provisional,s5c_flows,4.3844,5.912,0.001292,3.6221,held,0.185096,0.155,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.1461608563903,374.7461608563894,3.2958557451722186,3.3971191729074803,3.0458557451722186,3.1471191729074803,0.21625229290319334,0.06997660771461264,6.16563790115857,0,,0.0,none,P344,1
E0020526,N0020773,N0020774,lateral,80.00000000019249,draft,provisional,s5c_flows,4.3844,5.912,0.001958,3.6221,held,0.185763,0.235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.7461608563894,374.34616085638845,3.3971191729074803,4.083648713924049,3.1471191729074803,3.833648713924049,0.21650698975423663,0.07009127851327726,6.15838470088216,0,,0.0,none,P344,1
E0020527,N0020774,N0020775,lateral,4.9999999995789155,draft,provisional,s5c_flows,4.3844,5.912,0.002625,3.6221,held,0.18643,0.315,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,374.34616085638845,374.303660856392,4.083648713924049,4.121479524467361,3.833648713924049,3.871479524467361,0.2601474717623507,0.0620593425104525,0.3203311289622746,0,,0.0,none,P344,1
E0020528,N0020775,N0020776,lateral,4.634915989440663,draft,provisional,s5c_flows,5.4642,7.368,0.002667,3.6221,held,0.231739,0.32,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,374.303660856392,374.26194661248707,4.121479524467361,4.1154032410285595,3.871479524467361,3.8654032410285595,0.28490534574697735,0.06760496336783997,0.2711377690070268,0,,0.0,none,P344,1
E0020529,N0020776,N0020777,lateral,33.65634865146322,draft,provisional,s5c_flows,5.4642,7.368,0.002705,3.6221,held,0.231777,0.3246,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.26194661248707,374.09366486922977,4.1154032410285595,4.0924008045983555,3.8654032410285595,3.8424008045983555,0.23270616915549594,0.07754030854002805,2.4105039682735274,0,,0.0,none,P344,1
E0020530,N0020777,N0020778,lateral,59.99999999996906,draft,provisional,s5c_flows,5.4642,7.368,0.002986,3.6221,held,0.232058,0.3583,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.09366486922977,373.79366486922993,4.0924008045983555,4.140539232332571,3.8424008045983555,3.8905392323325714,0.23279778324541853,0.07758330989668874,4.2955735491057965,0,,0.0,none,P344,1
E0020531,N0020778,N0020779,lateral,60.00000000005803,draft,provisional,s5c_flows,5.4642,7.368,0.003486,3.6221,held,0.232558,0.4183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.79366486922993,373.49366486922963,4.140539232332571,4.055193773348492,3.8905392323325714,3.805193773348492,0.23296060370043484,0.07765975802705335,4.29257129367192,0,,0.0,none,P344,1
E0020532,N0020779,N0020780,lateral,59.99999999991193,draft,provisional,s5c_flows,6.5439,8.824,0.003986,3.6221,held,0.278325,0.4783,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.49366486922963,373.1936648692301,4.055193773348492,3.8378292713949236,3.805193773348492,3.5878292713949236,0.24691765915655703,0.08432871615530532,4.049933096783842,0,,0.0,none,P344,1
E0020533,N0020780,N0020781,lateral,13.097016790017202,draft,provisional,s5c_flows,8.7035,11.736,0.004486,3.6221,held,0.369359,0.5383,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.1936648692301,373.12817978528,3.8378292713949236,3.786493066282503,3.5878292713949236,3.536493066282503,0.2704312949081226,0.0960850231657435,0.8071684648816767,0,,0.0,none,P344,1
E0020534,N0020781,N0020516,lateral,48.60060719047674,draft,provisional,s5c_flows,9.7833,13.192,0.004595,3.6221,held,0.414736,0.5514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.12817978528,372.8851767493276,3.786493066282503,3.850418953797373,3.536493066282503,3.600418953797373,0.2806256489627251,0.10138727268811784,2.886443640612732,0,,0.0,none,P344,1
E0020535,N0020782,N0020783,lateral,60.00000000011372,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.2201721191406,362.92017211914003,1.5500000000000114,2.312158203125591,1.3000000000000114,2.062158203125591,0.214700651244523,0.06927965601494754,4.657647725823585,0,,0.0,none,P365,1
E0020536,N0020783,N0020784,lateral,59.99999999986711,draft,provisional,s5c_flows,10.7978,14.56,0.0005,3.6221,held,0.453172,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.92017211914003,362.6201721191407,2.312158203125591,2.8856567382811704,2.062158203125591,2.6356567382811704,0.28865405312154363,0.10565133870676066,3.4643546112852084,0,,0.0,none,P365,1
E0020537,N0020784,N0020785,lateral,4.999999999919063,draft,provisional,s5c_flows,14.0372,18.928,0.001,3.6221,held,0.589474,0.12,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,362.6201721191407,362.58017211914137,2.8856567382811704,2.9571203613273838,2.6356567382811704,2.7071203613273838,0.36939747690301733,0.10683388328287777,0.22559258939893345,0,,0.0,none,P365,1
E0020538,N0020785,N0020786,lateral,70.00000000000122,draft,provisional,s5c_flows,17.2765,23.296,0.001042,3.6221,held,0.725317,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.58017211914137,362.23017211914134,2.9571203613273838,3.1061926269524065,2.7071203613273838,2.8561926269524065,0.3347897126089822,0.13169726278113475,3.484774539740102,0,,0.0,none,P365,1
E0020539,N0020786,N0020787,lateral,70.00000000000148,draft,provisional,s5c_flows,21.5956,29.12,0.001625,3.6221,held,0.906969,0.195,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.23017211914134,361.8801721191413,3.1061926269524065,3.1063085937493042,2.8561926269524065,2.8563085937493042,0.35892011109760813,0.1464004635663732,3.2504912112584767,0,,0.0,none,P365,1
E0020540,N0020787,N0020546,lateral,3.39071059469603,draft,provisional,s5c_flows,21.5956,29.12,0.002208,3.6221,held,0.907552,0.265,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,361.8801721191413,361.83948359200497,3.1063085937493042,3.1620422869012828,2.8563085937493042,2.9120422869012828,0.4871681126415512,0.11875234464534443,0.1160007023828223,0,,0.0,none,P365,1
E0020541,N0020788,N0020789,lateral,80.00000000015332,draft,provisional,s5c_flows,25.9147,34.944,0.004935,3.6221,held,1.091347,0.5922,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.6580449260514,358.2580449260506,1.9016474567611112,1.6218378864493843,1.6516474567611112,1.3718378864493843,0.3800437233658103,0.1599083568575,3.508368251756368,0,,0.0,none,P353,1
E0020542,N0020789,N0020790,lateral,79.99999999975351,draft,provisional,s5c_flows,28.0743,37.856,0.005601,3.6221,held,1.182548,0.6722,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.2580449260506,357.85804492605183,1.6218378864493843,2.034289058323168,1.3718378864493843,1.7842890583231679,0.38953700308585226,0.16617877470180448,3.4228669491390122,0,,0.0,none,P353,1
E0020543,N0020790,N0020791,lateral,79.99999999998516,draft,provisional,s5c_flows,31.3137,42.224,0.006268,3.6221,held,1.319017,0.7522,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.85804492605183,357.4580449260519,2.034289058323168,2.4786005817605883,1.7842890583231679,2.2286005817605883,0.40278536138910376,0.17514232391191448,3.310282500671723,0,,0.0,none,P353,1
E0020544,N0020791,N0020792,lateral,79.99999999998516,draft,provisional,s5c_flows,34.553,46.592,0.006935,3.6221,held,1.455485,0.8322,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.4580449260519,357.058044926052,2.4786005817605883,2.5227045856667587,2.2286005817605883,2.2727045856667587,0.41505933550346036,0.18367327150476814,3.2123921070604853,0,,0.0,none,P353,1
E0020545,N0020792,N0020493,lateral,30.305787058903423,draft,provisional,s5c_flows,39.9519,53.872,0.007601,3.6221,held,1.682488,0.9122,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.058044926052,356.9065159907575,2.5227045856667587,2.433480347133127,2.2727045856667587,2.183480347133127,0.43370982674588865,0.19706712109836594,1.1645953580794945,0,,0.0,none,P353,1
E0020546,N0020793,N0020794,lateral,4.147323973974416,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,366.3766357421875,366.33516250244776,1.5500000000000114,1.6384703100522415,1.3000000000000114,1.3884703100522415,0.0,0.0,0.0,0,,0.0,none,P355,1
E0020547,N0020794,N0020795,lateral,86.26009041051448,auto_road,derived,s5c_flows,0.0,0.0,3.5e-05,3.6221,held,3.5e-05,0.0041,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.33516250244776,365.90386205039516,1.6384703100522415,2.450202891011088,1.3884703100522415,2.200202891011088,0.006004891703698989,0.0024794967970835635,239.4161700906241,0,,0.0,none,P355,1
E0020548,N0020795,N0020796,lateral,14.570673673063448,auto_road,derived,s5c_flows,0.0,0.0,0.000753,3.6221,held,0.000753,0.0904,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.90386205039516,365.83100868202985,2.450202891011088,2.3932344820326534,2.200202891011088,2.1432344820326534,0.02853326749594836,0.006791926933849696,8.510927157298314,0,,0.0,none,P355,1
E0020549,N0020796,N0020797,lateral,6.731941563012717,auto_road,derived,s5c_flows,0.0,0.0,0.000875,3.6221,held,0.000875,0.105,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,365.83100868202985,365.79061703265177,2.3932344820326534,2.4138507407857333,2.1432344820326534,2.1638507407857333,0.032303396541438496,0.00691110781305157,3.4732888198392415,0,,0.0,none,P355,1
E0020550,N0020797,N0020798,lateral,8.128863590705182,auto_road,derived,s5c_flows,0.0,0.0,0.000931,3.6221,held,0.000931,0.1117,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.79061703265177,365.74997271469823,2.4138507407857333,2.487118349754894,2.1638507407857333,2.237118349754894,0.03123445272842577,0.007367012349462493,4.33755190215925,0,,0.0,none,P355,1
E0020551,N0020798,N0020799,lateral,7.834747377487719,auto_road,derived,s5c_flows,0.0,0.0,0.000999,3.6221,held,0.000999,0.1198,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,365.74997271469823,365.70688160412203,2.487118349754894,2.5808076048623434,2.237118349754894,2.3308076048623434,0.03320376538219412,0.007413165125855742,3.932660090055724,0,,0.0,none,P355,1
E0020552,N0020799,N0020800,lateral,7.261270167665052,auto_road,derived,s5c_flows,1.0798,1.456,0.001064,3.6221,held,0.046331,0.1277,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,365.70688160412203,365.66331398311604,2.5808076048623434,2.6427773254777094,2.3308076048623434,2.3927773254777094,0.144690448071529,0.03607713519393893,0.836414366491258,0,,0.0,none,P355,1
E0020553,N0020800,N0020507,lateral,76.86601106811601,auto_road,derived,s5c_flows,2.1596,2.912,0.001124,3.6221,held,0.091659,0.1349,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.66331398311604,365.27898392777547,2.6427773254777094,3.600105427693279,2.3927773254777094,3.350105427693279,0.17135989163911547,0.050946904313149105,7.476079566895394,0,,0.0,none,P355,1
E0020554,N0020801,N0020802,sub main,9.987229386808252,auto_road,derived,s5c_flows,1242.6643,1719.906,0.278966,2.5812,merrimack,37.404195,33.4759,0.0,0.0,,315,HDPE,0.45,0.27,table11,minimum,velocity,1.0,364.9423939127105,364.8974513804699,11.587665901742639,11.2713413441395,11.222665901742639,10.9063413441395,0.957500927763787,0.5518387888525929,0.17384194446914897,0,,0.0,none,P355,1
E0020555,N0020802,N0020803,sub main,11.189396929364957,auto_road,derived,s5c_flows,1242.6643,1719.906,0.279049,2.5812,merrimack,37.404278,33.4859,0.0,0.0,,315,HDPE,0.45,0.27,uniform,minimum,velocity,1.0,364.8974513804699,364.8470990942877,11.2713413441395,11.018043727977897,10.9063413441395,10.653043727977897,0.9575014221247858,0.5518395497083599,0.19476728129438234,0,,0.0,none,P355,1
E0020556,N0020803,N0020804,sub main,61.99670775100116,auto_road,derived,s5c_flows,1242.6643,1719.906,0.279143,2.5812,merrimack,37.404371,33.4971,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,364.8470990942877,364.6611089710347,11.018043727977897,10.669854163730918,10.653043727977897,10.304854163730917,0.8165225586242849,0.6299633846078336,1.2654622356761356,0,,0.0,none,P355,1
E0020557,N0020804,N0020805,sub main,13.507640917557781,auto_road,derived,s5c_flows,1242.6643,1719.906,0.279659,2.5812,merrimack,37.404888,33.5591,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,364.6611089710347,364.620586048282,10.669854163730918,10.604511607967993,10.304854163730917,10.239511607967993,0.8165248522848371,0.6299693286288406,0.27571401898668657,0,,0.0,none,P355,1
E0020558,N0020805,N0020806,sub main,88.46809989216935,auto_road,derived,s5c_flows,1242.6643,1719.906,0.279772,2.5812,merrimack,37.405,33.5726,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,364.620586048282,364.3551817486055,10.604511607967993,10.524578993581997,10.239511607967993,10.159578993581997,0.8165253491632033,0.6299706163115784,1.8057839025417028,0,,0.0,none,P355,1
E0020559,N0020806,N0020807,sub main,39.616410846912174,auto_road,derived,s5c_flows,1242.6643,1719.906,0.280509,2.5812,merrimack,37.405738,33.6611,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,364.3551817486055,364.23633251606475,10.524578993581997,10.50463428081025,10.159578993581997,10.13963428081025,0.8165286231701337,0.6299791012489973,0.8086348664076493,0,,0.0,none,P355,1
E0020560,N0020807,N0020808,sub main,73.12715468065255,auto_road,derived,s5c_flows,1242.6643,1719.906,0.280839,2.5812,merrimack,37.406068,33.7007,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,364.23633251606475,364.0169510520228,10.50463428081025,10.147080930399056,10.13963428081025,9.782080930399056,0.8165300871195593,0.6299828953424096,1.492640541444923,0,,0.0,none,P355,1
E0020561,N0020808,N0020809,sub main,5.041487152631955,auto_road,derived,s5c_flows,1242.6643,1719.906,0.281448,2.5812,merrimack,37.406677,33.7738,0.0,0.0,,315,HDPE,0.8,0.27,table11,minimum,velocity,1.0,364.0169510520228,363.97661915480177,10.147080930399056,10.135532944807608,9.782080930399056,9.770532944807607,1.191281819818421,0.4645204204147477,0.07053308837534898,0,,0.0,none,P355,1
E0020562,N0020809,N0020810,sub main,7.4473487012825625,auto_road,derived,s5c_flows,1242.6643,1719.906,0.28149,2.5812,merrimack,37.406719,33.7789,0.0,0.0,,315,HDPE,0.55,0.27,table11,minimum,velocity,1.0,363.97661915480177,363.93565873694473,10.135532944807608,10.096201614617769,9.770532944807607,9.731201614617769,1.0341124117150053,0.5188516239337206,0.12002803268636981,0,,0.0,none,P355,1
E0020563,N0020810,N0020811,sub main,54.919551032224625,auto_road,derived,s5c_flows,1242.6643,1719.906,0.281553,2.5812,merrimack,37.406781,33.7863,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,363.93565873694473,363.77090008384806,10.096201614617769,9.919834779433188,9.731201614617769,9.554834779433188,0.8165332500586165,0.6299910929167722,1.1209902970532657,0,,0.0,none,P355,1
E0020564,N0020811,N0020812,sub main,25.868050461998834,auto_road,derived,s5c_flows,1242.6643,1719.906,0.28201,2.5812,merrimack,37.407239,33.8412,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,363.77090008384806,363.6932959324621,9.919834779433188,9.926516079256658,9.554834779433188,9.561516079256657,0.8165352817353274,0.6299963587037303,0.5280043422623292,0,,0.0,none,P355,1
E0020565,N0020812,N0020813,sub main,22.844404476743076,auto_road,derived,s5c_flows,1242.6643,1719.906,0.282226,2.5812,merrimack,37.407454,33.8671,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,363.6932959324621,363.6247627190319,9.926516079256658,9.863091284874372,9.561516079256657,9.498091284874372,0.8165362354546679,0.6299988306407389,0.46628680771329023,0,,0.0,none,P355,1
E0020566,N0020813,N0020814,sub main,23.448530401754354,auto_road,derived,s5c_flows,1242.6643,1719.906,0.282416,2.5812,merrimack,37.407645,33.8899,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,363.6247627190319,363.55441712782664,9.863091284874372,9.937221055767111,9.498091284874372,9.57222105576711,0.8165370827040825,0.6300010266440499,0.4786173810196327,0,,0.0,none,P355,1
E0020567,N0020814,N0020815,sub main,60.141289655736706,auto_road,derived,s5c_flows,1242.6643,1719.906,0.282612,2.5812,merrimack,37.40784,33.9134,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,363.55441712782664,363.37399325885946,9.937221055767111,9.987762112234293,9.57222105576711,9.622762112234293,0.81653794768895,0.6300032686403141,1.2275667413040383,0,,0.0,none,P355,1
E0020568,N0020815,N0020816,sub main,24.291704698458336,auto_road,derived,s5c_flows,1242.6643,1719.906,0.283113,2.5812,merrimack,37.408341,33.9735,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,363.37399325885946,363.3011181447641,9.987762112234293,9.945646991954675,9.622762112234293,9.580646991954675,0.8165401699976702,0.6300090288616458,0.49582587587266014,0,,0.0,none,P355,1
E0020569,N0020816,N0020817,sub main,24.340306647251346,auto_road,derived,s5c_flows,1242.6643,1719.906,0.283315,2.5812,merrimack,37.408544,33.9978,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,363.3011181447641,363.2280972248223,9.945646991954675,9.905173038849568,9.580646991954675,9.540173038849568,0.8165410704389267,0.6300113628499142,0.4968173581717362,0,,0.0,none,P355,1
E0020570,N0020817,N0020818,sub main,41.370339659174974,auto_road,derived,s5c_flows,1242.6643,1719.906,0.283518,2.5812,merrimack,37.408747,34.0222,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,363.2280972248223,363.10398620584476,9.905173038849568,9.545610962123988,9.540173038849568,9.180610962123987,0.8165419708714342,0.6300136968418575,0.8444215797632444,0,,0.0,none,P355,1
E0020571,N0020818,N0020819,sub main,18.4233834201582,auto_road,derived,s5c_flows,1242.6643,1719.906,0.283863,2.5812,merrimack,37.409091,34.0635,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,363.10398620584476,363.0487160555843,9.545610962123988,9.403646004962582,9.180610962123987,9.038646004962581,0.8165434967075308,0.6300176519893037,0.37604413184855884,0,,0.0,none,P355,1
E0020572,N0020819,N0020820,sub main,23.808316296772944,auto_road,derived,s5c_flows,1242.6643,1719.906,0.284016,2.5812,merrimack,37.409245,34.082,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,363.0487160555843,362.977291106694,9.403646004962582,9.235507965571628,9.038646004962581,8.870507965571628,0.8165441797771769,0.6300194226110571,0.4859568917889597,0,,0.0,none,P355,1
E0020573,N0020820,N0020821,sub main,60.111264217162685,auto_road,derived,s5c_flows,1242.6643,1719.906,0.284215,2.5812,merrimack,37.409443,34.1058,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,362.977291106694,362.7969573140425,9.235507965571628,8.992227256269985,8.870507965571628,8.627227256269984,0.8165450580021804,0.6300216991278476,1.2269431965831614,0,,0.0,none,P355,1
E0020574,N0020821,N0020822,sub main,22.386377296652068,auto_road,derived,s5c_flows,1242.6643,1719.906,0.284716,2.5812,merrimack,37.409944,34.1659,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,362.7969573140425,362.72979818215254,8.992227256269985,9.02889932761309,8.627227256269984,8.66389932761309,0.816547280140392,0.6300274594207984,0.45693164052103014,0,,0.0,none,P355,1
E0020575,N0020822,N0020823,sub main,50.201521264545995,auto_road,derived,s5c_flows,1242.6643,1719.906,0.284902,2.5812,merrimack,37.410131,34.1883,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,362.72979818215254,362.5791936183589,9.02889932761309,8.948852035937989,8.66389932761309,8.583852035937989,0.8165481095475841,0.630029609476001,1.024669595450222,0,,0.0,none,P355,1
E0020576,N0020823,N0020824,sub main,15.794731381879473,auto_road,derived,s5c_flows,1242.6643,1719.906,0.285321,2.5812,merrimack,37.410549,34.2385,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,362.5791936183589,362.53180942421324,8.948852035937989,8.950490380474264,8.583852035937989,8.585490380474264,0.8165499634897553,0.6300344154930264,0.32238752654677855,0,,0.0,none,P355,1
E0020577,N0020824,N0020825,sub main,21.198164045363278,auto_road,derived,s5c_flows,1242.6643,1719.906,0.285452,2.5812,merrimack,37.410681,34.2543,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,362.53180942421324,362.46821493207716,8.950490380474264,8.99968057573534,8.585490380474264,8.63468057573534,0.8165505489374708,0.6300359331858516,0.432677112946798,0,,0.0,none,P355,1
E0020578,N0020825,N0020826,sub main,11.459249307955696,auto_road,derived,s5c_flows,1242.6643,1719.906,0.285629,2.5812,merrimack,37.410857,34.2755,0.0,0.0,,315,HDPE,0.35,0.27,table11,minimum,velocity,1.0,362.46821493207716,362.4281075594993,8.99968057573534,8.953575790110051,8.63468057573534,8.58857579011005,0.8681637147297439,0.5982031465389674,0.21999017607569785,0,,0.0,none,P355,1
E0020579,N0020826,N0020827,sub main,12.000089058573389,auto_road,derived,s5c_flows,1242.6643,1719.906,0.285724,2.5812,merrimack,37.410953,34.2869,0.0,0.0,,315,HDPE,0.35,0.27,table11,minimum,velocity,1.0,362.4281075594993,362.3861072477943,8.953575790110051,8.867829519783811,8.58857579011005,8.50282951978381,0.8681641975811604,0.5982041515128431,0.23037287746579682,0,,0.0,none,P355,1
E0020580,N0020827,N0020828,sub main,71.82051511029594,auto_road,derived,s5c_flows,1242.6643,1719.906,0.285824,2.5812,merrimack,37.411053,34.2989,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,362.3861072477943,362.1347354449083,8.867829519783811,8.716521879310449,8.50282951978381,8.351521879310448,0.8681647005494247,0.5982051983610097,1.3787805291024422,0,,0.0,none,P355,1
E0020581,N0020828,N0020829,sub main,63.363943079981745,auto_road,derived,s5c_flows,1243.7441,1721.362,0.286423,2.581,merrimack,37.440006,34.3707,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,362.1347354449083,361.91296164412836,8.716521879310449,8.408754664465391,8.351521879310448,8.043754664465391,0.8683102407892852,0.598508308650709,1.216230868174194,0,,0.0,none,P355,1
E0020582,N0020829,N0020830,sub main,19.78218183628622,auto_road,derived,s5c_flows,1243.7441,1721.362,0.286951,2.581,merrimack,37.440534,34.4341,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,361.91296164412836,361.8437240077014,8.408754664465391,8.377101187611117,8.043754664465391,8.012101187611117,0.8683128933696904,0.598513836610252,0.3797053264120966,0,,0.0,none,P355,1
E0020583,N0020830,N0020522,sub main,12.01270228840159,auto_road,derived,s5c_flows,1243.7441,1721.362,0.287116,2.581,merrimack,37.440699,34.4539,0.0,0.0,,315,HDPE,0.35,0.27,table11,minimum,velocity,1.0,361.8437240077014,361.801679549692,8.377101187611117,8.396104874136142,8.012101187611117,8.031104874136142,0.8683137222896298,0.5985155640998434,0.23057530897791303,0,,0.0,none,P355,1
E0020584,N0020831,N0020577,main,37.50936494744581,draft,drafted,s5c_flows,88.4457,123.344,0.009255,3.5538,merrimack,3.647242,1.1106,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.0138854843883,359.82633865965107,1.595977796861689,1.8350688110520537,1.345977796861689,1.5850688110520537,0.5453880885142883,0.2896574472528143,1.1462591421100536,0,,0.0,none,P345,1
E0020585,N0020832,N0020578,lateral,13.984109718501976,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.48317260742186,362.41325205882936,1.5500000000000114,1.7299364177331427,1.3000000000000114,1.4799364177331427,0.0,0.0,0.0,0,,0.0,none,P345,1
E0020586,N0020833,N0020834,main,39.99999999997356,draft,drafted,s5c_flows,18.4215,24.84,0.002138,3.6221,held,0.774416,0.2566,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.05230585269106,362.8523058526912,1.7097485906683119,1.9760022527775618,1.4597485906683119,1.7260022527775618,0.34170857660497694,0.13583536038000082,1.9509801986530415,0,,0.0,none,P345,1
E0020587,N0020834,N0020835,main,40.00000000003177,draft,drafted,s5c_flows,20.9845,28.296,0.002472,3.6221,held,0.882197,0.2966,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.8523058526912,362.65230585269103,1.9760022527775618,1.852363336762096,1.7260022527775618,1.602363336762096,0.3558493544296492,0.14448686743835376,1.873451949170235,0,,0.0,none,P345,1
E0020588,N0020835,N0020836,main,19.09412276991614,draft,drafted,s5c_flows,22.4678,30.296,0.002805,3.6221,held,0.944711,0.3366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.65230585269103,362.5568352388415,1.852363336762096,1.6798285795179027,1.602363336762096,1.4298285795179027,0.36348338690065096,0.14926740051051873,0.8755156108017227,0,,0.0,none,P345,1
E0020589,N0020836,N0020837,main,49.99999999999643,draft,drafted,s5c_flows,23.951,32.296,0.002964,3.6221,held,1.00705,0.3557,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,362.5568352388415,361.8318352388415,1.6798285795179027,1.5676093412366185,1.4298285795179027,1.3176093412366185,0.5374936883740123,0.11921826074823963,1.5504058026322403,0,,0.0,none,P345,1
E0020590,N0020837,N0020838,main,49.99999999998879,draft,drafted,s5c_flows,28.3354,38.208,0.003381,3.6221,held,1.191271,0.4057,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.8164924215521,361.56649242155214,1.5829521585260409,1.732061045244734,1.3329521585260409,1.482061045244734,0.3904165205007609,0.1667660988777218,2.134472517362447,0,,0.0,none,P345,1
E0020591,N0020838,N0020839,main,11.805669824803285,draft,drafted,s5c_flows,31.64,42.664,0.003797,3.6221,held,1.330226,0.4557,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.56649242155214,361.50746407242815,1.732061045244734,1.7538274314781006,1.482061045244734,1.5038274314781006,0.4038279097773913,0.17585838393683023,0.4872401312113006,0,,0.0,none,P345,1
E0020592,N0020839,N0020840,main,49.99999999997584,draft,drafted,s5c_flows,31.64,42.664,0.003896,3.6221,held,1.330324,0.4675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.50746407242815,361.25746407242826,1.7538274314781006,1.674695351399862,1.5038274314781006,1.424695351399862,0.4038369961621785,0.17586463172221561,2.063538856648659,0,,0.0,none,P345,1
E0020593,N0020840,N0020841,main,50.00000000003405,draft,drafted,s5c_flows,33.7995,45.576,0.004312,3.6221,held,1.421275,0.5175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.25746407242826,361.0074640724281,1.674695351399862,1.6390813377281575,1.424695351399862,1.3890813377281575,0.4120650569601966,0.1815716916773375,2.022334384481421,0,,0.0,none,P345,1
E0020594,N0020841,N0020842,main,13.860368006915591,draft,drafted,s5c_flows,37.0389,49.944,0.004729,3.6221,held,1.557493,0.5675,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.0074640724281,360.9381622323935,1.6390813377281575,1.6434417715127552,1.3890813377281575,1.3934417715127552,0.4236891556114788,0.18980513165180196,0.545225504096746,0,,0.0,none,P345,1
E0020595,N0020842,N0020843,main,59.999999999983224,draft,drafted,s5c_flows,39.1984,52.856,0.004845,3.6221,held,1.648143,0.5814,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.9381622323935,360.6381622323936,1.6434417715127552,1.7807525625282778,1.3934417715127552,1.5307525625282778,0.43101311546076515,0.19509763008945608,2.320115013044771,0,,0.0,none,P345,1
E0020596,N0020843,N0020577,main,61.320938027584276,draft,drafted,s5c_flows,43.921,59.224,0.005345,3.6221,held,1.846625,0.6414,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,360.6381622323936,360.08627379014536,1.7807525625282778,1.5751336805577694,1.5307525625282778,1.3251336805577694,0.5488270354289314,0.17846897470007156,1.8621816488947618,0,,0.0,none,P345,1
E0020597,N0020844,N0020589,lateral,35.02361234977431,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.04750248644996,360.87238442470107,1.5502147987062926,1.6860567374083075,1.3002147987062926,1.4360567374083075,0.0,0.0,0.0,0,,0.0,none,P345,1
E0020598,N0020845,N0020846,lateral,8.419024442431235,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.70485229492186,362.6627571727097,1.5500000000000114,1.6112906788528107,1.3000000000000114,1.3612906788528107,0.13489621704043256,0.037230723305707175,1.0401853893238773,0,,0.0,none,P345,1
E0020599,N0020846,N0020847,lateral,22.635819408565844,draft,drafted,s5c_flows,2.9012,3.912,7e-05,3.6221,held,0.121695,0.0084,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.6627571727097,362.5495780756669,1.6112906788528107,1.8380562016768636,1.3612906788528107,1.5880562016768636,0.1883423304621025,0.05786917846364639,2.003074167574571,0,,0.0,none,P345,1
E0020600,N0020847,N0020848,lateral,22.094186523602993,draft,drafted,s5c_flows,4.7226,6.368,0.000259,3.6221,held,0.198241,0.0311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.5495780756669,362.4391071430489,1.8380562016768636,1.9960124858573636,1.5880562016768636,1.7460124858573636,0.22115707245870472,0.07219817577635093,1.6650448387935157,0,,0.0,none,P345,1
E0020601,N0020848,N0020578,lateral,46.35219822897924,draft,drafted,s5c_flows,6.2058,8.368,0.000443,3.6221,held,0.260605,0.0531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.4391071430489,362.207346151904,1.9960124858573636,1.9358423246584948,1.7460124858573636,1.6858423246584948,0.24172196802136672,0.08181933193833471,3.195971981666832,0,,0.0,none,P345,1
E0020602,N0020849,N0020594,lateral,22.08819241366252,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.2910949707031,367.1806540086348,1.5500000000000114,1.7541604444901964,1.3000000000000114,1.5041604444901964,0.13489621704043256,0.037230723305707175,2.729035315477874,0,,0.0,none,P337,1
E0020603,N0020850,N0020594,lateral,72.8917476398646,draft,drafted,s5c_flows,17.0327,24.648,0.0,3.6221,held,0.714053,0.0,0.0,0.0,,200,PVC-U,2.15,0.5,ground,minimum,tractive,1.0,368.9202453613281,367.353072787071,1.5500000000000114,1.581741666053972,1.3000000000000114,1.331741666053972,0.5524772187981867,0.09254305973252805,2.1989367512874494,0,,0.0,none,P337,1
E0020604,N0020851,N0020596,lateral,45.589554945180936,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.28631308763875,361.0583653129128,1.5506314924393791,1.8214564644309235,1.3006314924393791,1.5714564644309235,0.17065230391004918,0.050665805354795285,4.452479681455222,0,,0.0,none,P345,1
E0020605,N0020852,N0020596,lateral,45.28321294967184,auto_road,derived,s5c_flows,11.4681,19.89,0.0,3.6221,held,0.480771,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.60731811523436,360.380902050486,1.5500000000000114,2.498919726857764,1.3000000000000114,2.248919726857764,0.2941229253118581,0.10860088157505435,2.5660026841757926,0,,0.0,none,P345,1
E0020606,N0020853,N0020599,lateral,33.82601922566908,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.13720869689365,360.9680786007653,1.5585310492000986,2.0246276980628295,1.3085310492000986,1.7746276980628295,0.13489621704043256,0.037230723305707175,4.179264618855147,0,,0.0,none,P345,1
E0020607,N0020854,N0020599,lateral,45.410979123674124,draft,provisional,s5c_flows,9.718,13.104,0.000682,3.6221,held,0.408087,0.0819,0.0,0.0,,200,PVC-U,1.8,0.5,ground,minimum,tractive,1.0,362.24208897877713,361.424691354551,1.625739390363492,1.568014944277138,1.375739390363492,1.318014944277138,0.43433305563384095,0.07453571105584364,1.742555953879062,0,,0.0,none,P345,1
E0020608,N0020855,N0020602,lateral,56.62755791050031,draft,drafted,s5c_flows,14.1993,21.516,0.0,3.6221,held,0.595269,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.2925558651861,361.0094180756336,1.5504617129388976,1.6819271392101314,1.3004617129388976,1.4319271392101314,0.3146636627884359,0.12000792537952479,2.9993696236741223,0,,0.0,none,P345,1
E0020609,N0020856,N0020602,lateral,61.35573019009985,draft,drafted,s5c_flows,7.8986,12.78,0.0,3.6221,held,0.331131,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,361.40569598517914,361.0682394691336,1.5938767687271138,1.623105745710177,1.3438767687271138,1.373105745710177,0.2698914034802621,0.08932568827054879,3.788914689322871,0,,0.0,none,P345,1
E0020610,N0020857,N0020858,main,89.99999999994722,draft,drafted,s5c_flows,185.8496,279.478,0.024422,3.2485,merrimack,7.011974,2.9306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.2238458209726,365.77384582097284,5.542786259105526,4.730609745433412,5.292786259105526,4.480609745433412,0.6551460697362231,0.40885838972919963,2.289565746159562,0,,0.0,none,P345,1
E0020611,N0020858,N0020859,main,90.00000000009543,draft,drafted,s5c_flows,189.4281,285.368,0.025172,3.241,merrimack,7.130852,3.0206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.77384582097284,365.32384582097234,4.730609745433412,4.411749882152662,4.480609745433412,4.161749882152662,0.6581215013871906,0.41265157027515187,2.2792143955787583,0,,0.0,none,P345,1
E0020612,N0020859,N0020606,main,6.925435094668111,draft,drafted,s5c_flows,191.9268,289.802,0.025922,3.2358,merrimack,7.213926,3.1106,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,365.32384582097234,365.2822932104043,4.411749882152662,4.36525927983007,4.161749882152662,4.11525927983007,0.7059700965204866,0.39491410028284235,0.16349689429248937,0,,0.0,none,P345,1
E0020613,N0020860,N0020606,lateral,9.999999999998906,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,367.88043974745835,367.83043974745834,1.5509262193385212,1.8171127427760325,1.3009262193385212,1.5671127427760325,0.0,0.0,0.0,0,,0.0,none,P345,1
E0020614,N0020861,N0020622,sub main,85.42715684565138,draft,drafted,s5c_flows,4440.6625,5618.18,0.709471,2.2126,merrimack,114.429961,85.1365,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,340.13280278127843,340.00466204600997,10.532053175752822,11.212043276255656,9.882053175752821,10.562043276255656,0.8298655551442851,0.4903274219546827,1.7156826652239778,0,,0.0,none,P368,1
E0020615,N0020862,N0020863,lateral,59.999999999987836,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,349.22793940685114,348.9279394068512,1.5503809056488649,1.7734766087738194,1.3003809056488649,1.5234766087738194,0.13489621704043256,0.037230723305707175,7.413106326770205,0,,0.0,none,P368,1
E0020616,N0020863,N0020864,lateral,59.999999999987836,draft,provisional,s5c_flows,5.3989,7.28,0.0005,3.6221,held,0.226836,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.9279394068512,348.6279394068512,1.7734766087738194,2.574300583383149,1.5234766087738194,2.324300583383149,0.23108226550505528,0.07677972201588737,4.327463199368368,0,,0.0,none,P368,1
E0020617,N0020864,N0020622,lateral,3.9130702004253757,draft,provisional,s5c_flows,6.4787,8.736,0.001,3.6221,held,0.272603,0.12,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,348.6279394068512,348.58685216974675,2.574300583383149,2.6298531525188764,2.324300583383149,2.3798531525188764,0.3167251608285492,0.07024003348521621,0.2059130272541253,0,,0.0,none,P368,1
E0020618,N0020865,N0020611,lateral,45.67827957909527,draft,drafted,s5c_flows,0.0,0.0,0.000691,3.6221,held,0.000691,0.0829,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,349.9669914991697,349.73860010127424,1.7623481004396808,2.090409908491381,1.5123481004396808,1.840409908491381,0.027494786590010884,0.006574006724905407,27.689055056283905,0,,0.0,none,P368,1
E0020619,N0020866,N0020867,lateral,20.822361394762993,auto_road,derived,s5c_flows,0.5635,1.0,0.0,3.6221,held,0.023625,0.0,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,350.67042846679686,350.4934383949414,1.5500000000000114,1.5541385093554823,1.3000000000000114,1.3041385093554823,0.1287291999258441,0.0248357691956915,2.6958868444711777,0,,0.0,none,P368,1
E0020620,N0020867,N0020868,lateral,6.024332157830124,auto_road,derived,s5c_flows,1.6433,2.456,0.000174,3.6221,held,0.069066,0.0208,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,350.4934383949414,350.4512680698366,1.5541385093554823,1.5892287563352738,1.3041385093554823,1.3392287563352738,0.174752855117768,0.041558459233957096,0.5745573421170769,0,,0.0,none,P368,1
E0020621,N0020868,N0020611,lateral,46.03816517199161,auto_road,derived,s5c_flows,2.7231,3.912,0.000224,3.6221,held,0.114383,0.0268,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.4373536629292,350.20716283706923,1.6031431632426916,1.6218471726963912,1.3531431632426916,1.3718471726963912,0.18450557333690934,0.056275795540823986,4.158696883727317,0,,0.0,none,P368,1
E0020622,N0020869,N0020870,lateral,65.00000000003477,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,349.1103721684125,348.7853721684123,1.553110497603143,2.373777001509552,1.303110497603143,2.123777001509552,0.17065230391004918,0.050665805354795285,6.348190493255443,0,,0.0,none,P374,1
E0020623,N0020870,N0020871,lateral,29.999999999980115,draft,provisional,s5c_flows,8.6382,11.648,0.000542,3.6221,held,0.362679,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.7853721684123,348.6353721684124,2.373777001509552,4.1041297847125975,2.123777001509552,3.8541297847125975,0.2688562361467719,0.09527694382614135,1.859729970059956,0,,0.0,none,P374,1
E0020624,N0020871,N0020872,lateral,8.749488443935732,draft,provisional,s5c_flows,8.6382,11.648,0.000792,3.6221,held,0.362929,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.6353721684124,348.5916247261927,4.1041297847125975,5.373615752322905,3.8541297847125975,5.123615752322905,0.2689155538591735,0.09530732276974971,0.5422698884695039,0,,0.0,none,P374,1
E0020625,N0020872,N0020873,lateral,6.250511555807041,draft,provisional,s5c_flows,10.7978,14.56,0.000865,3.6221,held,0.453537,0.1037,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,348.5916247261927,348.55099640108,5.373615752322905,6.567686460248126,5.123615752322905,6.317686460248126,0.3162642213726227,0.09932777875104512,0.3293929112330564,0,,0.0,none,P374,1
E0020626,N0020873,N0020874,lateral,20.00000000002632,draft,provisional,s5c_flows,11.8776,16.016,0.000917,3.6221,held,0.498856,0.11,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.55099640108,348.45099640107986,6.567686460248126,5.208702085248262,6.317686460248126,4.958702085248262,0.29758563091780116,0.11048734942603602,1.1201257678528338,0,,0.0,none,P374,1
E0020627,N0020874,N0020875,lateral,10.000000000078211,draft,provisional,s5c_flows,11.8776,16.016,0.001083,3.6221,held,0.499022,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.45099640107986,348.40099640107945,5.208702085248262,6.729771421186172,4.958702085248262,6.479771421186172,0.29761699461967495,0.11050450347397142,0.5600038629546464,0,,0.0,none,P374,1
