EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0020628,N0020875,N0020876,lateral,9.999999999984649,draft,provisional,s5c_flows,11.8776,16.016,0.001167,3.6221,held,0.499106,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.40099640107945,348.35099640107956,6.729771421186172,7.079728696576694,6.479771421186172,6.829728696576694,0.29763286255776605,0.1105131827367116,0.5599740070169951,0,,0.0,none,P374,1
E0020629,N0020876,N0020877,lateral,34.99999999997478,draft,provisional,s5c_flows,14.0372,18.928,0.00125,3.6221,held,0.589724,0.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.35099640107956,348.17599640107966,7.079728696576694,2.579435727826592,6.829728696576694,2.329435727826592,0.3137376826610235,0.11948241497033676,1.8593027410200291,0,,0.0,none,P374,1
E0020630,N0020877,N0020644,lateral,49.10265698428567,draft,provisional,s5c_flows,15.1169,20.384,0.001542,3.6221,held,0.635282,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.17599640107966,347.93048311615826,2.579435727826592,3.257962928763618,2.329435727826592,3.007962928763618,0.3211678897657245,0.12372952047836219,2.548130253624438,0,,0.0,none,P374,1
E0020631,N0020878,N0020879,lateral,54.999999999972545,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,347.6967441176652,346.76174411766567,1.6767910385847813,1.6949514389749538,1.4267910385847813,1.4449514389749538,0.20403599587412213,0.028203005953331445,4.492671318798752,0,,0.0,none,P374,1
E0020632,N0020879,N0020880,lateral,60.00000000001001,draft,provisional,s5c_flows,4.3191,5.824,0.000458,3.6221,held,0.181527,0.055,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.76174411766567,346.4617441176656,1.6949514389749538,3.313738060068772,1.4449514389749538,3.063738060068772,0.21487834201202424,0.06935932701366379,4.65379614639901,0,,0.0,none,P374,1
E0020633,N0020880,N0020881,lateral,59.99999999995312,draft,provisional,s5c_flows,7.5585,10.192,0.000958,3.6221,held,0.317829,0.115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.4617441176656,346.1617441176658,3.313738060068772,4.584227562021681,3.063738060068772,4.334227562021681,0.257707112274224,0.08964163188576071,3.8803740850393256,0,,0.0,none,P374,1
E0020634,N0020881,N0020882,lateral,10.00000000001804,draft,provisional,s5c_flows,9.718,13.104,0.001458,3.6221,held,0.408863,0.175,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.1617441176658,346.11174411766575,4.584227562021681,4.856120872568624,4.334227562021681,4.606120872568624,0.27935258476728453,0.10071829005581504,0.5966175928023344,0,,0.0,none,P374,1
E0020635,N0020882,N0020883,lateral,29.99999999995589,draft,provisional,s5c_flows,11.8776,16.016,0.001542,3.6221,held,0.499481,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.11174411766575,345.96174411766594,4.856120872568624,6.376756858896556,4.606120872568624,6.126756858896556,0.2977036782171929,0.11055192044441467,1.6795224130031894,0,,0.0,none,P374,1
E0020636,N0020883,N0020884,lateral,20.00000000003608,draft,provisional,s5c_flows,14.0372,18.928,0.001792,3.6221,held,0.590265,0.215,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.96174411766594,345.86174411766575,6.376756858896556,5.050914573740499,6.126756858896556,4.800914573740499,0.31382830143311324,0.11953379539145323,1.062151921326887,0,,0.0,none,P374,1
E0020637,N0020884,N0020885,lateral,34.999999999936456,draft,provisional,s5c_flows,15.1169,20.384,0.001958,3.6221,held,0.635699,0.235,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.86174411766575,345.6867441176661,5.050914573740499,4.7155080795995445,4.800914573740499,4.4655080795995445,0.32123409918975715,0.12376767810734321,1.8159134874025056,0,,0.0,none,P374,1
E0020638,N0020885,N0020886,lateral,15.00000000005551,draft,provisional,s5c_flows,16.1967,21.84,0.00225,3.6221,held,0.681258,0.27,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.6867441176661,345.6117441176658,4.7155080795995445,5.179210472177942,4.4655080795995445,4.929210472177942,0.32828645526852845,0.1278638586965783,0.7615300478858704,0,,0.0,none,P374,1
E0020639,N0020886,N0020887,lateral,10.00000000001804,draft,provisional,s5c_flows,16.1967,21.84,0.002375,3.6221,held,0.681383,0.285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.6117441176658,345.56174411766574,5.179210472177942,7.116539573740511,4.929210472177942,6.866539573740511,0.328305329719013,0.1278749062070595,0.5076575114074832,0,,0.0,none,P374,1
E0020640,N0020887,N0020888,lateral,34.999999999936456,draft,provisional,s5c_flows,18.3563,24.752,0.002458,3.6221,held,0.772001,0.295,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.56174411766574,345.38674411766607,7.116539573740511,5.122746849130806,6.866539573740511,4.872746849130806,0.34137580630096065,0.13563491612586248,1.7087717482181535,0,,0.0,none,P374,1
E0020641,N0020888,N0020889,lateral,78.02673336629802,draft,provisional,s5c_flows,18.3563,24.752,0.00275,3.6221,held,0.772292,0.33,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,345.38674411766607,344.99661045083457,5.122746849130806,6.036348533540433,4.872746849130806,5.786348533540433,0.3414159440102827,0.13565908545899769,3.8089772282743786,0,,0.0,none,P374,1
E0020642,N0020889,N0020644,lateral,76.64693524700132,draft,provisional,s5c_flows,21.9348,30.642,0.0034,3.6221,held,0.922963,0.408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,344.99661045083457,344.61337577459955,6.036348533540433,6.575070270322328,5.786348533540433,6.325070270322328,0.36087046367631326,0.14762238697189473,3.539909882813733,0,,0.0,none,P374,1
E0020643,N0020890,N0020891,trunk main,18.29279307411545,main_pipe,drafted,s5c_flows,12752.7317,16739.976,3.140438,1.9475,merrimack,290.587163,376.8525,18.293,0.0,W11a-XG02323,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,374.17224911331067,374.12651713062536,6.85015078903308,6.789590047109016,5.80015078903308,5.739590047109016,1.248694261636725,0.33708325078193,0.24415895382506989,0,,0.0,none,P354,1
E0020644,N0020891,N0020892,trunk main,31.746416110477643,main_pipe,drafted,s5c_flows,12752.7317,16739.976,3.14059,1.9475,merrimack,290.587316,376.8708,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,374.12651713062536,374.07889750645967,6.789590047109016,6.757741897837207,5.739590047109016,5.707741897837207,1.0341837721422138,0.387322069834389,0.5116179052767695,0,,0.0,none,P354,1
E0020645,N0020892,N0020893,trunk main,14.545914214967112,main_pipe,drafted,s5c_flows,12752.7317,16739.976,3.140855,1.9475,merrimack,290.58758,376.9026,0.0,0.0,,1000,GRP,0.3,0.075,table11,minimum,velocity,1.0,374.07889750645967,374.0352597638148,6.757741897837207,6.840625245950832,5.707741897837207,5.7906252459508325,1.3349733048103085,0.3210784079126934,0.18160056287959503,0,,0.0,none,P354,1
E0020646,N0020893,N0020894,trunk main,16.263945792316818,main_pipe,drafted,s5c_flows,12752.7317,16739.976,3.140976,1.9475,merrimack,290.587701,376.9171,0.0,0.0,,1000,GRP,0.3,0.075,uniform,minimum,velocity,1.0,374.0352597638148,373.98646792643785,6.840625245950832,6.936078460280896,5.7906252459508325,5.886078460280896,1.3349734557323265,0.3210784786251998,0.20304955281420314,0,,0.0,none,P354,1
E0020647,N0020894,N0020895,trunk main,23.736732000232685,main_pipe,drafted,s5c_flows,12752.7317,16739.976,3.141111,1.9475,merrimack,290.587837,376.9334,0.0,0.0,,1000,GRP,0.2,0.075,table11,minimum,velocity,1.0,373.98646792643785,373.9389944624374,6.936078460280896,7.0423592973282325,5.886078460280896,5.992359297328233,1.150290949670518,0.35798898175322846,0.34392359612774026,0,,0.0,none,P354,1
E0020648,N0020895,N0020647,trunk main,33.017090025413125,main_pipe,drafted,s5c_flows,12752.7317,16739.976,3.141309,1.9475,merrimack,290.588035,376.9571,0.0,0.0,,1000,GRP,0.2,0.075,uniform,minimum,velocity,1.0,373.9389944624374,373.87296028238654,7.0423592973282325,7.187525557457207,5.992359297328233,6.137525557457207,1.1502911584694424,0.35798911345183027,0.4783874323515491,0,,0.0,none,P354,1
E0020649,N0020896,N0020897,trunk main,60.15827853323143,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.061812,1.9683,merrimack,268.15208,247.4174,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,363.95077002480394,363.8605326070041,9.264500971289806,9.1041585551053,8.314500971289807,8.154158555105301,1.0178832543554754,0.43232943574285465,0.9850225664521108,0,,0.0,none,P382,1
E0020650,N0020897,N0020898,trunk main,52.588159604024,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.062313,1.9683,merrimack,268.152582,247.4775,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,363.8605326070041,363.78165036759805,9.1041585551053,8.668514427323828,8.154158555105301,7.718514427323828,1.0178837398225733,0.43232989370366504,0.8610701718120678,0,,0.0,none,P382,1
E0020651,N0020898,N0020899,trunk main,63.515979823175904,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.062751,1.9683,merrimack,268.15302,247.5301,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,363.78165036759805,363.6863763978633,8.668514427323828,8.386926824792965,7.718514427323828,7.436926824792965,1.0178841633967648,0.43233029327885053,1.040000131436334,0,,0.0,none,P382,1
E0020652,N0020899,N0020900,trunk main,48.73758203952901,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.06328,1.9683,merrimack,268.153549,247.5937,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,363.6863763978633,363.61327002480397,8.386926824792965,7.967387934180408,7.436926824792965,7.017387934180408,1.0178846749729606,0.43233077587057145,0.7980206932712963,0,,0.0,none,P382,1
E0020653,N0020900,N0020901,trunk main,18.701511067866537,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.063687,1.9683,merrimack,268.153955,247.6424,0.0,0.0,,900,GRP,0.25,0.075,table11,minimum,velocity,1.0,363.61327002480397,363.5665162471343,7.967387934180408,7.967236194271948,7.017387934180408,7.0172361942719474,1.2309316077878123,0.3749302386475535,0.2532162218917026,0,,0.0,none,P382,1
E0020654,N0020901,N0020902,trunk main,40.000000000042434,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.063842,1.9683,merrimack,268.154111,247.6611,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,363.5665162471343,363.5265162471343,7.967236194271948,8.109622668881343,7.0172361942719474,7.159622668881343,0.8734207344841608,0.48633127305319046,0.7632823911160121,0,,0.0,none,P382,1
E0020655,N0020902,N0020903,trunk main,39.999999999944365,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.064176,1.9683,merrimack,268.154444,247.7011,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,363.5265162471343,363.4865162471343,8.109622668881343,7.772577991146932,7.159622668881343,6.8225779911469315,0.8734209990010869,0.48633162908645955,0.7632821599528657,0,,0.0,none,P382,1
E0020656,N0020903,N0020904,trunk main,18.72264846130825,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.064509,1.9683,merrimack,268.154778,247.7411,0.0,0.0,,900,GRP,0.25,0.075,table11,minimum,velocity,1.0,363.4865162471343,363.43970962598104,7.772577991146932,8.033892668940837,6.8225779911469315,7.083892668940837,1.2309326064010233,0.3749308658295344,0.25350221401166123,0,,0.0,none,P382,1
E0020657,N0020904,N0020905,trunk main,52.57584046976063,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.064665,1.9683,merrimack,268.154934,247.7598,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,363.43970962598104,363.38713378551125,8.033892668940837,8.058178714488747,7.083892668940837,7.108178714488747,0.8734213882295865,0.48633215297911836,1.0032545797916848,0,,0.0,none,P382,1
E0020658,N0020905,N0020906,trunk main,5.548251460652015,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.065103,1.9683,merrimack,268.155372,247.8124,0.0,0.0,,900,GRP,0.75,0.075,table11,minimum,velocity,1.0,363.38713378551125,363.3455218995564,8.058178714488747,8.000394848490487,7.108178714488747,7.050394848490487,1.8396866246596077,0.2799250936549935,0.0502644615871158,0,,0.0,none,P382,1
E0020659,N0020906,N0020907,trunk main,59.99999999998419,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.065149,1.9683,merrimack,268.155418,247.8179,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,363.3455218995564,363.2855218995564,8.000394848490487,7.469605053568614,7.050394848490487,6.519605053568614,0.873421772691308,0.486332670456602,1.1449222257402607,0,,0.0,none,P382,1
E0020660,N0020907,N0020908,trunk main,59.99999999998419,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.065649,1.9683,merrimack,268.155918,247.8779,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,363.2855218995564,363.2255218995564,7.469605053568614,6.582827709818616,6.519605053568614,5.632827709818616,0.8734221698617627,0.4863332050406092,1.1449217051108371,0,,0.0,none,P382,1
E0020661,N0020908,N0020909,trunk main,59.99999999993783,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.066149,1.9683,merrimack,268.156418,247.9379,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,363.2255218995564,363.16552189955644,6.582827709818616,5.543431957865437,5.632827709818616,4.593431957865437,0.8734225670314594,0.4863337396244436,1.1449211844819958,0,,0.0,none,P382,1
E0020662,N0020909,N0020652,trunk main,13.398136246422446,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.066649,1.9683,merrimack,268.156918,247.9979,0.0,0.0,,900,GRP,0.3,0.075,table11,minimum,velocity,1.0,363.16552189955644,363.1253274908172,5.543431957865437,5.449287987698426,4.593431957865437,4.499287987698426,1.3165628718521842,0.3567735460833351,0.16961003196114624,0,,0.0,none,P382,1
E0020663,N0020910,N0020647,lateral,90.61654700320136,draft,drafted,s5c_flows,23.0788,31.12,0.001547,3.6221,held,0.969071,0.1856,83.065,0.0,W11a-XG02324,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.45944702855036,377.0063642935344,2.4660595632465174,4.054121546309375,2.2160595632465174,3.804121546309375,0.366358612981744,0.15108815682327464,4.1223973720578195,0,,0.0,none,P354,1
E0020664,N0020911,N0020912,lateral,79.99999999993301,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.8923828125,377.4923828125003,1.5500000000000114,2.1815063476559544,1.3000000000000114,1.9315063476559544,0.13489621704043256,0.037230723305707175,9.884141769020667,0,,0.0,none,P366,1
E0020665,N0020912,N0020913,lateral,79.99999999998373,auto_road,derived,s5c_flows,6.1762,2.986,0.000667,3.6221,held,0.259587,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.4923828125003,377.0923828125004,2.1815063476559544,2.8087097167965,1.9315063476559544,2.5587097167965,0.2414159608835043,0.08167253013949641,5.522970927247285,0,,0.0,none,P366,1
E0020666,N0020913,N0020914,lateral,79.99999999998373,auto_road,derived,s5c_flows,28.4517,39.986,0.001333,3.6221,held,1.194101,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.0923828125004,376.69238281250045,2.8087097167965,3.7847900390620453,2.5587097167965,3.5347900390620453,0.39070084655555115,0.16695619963058156,3.4126707046780975,0,,0.0,none,P366,1
E0020667,N0020914,N0020915,lateral,9.404242383998568,auto_road,derived,s5c_flows,28.4517,39.986,0.002,3.6221,held,1.194767,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.69238281250045,376.6453616005805,3.7847900390620453,3.907098116216389,3.5347900390620453,3.657098116216389,0.3907676867261962,0.1670009056265988,0.40110116161284803,0,,0.0,none,P366,1
E0020668,N0020915,N0020658,lateral,72.40457279413121,auto_road,derived,s5c_flows,28.4517,39.986,0.002078,3.6221,held,1.194846,0.2494,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.6453616005805,376.28333873660983,3.907098116216389,4.49586658565579,3.657098116216389,4.24586658565579,0.3907756134005862,0.16700620779519065,3.0880711040306092,0,,0.0,none,P366,1
E0020669,N0020916,N0020917,sub main,27.107127242282107,auto_road,derived,s5c_flows,718.4931,917.98,0.252789,2.7582,merrimack,23.189314,30.3347,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,369.3118733194754,369.20344481050626,12.57270920005584,12.545151380899995,12.27270920005584,12.245151380899994,0.809511038312097,0.6260694778722524,0.558096718458649,1,recovers_500m,244.33,none,P366,1
E0020670,N0020917,N0020918,sub main,35.71668022188325,auto_road,derived,s5c_flows,718.4931,917.98,0.253015,2.7582,merrimack,23.18954,30.3618,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,369.20344481050626,369.06057808961873,12.545151380899995,12.55190970335002,12.245151380899994,12.25190970335002,0.8095126665086757,0.6260736134870504,0.7353535384015816,1,recovers_500m,244.33,none,P366,1
E0020671,N0020918,N0020919,sub main,64.97874323317507,auto_road,derived,s5c_flows,718.4931,917.98,0.253312,2.7582,merrimack,23.189837,30.3975,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,369.06057808961873,368.80066311668605,12.55190970335002,12.477321502454572,12.25190970335002,12.177321502454571,0.809514806176323,0.6260790483601266,1.3378125336602724,1,recovers_500m,244.33,none,P366,1
E0020672,N0020919,N0020920,sub main,6.211957902021201,auto_road,derived,s5c_flows,718.4931,917.98,0.253854,2.7582,merrimack,23.190379,30.4625,0.0,0.0,,250,PVC-U,0.65,0.375,table11,minimum,velocity,1.0,368.80066311668605,368.7602853903229,12.477321502454572,12.446806894833344,12.177321502454571,12.146806894833343,0.9783746526356224,0.5354654638507497,0.10582104863556004,1,recovers_500m,244.33,none,P366,1
E0020673,N0020920,N0020921,sub main,9.305051414312926,auto_road,derived,s5c_flows,718.4931,917.98,0.253906,2.7582,merrimack,23.190431,30.4687,0.0,0.0,,250,PVC-U,0.45,0.375,table11,minimum,velocity,1.0,368.7602853903229,368.71841265895847,12.446806894833344,12.365052917213404,12.146806894833343,12.065052917213404,0.848262887488442,0.6018148173921698,0.18282562225223117,1,recovers_500m,244.33,none,P366,1
E0020674,N0020921,N0020922,sub main,9.304862318802298,auto_road,derived,s5c_flows,720.5399,920.98,0.253983,2.7572,merrimack,23.247931,30.478,0.0,0.0,,250,PVC-U,0.45,0.375,table11,minimum,velocity,1.0,368.71841265895847,368.6765407785239,12.365052917213404,12.270175530069878,12.065052917213404,11.970175530069877,0.8487178698948497,0.6027945453781527,0.1827238993635405,1,recovers_500m,244.33,none,P366,1
E0020675,N0020922,N0020658,sub main,29.182126788604606,auto_road,derived,s5c_flows,720.5399,920.98,0.254061,2.7572,merrimack,23.248009,30.4873,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,368.6765407785239,368.54522120797515,12.270175530069878,12.233984114290479,11.970175530069877,11.933984114290478,0.8487184859276636,0.6027958746572577,0.5730625500379758,0,,0.0,none,P366,1
E0020676,N0020923,N0020924,main,6.171195712282685,auto_road,derived,s5c_flows,19.1632,25.84,0.004799,3.6221,held,0.808167,0.5758,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,379.42051066054034,379.3803978884105,2.9204012046940306,2.8490637815113473,2.6704012046940306,2.5990637815113473,0.3795246163376265,0.13014662458625886,0.27100550911269333,0,,0.0,none,P366,1
E0020677,N0020924,N0020925,main,18.870639685132925,auto_road,derived,s5c_flows,19.1632,25.84,0.00485,3.6221,held,0.808218,0.582,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.3803978884105,379.28604468998486,2.8490637815113473,2.7952236205620125,2.5990637815113473,2.5452236205620125,0.34628920746785447,0.1386091473059961,0.9082311970351477,0,,0.0,none,P366,1
E0020678,N0020925,N0020926,main,19.24822533584186,auto_road,derived,s5c_flows,19.1632,25.84,0.005007,3.6221,held,0.808376,0.6009,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.28604468998486,379.18980356330565,2.7952236205620125,2.72569326286623,2.5452236205620125,2.47569326286623,0.34631028959033394,0.13862197679449312,0.9263477443215954,0,,0.0,none,P366,1
E0020679,N0020926,N0020927,main,39.999999999931056,auto_road,derived,s5c_flows,20.2429,27.296,0.005168,3.6221,held,0.853803,0.6201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.18980356330565,378.989803563306,2.72569326286623,2.8117711437252524,2.47569326286623,2.5617711437252524,0.3522515189124717,0.14226072904734505,1.8925870603021375,0,,0.0,none,P366,1
E0020680,N0020927,N0020928,main,39.999999999981334,auto_road,derived,s5c_flows,20.2429,27.296,0.005501,3.6221,held,0.854137,0.6601,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.989803563306,378.78980356330607,2.8117711437252524,2.785818995287684,2.5617711437252524,2.535818995287684,0.35229434206224336,0.14228712497099122,1.8923570068251874,0,,0.0,none,P366,1
E0020681,N0020928,N0020929,main,18.646520126965196,auto_road,derived,s5c_flows,20.2429,27.296,0.005834,3.6221,held,0.85447,0.7001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.78980356330607,378.6965709626712,2.785818995287684,2.705559164281908,2.535818995287684,2.455559164281908,0.35233702489285534,0.14231343681085323,0.8820399603020029,0,,0.0,none,P366,1
E0020682,N0020929,N0020930,main,70.0000000001036,auto_road,derived,s5c_flows,25.831,36.752,0.00599,3.6221,held,1.088893,0.7188,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.6965709626712,378.3465709626707,2.705559164281908,2.9004383146730675,2.455559164281908,2.6504383146730675,0.37978038142827425,0.15973620487637524,3.0719508529661406,0,,0.0,none,P366,1
E0020683,N0020930,N0020931,main,69.99999999985441,auto_road,derived,s5c_flows,37.0725,55.752,0.006573,3.6221,held,1.560747,0.7888,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.3465709626707,377.9965709626714,2.9004383146730675,2.9216419279536012,2.6504383146730675,2.6716419279536012,0.42395746135749107,0.18999757298844483,2.7518484116982647,0,,0.0,none,P366,1
E0020684,N0020931,N0020932,main,12.061359609702146,auto_road,derived,s5c_flows,37.0725,55.752,0.007156,3.6221,held,1.56133,0.8588,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.9965709626714,377.9362641646229,2.9216419279536012,2.880020015064588,2.6716419279536012,2.630020015064588,0.42400548828924894,0.19003203165747745,0.4741039107129868,0,,0.0,none,P366,1
E0020685,N0020932,N0020933,main,50.00000000011709,auto_road,derived,s5c_flows,37.0725,55.752,0.007257,3.6221,held,1.561431,0.8708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.9362641646229,377.68626416462234,2.880020015064588,3.1601408646745313,2.630020015064588,2.9101408646745313,0.4240138072122985,0.1900380007270392,1.9653448051941504,0,,0.0,none,P366,1
E0020686,N0020933,N0020934,main,49.99999999991709,auto_road,derived,s5c_flows,37.0725,55.752,0.007674,3.6221,held,1.561848,0.9208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.68626416462234,377.43626416462274,3.1601408646745313,3.6836699174085084,2.9101408646745313,3.4336699174085084,0.4240481494326575,0.19006264338197337,1.9651856385811015,0,,0.0,none,P366,1
E0020687,N0020934,N0020935,main,10.195559766101514,auto_road,derived,s5c_flows,37.0725,55.752,0.00809,3.6221,held,1.562264,0.9708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.43626416462274,377.38528636579224,3.6836699174085084,3.64016529436401,3.4336699174085084,3.39016529436401,0.42408240252300783,0.1900872238635814,0.40069098621104154,0,,0.0,none,P366,1
E0020688,N0020935,N0020658,main,59.54590260602532,auto_road,derived,s5c_flows,37.0725,55.752,0.008175,3.6221,held,1.562349,0.981,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.38528636579224,377.08755685276213,3.64016529436401,3.691648469503491,3.39016529436401,3.441648469503491,0.4240894005193123,0.190092245939587,2.340147404969694,0,,0.0,none,P366,1
E0020689,N0020936,N0020669,lateral,29.01028837008269,draft,provisional,s5c_flows,5.0607,6.824,0.000553,3.6221,held,0.212712,0.0663,29.01,0.0,W11a-XG02325,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.1204902919524,376.975438850102,2.0985038486725784,2.200464470210477,1.8485038486725784,1.950464470210477,0.22629788534362177,0.07455682523035792,2.136585613400088,0,,0.0,none,P354,1
E0020690,N0020937,N0020661,sub main,48.062331099449175,draft,provisional,s5c_flows,1279.156,1730.752,0.218419,2.5722,merrimack,38.300256,26.2102,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,356.46192634154767,356.31773934824935,8.629901051030458,8.826852936906903,8.264901051030458,8.461852936906903,0.8204119117380936,0.6403013913262448,0.976386178938377,0,,0.0,none,P382,1
E0020691,N0020938,N0020939,lateral,34.999999999877026,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.0063534921881,362.8313534921887,1.5761660390618886,2.4426333242175247,1.3261660390618886,2.1926333242175247,0.19530982006149752,0.060806644196143594,2.9867076481234207,0,,0.0,none,P382,1
E0020692,N0020939,N0020940,lateral,30.000000000113296,draft,provisional,s5c_flows,4.3191,5.824,0.000292,3.6221,held,0.18136,0.035,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.8313534921887,362.6813534921882,2.4426333242175247,1.8548708730461954,2.1926333242175247,1.6048708730461954,0.21481358749752255,0.06933028884186973,2.3275995053509115,0,,0.0,none,P382,1
E0020693,N0020940,N0020661,lateral,64.57920882425209,draft,provisional,s5c_flows,5.3989,7.28,0.000542,3.6221,held,0.226878,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.6813534921882,362.35845744806693,1.8548708730461954,2.786134837089321,1.6048708730461954,2.536134837089321,0.23109617413993652,0.07678622326814252,4.6574554991080035,0,,0.0,none,P382,1
E0020694,N0020941,N0020942,sub main,70.00000000011411,draft,drafted,s5c_flows,1559.4535,2236.212,0.246397,2.5113,merrimack,45.573179,29.5676,51.739,0.0,W11a-XG02326,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,371.4499142084555,371.2749142084552,7.971167334513268,6.821918066935439,7.521167334513268,6.3719180669354385,0.8045561898875229,0.4612864113594026,1.4500748130862915,0,,0.0,none,P354,1
E0020695,N0020942,N0020943,sub main,70.00000000004896,draft,drafted,s5c_flows,1559.4535,2236.212,0.24698,2.5113,merrimack,45.573762,29.6376,70.0,0.0,W11a-XG02327,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,371.2749142084552,371.09991420845506,6.821918066935439,6.185882910685564,6.3719180669354385,5.7358829106855636,0.804558803686982,0.4612898002803465,1.450070102174136,0,,0.0,none,P354,1
E0020696,N0020943,N0020944,sub main,9.999999999685521,draft,drafted,s5c_flows,1559.4535,2236.212,0.247563,2.5113,merrimack,45.574346,29.7076,10.0,0.0,W11a-XG02328,400,GRP,0.4,0.205,table11,minimum,velocity,1.0,371.09991420845506,371.0599142084563,6.185882910685564,6.164634131387459,5.7358829106855636,5.7146341313874585,0.9585695750792111,0.4038558471355389,0.1738701821906385,0,,0.0,none,P354,1
E0020697,N0020944,N0020945,sub main,60.000000000010104,draft,drafted,s5c_flows,1559.4535,2236.212,0.247647,2.5113,merrimack,45.574429,29.7176,60.0,0.0,W11a-XG02329,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,371.0599142084563,370.90991420845626,6.164634131387459,7.228574561074993,5.7146341313874585,6.778574561074993,0.8045617940491353,0.46129367747321504,1.2429126108107211,0,,0.0,none,P354,1
E0020698,N0020945,N0020946,sub main,59.999999999977526,draft,drafted,s5c_flows,1559.4535,2236.212,0.248147,2.5113,merrimack,45.574929,29.7776,60.0,0.0,W11a-XG02330,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,370.90991420845626,370.75991420845634,7.228574561074993,8.195072363809288,6.778574561074993,7.745072363809288,0.8045640356721907,0.4612965839064507,1.2429091478892087,0,,0.0,none,P354,1
E0020699,N0020946,N0020947,sub main,10.000000000071433,draft,drafted,s5c_flows,1560.5333,2237.668,0.248647,2.5111,merrimack,45.603015,29.8376,10.0,0.0,W11a-XG02331,400,GRP,0.4,0.205,table11,minimum,velocity,1.0,370.75991420845634,370.71991420845603,8.195072363809288,8.337672461465843,7.745072363809288,7.887672461465843,0.958729141209776,0.40399589505184985,0.1738412441052415,0,,0.0,none,P354,1
E0020700,N0020947,N0020948,sub main,62.0367670821193,draft,drafted,s5c_flows,1563.4344,2241.58,0.24873,2.5105,merrimack,45.677205,29.8476,62.037,0.0,W11a-XG02332,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,370.71991420845603,370.5648222907507,8.337672461465843,8.750088597921149,7.887672461465843,8.30008859792115,0.805022065085297,0.46189095336028463,1.2843699109362534,0,,0.0,none,P354,1
E0020701,N0020948,N0020669,sub main,88.41973020109826,draft,drafted,s5c_flows,1567.0772,2246.492,0.249247,2.5098,merrimack,45.770749,29.9097,88.42,0.0,W11a-XG02333,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,370.5648222907507,370.343772965248,8.750088597921149,8.832130355064521,8.30008859792115,8.382130355064522,0.8054401215346036,0.46243432196014134,1.8296359103772213,0,,0.0,none,P354,1
E0020702,N0020949,N0020950,lateral,30.096418949068937,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,357.42798953491564,357.27750744017027,1.550312467037486,1.7599681457672318,1.300312467037486,1.5099681457672318,0.0,0.0,0.0,0,,0.0,none,P353,1
E0020703,N0020950,N0020951,lateral,69.99999999997758,draft,provisional,s5c_flows,4.3191,5.824,0.000251,3.6221,held,0.18132,0.0301,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.27750744017027,356.92750744017036,1.7599681457672318,2.053235968032766,1.5099681457672318,1.8032359680327659,0.21479807119278682,0.06932333151899453,5.431457834736232,0,,0.0,none,P353,1
E0020704,N0020951,N0020952,lateral,70.00000000001076,draft,provisional,s5c_flows,8.6382,11.648,0.000834,3.6221,held,0.362972,0.1001,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.92750744017036,356.5775074401703,2.053235968032766,2.0144115051422204,1.8032359680327659,1.7644115051422204,0.26892575356985493,0.09531254686889676,4.338248201148195,0,,0.0,none,P353,1
E0020705,N0020952,N0020681,lateral,13.597533545645435,draft,provisional,s5c_flows,10.7978,14.56,0.001417,3.6221,held,0.454089,0.1701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.5775074401703,356.50951977244205,2.0144115051422204,1.9767473174017027,1.7644115051422204,1.7267473174017027,0.28883953847532656,0.10575077938574465,0.7846071223155952,0,,0.0,none,P353,1
E0020706,N0020953,N0020954,lateral,80.000000000004,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.3822509765625,355.98225097656245,1.5500000000000114,2.0419189453125455,1.3000000000000114,1.7919189453125455,0.17065230391004918,0.050665805354795285,7.813157530156755,0,,0.0,none,P353,1
E0020707,N0020954,N0020955,lateral,80.000000000004,draft,provisional,s5c_flows,4.3191,5.824,0.000667,3.6221,held,0.181735,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.98225097656245,355.5822509765624,2.0419189453125455,2.4750000000000796,1.7919189453125455,2.2250000000000796,0.2149589356215786,0.0693954748202377,6.202735092067294,0,,0.0,none,P353,1
E0020708,N0020955,N0020956,lateral,80.000000000004,draft,provisional,s5c_flows,7.5585,10.192,0.001333,3.6221,held,0.318204,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.5822509765624,355.1822509765624,2.4750000000000796,3.2325439453126137,2.2250000000000796,2.9825439453126137,0.2578048399393967,0.0896903851948063,5.171870837051905,0,,0.0,none,P353,1
E0020709,N0020956,N0020681,lateral,11.00139785832233,draft,provisional,s5c_flows,8.6382,11.648,0.002,3.6221,held,0.364138,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,355.1822509765624,355.1272439872708,3.2325439453126137,3.359023102572962,2.9825439453126137,3.109023102572962,0.26920200402515243,0.09545408450317552,0.6811116865047826,0,,0.0,none,P353,1
E0020710,N0020957,N0020958,lateral,49.999999999907935,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.20921630859374,360.9592163085942,1.5500000000000114,1.8146789550776816,1.3000000000000114,1.5646789550776816,0.13489621704043256,0.037230723305707175,6.177588605631715,0,,0.0,none,P382,1
E0020711,N0020958,N0020959,lateral,51.812467272341635,draft,provisional,s5c_flows,2.1596,2.912,0.000417,3.6221,held,0.090951,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,360.932030697755,360.6729683613933,1.8418645659168646,2.025182273372309,1.5918645659168646,1.7751822733723088,0.17091529618071705,0.050770214103584205,5.052450778265217,0,,0.0,none,P382,1
E0020712,N0020959,N0020960,lateral,74.67339375070097,draft,provisional,s5c_flows,4.3191,5.824,0.000848,3.6221,held,0.181917,0.1018,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.6729683613933,360.29960139263983,2.025182273372309,1.983479662047671,1.7751822733723088,1.733479662047671,0.21502940168714688,0.06942708643655351,5.787843675082293,0,,0.0,none,P382,1
E0020713,N0020960,N0020961,lateral,8.514138977087562,draft,provisional,s5c_flows,7.5585,10.192,0.001471,3.6221,held,0.318341,0.1765,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.29960139263983,360.2570306977544,1.983479662047671,1.9387700834956263,1.733479662047671,1.6887700834956263,0.25784052268462226,0.08970818903987518,0.5503491646980586,0,,0.0,none,P382,1
E0020714,N0020961,N0020962,lateral,39.99999999984033,draft,provisional,s5c_flows,9.718,13.104,0.001542,3.6221,held,0.408946,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.2570306977544,360.0570306977552,1.9387700834956263,2.250861147947944,1.6887700834956263,2.000861147947944,0.279370667030292,0.10072777840236993,2.3863159069299114,0,,0.0,none,P382,1
E0020715,N0020962,N0020963,lateral,39.99999999984033,draft,provisional,s5c_flows,11.8776,16.016,0.001875,3.6221,held,0.499814,0.225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.0570306977552,359.857030697756,2.250861147947944,2.432214907712762,2.000861147947944,2.182214907712762,0.2977665305684734,0.1105863072100938,2.238890534108235,0,,0.0,none,P382,1
E0020716,N0020963,N0020964,lateral,15.642862376401377,draft,provisional,s5c_flows,15.1169,20.384,0.002208,3.6221,held,0.635949,0.265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.857030697756,359.778816385874,2.432214907712762,2.632682637563505,2.182214907712762,2.382682637563505,0.32127377807819607,0.12379054838494466,0.811502185144306,0,,0.0,none,P382,1
E0020717,N0020964,N0020965,lateral,39.999999999878305,draft,provisional,s5c_flows,16.1967,21.84,0.002339,3.6221,held,0.681347,0.2806,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.778816385874,359.57881638587463,2.632682637563505,3.4024153035784934,2.382682637563505,3.1524153035784934,0.32829989413363503,0.12787172462755308,2.030663666291865,0,,0.0,none,P382,1
E0020718,N0020965,N0020966,lateral,40.000000000241556,draft,provisional,s5c_flows,19.4361,26.208,0.002672,3.6221,held,0.817482,0.3206,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.57881638587463,359.37881638587345,3.4024153035784934,3.2162763875640508,3.1524153035784934,2.9662763875640508,0.347520296369597,0.13935929869108182,1.9183531829222282,0,,0.0,none,P382,1
E0020719,N0020966,N0020967,lateral,16.47898883785633,draft,provisional,s5c_flows,20.5158,27.664,0.003005,3.6221,held,0.863082,0.3606,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.37881638587345,359.2964214416842,3.2162763875640508,3.358424749722076,2.9662763875640508,3.108424749722076,0.3534367092595946,0.14299216687081878,0.7770834403127761,0,,0.0,none,P382,1
E0020720,N0020967,N0020691,lateral,48.825450379734356,draft,provisional,s5c_flows,23.7552,32.032,0.003143,3.6221,held,0.999021,0.3771,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.2964214416842,359.0522941897855,3.358424749722076,3.7917609859957224,3.108424749722076,3.5417609859957224,0.3698222983196901,0.15329639044176585,2.2004014090720387,0,,0.0,none,P382,1
E0020721,N0020968,N0020969,lateral,84.71577375717966,draft,provisional,s5c_flows,26.6564,35.944,0.005898,3.6221,held,1.123401,0.7078,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.86797461660194,359.44439574781603,3.1772829517574337,3.6465161174183436,2.9272829517574337,3.3965161174183436,0.3834443212444425,0.16214003577325048,3.6822283820434203,0,,0.0,none,P382,1
E0020722,N0020969,N0020691,lateral,80.99209537839639,draft,provisional,s5c_flows,35.2946,47.592,0.006604,3.6221,held,1.486245,0.7925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.44439574781603,359.03943527092406,3.6465161174183436,3.8046199048571907,3.3965161174183436,3.5546199048571907,0.41770753790769777,0.18554305759828066,3.231610956958338,0,,0.0,none,P382,1
E0020723,N0020970,N0020971,lateral,59.999999999898634,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.9519619070641,358.6519619070646,1.638980475748383,1.6670383370760078,1.388980475748383,1.4170383370760078,0.23091654640710862,0.07670227810735178,4.330568837779596,0,,0.0,none,P353,1
E0020724,N0020971,N0020972,lateral,59.999999999898634,draft,provisional,s5c_flows,10.7978,14.56,0.0005,3.6221,held,0.453172,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.6519619070646,358.3519619070651,1.6670383370760078,1.7247592843411326,1.4170383370760078,1.4747592843411326,0.28865405312154363,0.10565133870676066,3.4643546112870287,0,,0.0,none,P353,1
E0020725,N0020972,N0020973,lateral,60.00000000032482,draft,provisional,s5c_flows,15.1169,20.384,0.001,3.6221,held,0.634741,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.3519619070651,358.0519619070635,1.7247592843411326,1.9585666573896106,1.4747592843411326,1.7085666573896106,0.32108194546194785,0.12367999755314377,3.114469730045678,0,,0.0,none,P353,1
E0020726,N0020973,N0020695,lateral,27.641540174364927,draft,provisional,s5c_flows,16.1967,21.84,0.0015,3.6221,held,0.680508,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.0519619070635,357.9137542061917,1.9585666573896106,1.7270233816989276,1.7085666573896106,1.4770233816989276,0.32817315602046304,0.12779755241860719,1.403808714356543,0,,0.0,none,P353,1
E0020727,N0020974,N0020975,lateral,39.99999999996573,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,3.9,0.5,cover_min,minimum,tractive,1.0,364.34817916169123,362.7881791616926,1.5825459359650154,1.5926496957292784,1.3325459359650154,1.3426496957292784,0.2691157269528459,0.023427100719183164,2.47724900441403,0,,0.0,none,P353,1
E0020728,N0020975,N0020976,lateral,29.999999999982165,draft,provisional,s5c_flows,3.2393,4.368,0.000333,3.6221,held,0.136135,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.7881791616926,362.6381791616927,1.5926496957292784,2.188572547291699,1.3426496957292784,1.9385725472916988,0.19546801329239388,0.060873995001961584,2.557963277867719,0,,0.0,none,P353,1
E0020729,N0020976,N0020977,lateral,20.000000000358853,draft,provisional,s5c_flows,4.3191,5.824,0.000583,3.6221,held,0.181652,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.6381791616927,362.5381791616909,2.188572547291699,3.4964277719028587,1.9385725472916988,3.2464277719028587,0.21492678347502986,0.06938105304634437,1.5509157488417018,0,,0.0,none,P353,1
E0020730,N0020977,N0020696,lateral,36.49035765642785,draft,provisional,s5c_flows,5.3989,7.28,0.00075,3.6221,held,0.227086,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.5381791616909,362.35572737340874,3.4964277719028587,3.1323402535443847,3.2464277719028587,2.8823402535443847,0.23116502816370402,0.07681841074207399,2.6309024009308253,0,,0.0,none,P353,1
E0020731,N0020978,N0020979,lateral,89.99999999986767,draft,provisional,s5c_flows,33.4732,45.136,0.004354,3.6221,held,1.407637,0.5225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.9742107412401,358.5242107412407,3.7735004404005394,5.243489454071778,3.5235004404005394,4.993489454071778,0.4108565181483452,0.1807272160995958,3.650909584586899,0,,0.0,none,P353,1
E0020732,N0020979,N0020980,lateral,50.000000000338275,draft,provisional,s5c_flows,35.6328,48.048,0.005104,3.6221,held,1.498922,0.6125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.5242107412407,358.274210741239,5.243489454071778,5.105733106417233,4.993489454071778,4.855733106417233,0.41878713748339613,0.18630832424974836,1.989873276306178,0,,0.0,none,P353,1
E0020733,N0020980,N0020696,lateral,31.887190392977082,draft,provisional,s5c_flows,35.6328,48.048,0.005521,3.6221,held,1.499338,0.6625,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.274210741239,358.1147747892741,5.105733106417233,7.373292837679003,4.855733106417233,7.123292837679003,0.4188224501877255,0.18633338490573376,1.2689223631113271,0,,0.0,none,P353,1
E0020734,N0020981,N0020982,main,79.99999999985917,draft,provisional,s5c_flows,202.6561,260.396,0.02833,3.2146,merrimack,7.568376,3.3996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.3904019595846,360.9904019595853,2.251138567759142,2.510910296274062,2.001138567759142,2.260910296274062,0.6687044864860996,0.42645800807626133,1.9939051707838396,0,,0.0,none,P353,1
E0020735,N0020982,N0020983,main,80.00000000022001,draft,provisional,s5c_flows,204.8157,263.308,0.028997,3.2105,merrimack,7.639624,3.4796,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.9904019595853,360.5904019595842,2.510910296274062,2.6404024837751763,2.260910296274062,2.3904024837751763,0.6703754622952832,0.42868482889273607,1.9889351689153876,0,,0.0,none,P353,1
E0020736,N0020983,N0020718,main,16.9376802308747,draft,provisional,s5c_flows,206.9753,266.22,0.029664,3.2064,merrimack,7.710782,3.5596,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.5904019595842,360.5057135584298,2.6404024837751763,2.559349918132682,2.3904024837751763,2.309349918132682,0.6720302573938468,0.43090319982051817,0.42006244124978154,0,,0.0,none,P353,1
E0020737,N0020984,N0020985,lateral,79.99999999999424,draft,provisional,s5c_flows,63.7071,85.904,0.006478,3.6221,held,2.677243,0.7774,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.2728384297939,361.87283842979394,2.0659372049717035,1.7305551248935558,1.8159372049717035,1.4805551248935558,0.4982830521184496,0.2477939394390966,2.6758552747571343,0,,0.0,none,P353,1
E0020738,N0020985,N0020718,lateral,81.0679396876265,draft,provisional,s5c_flows,66.9464,90.272,0.007145,3.6221,held,2.813711,0.8574,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.82553168194227,361.42019198350414,1.777861872745234,1.6448714930583606,1.527861872745234,1.3948714930583606,0.5056349102457651,0.2540360383452722,2.672150005367286,0,,0.0,none,P353,1
E0020739,N0020986,N0020987,lateral,49.999999999971436,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,358.238518251985,357.98851825198517,1.550513730436876,1.6469797948898304,1.300513730436876,1.3969797948898304,0.24497510502788622,0.08338678812422098,3.4017061988319037,0,,0.0,none,P353,1
E0020740,N0020987,N0020988,lateral,50.00000000006642,draft,provisional,s5c_flows,14.0372,18.928,0.000417,3.6221,held,0.58889,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.98851825198517,357.73851825198483,1.6469797948898304,1.8079600194995464,1.3969797948898304,1.5579600194995464,0.3135978684232694,0.11940316109970042,2.6573309873703392,0,,0.0,none,P353,1
E0020741,N0020988,N0020989,lateral,12.9668115111668,draft,provisional,s5c_flows,16.1967,21.84,0.000833,3.6221,held,0.679841,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.73851825198483,357.673684194429,1.8079600194995464,1.7976292821335278,1.5579600194995464,1.5476292821335278,0.328072319449264,0.12773855344541313,0.6587374562684951,0,,0.0,none,P353,1
E0020742,N0020989,N0020990,lateral,70.0000000000451,draft,provisional,s5c_flows,18.3563,24.752,0.000941,3.6221,held,0.770484,0.113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.673684194429,357.3236841944287,1.7976292821335278,2.144882700102528,1.5476292821335278,1.894882700102528,0.341166388416887,0.13550884691145454,3.419641284363026,0,,0.0,none,P353,1
E0020743,N0020990,N0020991,lateral,69.99999999990223,draft,provisional,s5c_flows,22.6754,30.576,0.001525,3.6221,held,0.952136,0.183,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.3236841944287,356.9736841944292,2.144882700102528,2.295755502836414,1.894882700102528,2.045755502836414,0.3643654313960085,0.14982477723906812,3.20191370019691,0,,0.0,none,P353,1
E0020744,N0020991,N0020992,lateral,70.0000000000451,draft,provisional,s5c_flows,25.9147,34.944,0.002108,3.6221,held,1.088521,0.253,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.9736841944292,356.62368419442896,2.295755502836414,2.764682504789789,2.045755502836414,2.514682504789789,0.3797404237337632,0.1597100921022347,3.0722740950154175,0,,0.0,none,P353,1
E0020745,N0020992,N0020993,lateral,22.240861319535927,draft,provisional,s5c_flows,26.9945,36.4,0.002691,3.6221,held,1.134371,0.323,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.62368419442896,356.51247988783126,2.764682504789789,2.9158648387312383,2.514682504789789,2.6658648387312383,0.3845917991216131,0.16289670987529697,0.9638297614220606,0,,0.0,none,P353,1
E0020746,N0020993,N0020695,lateral,17.681010848239318,draft,provisional,s5c_flows,28.0743,37.856,0.002877,3.6221,held,1.179824,0.3452,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,356.51247988783126,356.42407483359005,2.9158648387312383,3.21670275430057,2.6658648387312383,2.96670275430057,0.38926137414222667,0.16599493963758077,0.7570325074936712,0,,0.0,none,P353,1
E0020747,N0020994,N0020995,sub main,20.927761068064086,auto_road,derived,s5c_flows,3761.5263,4917.434,0.737032,2.2575,merrimack,99.019755,88.4439,0.0,0.0,,600,GRP,0.25,0.125,uniform,minimum,velocity,1.0,361.7990445230799,361.74672512040974,7.1582003499669895,7.347940406934015,6.508200349966989,6.6979404069340145,0.9683386324896701,0.3904666430701199,0.36020045684254876,0,,0.0,none,P355,1
E0020748,N0020995,N0020727,sub main,27.057267261993836,auto_road,derived,s5c_flows,3761.5263,4917.434,0.737207,2.2575,merrimack,99.019929,88.4648,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,361.74672512040974,361.70613921951673,7.347940406934015,7.578925477748896,6.6979404069340145,6.928925477748896,0.8004403007904255,0.450851728546923,0.5633829954854243,0,,0.0,none,P355,1
E0020749,N0020996,N0020997,lateral,35.79001522080394,auto_road,derived,s5c_flows,2.4987,4.434,0.0,3.6221,held,0.104753,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.6883117675781,367.5093616914741,1.5500000000000114,1.696052126885263,1.3000000000000114,1.446052126885263,0.17918074185013727,0.0540929065924137,3.3290422146983016,0,,0.0,none,P355,1
E0020750,N0020997,N0020727,lateral,13.65364148650853,auto_road,derived,s5c_flows,2.4987,4.434,0.000298,3.6221,held,0.105052,0.0358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.5093616914741,367.4410934840416,1.696052126885263,1.8439712132240516,1.446052126885263,1.5939712132240516,0.1793511229157452,0.05416224036677805,1.268799925767464,0,,0.0,none,P355,1
E0020751,N0020998,N0020999,lateral,69.99999999995588,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.7103759765625,360.3603759765627,1.5500000000000114,1.6151184082029317,1.3000000000000114,1.3651184082029317,0.17065230391004918,0.050665805354795285,6.83651283888251,0,,0.0,none,P353,1
E0020752,N0020999,N0021000,lateral,70.00000000025722,draft,provisional,s5c_flows,7.5585,10.192,0.000583,3.6221,held,0.317454,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.3603759765627,360.0103759765614,1.6151184082029317,1.731658935547955,1.3651184082029317,1.481658935547955,0.257609302569773,0.08959284900812195,4.528821960359775,0,,0.0,none,P353,1
E0020753,N0021000,N0021001,lateral,69.999999999801,draft,provisional,s5c_flows,14.0372,18.928,0.001167,3.6221,held,0.58964,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,360.00193949281805,359.65193949281905,1.7400954192913218,1.7106398528840714,1.4900954192913218,1.4606398528840714,0.31372360709826236,0.11947443511360442,3.718772321452797,0,,0.0,none,P353,1
