EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0020754,N0021001,N0021002,lateral,21.123132872204415,draft,provisional,s5c_flows,17.2765,23.296,0.00175,3.6221,held,0.726025,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.65193949281905,359.546323828458,1.7106398528840714,1.7379168941982357,1.4606398528840714,1.4879168941982357,0.3348918549270706,0.13175790392159198,1.0512414958954635,0,,0.0,none,P353,1
E0020755,N0021002,N0020713,lateral,84.31397695251748,draft,provisional,s5c_flows,21.5956,29.12,0.001926,3.6221,held,0.90727,0.2311,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.546323828458,359.12475394369545,1.7379168941982357,2.1167621695857974,1.4879168941982357,1.8667621695857974,0.3589570460364476,0.1464235566448791,3.91476630623359,0,,0.0,none,P353,1
E0020756,N0021003,N0021004,lateral,89.99999999990203,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.98338623046874,363.5333862304692,1.5500000000000114,1.8255615234370453,1.3000000000000114,1.5755615234370453,0.23091654640710862,0.07670227810735178,6.495853256673297,0,,0.0,none,P365,1
E0020757,N0021004,N0020742,lateral,91.28684700901488,draft,provisional,s5c_flows,14.0372,18.928,0.00075,3.6221,held,0.589224,0.09,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.5333862304692,363.0769519954241,1.8255615234370453,1.9958629459821395,1.5755615234370453,1.7458629459821395,0.3136538782715131,0.11943490741477261,4.850720987525024,0,,0.0,none,P365,1
E0020758,N0021005,N0020742,lateral,86.32099962526435,draft,provisional,s5c_flows,37.7923,50.96,0.002755,3.6221,held,1.587107,0.3306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.2786808048803,359.847075806754,4.6172847712915654,5.225739134652258,4.3672847712915654,4.975739134652258,0.4261157995054123,0.1915496127014346,3.3762731369210024,0,,0.0,none,P365,1
E0020759,N0021006,N0020766,sub main,87.70083016488222,draft,drafted,s5c_flows,1361.7908,1873.604,0.146929,2.5528,merrimack,40.382963,17.6315,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,356.69013720951006,356.47088513409784,8.89918774166182,9.154023313167784,8.44918774166182,8.704023313167784,0.7799280721829742,0.43068957502885563,1.8741221849559493,0,,0.0,none,P365,1
E0020760,N0021007,N0021008,lateral,50.00000000002919,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.83119965309265,362.5811996530925,1.5506973195635965,2.831611626204392,1.3006973195635965,2.581611626204392,0.19530982006149752,0.060806644196143594,4.266725211622369,0,,0.0,none,P365,1
E0020761,N0021008,N0021009,lateral,50.00000000007832,draft,provisional,s5c_flows,8.6382,11.648,0.000417,3.6221,held,0.362554,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.5811996530925,362.3311996530921,2.831611626204392,3.58142852073604,2.581611626204392,3.33142852073604,0.268826566360523,0.09526175033692477,3.0998920404951953,0,,0.0,none,P365,1
E0020762,N0021009,N0021010,lateral,28.80456786714646,draft,provisional,s5c_flows,14.0372,18.928,0.000833,3.6221,held,0.589307,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.3311996530921,362.18717681375637,3.58142852073604,3.8180111745248837,3.33142852073604,3.5680111745248837,0.3136677933419153,0.11944279506854524,1.5305241446825817,0,,0.0,none,P365,1
E0020763,N0021010,N0021011,lateral,81.22722642502,draft,provisional,s5c_flows,18.3563,24.752,0.001073,3.6221,held,0.770616,0.1288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.18717681375637,361.7810406816313,3.8180111745248837,3.863917814462468,3.5680111745248837,3.613917814462468,0.34118462252852605,0.13551982155425152,3.967901885643976,0,,0.0,none,P365,1
E0020764,N0021011,N0021012,lateral,39.999999999928164,draft,provisional,s5c_flows,23.7552,32.032,0.00175,3.6221,held,0.997629,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.7810406816313,361.58104068163163,3.863917814462468,4.2371661054777405,3.613917814462468,3.9871661054777405,0.3696630054909335,0.1531944782578007,1.803444371665209,0,,0.0,none,P365,1
E0020765,N0021012,N0021013,lateral,39.999999999928164,draft,provisional,s5c_flows,29.1541,39.312,0.002084,3.6221,held,1.224298,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.58104068163163,361.381040681632,4.2371661054777405,4.366304289071138,3.9871661054777405,4.116304289071138,0.3937043237501969,0.168971314960434,1.6933181233957326,0,,0.0,none,P365,1
E0020766,N0021013,N0020766,lateral,19.370727829795126,draft,provisional,s5c_flows,29.1541,39.312,0.002417,3.6221,held,1.224631,0.29,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.381040681632,361.284187042483,4.366304289071138,4.3407214047826415,4.116304289071138,4.0907214047826415,0.39373714004597127,0.16899340296783988,0.8199517672938461,0,,0.0,none,P365,1
E0020767,N0021014,N0021015,lateral,69.9999999999807,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.5370666503906,360.1870666503907,1.5500000000000114,2.9393676757811704,1.3000000000000114,2.6893676757811704,0.13489621704043256,0.037230723305707175,8.648624047897941,0,,0.0,none,P353,1
E0020768,N0021015,N0021016,lateral,35.3773672601138,draft,provisional,s5c_flows,6.1405,8.28,0.000583,3.6221,held,0.258009,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.1870666503907,360.0101798140901,2.9393676757811704,2.9033333695036276,2.6893676757811704,2.6533333695036276,0.24093993401860048,0.08144438330196199,2.4471775094909947,0,,0.0,none,P353,1
E0020769,N0021016,N0021017,lateral,24.622632739956178,draft,provisional,s5c_flows,7.2203,9.736,0.000878,3.6221,held,0.303571,0.1054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.0101798140901,359.88706665039035,2.9033333695036276,2.710986328125273,2.6533333695036276,2.460986328125273,0.25392896923369607,0.08776552301027776,1.6161102593809387,0,,0.0,none,P353,1
E0020770,N0021017,N0021018,lateral,63.949180488157594,draft,provisional,s5c_flows,11.5394,15.56,0.001083,3.6221,held,0.484845,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.88706665039035,359.56732074794957,2.710986328125273,3.277436332128559,2.460986328125273,3.027436332128559,0.2949110116421668,0.10902893583067877,3.61403824451238,0,,0.0,none,P353,1
E0020771,N0021018,N0021019,lateral,69.77721458040749,draft,provisional,s5c_flows,12.6192,17.016,0.001616,3.6221,held,0.530645,0.1939,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.56732074794957,359.21843467504755,3.277436332128559,4.278635637452453,3.027436332128559,4.028635637452453,0.30345999169524746,0.11372139592910321,3.8323126875586024,0,,0.0,none,P353,1
E0020772,N0021019,N0021020,lateral,36.27360493157533,draft,provisional,s5c_flows,15.8585,21.384,0.002198,3.6221,held,0.667029,0.2637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.21843467504755,359.03706665038965,4.278635637452453,4.473431396485353,4.028635637452453,4.223431396485353,0.32612139955160385,0.1265996273759012,1.8537884451132423,0,,0.0,none,P353,1
E0020773,N0021020,N0021021,lateral,69.9999999999639,draft,provisional,s5c_flows,15.8585,21.384,0.0025,3.6221,held,0.667331,0.3,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.03706665038965,358.68706665038985,4.473431396485353,4.471289062500773,4.223431396485353,4.221289062500773,0.3261676958900257,0.12662659861445763,3.5768921366738637,0,,0.0,none,P353,1
E0020774,N0021021,N0021022,lateral,69.99999999966654,draft,provisional,s5c_flows,18.0181,24.296,0.003083,3.6221,held,0.758449,0.37,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.68706665038985,358.33706665039153,4.471289062500773,4.0600585937490905,4.221289062500773,3.8100585937490905,0.33949431489574855,0.13450430091479876,3.436483662530159,0,,0.0,none,P353,1
E0020775,N0021022,N0021023,lateral,70.00000000005831,draft,provisional,s5c_flows,20.1777,27.208,0.003667,3.6221,held,0.849566,0.44,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.33706665039153,357.9870666503912,4.0600585937490905,3.8016296386712725,3.8100585937490905,3.5516296386712725,0.3517072212746825,0.14192543814814734,3.317153007093006,0,,0.0,none,P353,1
E0020776,N0021023,N0021024,lateral,70.00000000002684,draft,provisional,s5c_flows,23.417,31.576,0.00425,3.6221,held,0.985951,0.51,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.9870666503912,357.6370666503911,3.8016296386712725,3.743487548827659,3.5516296386712725,3.493487548827659,0.3683202116177357,0.15233675603977687,3.1675336564965626,0,,0.0,none,P353,1
E0020777,N0021024,N0020713,lateral,27.08984810184857,draft,provisional,s5c_flows,24.4968,33.032,0.004833,3.6221,held,1.031802,0.58,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,357.6370666503911,357.5016174098819,3.743487548827659,3.7398987033993762,3.493487548827659,3.4898987033993762,0.37352760146267416,0.15567671326470106,1.2087392380004884,0,,0.0,none,P353,1
E0020778,N0021025,N0021026,lateral,89.99999999979867,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,360.81980030924893,359.91980030925095,1.601586409501067,1.6130060872334298,1.351586409501067,1.3630060872334298,0.2162118117392264,0.04320507318081182,6.937641324636779,0,,0.0,none,P353,1
E0020779,N0021026,N0021027,lateral,90.00000000019811,draft,provisional,s5c_flows,7.5585,10.192,0.00075,3.6221,held,0.31762,0.09,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,359.846391409748,359.2613914097467,1.686414986736395,1.6664650355658068,1.436414986736395,1.4164650355658068,0.282137068762282,0.08425594333404504,5.316564769683437,0,,0.0,none,P353,1
E0020780,N0021027,N0021028,lateral,5.836602934978743,draft,provisional,s5c_flows,7.5585,10.192,0.0015,3.6221,held,0.31837,0.18,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,359.2613914097467,359.2205351892018,1.6664650355658068,1.6961213049387993,1.4164650355658068,1.4461213049387993,0.28967192811872067,0.0828948304613342,0.33581685396560296,0,,0.0,none,P353,1
E0020781,N0021028,N0021029,lateral,50.00000000004626,draft,provisional,s5c_flows,7.5585,10.192,0.001549,3.6221,held,0.318419,0.1858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.2205351892018,358.9705351892016,1.6961213049387993,1.7025605139234017,1.4461213049387993,1.4525605139234017,0.25786083352926836,0.0897183237767469,3.2317173644733344,0,,0.0,none,P353,1
E0020782,N0021029,N0021030,lateral,50.00000000004626,draft,provisional,s5c_flows,8.6382,11.648,0.001965,3.6221,held,0.364103,0.2358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.9705351892016,358.72053518920137,1.7025605139234017,1.911697476814254,1.4525605139234017,1.661697476814254,0.26919372095957544,0.09544983932436976,3.095664082964421,0,,0.0,none,P353,1
E0020783,N0021030,N0020788,lateral,12.498052629997503,draft,provisional,s5c_flows,8.6382,11.648,0.002382,3.6221,held,0.36452,0.2858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.72053518920137,358.6580449260514,1.911697476814254,1.9016474567611112,1.661697476814254,1.6516474567611112,0.26929237089078206,0.09550040403406537,0.7735119880210287,0,,0.0,none,P353,1
E0020784,N0021031,N0021032,lateral,68.76019335680688,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,360.30642607485817,359.9626251080741,1.653199169282459,2.6685089251290037,1.403199169282459,2.4185089251290037,0.24497510502788622,0.08338678812422098,4.678039519497277,0,,0.0,none,P353,1
E0020785,N0021032,N0021033,lateral,58.83683074351661,draft,provisional,s5c_flows,7.5585,10.192,0.000573,3.6221,held,0.317443,0.0688,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.9626251080741,359.6684409543565,2.6685089251290037,1.9285439089247234,2.4185089251290037,1.6785439089247234,0.2576064322448948,0.08959141759676606,3.806635716273775,0,,0.0,none,P353,1
E0020786,N0021033,N0021034,lateral,57.402975899782874,draft,provisional,s5c_flows,9.718,13.104,0.001063,3.6221,held,0.408468,0.1276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.6684409543565,359.3814260748576,1.9285439089247234,1.6720407220174138,1.6785439089247234,1.4220407220174138,0.27926649467244574,0.10067312122018071,3.425818289152527,0,,0.0,none,P353,1
E0020787,N0021034,N0021035,lateral,12.604900966298528,draft,provisional,s5c_flows,10.7978,14.56,0.001542,3.6221,held,0.454214,0.185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.3814260748576,359.3184015700261,1.6720407220174138,1.722888713177042,1.4220407220174138,1.472888713177042,0.28886480196843356,0.10576432665585425,0.7272664628575943,0,,0.0,none,P353,1
E0020788,N0021035,N0021036,lateral,39.99999999993214,draft,provisional,s5c_flows,12.9574,17.472,0.001647,3.6221,held,0.544853,0.1976,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.3184015700261,359.11840157002644,1.722888713177042,1.7176885178641896,1.472888713177042,1.4676885178641896,0.306004009781743,0.11513519091147498,2.1786206891244166,0,,0.0,none,P353,1
E0020789,N0021036,N0021037,lateral,40.000000000125915,draft,provisional,s5c_flows,15.1169,20.384,0.00198,3.6221,held,0.635721,0.2376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.11840157002644,358.9184015700258,1.7176885178641896,1.8850957444273035,1.4676885178641896,1.6350957444273035,0.32123759138330443,0.12376969087215647,2.075307138862496,0,,0.0,none,P353,1
E0020790,N0021037,N0020788,lateral,16.23389041388333,draft,provisional,s5c_flows,17.2765,23.296,0.002313,3.6221,held,0.726588,0.2776,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.9184015700258,358.83723211795643,1.8850957444273035,1.7224602648560676,1.6350957444273035,1.4724602648560676,0.3349730268624901,0.1318061046670595,0.8077212746519393,0,,0.0,none,P353,1
E0020791,N0021038,N0021039,lateral,49.99999999984617,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,374.67626177247547,374.42626177247627,1.5524674755714045,2.0871964794768587,1.3024674755714045,1.8371964794768587,0.0,0.0,0.0,0,,0.0,none,P355,1
E0020792,N0021039,N0021040,lateral,50.00000000018701,draft,drafted,s5c_flows,0.0,0.0,0.000417,3.6221,held,0.000417,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.42626177247627,374.17626177247536,2.0871964794768587,2.614631782212143,1.8371964794768587,2.364631782212143,0.021985998312083907,0.005448037260941702,37.90291082113087,0,,0.0,none,P355,1
E0020793,N0021040,N0021041,lateral,17.246875726123495,draft,drafted,s5c_flows,0.0,0.0,0.000833,3.6221,held,0.000833,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.17626177247536,374.09002739384476,2.614631782212143,2.750945506545861,2.364631782212143,2.500945506545861,0.029793860143789975,0.007058831251338965,9.647891457550477,0,,0.0,none,P355,1
E0020794,N0021041,N0021042,lateral,80.00000000016081,draft,drafted,s5c_flows,0.0,0.0,0.000977,3.6221,held,0.000977,0.1172,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.09002739384476,373.69002739384393,2.750945506545861,3.052709422562316,2.500945506545861,2.802709422562316,0.031876462466622735,0.007505435954089951,41.82814622959253,0,,0.0,none,P355,1
E0020795,N0021042,N0021043,lateral,79.99999999981218,draft,drafted,s5c_flows,0.0,0.0,0.001644,3.6221,held,0.001644,0.1972,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.69002739384393,373.29002739384487,3.052709422562316,3.8897516588895087,2.802709422562316,3.6397516588895087,0.039520063360651864,0.009203734339047337,33.73813754199938,0,,0.0,none,P355,1
E0020796,N0021043,N0021044,lateral,7.753124273871756,draft,drafted,s5c_flows,0.0,0.0,0.00231,3.6221,held,0.00231,0.2772,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,373.29002739384487,373.24738521033856,3.8897516588895087,3.960012250598936,3.6397516588895087,3.710012250598936,0.0467502712869281,0.010325027261306824,2.7640211348675874,0,,0.0,none,P355,1
E0020797,N0021044,N0021045,lateral,79.99996739601188,draft,drafted,s5c_flows,0.0,0.0,0.002375,3.6221,held,0.002375,0.285,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,373.24738521033856,372.8073853896605,3.960012250598936,4.05748277440199,3.710012250598936,3.80748277440199,0.04726721965340769,0.0104412343854903,28.20840319592197,0,,0.0,none,P355,1
E0020798,N0021045,N0021046,lateral,80.00000000006264,draft,drafted,s5c_flows,0.0,0.0,0.003042,3.6221,held,0.003042,0.365,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.8073853896605,372.36738538966017,4.05748277440199,4.404434678699204,3.80748277440199,4.154434678699204,0.05209483128681196,0.011543982782221046,25.594349773274278,0,,0.0,none,P355,1
E0020799,N0021046,N0021047,lateral,79.99999999971334,draft,drafted,s5c_flows,0.0,0.0,0.003708,3.6221,held,0.003708,0.445,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,372.36738538966017,371.92738538966177,4.404434678699204,4.611860215806985,4.154434678699204,4.361860215806985,0.05625020805880867,0.01251819299409343,23.70361602813233,0,,0.0,none,P355,1
E0020800,N0021047,N0020801,lateral,3.1729349192341916,draft,drafted,s5c_flows,0.0,0.0,0.004375,3.6221,held,0.004375,0.525,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,371.92738538966177,371.8861372357117,4.611860215806985,4.64392257874141,4.361860215806985,4.39392257874141,0.0796613435443262,0.011080491241307305,0.6638382721285357,0,,0.0,none,P355,1
E0020801,N0021048,N0021049,sub main,78.91017548506441,draft,drafted,s5c_flows,1242.6643,1719.906,0.267915,2.5812,merrimack,37.393144,32.1498,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,367.35515996131437,367.1184294348592,11.02618769493563,10.67902539912518,10.661187694935629,10.31402539912518,0.8164727362583082,0.6298343120948018,1.6107942531490225,0,,0.0,none,P355,1
E0020802,N0021049,N0021050,sub main,71.92147749353268,draft,drafted,s5c_flows,1242.6643,1719.906,0.268573,2.5812,merrimack,37.393801,32.2287,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,367.1184294348592,366.90266500237857,10.67902539912518,10.71855081793393,10.31402539912518,10.35355081793393,0.8164756525824246,0.6298418650628919,1.468128642620936,0,,0.0,none,P355,1
E0020803,N0021050,N0021051,sub main,50.00000000003101,draft,drafted,s5c_flows,1242.6643,1719.906,0.269172,2.5812,merrimack,37.394401,32.3006,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,366.90266500237857,366.7526650023785,10.71855081793393,10.415273230043397,10.35355081793393,10.050273230043397,0.8164783158120585,0.6298487627841738,1.020643558065627,0,,0.0,none,P355,1
E0020804,N0021051,N0021052,sub main,50.00000000003101,draft,drafted,s5c_flows,1242.6643,1719.906,0.269589,2.5812,merrimack,37.394817,32.3506,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,366.7526650023785,366.6026650023784,10.415273230043397,10.332729284730988,10.050273230043397,9.967729284730988,0.8164801622730715,0.6298535452230543,1.0206412498913136,0,,0.0,none,P355,1
E0020805,N0021052,N0021053,sub main,19.70671290467053,draft,drafted,s5c_flows,1242.6643,1719.906,0.270005,2.5812,merrimack,37.395234,32.4006,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,366.6026650023784,366.54354486366435,10.332729284730988,10.271091366804399,9.967729284730988,9.906091366804398,0.8164820131358189,0.6298583391736272,0.4022687699100683,0,,0.0,none,P355,1
E0020806,N0021053,N0021054,sub main,71.90049795151235,draft,drafted,s5c_flows,1242.6643,1719.906,0.270169,2.5812,merrimack,37.395398,32.4203,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,366.54354486366435,366.32784336980984,10.271091366804399,9.827796278627659,9.906091366804398,9.462796278627659,0.8164827410429476,0.6298602245684974,1.4676876463971356,0,,0.0,none,P355,1
E0020807,N0021054,N0021055,sub main,49.99999999996583,draft,drafted,s5c_flows,1242.6643,1719.906,0.270769,2.5812,merrimack,37.395997,32.4922,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,366.32784336980984,366.1778433698099,9.827796278627659,9.76484461847133,9.462796278627659,9.39984461847133,0.8164853996308346,0.6298671108786227,1.0206347029714762,0,,0.0,none,P355,1
E0020808,N0021055,N0021056,sub main,49.99999999992735,draft,drafted,s5c_flows,1242.6643,1719.906,0.271185,2.5812,merrimack,37.396414,32.5422,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,366.1778433698099,366.0278433698101,9.76484461847133,9.597889052064886,9.39984461847133,9.232889052064886,0.8164872503891136,0.6298719048729615,1.020632389464723,0,,0.0,none,P355,1
E0020809,N0021056,N0021057,sub main,7.5611361653059035,draft,drafted,s5c_flows,1242.6643,1719.906,0.271602,2.5812,merrimack,37.396831,32.5922,0.0,0.0,,315,HDPE,0.55,0.27,table11,minimum,velocity,1.0,366.0278433698101,365.9862571209009,9.597889052064886,9.608042195505334,9.232889052064886,9.243042195505334,1.034046248382341,0.5187691041766465,0.12186972902379888,0,,0.0,none,P355,1
E0020810,N0021057,N0021058,sub main,79.99999999990685,draft,drafted,s5c_flows,1242.6643,1719.906,0.271665,2.5812,merrimack,37.396894,32.5998,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,365.9862571209009,365.7462571209012,9.608042195505334,9.738819783395684,9.243042195505334,9.373819783395684,0.81648938071265,0.6298774231589777,1.633007562410693,0,,0.0,none,P355,1
E0020811,N0021058,N0021059,sub main,79.99999999994533,draft,drafted,s5c_flows,1242.6643,1719.906,0.272332,2.5812,merrimack,37.39756,32.6798,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,365.7462571209012,365.50625712090135,9.738819783395684,10.337828572458022,9.373819783395684,9.972828572458022,0.8164923364555356,0.6298850798147761,1.633001650842846,0,,0.0,none,P355,1
E0020812,N0021059,N0021060,sub main,80.00000000029472,draft,drafted,s5c_flows,1242.6643,1719.906,0.272998,2.5812,merrimack,37.398227,32.7598,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,365.50625712090135,365.2662571209005,10.337828572458022,10.935464070505759,9.972828572458022,10.570464070505759,0.8164952965420909,0.6298927480066108,1.632995730636779,0,,0.0,none,P355,1
E0020813,N0021060,N0021061,sub main,79.99999999990685,draft,drafted,s5c_flows,1242.6643,1719.906,0.273665,2.5812,merrimack,37.398894,32.8398,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,365.2662571209005,365.02625712090077,10.935464070505759,11.452685750192984,10.570464070505759,11.087685750192984,0.8164982565341918,0.6299004162380362,1.6329898106474965,0,,0.0,none,P355,1
E0020814,N0021061,N0020801,sub main,27.954402730089704,draft,drafted,s5c_flows,1242.6643,1719.906,0.274332,2.5812,merrimack,37.39956,32.9198,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,365.02625712090077,364.9423939127105,11.452685750192984,11.587665901742639,11.087685750192984,11.222665901742639,0.816501211994282,0.6299080730123694,0.5706136198257407,0,,0.0,none,P355,1
E0020815,N0021062,N0021063,lateral,57.65049621766855,draft,drafted,s5c_flows,31.2363,42.84,0.002564,3.6221,held,1.312069,0.3076,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,360.96127878015443,360.24064757743355,1.71029104406432,1.575484014363326,1.46029104406432,1.325484014363326,0.5543405055695841,0.13995252759857518,1.7333057822295443,0,,0.0,none,P345,1
E0020816,N0021063,N0020831,lateral,31.03400246143883,draft,drafted,s5c_flows,36.7771,51.752,0.003044,3.6221,held,1.544834,0.3653,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,360.20008949915695,360.0138854843883,1.6160420926399297,1.595977796861689,1.3660420926399297,1.345977796861689,0.4507025077218508,0.1807825844110163,1.1476159229105563,0,,0.0,none,P345,1
E0020817,N0021064,N0021065,main,74.03111275415498,draft,drafted,s5c_flows,36.0539,48.856,0.003943,3.6221,held,1.515416,0.4732,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.2549370654159,360.88478150164514,2.246802436537223,1.8971398850736136,1.996802436537223,1.6471398850736136,0.42018172800190906,0.1872994573477385,2.936472000111129,0,,0.0,none,P345,1
E0020818,N0021065,N0021066,main,70.46515217773529,draft,drafted,s5c_flows,38.6169,52.312,0.00456,3.6221,held,1.623481,0.5472,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.88478150164514,360.53245574075646,1.8971398850736136,2.344588936977914,1.6471398850736136,2.094588936977914,0.4290508136748405,0.19367155862516944,2.737249681228428,0,,0.0,none,P345,1
E0020819,N0021066,N0021067,main,20.50373506811143,draft,drafted,s5c_flows,42.5979,57.68,0.005147,3.6221,held,1.79096,0.6177,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.53245574075646,360.4299370654159,2.344588936977914,2.4583685986465866,2.094588936977914,2.2083685986465866,0.44196629321422426,0.2031676292977977,0.7732013120652589,0,,0.0,none,P345,1
E0020820,N0021067,N0020831,main,76.07732380104886,draft,drafted,s5c_flows,45.7244,62.136,0.005318,3.6221,held,1.922203,0.6382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.4299370654159,360.04955044641065,2.4583685986465866,1.5603128348393511,2.2083685986465866,1.3103128348393511,0.4514711702073052,0.21032456422788987,2.8084969325991107,0,,0.0,none,P345,1
E0020821,N0021068,N0020833,lateral,18.68082296429959,draft,drafted,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.1930319984919,363.0996278836704,1.5514138022893462,1.6624265596889813,1.3014138022893462,1.4124265596889813,0.1611584343969526,0.046951098325882096,1.9319314596846229,0,,0.0,none,P345,1
E0020822,N0021069,N0020833,lateral,20.846447318814818,draft,drafted,s5c_flows,15.8585,21.384,0.001809,3.6221,held,0.66664,0.2171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.15653808928516,363.05230585269106,1.6307543911835864,1.7097485906683119,1.3807543911835864,1.4597485906683119,0.3260617438907231,0.12656487730233784,1.065567473513101,0,,0.0,none,P345,1
E0020823,N0021070,N0021071,lateral,29.614144042512436,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,2.3,0.5,ground,minimum,tractive,1.0,364.3614990234375,363.6803737104597,1.5500000000000114,1.561905342274656,1.3000000000000114,1.311905342274656,0.28656301147814456,0.035752770166567666,1.7223753506402921,0,,0.0,none,P345,1
E0020824,N0021071,N0020854,lateral,25.85306358206655,draft,provisional,s5c_flows,5.3989,7.28,0.000247,3.6221,held,0.226583,0.0296,0.0,0.0,,200,PVC-U,5.3,0.5,cover_min,minimum,tractive,1.0,363.61230134862666,362.24208897877713,1.6299777041077164,1.625739390363492,1.3799777041077164,1.375739390363492,0.5168898458423279,0.04455745654252716,0.8336097071751715,0,,0.0,none,P345,1
E0020825,N0021072,N0020854,lateral,26.41958737189508,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,4.4,0.5,ground,minimum,tractive,1.0,363.4705383300781,362.3080764857147,1.5500000000000114,1.5597518834259176,1.3000000000000114,1.3097518834259176,0.2800890594504213,0.022808282688071085,1.5720944511800676,0,,0.0,none,P345,1
E0020826,N0021073,N0021074,main,39.999999999971706,draft,drafted,s5c_flows,184.2062,277.022,0.021761,3.252,merrimack,6.954975,2.6113,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.86764650807726,366.6676465080774,7.607390113016493,5.951127905985118,7.357390113016493,5.701127905985118,0.653703583850989,0.4070328852515336,1.0198302153077394,0,,0.0,none,P345,1
E0020827,N0021074,N0021075,main,27.249171182926613,draft,drafted,s5c_flows,184.2062,277.022,0.022094,3.252,merrimack,6.955308,2.6513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.6676465080774,366.53140065216274,5.951127905985118,5.787935285337255,5.701127905985118,5.537935285337255,0.6537120413665158,0.40704356320956037,0.6947292145627583,0,,0.0,none,P345,1
E0020828,N0021075,N0020857,main,61.510966238025766,draft,drafted,s5c_flows,184.2062,277.022,0.022321,3.252,merrimack,6.955535,2.6785,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.53140065216274,366.2238458209726,5.787935285337255,5.542786259105526,5.537935285337255,5.292786259105526,0.6537178064955149,0.4070508420899689,1.5682344284449232,0,,0.0,none,P345,1
E0020829,N0021076,N0021077,lateral,79.99999999997004,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,1.1,0.5,ground,minimum,tractive,1.0,372.1974670410156,371.31746704101596,1.5500000000000114,1.5605541992184158,1.3000000000000114,1.3105541992184158,0.17625209619380902,0.031112492939284947,7.564921848456679,0,,0.0,none,P345,1
E0020830,N0021077,N0021078,lateral,81.9367477354987,draft,drafted,s5c_flows,1.6433,2.456,0.000667,3.6221,held,0.069559,0.08,0.0,0.0,,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,371.31746704101596,370.12938419885126,1.5605541992184158,1.5761516898206196,1.3105541992184158,1.3261516898206196,0.22423587333626557,0.035316309932629714,6.09007132507487,0,,0.0,none,P345,1
E0020831,N0021078,N0020857,lateral,28.617057312264667,draft,drafted,s5c_flows,1.6433,2.456,0.001349,3.6221,held,0.070242,0.1619,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.12938419885126,369.98629891228995,1.5761516898206196,1.7803331677881715,1.3261516898206196,1.5303331677881715,0.15668056476973596,0.04523584669283201,3.0440977533196754,0,,0.0,none,P345,1
E0020832,N0021079,N0021080,lateral,65.7388562069766,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,350.3814103462669,350.052716065232,1.5507185599831246,1.73594970625237,1.3007185599831246,1.48594970625237,0.0,0.0,0.0,0,,0.0,none,P368,1
E0020833,N0021080,N0020865,lateral,17.14491321246107,draft,drafted,s5c_flows,0.0,0.0,0.000548,3.6221,held,0.000548,0.0657,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,350.052716065232,349.9669914991697,1.73594970625237,1.7623481004396808,1.48594970625237,1.5123481004396808,0.024843440180999977,0.006025731044861787,11.501972007868522,0,,0.0,none,P368,1
E0020834,N0021081,N0021082,lateral,48.89566675138549,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.67272045627647,348.4282421225195,1.6581511257547845,1.9305530434961042,1.4081511257547845,1.6805530434961042,0.13489621704043256,0.037230723305707175,6.041146275773613,0,,0.0,none,P368,1
E0020835,N0021082,N0020861,lateral,38.48519128425104,draft,provisional,s5c_flows,1.0798,1.456,0.000407,3.6221,held,0.045675,0.0489,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.4282421225195,348.2358161660983,1.9305530434961042,2.4290397909329613,1.6805530434961042,2.1790397909329613,0.13531248862410455,0.03737837723948215,4.740285699122489,0,,0.0,none,P368,1
E0020836,N0021083,N0021084,sub main,70.00000000000952,draft,drafted,s5c_flows,4422.219,5588.268,0.70669,2.2137,merrimack,114.011907,84.8028,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,340.55104696221457,340.44604696221455,9.37748086981668,9.695310459660448,8.727480869816679,9.045310459660447,0.8291209496776643,0.4892705923336914,1.407112758543115,0,,0.0,none,P368,1
E0020837,N0021084,N0021085,sub main,69.99999999995276,draft,drafted,s5c_flows,4422.219,5588.268,0.707274,2.2137,merrimack,114.01249,84.8728,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,340.44604696221455,340.34104696221465,9.695310459660448,9.861101475285352,9.045310459660447,9.211101475285352,0.8291219900252785,0.48927206659657396,1.4071109929557044,0,,0.0,none,P368,1
E0020838,N0021085,N0021086,sub main,7.464406668357616,draft,drafted,s5c_flows,4422.219,5588.268,0.707857,2.2137,merrimack,114.013074,84.9428,0.0,0.0,,600,GRP,0.55,0.125,table11,minimum,velocity,1.0,340.34104696221465,340.2999927255387,9.861101475285352,9.928034618211314,9.211101475285352,9.278034618211313,1.3439489980276365,0.3401875886809561,0.09256807958377748,0,,0.0,none,P368,1
E0020839,N0021086,N0021087,sub main,40.00000000011714,draft,drafted,s5c_flows,4422.219,5588.268,0.707919,2.2137,merrimack,114.013136,84.9503,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,340.2999927255387,340.2399927255385,9.928034618211314,10.162625682664611,9.278034618211313,9.512625682664611,0.8291231427882951,0.4892737001693941,0.8040623066275246,0,,0.0,none,P368,1
E0020840,N0021087,N0021088,sub main,39.99999999966035,draft,drafted,s5c_flows,4438.8411,5615.724,0.708252,2.2127,merrimack,114.387741,84.9903,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,340.2399927255385,340.179992725539,10.162625682664611,10.374847362351602,9.512625682664611,9.724847362351602,0.829790483286208,0.4902207203530804,0.8034156574329643,0,,0.0,none,P368,1
E0020841,N0021088,N0020861,sub main,18.875977704235257,draft,drafted,s5c_flows,4438.8411,5615.724,0.708586,2.2127,merrimack,114.388075,85.0303,0.0,0.0,,600,GRP,0.25,0.125,table11,minimum,velocity,1.0,340.179992725539,340.13280278127843,10.374847362351602,10.532053175752822,9.724847362351602,9.882053175752821,1.0055936546253568,0.4229723262653565,0.3128496554814956,0,,0.0,none,P368,1
E0020842,N0021089,N0020890,trunk main,73.05875710019727,main_pipe,drafted,s5c_flows,12748.4126,16734.152,3.139619,1.9475,merrimack,290.500769,376.7542,73.059,0.0,W11a-XG02334,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,374.24530787041084,374.17224911331067,7.236442617870409,6.85015078903308,6.1864426178704095,5.80015078903308,0.8889044934877979,0.4339156390543144,1.3698276480662985,0,,0.0,none,P354,1
E0020843,N0021090,N0020896,trunk main,63.08211739888529,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.061286,1.9683,merrimack,268.151555,247.3543,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,364.04539320090225,363.95077002480394,9.302781847925871,9.264500971289806,8.352781847925872,8.314500971289807,1.0178827466449623,0.4323289567995371,1.032897577623911,0,,0.0,none,P382,1
E0020844,N0021091,N0020890,lateral,25.24340828802205,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,25.243,0.0,W11a-XG02335,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.5548889160156,379.4286718745755,1.5500000000000114,1.5937280277682362,1.3000000000000114,1.3437280277682362,0.0,0.0,0.0,0,,0.0,none,P354,1
E0020845,N0021092,N0020653,lateral,17.219470194213443,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,14.089,0.0,W11a-XG02336,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.22845490892007,366.142357557949,1.651458421158054,1.7679817975197238,1.401458421158054,1.5179817975197238,0.0,0.0,0.0,0,,0.0,none,P382,1
E0020846,N0021093,N0021094,main,52.268987446526076,auto_road,derived,s5c_flows,77.0817,101.35,0.022168,3.6135,merrimack,3.245924,2.6601,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.6956038505101,376.43425891327746,5.9459977119898895,6.157721067191289,5.6959977119898895,5.907721067191289,0.5272417714506223,0.27299174337171206,1.6522776417706886,0,,0.0,none,P366,1
E0020847,N0021094,N0021095,main,20.713197306015832,auto_road,derived,s5c_flows,77.0817,101.35,0.022603,3.6135,merrimack,3.24636,2.7124,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.43425891327746,376.33069292674736,6.157721067191289,6.082057317393264,5.907721067191289,5.832057317393264,0.527262411921273,0.2730103021775043,0.654740310128175,0,,0.0,none,P366,1
E0020848,N0021095,N0021096,main,21.19451861329633,auto_road,derived,s5c_flows,77.0817,101.35,0.022776,3.6135,merrimack,3.246533,2.7331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.33069292674736,376.22472033368086,6.082057317393264,5.872630740537886,5.832057317393264,5.622630740537886,0.5272706012364585,0.2730176658160973,0.669944381613376,0,,0.0,none,P366,1
E0020849,N0021096,N0020916,main,19.205549881756838,auto_road,derived,s5c_flows,77.0817,101.35,0.022953,3.6135,merrimack,3.246709,2.7543,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.22472033368086,376.1286925842721,5.872630740537886,5.755889935259177,5.622630740537886,5.505889935259177,0.5272789322152699,0.2730251569780793,0.6070648350854227,0,,0.0,none,P366,1
E0020850,N0021097,N0021098,sub main,50.000000000112216,auto_road,derived,s5c_flows,639.1866,813.63,0.227606,2.7975,merrimack,20.923246,27.3127,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,370.3057610933038,370.10576109330333,10.880701309039978,10.542493301227921,10.580701309039977,10.24249330122792,0.7917861310692041,0.5850207797784219,1.0524727582811981,0,,0.0,none,P366,1
E0020851,N0021098,N0021099,sub main,49.99999999982766,auto_road,derived,s5c_flows,639.1866,813.63,0.228022,2.7975,merrimack,20.923663,27.3627,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,370.10576109330333,369.905761093304,10.542493301227921,10.669739394977228,10.24249330122792,10.369739394977227,0.7917896536195145,0.585028278223803,1.0524680759858853,0,,0.0,none,P366,1
E0020852,N0021099,N0021100,sub main,13.511556545386412,auto_road,derived,s5c_flows,639.1866,813.63,0.228439,2.7975,merrimack,20.924079,27.4127,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,369.905761093304,369.8517148671225,10.669739394977228,10.737213355533754,10.369739394977227,10.437213355533753,0.791793167624987,0.5850357587000736,0.28440837619911163,0,,0.0,none,P366,1
E0020853,N0021100,N0021101,sub main,11.488443454803342,auto_road,derived,s5c_flows,639.1866,813.63,0.228552,2.7975,merrimack,20.924192,27.4262,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,369.8517148671225,369.80576109330326,10.737213355533754,10.78353334029049,10.437213355533753,10.483533340290489,0.7917941221336977,0.5850377906585724,0.24182303483647802,0,,0.0,none,P366,1
E0020854,N0021101,N0021102,sub main,31.762002078833675,auto_road,derived,s5c_flows,639.1866,813.63,0.228647,2.7975,merrimack,20.924288,27.4377,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,369.80576109330326,369.6787130849879,10.78353334029049,11.033017872043331,10.483533340290489,10.73301787204333,0.791794933038109,0.5850395169249394,0.6685654065538409,0,,0.0,none,P366,1
E0020855,N0021102,N0020916,sub main,91.70994137812498,auto_road,derived,s5c_flows,641.4115,816.63,0.228912,2.7963,merrimack,20.987858,27.4694,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,369.6787130849879,369.3118733194754,11.033017872043331,12.57270920005584,10.73301787204333,12.27270920005584,0.7923307661403998,0.5861827805332149,1.929117343775973,1,recovers_500m,244.33,none,P366,1
E0020856,N0021103,N0020910,lateral,16.530411841432525,draft,drafted,s5c_flows,16.1967,21.84,0.001409,3.6221,held,0.680417,0.1691,16.53,0.0,W11a-XG02337,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.5420990877575,377.45944702855036,2.2680510587268827,2.4660595632465174,2.0180510587268827,2.2160595632465174,0.32815940291236223,0.12778950478099166,0.8395519420708231,0,,0.0,none,P354,1
E0020857,N0021104,N0020936,lateral,66.31853825451897,draft,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,66.319,0.0,W11a-XG02338,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.452082983225,377.1204902919524,1.5504194581812385,2.0985038486725784,1.3004194581812385,1.8485038486725784,0.11845872128933585,0.03156792542268341,9.330752171542763,0,,0.0,none,P354,1
E0020858,N0021105,N0021106,lateral,40.00000000009385,auto_road,derived,s5c_flows,12.281,16.56,0.003184,3.6221,held,0.518036,0.3821,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.88070000366514,380.6807000036647,2.8722907189911098,2.408685982663428,2.6222907189911098,2.158685982663428,0.3011609892291702,0.1124506468773869,2.2136554550925815,0,,0.0,none,P366,1
E0020859,N0021106,N0021107,lateral,39.9999999998083,auto_road,derived,s5c_flows,15.9238,21.472,0.003518,3.6221,held,0.671084,0.4221,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.6807000036647,380.4807000036657,2.408685982663428,2.1708197717249504,2.158685982663428,1.9208197717249504,0.3267417698595862,0.12696126792017853,2.0403472349126486,0,,0.0,none,P366,1
E0020860,N0021107,N0020923,lateral,14.860805268963682,auto_road,derived,s5c_flows,15.9238,21.472,0.003851,3.6221,held,0.671418,0.4621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.4807000036657,380.40639597732087,2.1708197717249504,1.9345158879135056,1.9208197717249504,1.6845158879135056,0.326792747449371,0.12699100670449232,0.7579118256118389,0,,0.0,none,P366,1
E0020861,N0021108,N0020937,lateral,55.65771620224417,draft,provisional,s5c_flows,10.3964,16.148,0.001089,3.6221,held,0.436931,0.1306,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.79794887965056,362.51966029863934,2.756494479724438,2.5721670939387877,2.506494479724438,2.3221670939387877,0.2853235016497056,0.10387291635369708,3.2511468491284488,0,,0.0,none,P382,1
E0020862,N0021109,N0020937,lateral,36.818699826187576,auto_road,derived,s5c_flows,6.8179,10.258,0.0,3.6221,held,0.285822,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,363.9995845974989,363.52094149975846,1.566333371251119,1.5708858928196605,1.316333371251119,1.3208858928196605,0.34609109539092175,0.0683040756316293,1.7730736366100177,0,,0.0,none,P382,1
E0020863,N0021110,N0021111,sub main,4.687746991899728,auto_road,derived,s5c_flows,1247.9046,1685.418,0.214632,2.5799,merrimack,37.477439,25.7558,0.0,0.0,,315,HDPE,0.9,0.27,table11,dod,velocity,1.0,357.183984241745,357.1417945188179,8.055578746536241,8.124379797588347,7.690578746536241,7.7593797975883465,1.2454816686487225,0.44956447196952753,0.06273004131520284,0,,0.0,none,P382,1
E0020864,N0021111,N0021112,sub main,29.94260014916076,auto_road,derived,s5c_flows,1248.9844,1686.874,0.214671,2.5797,merrimack,37.505818,25.7605,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,357.1417945188179,357.0519667183704,8.124379797588347,8.327763506238966,7.7593797975883465,7.962763506238966,0.8169715393017681,0.6311301941083576,0.6108454356266287,0,,0.0,none,P382,1
E0020865,N0021112,N0021113,sub main,16.670751689593136,auto_road,derived,s5c_flows,1248.9844,1686.874,0.21492,2.5797,merrimack,37.506067,25.7905,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,357.0519667183704,357.0019544633016,8.327763506238966,8.42550525349526,7.962763506238966,8.06050525349526,0.8169726386290971,0.6311330591664073,0.34009200352101393,0,,0.0,none,P382,1
E0020866,N0021113,N0021114,sub main,41.50724115601061,auto_road,derived,s5c_flows,1253.3035,1692.698,0.215059,2.5786,merrimack,37.619535,25.8071,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,357.0019544633016,356.8774327398336,8.42550525349526,8.51618298282267,8.06050525349526,8.15118298282267,0.8174722262571972,0.6324392419429195,0.846251811841401,0,,0.0,none,P382,1
E0020867,N0021114,N0021115,sub main,19.102764146455414,auto_road,derived,s5c_flows,1257.6226,1698.522,0.215405,2.5775,merrimack,37.733164,25.8486,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,356.8774327398336,356.8201244473942,8.51618298282267,8.555119693230779,8.15118298282267,8.190119693230779,0.8179697822070263,0.6337484770828457,0.3892312520175011,0,,0.0,none,P382,1
E0020868,N0021115,N0021116,sub main,37.94465405040419,auto_road,derived,s5c_flows,1257.6226,1698.522,0.215565,2.5775,merrimack,37.733323,25.8677,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,356.8201244473942,356.706290485243,8.555119693230779,8.485237835069483,8.190119693230779,8.120237835069483,0.8179704765105488,0.6337503099363784,0.7731463653039489,0,,0.0,none,P382,1
E0020869,N0021116,N0021117,sub main,31.985942348644247,auto_road,derived,s5c_flows,1259.7822,1701.434,0.215881,2.577,merrimack,37.790262,25.9057,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,356.706290485243,356.6103326581971,8.485237835069483,8.043933699224795,8.120237835069483,7.678933699224794,0.8182187659862111,0.6344068224282755,0.6515360699427599,0,,0.0,none,P382,1
E0020870,N0021117,N0020937,sub main,49.46877221647601,auto_road,derived,s5c_flows,1259.7822,1701.434,0.216147,2.577,merrimack,37.790529,25.9377,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,356.6103326581971,356.46192634154767,8.043933699224795,8.629901051030458,7.678933699224794,8.264901051030458,0.8182199286494509,0.6344099016962637,1.0076502760109352,0,,0.0,none,P382,1
E0020871,N0021118,N0021119,lateral,4.834230897231878,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,4.834,0.0,W11a-XG02339,200,PVC-U,2.85,0.5,cover_min,minimum,tractive,1.0,380.30249654638993,380.16472096581884,1.553094273922568,1.5532050595717806,1.303094273922568,1.3032050595717806,0.24248121865028355,0.02512129770751456,0.3322752805447863,0,,0.0,none,P366,1
E0020872,N0021119,N0021120,lateral,5.593624224751729,auto_road,derived,s5c_flows,1.0798,1.456,4e-05,3.6221,held,0.045307,0.0048,5.594,0.0,W11a-XG02340,200,PVC-U,3.25,0.5,ground,minimum,tractive,1.0,380.16472096581884,379.9829281785144,1.5532050595717806,1.5527468703137401,1.3032050595717806,1.3027468703137401,0.25338852117816746,0.0244059329419459,0.36792144324082143,0,,0.0,none,P366,1
E0020873,N0021120,N0021121,lateral,6.515612535572798,auto_road,derived,s5c_flows,1.0798,1.456,8.7e-05,3.6221,held,0.045354,0.0104,6.516,0.0,W11a-XG02341,200,PVC-U,1.45,0.5,ground,minimum,tractive,1.0,379.9829281785144,379.8884517967486,1.5527468703137401,1.5524051368451524,1.3027468703137401,1.3024051368451524,0.19355771458347454,0.02925557995766795,0.5610395973791791,0,,0.0,none,P366,1
E0020874,N0021121,N0021122,lateral,3.056532342368094,auto_road,derived,s5c_flows,1.0798,1.456,0.000141,3.6221,held,0.045408,0.0169,3.057,0.0,W11a-XG02342,200,PVC-U,1.35,0.5,table11,minimum,tractive,1.0,379.8884517967486,379.84718861012664,1.5524051368451524,1.6067298469046136,1.3024051368451524,1.3567298469046136,0.18904142893820158,0.02974625912831072,0.26947641050041,0,,0.0,none,P366,1
E0020875,N0021122,N0021123,lateral,4.44489967874927,auto_road,derived,s5c_flows,1.0798,1.456,0.000167,3.6221,held,0.045434,0.02,4.445,0.0,W11a-XG02343,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,379.84718861012664,379.8071845130179,1.6067298469046136,1.7052666588571128,1.3567298469046136,1.4552666588571128,0.16491183084074917,0.032612874721143575,0.4492198099724358,0,,0.0,none,P366,1
E0020876,N0021123,N0021124,lateral,8.717021585479426,auto_road,derived,s5c_flows,1.0798,1.456,0.000204,3.6221,held,0.045471,0.0244,8.717,0.0,W11a-XG02344,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.8071845130179,379.7635994050905,1.7052666588571128,1.9237480070189008,1.4552666588571128,1.6737480070189008,0.13510467660101194,0.037304639060015216,1.0753417035323822,0,,0.0,none,P366,1
E0020877,N0021124,N0021125,lateral,34.88880240152315,auto_road,derived,s5c_flows,2.1596,2.912,0.000276,3.6221,held,0.090811,0.0332,31.855,0.0,W11a-XG02345,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.7635994050905,379.5891553930829,1.9237480070189008,2.5925462670733737,1.6737480070189008,2.3425462670733737,0.17082709557066655,0.05073518914844635,3.403909889604388,0,,0.0,none,P366,1
E0020878,N0021125,N0021126,lateral,6.678176002192238,auto_road,derived,s5c_flows,3.2393,4.368,0.000567,3.6221,held,0.136369,0.0681,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,379.5891553930829,379.5490863370697,2.5925462670733737,2.7386944246490543,2.3425462670733737,2.4886944246490543,0.2082242217606342,0.05839847831928527,0.5345340346514528,0,,0.0,none,P366,1
E0020879,N0021126,N0021127,lateral,7.9254067244298625,auto_road,derived,s5c_flows,3.2393,4.368,0.000623,3.6221,held,0.136424,0.0747,0.0,0.0,,200,PVC-U,0.6,0.5,uniform,minimum,tractive,1.0,379.5490863370697,379.5015338967231,2.7386944246490543,2.8715434958550077,2.4886944246490543,2.6215434958550077,0.20825202106857213,0.058409109974450896,0.6342800967599594,0,,0.0,none,P366,1
E0020880,N0021127,N0020923,lateral,16.204647236557122,auto_road,derived,s5c_flows,3.2393,4.368,0.000689,3.6221,held,0.13649,0.0827,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.5015338967231,379.42051066054034,2.8715434958550077,2.9204012046940306,2.6215434958550077,2.6704012046940306,0.19563635864708806,0.06094570011767972,1.3805074670696373,0,,0.0,none,P366,1
