EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0020881,N0021128,N0021129,main,15.562993335239751,draft,provisional,s5c_flows,112.0176,139.202,0.016815,3.4537,merrimack,4.494513,2.0178,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.98312240023307,371.90530743355686,7.427644201329429,7.462154724646268,7.177644201329429,7.212154724646268,0.5790477540405901,0.3225645678816834,0.4479478945285982,0,,0.0,none,P354,1
E0020882,N0021129,N0020941,main,48.72570384380446,draft,provisional,s5c_flows,112.0176,139.202,0.016944,3.4537,merrimack,4.494643,2.0333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.90530743355686,371.6616789143378,7.462154724646268,7.759402628630937,7.212154724646268,7.509402628630937,0.5790525137920942,0.3225694190657844,1.402454949629985,0,,0.0,none,P354,1
E0020883,N0021130,N0021131,sub main,59.999999999941046,draft,provisional,s5c_flows,1414.7518,2052.698,0.22465,2.5411,merrimack,41.832959,26.958,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,374.84480719557354,374.6948071955737,5.131999445051463,5.618547296613826,4.681999445051463,5.168547296613826,0.7870939621080068,0.43933059787385076,1.2704963424199094,0,,0.0,none,P354,1
E0020884,N0021131,N0021132,sub main,62.63543199726131,draft,provisional,s5c_flows,1417.9911,2057.066,0.22515,2.5403,merrimack,41.91719,27.018,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,374.6948071955737,374.53821861558055,5.618547296613826,5.830342175435078,5.168547296613826,5.380342175435078,0.7875031309230401,0.43983016337352954,1.3256123380708702,0,,0.0,none,P354,1
E0020885,N0021132,N0021133,sub main,80.00000000007614,draft,provisional,s5c_flows,1425.5496,2067.258,0.225672,2.5387,merrimack,42.112994,27.0806,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,374.53821861558055,374.33821861558033,5.830342175435078,6.449806286763419,5.380342175435078,5.999806286763419,0.7884513380767126,0.44099047718227324,1.6910787881811866,0,,0.0,none,P354,1
E0020886,N0021133,N0021134,sub main,80.00000000007614,draft,provisional,s5c_flows,1432.0283,2075.994,0.226338,2.5373,merrimack,42.280946,27.1606,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,374.33821861558033,374.1382186155801,6.449806286763419,6.789454724263635,5.999806286763419,6.339454724263635,0.7892613993721749,0.4419846616504295,1.6893431433428954,0,,0.0,none,P354,1
E0020887,N0021134,N0021135,sub main,7.507241739609675,draft,provisional,s5c_flows,1437.4272,2083.274,0.227005,2.5362,merrimack,42.420947,27.2406,0.0,0.0,,400,GRP,0.55,0.205,table11,minimum,velocity,1.0,374.1382186155801,374.09692878601226,6.789454724263635,6.956751633909619,6.339454724263635,6.5067516339096185,1.057114164464867,0.35609508152189406,0.11836062732495874,0,,0.0,none,P354,1
E0020888,N0021135,N0021136,sub main,19.857326263038956,draft,provisional,s5c_flows,1439.5868,2086.186,0.227068,2.5357,merrimack,42.476725,27.2481,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,374.09692878601226,374.04728547035467,6.956751633909619,7.052293387067209,6.5067516339096185,6.602293387067209,0.790201890411702,0.44314232140313425,0.41882390023755234,0,,0.0,none,P354,1
E0020889,N0021136,N0021137,sub main,28.229012586592617,draft,provisional,s5c_flows,1440.6665,2087.642,0.227233,2.5355,merrimack,42.504745,27.268,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,374.04728547035467,373.97671293888817,7.052293387067209,6.753603223221205,6.602293387067209,6.303603223221205,0.7903361622940802,0.44330789756085587,0.5952954774892514,0,,0.0,none,P354,1
E0020890,N0021137,N0021138,sub main,60.000000000077044,draft,provisional,s5c_flows,1440.6665,2087.642,0.227468,2.5355,merrimack,42.50498,27.2962,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,373.97671293888817,373.82671293888797,6.753603223221205,6.811897900955785,6.303603223221205,6.361897900955785,0.7903372880641264,0.4433092861113892,1.2652825763171458,0,,0.0,none,P354,1
E0020891,N0021138,N0021139,sub main,60.00000000003528,draft,provisional,s5c_flows,1445.2763,2094.098,0.227968,2.5345,merrimack,42.624366,27.3562,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,373.82671293888797,373.6767129388879,6.811897900955785,6.452681592362126,6.361897900955785,6.0026815923621255,0.7909084558678495,0.44401445953343543,1.264368831286936,0,,0.0,none,P354,1
E0020892,N0021139,N0021140,sub main,59.999999999752646,draft,provisional,s5c_flows,1447.4359,2097.01,0.228468,2.534,merrimack,42.680545,27.4162,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,373.6767129388879,373.52671293888847,6.452681592362126,6.0745138677521595,6.0026815923621255,5.624513867752159,0.7911767096878017,0.4443461211646932,1.2639401384685318,0,,0.0,none,P354,1
E0020893,N0021140,N0020941,sub main,9.345752691486538,draft,provisional,s5c_flows,1447.4359,2097.01,0.228968,2.534,merrimack,42.681045,27.4762,0.0,0.0,,400,GRP,0.45,0.205,table11,minimum,velocity,1.0,373.52671293888847,373.48465705177676,6.0745138677521595,5.9364244911919855,5.624513867752159,5.486424491191985,0.9837410709639167,0.377220997253785,0.1583369338290261,0,,0.0,none,P354,1
E0020894,N0021141,N0021142,lateral,80.00000000007336,draft,provisional,s5c_flows,11.8776,16.016,0.002146,3.6221,held,0.500085,0.2576,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.24118476697305,360.8411847669727,2.411708299433201,2.546205369746076,2.161708299433201,2.296205369746076,0.297817658519827,0.11061428309110297,4.477012343597451,0,,0.0,none,P382,1
E0020895,N0021142,N0020968,lateral,81.46762780592817,draft,provisional,s5c_flows,12.9574,17.472,0.002813,3.6221,held,0.546019,0.3376,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.8411847669727,360.433846627943,2.546205369746076,2.611410940416363,2.296205369746076,2.361410940416363,0.3062106631593205,0.11525038706574944,4.434181954202599,0,,0.0,none,P382,1
E0020896,N0021143,N0021144,lateral,13.679247397598568,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,1.55,0.5,ground,minimum,tractive,1.0,361.45555419921874,361.243525864556,1.5500000000000114,1.556614516303398,1.3000000000000114,1.306614516303398,0.2508436872054081,0.039097790699295115,0.9088825761038625,0,,0.0,none,P382,1
E0020897,N0021144,N0021145,lateral,87.1006782664165,draft,provisional,s5c_flows,2.1596,2.912,0.000114,3.6221,held,0.090648,0.0137,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.243525864556,360.8080224732239,1.556614516303398,1.9814062377135997,1.306614516303398,1.7314062377135997,0.1707242850296398,0.050694374021702765,8.503054916029742,0,,0.0,none,P382,1
E0020898,N0021145,N0021146,lateral,69.22007433588436,draft,provisional,s5c_flows,4.3191,5.824,0.00084,3.6221,held,0.181909,0.1008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.8080224732239,360.4619221015445,1.9814062377135997,2.0176616386899013,1.7314062377135997,1.7676616386899013,0.2150263053225465,0.06942569726198153,5.365240796318074,0,,0.0,none,P382,1
E0020899,N0021146,N0021147,lateral,19.005477068839365,draft,provisional,s5c_flows,6.4787,8.736,0.001417,3.6221,held,0.27302,0.17,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.4619221015445,360.36689471620025,2.0176616386899013,2.3219175396591254,1.7676616386899013,2.0719175396591254,0.24538741021649121,0.08358633930890039,1.2908484215545752,0,,0.0,none,P382,1
E0020900,N0021147,N0021148,lateral,39.99999999982278,draft,provisional,s5c_flows,7.5585,10.192,0.001575,3.6221,held,0.318445,0.189,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.36689471620025,360.1668947162011,2.3219175396591254,2.6848203716895114,2.0719175396591254,2.4348203716895114,0.2578676030244758,0.08972170173888219,2.5853060207816627,0,,0.0,none,P382,1
E0020901,N0021148,N0021149,lateral,40.00000000025813,draft,provisional,s5c_flows,9.718,13.104,0.001908,3.6221,held,0.409313,0.229,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.1668947162011,359.9668947161998,2.6848203716895114,3.0759214459095574,2.4348203716895114,2.8259214459095574,0.27945058972322767,0.10076972114529856,2.3856334221060194,0,,0.0,none,P382,1
E0020902,N0021149,N0020968,lateral,19.78401991957321,draft,provisional,s5c_flows,10.7978,14.56,0.002242,3.6221,held,0.454914,0.269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.9668947161998,359.86797461660194,3.0759214459095574,3.1772829517574337,2.8259214459095574,2.9272829517574337,0.28900618563996966,0.1058401564403447,1.1409225189975238,0,,0.0,none,P382,1
E0020903,N0021150,N0020984,lateral,85.95025111175912,draft,provisional,s5c_flows,48.5902,65.52,0.004308,3.6221,held,2.041332,0.517,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,363.54447610626124,362.7709238462554,2.050372526551257,1.567851788510211,1.8003725265512571,1.317851788510211,0.5657899043035607,0.18734864667134793,2.531865935217201,0,,0.0,none,P353,1
E0020904,N0021151,N0021152,lateral,79.9999999999363,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.14513444539585,362.74513444539616,1.554572585854146,1.936292556556964,1.304572585854146,1.686292556556964,0.19530982006149752,0.060806644196143594,6.826760338586369,0,,0.0,none,P353,1
E0020905,N0021152,N0021153,lateral,79.9999999999363,draft,provisional,s5c_flows,7.5585,10.192,0.000667,3.6221,held,0.317537,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.74513444539616,362.34513444539647,1.936292556556964,2.034839919837907,1.686292556556964,1.784839919837907,0.2576309581956019,0.08960364883579516,5.175361465371569,0,,0.0,none,P353,1
E0020906,N0021153,N0020984,lateral,14.459203120512191,draft,provisional,s5c_flows,10.7978,14.56,0.001333,3.6221,held,0.454005,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.34513444539647,362.2728384297939,2.034839919837907,2.0659372049717035,1.784839919837907,1.8159372049717035,0.28882255861134526,0.10574167455732006,0.8343763722399797,0,,0.0,none,P353,1
E0020907,N0021154,N0021155,sub main,18.16310891141186,auto_road,derived,s5c_flows,3756.3351,4910.434,0.734372,2.2579,merrimack,98.897857,88.1246,0.0,0.0,,600,GRP,0.25,0.125,table11,minimum,velocity,1.0,362.68862943712486,362.64322166484635,4.88668794568764,4.872922133981774,4.23668794568764,4.222922133981774,0.968023278230723,0.39020296678121547,0.3127181842260544,0,,0.0,none,P355,1
E0020908,N0021155,N0021156,sub main,20.78781288457889,auto_road,derived,s5c_flows,3756.3351,4910.434,0.734523,2.2579,merrimack,98.898009,88.1428,0.0,0.0,,600,GRP,0.25,0.125,uniform,minimum,velocity,1.0,362.64322166484635,362.5912521326349,4.872922133981774,5.0678054845525935,4.222922133981774,4.417805484552593,0.968023671670439,0.3902032956344951,0.3579081361496575,0,,0.0,none,P355,1
E0020909,N0021156,N0021157,sub main,29.866630076551232,auto_road,derived,s5c_flows,3756.3351,4910.434,0.734696,2.2579,merrimack,98.898182,88.1635,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,362.5912521326349,362.54645218752006,5.0678054845525935,5.284022665995565,4.417805484552593,4.634022665995564,0.8001904928718712,0.4505348282547924,0.6220733342582041,0,,0.0,none,P355,1
E0020910,N0021157,N0021158,sub main,10.738450942313044,auto_road,derived,s5c_flows,3756.3351,4910.434,0.734945,2.2579,merrimack,98.898431,88.1934,0.0,0.0,,600,GRP,0.4,0.125,table11,minimum,velocity,1.0,362.54645218752006,362.5034983837508,5.284022665995565,5.263988188514816,4.634022665995564,4.613988188514815,1.1507939671686758,0.343423044451715,0.15552235020159016,0,,0.0,none,P355,1
E0020911,N0021158,N0021159,sub main,11.386572376554433,auto_road,derived,s5c_flows,3756.3351,4910.434,0.735035,2.2579,merrimack,98.89852,88.2042,0.0,0.0,,600,GRP,0.4,0.125,table11,minimum,velocity,1.0,362.5034983837508,362.4579520942446,5.263988188514816,5.219568657708521,4.613988188514815,4.569568657708521,1.1507942483431914,0.34342320924096015,0.16490889361771638,0,,0.0,none,P355,1
E0020912,N0021159,N0021160,sub main,13.41227444305591,auto_road,derived,s5c_flows,3757.0767,4911.434,0.735129,2.2578,merrimack,98.91565,88.2155,0.0,0.0,,600,GRP,0.3,0.125,table11,minimum,velocity,1.0,362.4579520942446,362.41771527091544,5.219568657708521,5.176248352131438,4.569568657708521,4.526248352131438,1.0354720631022938,0.37121550911743395,0.21588019160511332,0,,0.0,none,P355,1
E0020913,N0021160,N0021161,sub main,7.337178280498867,auto_road,derived,s5c_flows,3757.0767,4911.434,0.735241,2.2578,merrimack,98.915762,88.229,0.0,0.0,,600,GRP,0.55,0.125,table11,minimum,velocity,1.0,362.41771527091544,362.3773607903727,5.176248352131438,5.224018604158573,4.526248352131438,4.574018604158573,1.2927162972510076,0.3155789091335932,0.09459639747330942,0,,0.0,none,P355,1
E0020914,N0021161,N0021162,sub main,3.3079720849861016,auto_road,derived,s5c_flows,3757.0767,4911.434,0.735302,2.2578,merrimack,98.915823,88.2363,0.0,0.0,,600,GRP,1.25,0.125,table11,minimum,velocity,1.0,362.3773607903727,362.33601113931036,5.224018604158573,5.281237395845892,4.574018604158573,4.631237395845892,1.7397445978577175,0.2550506239879019,0.03169020794833395,0,,0.0,none,P355,1
E0020915,N0021162,N0021163,sub main,4.0289115234557995,auto_road,derived,s5c_flows,3757.0767,4911.434,0.73533,2.2578,merrimack,98.915851,88.2396,0.0,0.0,,600,GRP,1.0,0.125,table11,minimum,velocity,1.0,362.33601113931036,362.2957220240758,5.281237395845892,5.34627626693981,4.631237395845892,4.69627626693981,1.6053643777521573,0.270073723589875,0.04182759149355976,0,,0.0,none,P355,1
E0020916,N0021163,N0021164,sub main,10.983623139608847,auto_road,derived,s5c_flows,3757.0767,4911.434,0.735364,2.2578,merrimack,98.915884,88.2436,0.0,0.0,,600,GRP,0.4,0.125,table11,minimum,velocity,1.0,362.2957220240758,362.2517875315174,5.34627626693981,5.475904118873245,4.69627626693981,4.825904118873245,1.1508491018005482,0.3434553587820277,0.1590654981384982,0,,0.0,none,P355,1
E0020917,N0021164,N0021165,sub main,10.983343051131474,auto_road,derived,s5c_flows,3757.0767,4911.434,0.735455,2.2578,merrimack,98.915976,88.2546,0.0,0.0,,600,GRP,0.4,0.125,table11,minimum,velocity,1.0,362.2517875315174,362.20785415931283,5.475904118873245,5.719605557484044,4.825904118873245,5.069605557484044,1.1508493924103984,0.3434555291150959,0.15906140171430821,0,,0.0,none,P355,1
E0020918,N0021165,N0021166,sub main,7.337126194862063,auto_road,derived,s5c_flows,3757.0767,4911.434,0.735547,2.2578,merrimack,98.916067,88.2656,0.0,0.0,,600,GRP,0.55,0.125,table11,minimum,velocity,1.0,362.20785415931283,362.16749996524106,5.719605557484044,5.864360386321437,5.069605557484044,5.214360386321436,1.2927173947203423,0.3155794200946106,0.0945956456379925,0,,0.0,none,P355,1
E0020919,N0021166,N0021167,sub main,7.336938116424086,auto_road,derived,s5c_flows,3757.0767,4911.434,0.735608,2.2578,merrimack,98.916129,88.2729,0.0,0.0,,600,GRP,0.55,0.125,table11,minimum,velocity,1.0,362.16749996524106,362.1271468056007,5.864360386321437,5.997181807680533,5.214360386321436,5.347181807680533,1.2927176178121353,0.31557952396202194,0.09459320446746798,0,,0.0,none,P355,1
E0020920,N0021167,N0021168,sub main,7.337162427942653,auto_road,derived,s5c_flows,3757.0767,4911.434,0.735669,2.2578,merrimack,98.91619,88.2803,0.0,0.0,,600,GRP,0.55,0.125,table11,minimum,velocity,1.0,362.1271468056007,362.086792412247,5.997181807680533,6.171386298690493,5.347181807680533,5.5213862986904925,1.292717837305563,0.31557962615412805,0.09459608039492522,0,,0.0,none,P355,1
E0020921,N0021168,N0021169,sub main,25.731303181627535,auto_road,derived,s5c_flows,3759.3015,4914.434,0.73573,2.2577,merrimack,98.967354,88.2876,0.0,0.0,,600,GRP,0.2,0.125,table11,minimum,velocity,1.0,362.086792412247,362.03532980588375,6.171386298690493,6.718881619897502,5.5213862986904925,6.0688816198975015,0.891250368743264,0.41534828050647754,0.4811835911292203,0,,0.0,none,P355,1
E0020922,N0021169,N0021170,sub main,6.261592364836902,auto_road,derived,s5c_flows,3759.3015,4914.434,0.735944,2.2577,merrimack,98.967568,88.3133,0.0,0.0,,600,GRP,0.65,0.125,table11,minimum,velocity,1.0,362.03532980588375,361.9946294555123,6.718881619897502,6.8216852417533005,6.0688816198975015,6.1716852417533,1.373846744559181,0.3021080124100226,0.075961800805349,0,,0.0,none,P355,1
E0020923,N0021170,N0021171,sub main,19.838703846190885,auto_road,derived,s5c_flows,3760.7847,4916.434,0.735997,2.2575,merrimack,99.001687,88.3196,0.0,0.0,,600,GRP,0.25,0.125,table11,minimum,velocity,1.0,361.9946294555123,361.9450326958968,6.8216852417533005,6.954198261134422,6.1716852417533,6.304198261134422,0.9682919112950298,0.39042756681813695,0.34147250456834277,0,,0.0,none,P355,1
E0020924,N0021171,N0021172,sub main,17.045527667843455,auto_road,derived,s5c_flows,3760.7847,4916.434,0.736162,2.2575,merrimack,99.001852,88.3394,0.0,0.0,,600,GRP,0.25,0.125,table11,minimum,velocity,1.0,361.9450326958968,361.9024188767272,6.954198261134422,7.001298164288414,6.304198261134422,6.351298164288414,0.9682923379943725,0.3904279236791588,0.29339499720284057,0,,0.0,none,P355,1
E0020925,N0021172,N0021173,sub main,37.457388258169786,auto_road,derived,s5c_flows,3760.7847,4916.434,0.736304,2.2575,merrimack,99.001994,88.3565,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,361.9024188767272,361.84623279434,7.001298164288414,7.081654168550642,6.351298164288414,6.431654168550642,0.8004035190096871,0.45080505056010234,0.779968840061127,0,,0.0,none,P355,1
E0020926,N0021173,N0020994,sub main,18.875308504050142,auto_road,derived,s5c_flows,3761.5263,4917.434,0.736616,2.2575,merrimack,99.019339,88.3939,0.0,0.0,,600,GRP,0.25,0.125,table11,minimum,velocity,1.0,361.84623279434,361.7990445230799,7.081654168550642,7.1582003499669895,6.431654168550642,6.508200349966989,0.9683375568582137,0.39046574339859796,0.32487480511257827,0,,0.0,none,P355,1
E0020927,N0021174,N0020994,lateral,31.055807649659283,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.0525695800781,366.8972905418298,1.5500000000000114,2.0599543312170567,1.3000000000000114,1.8099543312170567,0.0,0.0,0.0,0,,0.0,none,P355,1
E0020928,N0021175,N0021176,main,84.62335582430536,draft,provisional,s5c_flows,146.0328,194.728,0.011907,3.3446,merrimack,5.664973,1.4288,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.2402107422271,361.81709396310555,2.1988151366791726,2.445448761503826,1.9488151366791726,2.195448761503826,0.6179622383003837,0.3643398663380427,2.282322731591975,0,,0.0,none,P353,1
E0020929,N0021176,N0020981,main,85.33840070418756,draft,provisional,s5c_flows,152.209,197.714,0.012612,3.3279,merrimack,5.875304,1.5134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.81709396310555,361.3904019595846,2.445448761503826,2.251138567759142,2.195448761503826,2.001138567759142,0.6242347040899858,0.37150410627785857,2.2784806244897515,0,,0.0,none,P353,1
E0020930,N0021177,N0021178,lateral,25.00000000001802,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,2.1,0.5,cover_min,minimum,tractive,1.0,361.6698726768567,361.1448726768563,1.7299991493151765,1.7377262000968017,1.4799991493151765,1.4877262000968017,0.40098243205538014,0.05974103442750897,1.0391145181378436,0,,0.0,none,P365,1
E0020931,N0021178,N0021179,lateral,41.113628826906684,draft,provisional,s5c_flows,9.718,13.104,0.000208,3.6221,held,0.407613,0.025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.1448726768563,360.9393045327218,1.7377262000968017,2.732845125481333,1.4877262000968017,2.482845125481333,0.27907994388008384,0.10057527443312944,2.4553077429653722,0,,0.0,none,P365,1
E0020932,N0021179,N0021180,lateral,33.8863711731931,draft,provisional,s5c_flows,12.9574,17.472,0.000551,3.6221,held,0.543757,0.0661,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.9393045327218,360.7698726768558,2.732845125481333,3.5911502723629383,2.482845125481333,3.3411502723629383,0.305809472810201,0.11502679726254708,1.8468128135359458,0,,0.0,none,P365,1
E0020933,N0021180,N0021181,lateral,39.99999999988732,draft,provisional,s5c_flows,16.1967,21.84,0.000833,3.6221,held,0.679841,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.7698726768558,360.5698726768564,3.5911502723629383,3.9124576454092335,3.3411502723629383,3.6624576454092335,0.328072319449264,0.12773855344541313,2.0320722814528334,0,,0.0,none,P365,1
E0020934,N0021181,N0021182,lateral,39.99999999993642,draft,provisional,s5c_flows,22.6754,30.576,0.001167,3.6221,held,0.951778,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.5698726768564,360.3698726768567,3.9124576454092335,4.407623661033938,3.6624576454092335,4.157623661033938,0.3643230183858693,0.14979795188869421,1.8298779737258142,0,,0.0,none,P365,1
E0020935,N0021182,N0021005,lateral,18.238374395270256,draft,provisional,s5c_flows,24.835,33.488,0.0015,3.6221,held,1.042645,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.3698726768567,360.2786808048803,4.407623661033938,4.6172847712915654,4.157623661033938,4.3672847712915654,0.3747342748224873,0.156455939103812,0.8111692124554939,0,,0.0,none,P365,1
E0020936,N0021183,N0021184,lateral,59.99999999992933,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.34315795898436,363.0431579589847,1.5500000000000114,1.8890930175778067,1.3000000000000114,1.6390930175778067,0.214700651244523,0.06927965601494754,4.657647725809271,0,,0.0,none,P365,1
E0020937,N0021184,N0021185,lateral,59.999999999961915,draft,provisional,s5c_flows,7.5585,10.192,0.0005,3.6221,held,0.31737,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.0431579589847,362.7431579589849,1.8890930175778067,2.1635803222650907,1.6390930175778067,1.9135803222650907,0.2575873819326899,0.08958191758454373,3.8821777390504133,0,,0.0,none,P365,1
E0020938,N0021185,N0021005,lateral,12.354712998248583,draft,provisional,s5c_flows,9.718,13.104,0.001,3.6221,held,0.408405,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.7431579589849,362.68138439399365,2.1635803222650907,2.2145811821782218,1.9135803222650907,1.9645811821782218,0.27925275834894453,0.10066591501972108,0.7373674105193357,0,,0.0,none,P365,1
E0020939,N0021186,N0021006,sub main,49.31754502350643,draft,drafted,s5c_flows,1356.3919,1866.324,0.146518,2.554,merrimack,40.242302,17.5822,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,356.8134310720688,356.69013720951006,8.845626545118705,8.89918774166182,8.395626545118706,8.44918774166182,0.7792203706613522,0.4298470313101619,1.0548480438562986,0,,0.0,none,P365,1
E0020940,N0021187,N0021188,main,12.798718792084683,auto_road,derived,s5c_flows,0.0,0.0,0.001075,3.6221,held,0.001075,0.129,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.9807610090865,384.91676741512606,1.7469001237259931,1.9085499676864401,1.4969001237259931,1.6585499676864401,0.03318081506838329,0.0077887057784152,6.428774562302261,0,,0.0,none,P353,1
E0020941,N0021188,N0021189,main,12.201281207927547,auto_road,derived,s5c_flows,0.0,0.0,0.001182,3.6221,held,0.001182,0.1418,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,384.91676741512606,384.85576100908645,1.9085499676864401,1.9589972916948,1.6585499676864401,1.7089972916948,0.034518481223148594,0.00808203075736083,5.891182913992747,0,,0.0,none,P353,1
E0020942,N0021189,N0021190,main,33.01739614373767,auto_road,derived,s5c_flows,0.0,0.0,0.001283,3.6221,held,0.001283,0.154,0.0,0.0,,200,PVC-U,2.9,0.5,ground,minimum,tractive,1.0,384.85576100908645,383.89825652091804,1.9589972916948,1.5649392798632107,1.7089972916948,1.3149392798632107,0.06288493387102011,0.0057199279864371955,8.750743649625699,0,,0.0,none,P353,1
E0020943,N0021190,N0021191,main,15.738298413334016,auto_road,derived,s5c_flows,0.0,0.0,0.001558,3.6221,held,0.001558,0.187,0.0,0.0,,200,PVC-U,4.85,0.5,cover_min,minimum,tractive,1.0,383.89789316043544,383.1345856873887,1.5653026403458057,1.5561796934706535,1.3153026403458057,1.3061796934706535,0.08008275638938671,0.005541243627964237,3.2754238912576934,0,,0.0,none,P353,1
E0020944,N0021191,N0021192,main,15.738205336511456,auto_road,derived,s5c_flows,0.0,0.0,0.00169,3.6221,held,0.00169,0.2028,0.0,0.0,,200,PVC-U,4.1,0.5,cover_min,minimum,tractive,1.0,383.11104420755623,382.4657777887593,1.5797211733031418,1.5806699651469671,1.3297211733031418,1.3306699651469671,0.07864745868547511,0.005921377755785634,3.335179885775941,0,,0.0,none,P353,1
E0020945,N0021192,N0021193,main,17.05270677885851,auto_road,derived,s5c_flows,0.0,0.0,0.001821,3.6221,held,0.001821,0.2185,0.0,0.0,,200,PVC-U,3.3,0.5,cover_min,minimum,tractive,1.0,382.4475173518549,381.8847780281526,1.5989304020513373,1.5735349601286543,1.3489304020513373,1.3235349601286543,0.07579436470931546,0.006379354267321696,3.7497745477205777,0,,0.0,none,P353,1
E0020946,N0021193,N0021194,main,3.453393327598024,auto_road,derived,s5c_flows,0.0,0.0,0.001963,3.6221,held,0.001963,0.2355,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,381.88341166248426,381.82988406590647,1.5749013257969864,1.5529894692497805,1.3249013257969864,1.3029894692497805,0.06146139015876354,0.00771477352548397,0.9364668666180551,0,,0.0,none,P353,1
E0020947,N0021194,N0021195,main,68.65765071236243,auto_road,derived,s5c_flows,0.0,0.0,0.001992,3.6221,held,0.001992,0.239,0.0,0.0,,200,PVC-U,1.0,0.5,cover_min,minimum,tractive,1.0,381.7774561406471,381.09087963352346,1.6054173945091748,1.621644780539043,1.3554173945091748,1.371644780539043,0.05364449441409378,0.008531498921186736,21.33106465141255,0,,0.0,none,P353,1
E0020948,N0021195,N0021196,main,17.74605765872379,auto_road,derived,s5c_flows,0.0,0.0,0.002564,3.6221,held,0.002564,0.3077,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,381.09087963352346,380.90454602810684,1.621644780539043,1.5557200851744142,1.371644780539043,1.3057200851744142,0.06029158520978749,0.009340298745999981,4.905620355083694,0,,0.0,none,P353,1
E0020949,N0021196,N0021197,main,13.596291628961069,auto_road,derived,s5c_flows,0.0,0.0,0.002712,3.6221,held,0.002712,0.3254,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,380.89077118027234,380.66643236839445,1.5694949330089116,1.568430912855547,1.3194949330089116,1.318430912855547,0.07140117832243356,0.008661306985869838,3.17368516608202,0,,0.0,none,P353,1
E0020950,N0021197,N0021198,main,4.149518931307055,auto_road,derived,s5c_flows,0.0,0.0,0.002825,3.6221,held,0.002825,0.339,0.0,0.0,,200,PVC-U,3.1,0.5,ground,minimum,tractive,1.0,380.66643236839445,380.5377972815239,1.568430912855547,1.5510393883979532,1.318430912855547,1.3010393883979532,0.08882828882147194,0.007692852842748316,0.7785655872997103,0,,0.0,none,P353,1
E0020951,N0021198,N0021199,main,18.06533290650701,auto_road,derived,s5c_flows,0.0,0.0,0.00286,3.6221,held,0.00286,0.3431,0.0,0.0,,200,PVC-U,4.05,0.5,cover_min,minimum,tractive,1.0,380.53332564712065,379.8016796644071,1.5555110228012268,1.5617846910616322,1.3055110228012268,1.3117846910616322,0.09715856200483221,0.0073057616905126965,3.098943372176938,0,,0.0,none,P353,1
E0020952,N0021199,N0021200,main,18.06520799184276,auto_road,derived,s5c_flows,0.0,0.0,0.00301,3.6221,held,0.00301,0.3612,0.0,0.0,,200,PVC-U,4.2,0.5,ground,minimum,tractive,1.0,379.8016796644071,379.0429409287497,1.5617846910616322,1.5587131239846599,1.3117846910616322,1.3087131239846599,0.10031792352421506,0.0073996134131028846,3.0013260770032657,0,,0.0,none,P353,1
E0020953,N0021200,N0021201,main,64.09933409335189,auto_road,derived,s5c_flows,0.0,0.0,0.003161,3.6221,held,0.003161,0.3793,0.0,0.0,,200,PVC-U,2.8,0.5,cover_min,minimum,tractive,1.0,378.8638173095278,377.06903595491394,1.7378367432065716,1.740839533367307,1.4878367432065716,1.490839533367307,0.08993130378416733,0.008224284535516463,11.879314431525893,0,,0.0,none,P353,1
E0020954,N0021201,N0021202,main,35.62060607695254,auto_road,derived,s5c_flows,0.0,0.0,0.003695,3.6221,held,0.003695,0.4434,0.0,0.0,,200,PVC-U,2.0,0.5,ground,minimum,tractive,1.0,377.06903595491394,376.3566238333749,1.740839533367307,1.561314399046978,1.490839533367307,1.311314399046978,0.08583159964578699,0.009416830092272704,6.91676224606341,0,,0.0,none,P353,1
E0020955,N0021202,N0021203,main,32.238466680770536,auto_road,derived,s5c_flows,0.0,0.0,0.003992,3.6221,held,0.003992,0.479,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,376.3543948516266,375.87081785141504,1.563543380795295,1.5625317579599596,1.313543380795295,1.3125317579599596,0.08057013966220193,0.01034392208315929,6.668820238683423,0,,0.0,none,P353,1
E0020956,N0021203,N0021204,main,40.32655176312747,auto_road,derived,s5c_flows,0.0,0.0,0.00426,3.6221,held,0.00426,0.5112,0.0,0.0,,200,PVC-U,1.95,0.5,ground,minimum,tractive,1.0,375.87081785141504,375.08445009203405,1.5625317579599596,1.5575176814034535,1.3125317579599596,1.3075176814034535,0.08998006169258263,0.010034354377881333,7.469534732576525,0,,0.0,none,P353,1
E0020957,N0021204,N0021205,main,19.09826576629963,auto_road,derived,s5c_flows,0.0,0.0,0.004596,3.6221,held,0.004596,0.5516,0.0,0.0,,200,PVC-U,2.6,0.5,ground,minimum,tractive,1.0,375.08445009203405,374.58789518211023,1.5575176814034535,1.5536758628116445,1.3075176814034535,1.3036758628116445,0.10169847013051524,0.009727415312063198,3.1298841470262984,0,,0.0,none,P353,1
E0020958,N0021205,N0021206,main,14.375579171646862,auto_road,derived,s5c_flows,0.0,0.0,0.004756,3.6221,held,0.004756,0.5707,0.0,0.0,,200,PVC-U,2.15,0.5,cover_min,minimum,tractive,1.0,374.5672515140238,374.25817656183335,1.5743195308980944,1.570680860041648,1.3243195308980944,1.320680860041648,0.09691359895872499,0.010277952590809408,2.4722328833970537,0,,0.0,none,P353,1
E0020959,N0021206,N0021207,main,20.892438540398327,auto_road,derived,s5c_flows,0.0,0.0,0.004875,3.6221,held,0.004875,0.585,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,374.2554784629407,373.9420918848347,1.5733789589343132,1.5542460057902758,1.3233789589343132,1.3042460057902758,0.08702291687826579,0.0112282561913776,4.001328862530975,0,,0.0,none,P353,1
E0020960,N0021207,N0021208,main,17.60335164916704,auto_road,derived,s5c_flows,0.0,0.0,0.005049,3.6221,held,0.005049,0.6059,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,373.94063435995855,373.6413773819227,1.5557035306664488,1.551829405186652,1.3057035306664488,1.301829405186652,0.09187904202980786,0.011084898519451797,3.1932112881368657,0,,0.0,none,P353,1
E0020961,N0021208,N0021209,main,70.97291812526598,auto_road,derived,s5c_flows,0.0,0.0,0.005196,3.6221,held,0.005196,0.6235,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,373.63646287951286,372.2170045170075,1.5567439075965126,1.571386596273726,1.3067439075965126,1.321386596273726,0.09794250141585403,0.010827176072701533,12.077310173364214,0,,0.0,none,P353,1
E0020962,N0021209,N0021210,main,59.9999999999699,auto_road,derived,s5c_flows,0.0,0.0,0.005788,3.6221,held,0.005788,0.6945,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,372.2073022166607,371.0673022166613,1.5810888966205425,1.5893445118543355,1.3310888966205425,1.3393445118543355,0.1003761187061153,0.011447295880927272,9.962529064580922,0,,0.0,none,P353,1
E0020963,N0021210,N0021211,main,59.9999999999699,auto_road,derived,s5c_flows,0.0,0.0,0.006288,3.6221,held,0.006288,0.7545,0.0,0.0,,200,PVC-U,1.8,0.5,cover_min,minimum,tractive,1.0,371.0640761009128,369.98407610091334,1.5925706276028109,1.5547117408835334,1.3425706276028109,1.3047117408835334,0.10177493051448054,0.011987609855940912,9.825602385031532,0,,0.0,none,P353,1
E0020964,N0021211,N0021212,main,8.212034458633797,auto_road,derived,s5c_flows,0.0,0.0,0.006788,3.6221,held,0.006788,0.8145,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,369.9810769404941,369.8250482857801,1.5577109013027552,1.553735893907401,1.3077109013027552,1.303735893907401,0.10663154574476853,0.012229538143364888,1.2835530050819395,0,,0.0,none,P353,1
E0020965,N0021212,N0021213,main,90.44058986551576,auto_road,derived,s5c_flows,0.0,0.0,0.006856,3.6221,held,0.006856,0.8227,0.0,0.0,,200,PVC-U,1.95,0.5,ground,minimum,tractive,1.0,369.8250482857801,368.06145678340255,1.553735893907401,1.576543704878702,1.303735893907401,1.326543704878702,0.10794581666938798,0.012210899768503841,13.96388679926237,0,,0.0,none,P353,1
E0020966,N0021213,N0021214,main,27.86141051487471,auto_road,derived,s5c_flows,0.0,0.0,0.00761,3.6221,held,0.00761,0.9132,0.0,0.0,,200,PVC-U,1.8,0.5,ground,minimum,tractive,1.0,368.06145678340255,367.5599513941348,1.576543704878702,1.5578769750057972,1.326543704878702,1.3078769750057972,0.10936893721878063,0.012978725004102604,4.245783617570346,0,,0.0,none,P353,1
E0020967,N0021214,N0021215,main,12.978393464290953,auto_road,derived,s5c_flows,0.0,0.0,0.007842,3.6221,held,0.007842,0.941,0.0,0.0,,200,PVC-U,1.65,0.5,cover_min,minimum,tractive,1.0,367.55418815471097,367.34004466255016,1.563640214429654,1.5569279936998441,1.313640214429654,1.3069279936998441,0.10749486672215967,0.013395765492750872,2.012250113275332,0,,0.0,none,P353,1
E0020968,N0021215,N0021216,main,36.04763443666295,auto_road,derived,s5c_flows,0.0,0.0,0.00795,3.6221,held,0.00795,0.954,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,367.3085717715774,366.8940239755558,1.5884008846725806,1.5870856435848282,1.3384008846725806,1.3370856435848282,0.09592481960907727,0.014588257702970259,6.263174741700149,0,,0.0,none,P353,1
E0020969,N0021216,N0021217,main,41.08481901801516,auto_road,derived,s5c_flows,0.0,0.0,0.00825,3.6221,held,0.00825,0.99,0.0,0.0,,200,PVC-U,0.95,0.5,ground,minimum,tractive,1.0,366.8940239755558,366.50371819488464,1.5870856435848282,1.556920232849734,1.3370856435848282,1.306920232849734,0.09128565105858918,0.015458117278649403,7.501145861293139,0,,0.0,none,P353,1
E0020970,N0021217,N0021218,main,36.17347137694999,auto_road,derived,s5c_flows,0.0,0.0,0.008593,3.6221,held,0.008593,1.0311,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,366.4655703423691,366.0495754215342,1.5950680853652557,1.5950778987782996,1.3450680853652557,1.3450778987782996,0.09873919826519584,0.015072731876084239,6.105895127855659,0,,0.0,none,P353,1
E0020971,N0021218,N0021219,main,66.6940751683315,auto_road,derived,s5c_flows,0.0,0.0,0.008894,3.6221,held,0.008894,1.0673,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,365.98960665791697,365.12258368072867,1.6550466623955344,1.6387688583338331,1.4050466623955344,1.3887688583338331,0.10414795161086662,0.014883422776642369,10.672969581057151,0,,0.0,none,P353,1
E0020972,N0021219,N0021220,main,16.600651473415603,auto_road,derived,s5c_flows,0.0,0.0,0.00945,3.6221,held,0.00945,1.134,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.12258368072867,365.0395804233616,1.6387688583338331,1.646393697732151,1.3887688583338331,1.396393697732151,0.07742285275347735,0.01890020269929968,3.5735898990689163,0,,0.0,none,P353,1
E0020973,N0021220,N0021221,main,28.544269472777884,auto_road,derived,s5c_flows,6.1762,2.986,0.009588,3.6221,held,0.268509,1.1506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.0395804233616,364.8968590759977,1.646393697732151,1.6902075743929004,1.396393697732151,1.4402075743929004,0.2440695103741823,0.0829491937973518,1.9491899001106106,0,,0.0,none,P353,1
E0020974,N0021221,N0021222,main,65.61497051765774,auto_road,derived,s5c_flows,8.3357,5.898,0.009826,3.6221,held,0.359281,1.1791,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.8968590759977,364.5687842234094,1.6902075743929004,1.6159997121374658,1.4402075743929004,1.3659997121374658,0.26804708456043963,0.09486296586428186,4.079816214954502,0,,0.0,none,P353,1
E0020975,N0021222,N0021223,main,36.23741411745899,auto_road,derived,s5c_flows,9.4155,7.354,0.010373,3.6221,held,0.405095,1.2448,0.0,0.0,,200,PVC-U,0.65,0.5,ground,minimum,tractive,1.0,364.5687842234094,364.3332410316459,1.6159997121374658,1.5613817710884632,1.3659997121374658,1.3113817710884632,0.3050614953118593,0.09426242648224567,1.979787391195453,0,,0.0,none,P353,1
E0020976,N0021223,N0021224,main,3.9999999995326294,auto_road,derived,s5c_flows,9.4155,7.354,0.010675,3.6221,held,0.405397,1.281,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,tractive,1.0,364.3332410316459,364.2912410316508,1.5613817710884632,1.5731388511616728,1.3113817710884632,1.3231388511616728,0.36011525427115854,0.08425480040883673,0.18512591696179212,0,,0.0,none,P353,1
E0020977,N0021224,N0021225,main,20.094911743759052,auto_road,derived,s5c_flows,10.4953,8.81,0.010708,3.6221,held,0.450697,1.285,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.2912410316508,364.190766472932,1.5731388511616728,1.6334217594898632,1.3231388511616728,1.3834217594898632,0.2881520801026177,0.10538243566788805,1.1622862330545953,0,,0.0,none,P353,1
E0020978,N0021225,N0021226,main,80.00000000015726,auto_road,derived,s5c_flows,10.4953,8.81,0.010876,3.6221,held,0.450865,1.3051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.190766472932,363.79076647293124,1.6334217594898632,1.8800709294125113,1.3834217594898632,1.6300709294125113,0.2881862157491457,0.10540071214897209,4.626638126566631,0,,0.0,none,P353,1
E0020979,N0021226,N0021227,main,79.99999999995332,auto_road,derived,s5c_flows,16.974,17.546,0.011542,3.6221,held,0.723135,1.3851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.79076647293124,363.3907664729315,1.8800709294125113,1.9163319157403862,1.6300709294125113,1.6663319157403862,0.33447446383390855,0.13151018648516094,3.9863531524925455,0,,0.0,none,P353,1
E0020980,N0021227,N0021228,main,79.99999999985917,auto_road,derived,s5c_flows,23.4527,26.282,0.012209,3.6221,held,0.995405,1.4651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.3907664729315,362.9907664729322,1.9163319157403862,1.7570667790209313,1.6663319157403862,1.5070667790209313,0.3694081663069532,0.1530315092081675,3.6093769844358996,0,,0.0,none,P353,1
E0020981,N0021228,N0021229,main,80.0000000000945,auto_road,derived,s5c_flows,31.0111,36.474,0.012876,3.6221,held,1.312942,1.5451,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.9907664729322,362.5907664729317,1.7570667790209313,1.8678822087089202,1.5070667790209313,1.6178822087089202,0.40221759672552476,0.17475302457876957,3.3149552485760125,0,,0.0,none,P353,1
E0020982,N0021229,N0021230,main,79.99999999982779,auto_road,derived,s5c_flows,36.41,43.754,0.013542,3.6221,held,1.539944,1.6251,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.5907664729317,362.1907664729326,1.8678822087089202,1.9362476872236698,1.6178822087089202,1.6862476872236698,0.42223495946764095,0.18876401207173882,3.157799474992659,0,,0.0,none,P353,1
E0020983,N0021230,N0021231,main,80.00000000028277,auto_road,derived,s5c_flows,42.8887,52.49,0.014209,3.6221,held,1.812214,1.7051,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.1907664729326,361.7907664729312,1.9362476872236698,2.024266486053193,1.6862476872236698,1.7742664860531931,0.4435401114795647,0.2043426837908084,3.00611669346049,0,,0.0,none,P353,1
E0020984,N0021231,N0020981,main,15.783507252124354,auto_road,derived,s5c_flows,48.2876,59.77,0.014876,3.6221,held,2.039217,1.7851,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.7907664729312,361.71184893667055,2.024266486053193,1.929691590673201,1.7742664860531931,1.679691590673201,0.4595440189985338,0.21651842269470406,0.5724336370982381,0,,0.0,none,P353,1
E0020985,N0021232,N0020978,lateral,74.88036372609226,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,359.34861255987056,358.9742107412401,1.5508930553638152,3.7735004404005394,1.3008930553638152,3.5235004404005394,0.214700651244523,0.06927965601494754,5.812772596950258,0,,0.0,none,P353,1
E0020986,N0021233,N0021234,lateral,40.0000000001077,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.44673099064715,361.2467309906466,1.5564733550559708,3.532260708572153,1.3064733550559708,3.282260708572153,0.0,0.0,0.0,0,,0.0,none,P353,1
E0020987,N0021234,N0021235,lateral,40.00000000008219,draft,provisional,s5c_flows,2.1596,2.912,0.000333,3.6221,held,0.090868,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.2467309906466,361.0467309906462,3.532260708572153,4.881217007400664,3.282260708572153,4.631217007400664,0.17086301728206757,0.0507494527597738,3.901761055568135,0,,0.0,none,P353,1
E0020988,N0021235,N0021236,lateral,15.29764527077859,draft,provisional,s5c_flows,2.1596,2.912,0.000667,3.6221,held,0.091201,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.0467309906462,360.9702427642923,4.881217007400664,5.231081698598302,4.631217007400664,4.981081698598302,0.17107256151714584,0.050832687679323335,1.4903661478607306,0,,0.0,none,P353,1
E0020989,N0021236,N0021237,lateral,65.00000000001357,draft,provisional,s5c_flows,6.4787,8.736,0.000794,3.6221,held,0.272397,0.0953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.9702427642923,360.6452427642923,5.231081698598302,5.088369296254598,4.981081698598302,4.838369296254598,0.24520632304779372,0.0834986704204049,4.418048115025177,0,,0.0,none,P353,1
E0020990,N0021237,N0021238,lateral,59.999999999934325,draft,provisional,s5c_flows,8.6382,11.648,0.001336,3.6221,held,0.363473,0.1603,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.6452427642923,360.3452427642926,5.088369296254598,6.479616854848018,4.838369296254598,6.229616854848018,0.26904452862895073,0.09537339038034007,3.7168568530083075,0,,0.0,none,P353,1
E0020991,N0021238,N0021239,lateral,7.267648999432622,draft,provisional,s5c_flows,9.718,13.104,0.001836,3.6221,held,0.409241,0.2203,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,360.3452427642926,360.301636870296,6.479616854848018,6.426970307438353,6.229616854848018,6.176970307438353,0.29768464245084275,0.09651229497591843,0.4068986640581536,0,,0.0,none,P353,1
E0020992,N0021239,N0021240,lateral,59.999999999940904,draft,provisional,s5c_flows,9.718,13.104,0.001896,3.6221,held,0.409301,0.2276,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.301636870296,360.0016368702963,6.426970307438353,4.25132333478183,6.176970307438353,4.00132333478183,0.2794479772568803,0.1007683500234671,3.5784835868744653,0,,0.0,none,P353,1
E0020993,N0021240,N0021241,lateral,60.00000000013688,draft,provisional,s5c_flows,14.0372,18.928,0.002396,3.6221,held,0.59087,0.2876,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.0016368702963,359.7016368702956,4.25132333478183,2.2907032175950235,4.00132333478183,2.0407032175950235,0.3139295695842146,0.11959122611583009,3.185427869463637,0,,0.0,none,P353,1
E0020994,N0021241,N0021242,lateral,14.421806833962897,draft,provisional,s5c_flows,19.4361,26.208,0.002896,3.6221,held,0.817706,0.3476,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.7016368702956,359.62952783612576,2.2907032175950235,1.9013864705148649,2.0407032175950235,1.6513864705148649,0.3475499380440106,0.13937738500129188,0.6915939867101271,0,,0.0,none,P353,1
E0020995,N0021242,N0020978,lateral,85.63195184308631,draft,provisional,s5c_flows,24.835,33.488,0.003017,3.6221,held,1.044162,0.362,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.62952783612576,359.20136807691034,1.9013864705148649,3.5463431047302834,1.6513864705148649,3.2963431047302834,0.3749023635741997,0.15656464297955835,3.806855693782001,0,,0.0,none,P353,1
E0020996,N0021243,N0021244,lateral,33.006038296027505,draft,provisional,s5c_flows,9.5756,12.912,0.0,3.6221,held,0.401435,0.0,0.0,0.0,,200,PVC-U,0.9,0.5,cover_min,minimum,tractive,1.0,362.2703854872619,361.9733311425976,1.6188662217224987,1.6303065527148988,1.3688662217224987,1.3803065527148988,0.3403954705514243,0.0869571010646715,1.6160633317945992,0,,0.0,none,P345,1
E0020997,N0021244,N0021245,lateral,30.44124825904146,draft,provisional,s5c_flows,12.815,17.28,0.000275,3.6221,held,0.537512,0.033,0.0,0.0,,200,PVC-U,1.2,0.5,cover_min,minimum,tractive,1.0,361.8821532743195,361.51685829521097,1.721484420993022,1.646014019242159,1.471484420993022,1.396014019242159,0.41274753899696054,0.09302073848893935,1.2292117813316075,0,,0.0,none,P345,1
E0020998,N0021245,N0021246,lateral,55.59092464514996,draft,provisional,s5c_flows,19.0208,25.648,0.000529,3.6221,held,0.797928,0.0634,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.51685829521097,361.2389036719852,1.646014019242159,1.745807021374162,1.396014019242159,1.495807021374162,0.34490971833401657,0.1377709237749259,2.6862548704853997,0,,0.0,none,P345,1
E0020999,N0021246,N0021062,lateral,50.598563437287325,draft,provisional,s5c_flows,21.4057,29.104,0.000992,3.6221,held,0.898373,0.119,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.2389036719852,360.98591085479876,1.745807021374162,1.6856589694199897,1.495807021374162,1.4356589694199897,0.35786153391550984,0.14573937523151298,2.3565242718167037,0,,0.0,none,P345,1
E0021000,N0021247,N0021248,lateral,17.142883931708177,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,6.0,0.5,cover_min,minimum,tractive,1.0,365.2945234265536,364.26595039065114,1.761903575399515,1.7630718261457332,1.511903575399515,1.5130718261457332,0.3103120878144299,0.02129565008871173,0.9207334919095929,0,,0.0,none,P345,1
E0021001,N0021248,N0021249,lateral,40.63739183392145,draft,drafted,s5c_flows,4.3664,6.368,0.000143,3.6221,held,0.183195,0.0171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.26595039065114,364.0627634314815,1.7630718261457332,1.5926320763309718,1.5130718261457332,1.3426320763309718,0.2155228178244792,0.06964859903755447,3.14254365609804,0,,0.0,none,P345,1
E0021002,N0021249,N0021062,lateral,80.22167658805526,draft,drafted,s5c_flows,6.526,9.28,0.000482,3.6221,held,0.274068,0.0578,0.0,0.0,,200,PVC-U,3.7,0.5,cover_min,minimum,tractive,1.0,363.92948081391245,360.96127878015443,1.7259146939000516,1.71029104406432,1.4759146939000516,1.46029104406432,0.4875658496547305,0.05268007735966565,2.7422510089274508,0,,0.0,none,P345,1
E0021003,N0021250,N0021064,lateral,51.5150335089787,draft,drafted,s5c_flows,25.3689,34.208,0.002714,3.6221,held,1.066245,0.3257,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.5125122329608,361.2549370654159,1.8802184799298516,2.246802436537223,1.6302184799298516,1.996802436537223,0.37732926414777457,0.15813845540425314,2.275423544885885,0,,0.0,none,P345,1
E0021004,N0021251,N0021252,lateral,40.40374917867746,draft,drafted,s5c_flows,1.8214,2.456,0.0,3.6221,held,0.076357,0.0,0.0,0.0,,200,PVC-U,4.65,0.5,ground,minimum,tractive,1.0,364.9351379394531,363.05636360264464,1.5500000000000114,1.5662865438397375,1.3000000000000114,1.3162865438397375,0.34219166866043665,0.028312273122941795,1.9678907504695793,0,,0.0,none,P345,1
E0021005,N0021252,N0021253,lateral,4.596250821231609,draft,drafted,s5c_flows,4.7226,6.368,0.000337,3.6221,held,0.198318,0.0404,0.0,0.0,,200,PVC-U,3.7,0.5,ground,minimum,tractive,1.0,363.05636360264464,362.88630232225904,1.5662865438397375,1.5519300996159586,1.3162865438397375,1.3019300996159586,0.4379701524679009,0.045540795558376784,0.17490730800308252,0,,0.0,none,P345,1
E0021006,N0021253,N0021064,lateral,50.93698488585354,draft,drafted,s5c_flows,7.9619,10.736,0.000375,3.6221,held,0.334158,0.045,0.0,0.0,,200,PVC-U,1.85,0.5,cover_min,minimum,tractive,1.0,362.8791691925836,361.9368349721953,1.5590632292913824,1.5649045297578255,1.3090632292913824,1.3149045297578255,0.41090282160438907,0.06759593300088448,2.0660596702227436,0,,0.0,none,P345,1
E0021007,N0021254,N0021069,lateral,19.31009105723305,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,363.3592940453861,363.15653808928516,1.6224869604732817,1.6307543911835864,1.3724869604732817,1.3807543911835864,0.25181239162103536,0.05122932175855269,1.2780739219467363,0,,0.0,none,P345,1
E0021008,N0021255,N0021069,lateral,57.43502589293945,draft,drafted,s5c_flows,12.6192,17.016,0.001169,3.6221,held,0.530199,0.1403,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.50582214751745,363.21864701805276,1.6492681845138009,1.5686454624159865,1.3992681845138009,1.3186454624159865,0.3033793452193014,0.11367670896736973,3.1552920349835647,0,,0.0,none,P345,1
