EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0021009,N0021256,N0021048,main,61.84405718557793,draft,drafted,s5c_flows,13.6367,21.582,0.010401,3.6221,held,0.582087,1.2481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.2552936471253,367.9460733611974,9.107133110687187,10.43527429505258,8.857133110687187,10.18527429505258,0.31245203790821535,0.1187545665174152,3.29885602067695,0,,0.0,none,P355,1
E0021010,N0021257,N0021048,sub main,64.68362099781419,draft,drafted,s5c_flows,1229.0276,1698.324,0.25646,2.5847,merrimack,37.023341,30.7752,0.0,0.0,,315,HDPE,0.3,0.27,table11,capacity,velocity,1.0,367.5492108243078,367.35515996131437,10.601668081942194,11.02618769493563,10.236668081942193,10.661187694935629,0.8148166949063971,0.6255889452417802,1.323071013030008,0,,0.0,none,P364,1
E0021011,N0021258,N0021259,main,24.99999999988531,draft,drafted,s5c_flows,138.2436,199.918,0.017502,3.3669,merrimack,5.404652,2.1002,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3354901463485,367.21049014634906,5.550526699354634,5.598561367322816,5.300526699354634,5.348561367322816,0.6099232675051512,0.35534337885061995,0.6831460428933974,0,,0.0,none,P345,1
E0021012,N0021259,N0021073,main,68.56872765435764,draft,drafted,s5c_flows,138.2436,199.918,0.01771,3.3669,merrimack,5.40486,2.1252,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.21049014634906,366.86764650807726,5.598561367322816,7.607390113016493,5.348561367322816,7.357390113016493,0.6099298181979493,0.35535062744598034,1.87367807487932,0,,0.0,none,P345,1
E0021013,N0021260,N0021261,lateral,49.999999999926615,draft,drafted,s5c_flows,1.1271,2.0,0.0,3.6221,held,0.04725,0.0,0.0,0.0,,200,PVC-U,1.9,0.5,cover_min,minimum,tractive,1.0,378.8310710201478,377.8810710201492,1.5787800540709327,1.603059839225807,1.3287800540709327,1.353059839225807,0.21496020229741192,0.028028023105463068,3.876686588613912,0,,0.0,none,P345,1
E0021014,N0021261,N0021262,lateral,49.999999999974435,draft,drafted,s5c_flows,10.0964,17.456,0.000417,3.6221,held,0.423684,0.05,0.0,0.0,,200,PVC-U,1.75,0.5,ground,minimum,tractive,1.0,377.8810710201492,377.00607102014965,1.603059839225807,1.5596638431316023,1.353059839225807,1.3096638431316023,0.4354023745500034,0.07632655946692887,1.9139384211998682,0,,0.0,none,P345,1
E0021015,N0021262,N0021263,lateral,15.000000000050218,draft,drafted,s5c_flows,10.0964,17.456,0.000833,3.6221,held,0.424101,0.1,0.0,0.0,,200,PVC-U,1.95,0.5,cover_min,minimum,tractive,1.0,376.997063826765,376.704563826764,1.568671036516264,1.5642960365172485,1.318671036516264,1.3142960365172485,0.4520042939494509,0.07446563615053745,0.553092090821587,0,,0.0,none,P345,1
E0021016,N0021263,N0021264,lateral,69.99999999984843,draft,drafted,s5c_flows,20.7091,35.368,0.000958,3.6221,held,0.869136,0.115,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,376.6998809713,375.92988097130166,1.56897889198126,1.5742389017452183,1.31897889198126,1.3242389017452183,0.4662965319436738,0.11879592972054123,2.501984438531204,0,,0.0,none,P345,1
E0021017,N0021264,N0021265,lateral,70.00000000011396,draft,drafted,s5c_flows,30.1947,51.28,0.001542,3.6221,held,1.267379,0.185,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,375.92988097130166,375.05488097130024,1.5742389017452183,1.5588275247935144,1.3242389017452183,1.3088275247935144,0.5484138973233739,0.13767058881031652,2.127347013565263,0,,0.0,none,P345,1
E0021018,N0021265,N0021266,lateral,70.00000000011396,draft,drafted,s5c_flows,37.0406,62.192,0.002125,3.6221,held,1.554962,0.255,0.0,0.0,,200,PVC-U,1.5,0.5,cover_min,minimum,tractive,1.0,374.9676994278613,373.9176994278596,1.6460090682324449,1.6665290877654115,1.3960090682324449,1.4165290877654115,0.6226061116428065,0.14522358419765707,1.873843903636286,0,,0.0,none,P345,1
E0021019,N0021266,N0021267,lateral,69.99999999984843,draft,drafted,s5c_flows,45.9627,77.104,0.002708,3.6221,held,1.929581,0.325,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,373.9176994278596,373.32269942786087,1.6665290877654115,1.5824214217485064,1.4165290877654115,1.3324214217485064,0.5451334196637223,0.18487282988061354,2.1401488600420513,0,,0.0,none,P345,1
E0021020,N0021267,N0021073,lateral,22.450637087099967,draft,drafted,s5c_flows,45.9627,77.104,0.003292,3.6221,held,1.930164,0.395,0.0,0.0,,200,PVC-U,1.8,0.5,cover_min,minimum,tractive,1.0,373.3067052594776,372.9025937919098,1.598415590131765,1.5724428291839558,1.348415590131765,1.3224428291839558,0.7092063811590008,0.1540878857327262,0.5275999973005187,0,,0.0,none,P345,1
E0021021,N0021268,N0021083,main,17.0769399146837,draft,drafted,s5c_flows,168.6064,256.004,0.010021,3.287,merrimack,6.424396,1.2025,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,345.21296343207706,345.1190402625463,4.662738472219814,4.809487569484929,4.412738472219814,4.559487569484929,0.6624776161842382,0.3798236235940501,0.4296230669408389,0,,0.0,none,P368,1
E0021022,N0021269,N0021270,sub main,79.9999999999755,draft,drafted,s5c_flows,4253.6126,5332.264,0.695142,2.2242,merrimack,110.194194,83.4171,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,340.83119387120894,340.711193871209,9.065992408087936,9.073199439337884,8.415992408087936,8.423199439337884,0.8221893301240656,0.47958782255397625,1.621686495410649,0,,0.0,none,P368,1
E0021023,N0021270,N0021271,sub main,79.9999999999858,draft,drafted,s5c_flows,4253.6126,5332.264,0.695809,2.2242,merrimack,110.19486,83.4971,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,340.711193871209,340.591193871209,9.073199439337884,9.319206519416014,8.423199439337884,8.669206519416013,0.8221905604304673,0.479589516963312,1.621684068757752,0,,0.0,none,P368,1
E0021024,N0021271,N0021083,sub main,6.176447537602317,draft,drafted,s5c_flows,4253.6126,5332.264,0.696476,2.2242,merrimack,110.195527,83.5771,0.0,0.0,,600,GRP,0.65,0.125,table11,minimum,velocity,1.0,340.591193871209,340.55104696221457,9.319206519416014,9.37748086981668,8.669206519416013,8.727480869816679,1.415193395981753,0.31960141069531767,0.07273973478512419,0,,0.0,none,P368,1
E0021025,N0021272,N0021273,trunk main,39.999988152451095,main_pipe,drafted,s5c_flows,12742.3083,16724.24,3.137742,1.9476,merrimack,290.37794,376.529,40.0,0.0,W11a-XG02346,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,374.53069260164426,374.47069261941556,7.031807398355738,6.3670454176938165,5.9818073983557385,5.317045417693817,1.0339884991677224,0.38716869003764853,0.6447523059919247,0,,0.0,none,P354,1
E0021026,N0021273,N0021274,trunk main,40.00000000015494,main_pipe,drafted,s5c_flows,12742.3083,16724.24,3.138075,1.9476,merrimack,290.378274,376.569,40.0,0.0,W11a-XG02347,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,374.47069261941556,374.41069261941533,6.3670454176938165,6.158979011444046,5.317045417693817,5.108979011444046,1.0339888107678556,0.3871689347394498,0.6447523026619334,0,,0.0,none,P354,1
E0021027,N0021274,N0021275,trunk main,14.99999999989247,main_pipe,drafted,s5c_flows,12742.3083,16724.24,3.138409,1.9476,merrimack,290.378607,376.609,15.0,0.0,W11a-XG02348,1000,GRP,0.3,0.075,table11,minimum,velocity,1.0,374.41069261941533,374.36569261941565,6.158979011444046,6.094268318084346,5.108979011444046,5.044268318084346,1.33471257860655,0.3209562672527324,0.18730624405983326,0,,0.0,none,P354,1
E0021028,N0021275,N0021276,trunk main,59.99999868631918,main_pipe,drafted,s5c_flows,12742.3083,16724.24,3.138534,1.9476,merrimack,290.378732,376.624,60.0,0.0,W11a-XG02349,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,374.36569261941565,374.30569262072936,6.094268318084346,6.53677564098939,5.044268318084346,5.48677564098939,0.8888095959378421,0.43381232037769013,1.1251003394603916,0,,0.0,none,P354,1
E0021029,N0021276,N0021089,trunk main,60.38475031849527,main_pipe,drafted,s5c_flows,12742.3083,16724.24,3.139034,1.9476,merrimack,290.379232,376.684,60.385,0.0,W11a-XG02350,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,374.30569262072936,374.24530787041084,6.53677564098939,7.236442617870409,5.48677564098939,6.1864426178704095,0.8888099848197648,0.4338127437094048,1.1323145807282278,0,,0.0,none,P354,1
E0021030,N0021277,N0021278,trunk main,60.00000000001095,main_pipe,drafted,s5c_flows,11592.9252,15157.836,2.042491,1.9701,merrimack,266.379401,245.0989,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,368.1490099756883,368.05900997568824,7.495612827046102,6.691722446186759,6.545612827046102,5.741722446186759,1.0161636979917044,0.43071086662812097,0.9840934113042348,0,,0.0,none,P382,1
E0021031,N0021278,N0021279,trunk main,7.006857888746381,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.057028,1.9683,merrimack,268.147297,246.8434,0.0,0.0,,900,GRP,0.6,0.075,table11,minimum,velocity,1.0,364.80995017799904,364.76790903066654,9.940782243875958,9.96661855722408,8.990782243875959,9.016618557224081,1.6964868557904622,0.2966864137210543,0.0688369405361686,0,,0.0,none,P382,1
E0021032,N0021279,N0021280,trunk main,41.863904412874604,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.057086,1.9683,merrimack,268.147355,246.8504,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,364.76790903066654,364.72604512625367,9.96661855722408,10.611113076871334,9.016618557224081,9.661113076871334,0.8734153678159223,0.48632404973103016,0.7988544350431306,0,,0.0,none,P382,1
E0021033,N0021280,N0021281,trunk main,11.129237698339555,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.057435,1.9683,merrimack,268.147704,246.8922,0.0,0.0,,900,GRP,0.4,0.075,table11,minimum,velocity,1.0,364.72604512625367,364.6815281754603,10.611113076871334,10.6839503401647,9.661113076871334,9.7339503401647,1.4631930591847024,0.33022934647747215,0.12676884557918847,0,,0.0,none,P382,1
E0021034,N0021281,N0021282,trunk main,50.00000000000478,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.057528,1.9683,merrimack,268.147797,246.9034,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,364.6815281754603,364.6315281754603,10.6839503401647,10.29583998860221,9.7339503401647,9.345839988602211,0.8734157189254453,0.4863245223057657,0.9541084677965891,0,,0.0,none,P382,1
E0021035,N0021282,N0021283,trunk main,50.00000000000478,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.057945,1.9683,merrimack,268.148213,246.9534,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,364.6315281754603,364.5815281754603,10.29583998860221,10.292525779617847,9.345839988602211,9.342525779617848,0.8734160493809258,0.48632496708186423,0.9541081068112691,0,,0.0,none,P382,1
E0021036,N0021283,N0021284,trunk main,4.917726887514807,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.058361,1.9683,merrimack,268.14863,247.0034,0.0,0.0,,900,GRP,0.85,0.075,table11,minimum,velocity,1.0,364.5815281754603,364.5397274969164,10.292525779617847,10.338202190583615,9.342525779617848,9.388202190583616,1.925005926015499,0.27099353666236425,0.04257759089685708,0,,0.0,none,P382,1
E0021037,N0021284,N0021285,trunk main,51.486433953057436,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.058402,1.9683,merrimack,268.148671,247.0083,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,364.5397274969164,364.4882410629633,10.338202190583615,10.491159571802314,9.388202190583616,9.541159571802314,0.8734164131990934,0.48632545676310324,0.9824720712631646,0,,0.0,none,P382,1
E0021038,N0021285,N0021286,trunk main,8.59583915948595,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.058831,1.9683,merrimack,268.1491,247.0598,0.0,0.0,,900,GRP,0.5,0.075,table11,minimum,velocity,1.0,364.4882410629633,364.44526186716587,10.491159571802314,10.548909275412257,9.541159571802314,9.598909275412257,1.5874979929181945,0.31125155854696485,0.09024514464303644,0,,0.0,none,P382,1
E0021039,N0021286,N0021287,trunk main,58.07415243370622,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.058903,1.9683,merrimack,268.149172,247.0684,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,364.44526186716587,364.38718771473214,10.548909275412257,10.144733671986614,9.598909275412257,9.194733671986615,0.8734168111741336,0.48632599241861574,1.1081794261099915,0,,0.0,none,P382,1
E0021040,N0021287,N0021288,trunk main,29.32389187564951,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.059387,1.9683,merrimack,268.149656,247.1264,0.0,0.0,,900,GRP,0.15,0.075,table11,minimum,velocity,1.0,364.38718771473214,364.34320187691867,10.144733671986614,9.833220242221955,9.194733671986615,8.883220242221956,1.0178809101758308,0.43232722439109383,0.4801460822920834,0,,0.0,none,P382,1
E0021041,N0021288,N0021289,trunk main,86.39756557809484,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.059631,1.9683,merrimack,268.1499,247.1558,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,364.34320187691867,364.2136055285515,9.833220242221955,9.255541199964114,8.883220242221956,8.305541199964114,1.0178811461419957,0.4323274469861442,1.4146636193816529,0,,0.0,none,P382,1
E0021042,N0021289,N0021290,trunk main,64.7970894008086,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.060351,1.9683,merrimack,268.15062,247.2422,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,364.2136055285515,364.11640989445027,9.255541199964114,9.249648455159104,8.305541199964114,8.299648455159105,1.017881842434439,0.43232810382368936,1.0609792266561977,0,,0.0,none,P382,1
E0021043,N0021290,N0021090,trunk main,47.34446236536191,main_pipe,drafted,s5c_flows,11680.4468,15284.006,2.060891,1.9683,merrimack,268.15116,247.307,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,364.11640989445027,364.04539320090225,9.249648455159104,9.302781847925871,8.299648455159105,8.352781847925872,1.017882364652637,0.4323285964515463,0.7752117534969887,0,,0.0,none,P382,1
E0021044,N0021291,N0021089,lateral,9.808546903073054,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,9.809,0.0,W11a-XG02351,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.91923828125,379.87019554673464,1.5500000000000114,1.6115549415466148,1.3000000000000114,1.3615549415466148,0.13489621704043256,0.037230723305707175,1.2118633517267983,0,,0.0,none,P354,1
E0021045,N0021292,N0021293,lateral,53.794568781805246,auto_road,derived,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.46055908203124,380.1915862381222,1.5500000000000114,2.751406925940273,1.3000000000000114,2.501406925940273,0.20183551694350724,0.06360917817028158,4.442112864676676,0,,0.0,none,P366,1
E0021046,N0021293,N0021294,lateral,31.205431218279198,auto_road,derived,s5c_flows,3.5785,5.89,0.000448,3.6221,held,0.150469,0.0538,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.1915862381222,380.03555908203083,2.751406925940273,3.5464111328129206,2.501406925940273,3.2964111328129206,0.20203391680661742,0.06369516067436667,2.574273312745171,0,,0.0,none,P366,1
E0021047,N0021294,N0021093,lateral,64.43608308680889,auto_road,derived,s5c_flows,5.7381,8.802,0.000708,3.6221,held,0.241263,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.03555908203083,379.7133786665968,3.5464111328129206,2.928222895903218,3.2964111328129206,2.678222895903218,0.23575640593962732,0.07897730674476025,4.555272692732241,0,,0.0,none,P366,1
E0021048,N0021295,N0021296,main,33.412533197809566,auto_road,derived,s5c_flows,70.602,91.548,0.020053,3.6221,held,2.979869,2.4063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.2173911023257,377.05032843633666,5.955765635955572,5.777094659366469,5.705765635955572,5.527094659366469,0.5142256558836948,0.26146155144347505,1.0829400418379311,0,,0.0,none,P366,1
E0021049,N0021296,N0021297,main,15.88697080292819,auto_road,derived,s5c_flows,70.602,91.548,0.020331,3.6221,held,2.980148,2.4398,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.05032843633666,376.970893582322,5.777094659366469,5.859550753615508,5.527094659366469,5.609550753615508,0.5142397672353052,0.2614738675645294,0.5149015373490375,0,,0.0,none,P366,1
E0021050,N0021297,N0021298,main,28.88705706339123,auto_road,derived,s5c_flows,70.602,91.548,0.020464,3.6221,held,2.98028,2.4556,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.970893582322,376.82645829700505,5.859550753615508,5.940784134635578,5.609550753615508,5.690784134635578,0.5142464432189406,0.26147969437408203,0.9362261176623102,0,,0.0,none,P366,1
E0021051,N0021298,N0021093,main,26.170889298982484,auto_road,derived,s5c_flows,70.602,91.548,0.020704,3.6221,held,2.980521,2.4845,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.82645829700505,376.6956038505101,5.940784134635578,5.9459977119898895,5.690784134635578,5.6959977119898895,0.5142586313588899,0.26149033243005526,0.8481753376969052,0,,0.0,none,P366,1
E0021052,N0021299,N0021300,lateral,3.999999999771347,auto_road,derived,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,4.0,0.0,W11a-XG02352,200,PVC-U,1.2,0.5,ground,minimum,tractive,1.0,377.87718505859374,377.82918505859647,1.5500000000000114,1.5511555175754097,1.3000000000000114,1.3011555175754097,0.2899213436636557,0.05655725389827779,0.22994742581007518,0,,0.0,none,P354,1
E0021053,N0021300,N0021301,lateral,10.042237053721536,auto_road,derived,s5c_flows,6.4787,8.736,3.3e-05,3.6221,held,0.271636,0.004,10.042,0.0,W11a-XG02353,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.82918505859647,377.77897387332786,1.5511555175754097,1.6100642126096432,1.3011555175754097,1.3600642126096432,0.24498472438856767,0.08339144150540115,0.6831879741879776,0,,0.0,none,P354,1
E0021054,N0021301,N0021302,lateral,20.648650581509578,auto_road,derived,s5c_flows,7.5585,10.192,0.000117,3.6221,held,0.316987,0.014,20.649,0.0,W11a-XG02354,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.77897387332786,377.6757306204203,1.6100642126096432,1.7828570260640504,1.3600642126096432,1.5328570260640504,0.25748738193734105,0.0895320566430908,1.3365477320447479,0,,0.0,none,P354,1
E0021055,N0021302,N0021303,lateral,8.366849998436404,auto_road,derived,s5c_flows,7.5585,10.192,0.000289,3.6221,held,0.317159,0.0347,8.367,0.0,W11a-XG02355,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.6757306204203,377.63389637042815,1.7828570260640504,1.8970179362124782,1.5328570260640504,1.6470179362124782,0.2575323011748234,0.08955445232962181,0.5414757657109484,0,,0.0,none,P354,1
E0021056,N0021303,N0021304,lateral,6.318636713708891,auto_road,derived,s5c_flows,7.5585,10.192,0.000359,3.6221,held,0.317229,0.0431,6.319,0.0,W11a-XG02356,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,377.63389637042815,377.59282523178905,1.8970179362124782,2.0239960572734503,1.6470179362124782,1.7739960572734503,0.2820250467985063,0.08420822188169677,0.37340872057504765,0,,0.0,none,P354,1
E0021057,N0021304,N0021103,lateral,10.145228806316176,auto_road,derived,s5c_flows,8.6382,11.648,0.000411,3.6221,held,0.362549,0.0494,10.145,0.0,W11a-XG02357,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.59282523178905,377.5420990877575,2.0239960572734503,2.2680510587268827,1.7739960572734503,2.0180510587268827,0.26882537941741996,0.09526114254161791,0.6289850576547884,0,,0.0,none,P354,1
E0021058,N0021305,N0021306,lateral,75.02846473017918,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,75.028,0.0,W11a-XG02358,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.19470517374543,377.81956285009454,1.550350978598317,1.7950306557648332,1.300350978598317,1.5450306557648332,0.19530982006149752,0.060806644196143594,6.402516841067766,0,,0.0,none,P354,1
E0021059,N0021306,N0021103,lateral,34.51825931112146,draft,drafted,s5c_flows,5.3989,7.28,0.000625,3.6221,held,0.226961,0.075,34.518,0.0,W11a-XG02359,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.81956285009454,377.64697155353895,1.7950306557648332,2.163178592945428,1.5450306557648332,1.9131785929454281,0.2311236548960246,0.07679906914405529,2.4891624447131386,0,,0.0,none,P354,1
E0021060,N0021307,N0021105,lateral,40.80096355228128,auto_road,derived,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.2651022382207,382.0610974204593,1.5500222734980298,1.6918933021969451,1.3000222734980298,1.4418933021969451,0.24497510502788622,0.08338678812422098,2.775857812683782,0,,0.0,none,P366,1
E0021061,N0021308,N0021309,lateral,77.72888837720286,auto_road,derived,s5c_flows,0.0,0.0,0.001675,3.6221,held,0.001675,0.201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.5820089700565,381.1933645281705,3.5741494772091187,3.010279270657634,3.3241494772091187,2.760279270657634,0.039820283407295355,0.009272302446407282,32.53320574599526,0,,0.0,none,P366,1
E0021062,N0021309,N0021310,lateral,27.476014625124566,auto_road,derived,s5c_flows,2.563,3.456,0.002323,3.6221,held,0.109771,0.2788,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.1933645281705,381.0559844550449,3.010279270657634,2.840591472689482,2.760279270657634,2.590591472689482,0.1819962874584043,0.05524299897792642,2.516169881707457,0,,0.0,none,P366,1
E0021063,N0021310,N0021105,lateral,35.056890275954494,auto_road,derived,s5c_flows,3.6428,4.912,0.002552,3.6221,held,0.155267,0.3063,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.0559844550449,380.88070000366514,2.840591472689482,2.8722907189911098,2.590591472689482,2.6222907189911098,0.2041331318391016,0.0646077289878075,2.862257093374603,0,,0.0,none,P366,1
E0021064,N0021311,N0021312,lateral,20.000000000035296,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.2457192064693,363.1457192064691,1.552315461499461,2.5444358228277792,1.302315461499461,2.2944358228277792,0.0,0.0,0.0,0,,0.0,none,P382,1
E0021065,N0021312,N0021108,lateral,69.55406536370114,draft,provisional,s5c_flows,4.6583,7.346,0.000167,3.6221,held,0.195454,0.02,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.1457192064691,362.79794887965056,2.5444358228277792,2.756494479724438,2.2944358228277792,2.506494479724438,0.22013677841426724,0.07173372992599683,5.265973414705071,0,,0.0,none,P382,1
E0021066,N0021313,N0021108,lateral,41.06839847954732,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.3937969311259,363.18845493872817,1.5608539477803447,2.365988420646829,1.3108539477803447,2.115988420646829,0.13489621704043256,0.037230723305707175,5.07407340998523,0,,0.0,none,P382,1
E0021067,N0021314,N0021315,lateral,50.00000000011787,auto_road,derived,s5c_flows,12.0734,16.28,0.006201,3.6221,held,0.512348,0.7442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.27207914389174,380.0220791438912,1.8603671451707555,2.126938190093199,1.6103671451707555,1.876938190093199,0.30011073417825385,0.11187229937749957,2.7767528396379553,0,,0.0,none,P366,1
E0021068,N0021315,N0021316,lateral,49.99999999972945,auto_road,derived,s5c_flows,12.0734,16.28,0.006618,3.6221,held,0.512765,0.7942,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.0220791438912,379.77207914389254,2.126938190093199,2.3369906803262097,1.876938190093199,2.0869906803262097,0.3001880141263206,0.11191480906164195,2.7760379965675557,0,,0.0,none,P366,1
E0021069,N0021316,N0021317,lateral,15.000000000330747,auto_road,derived,s5c_flows,12.0734,16.28,0.007035,3.6221,held,0.513182,0.8442,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.77207914389254,379.6970791438909,2.3369906803262097,2.411410846343472,2.0869906803262097,2.161410846343472,0.3002652489936648,0.11195730129831019,0.8325971814699978,0,,0.0,none,P366,1
E0021070,N0021317,N0021318,lateral,15.08266163473845,auto_road,derived,s5c_flows,12.0734,16.28,0.00716,3.6221,held,0.513307,0.8592,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.6970791438909,379.62166583571724,2.411410846343472,2.2390214201421372,2.161410846343472,1.9890214201421372,0.30028839215950687,0.11197003538369202,0.8371209160119015,0,,0.0,none,P366,1
E0021071,N0021318,N0021097,lateral,65.67512422645248,auto_road,derived,s5c_flows,13.5566,18.28,0.007285,3.6221,held,0.575612,0.8742,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.62166583571724,379.293290214585,2.2390214201421372,1.8931721877587506,1.9890214201421372,1.6431721877587506,0.31135246817543694,0.11813369960799033,3.5155828703996175,0,,0.0,none,P366,1
E0021072,N0021319,N0021320,sub main,30.000000000098,draft,provisional,s5c_flows,518.2192,696.592,0.065252,2.8694,merrimack,17.275593,7.8303,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,357.54742541808395,357.42742541808354,8.289763302619178,8.76498791199458,7.9897633026191786,8.46498791199458,0.757028925251592,0.519496713334697,0.66047674444601,0,,0.0,none,P382,1
E0021073,N0021320,N0021110,sub main,45.56617643756963,draft,provisional,s5c_flows,518.2192,696.592,0.065502,2.8694,merrimack,17.275843,7.8603,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,357.42742541808354,357.24516071233325,8.76498791199458,7.994402275948005,8.46498791199458,7.694402275948005,0.7570315954625326,0.519501227793915,1.0031764572461364,0,,0.0,none,P382,1
E0021074,N0021321,N0021322,main,69.99999999984945,draft,provisional,s5c_flows,44.4372,54.578,0.008555,3.6221,held,1.871476,1.0266,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.77419080422595,372.4241908042267,5.987009146945923,6.2170140297576495,5.737009146945923,5.9670140297576495,0.4478567176569113,0.20758586542283292,2.604999815047775,0,,0.0,none,P354,1
E0021075,N0021322,N0021323,main,70.00000000019212,draft,provisional,s5c_flows,49.8361,61.858,0.009138,3.6221,held,2.098395,1.0966,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.4241908042267,372.0741908042258,6.2170140297576495,7.105130484836707,5.9670140297576495,6.855130484836707,0.4634949121322899,0.219589052056883,2.517107817435719,0,,0.0,none,P354,1
E0021076,N0021323,N0021128,main,18.213680798545322,draft,provisional,s5c_flows,51.9957,64.77,0.009721,3.6221,held,2.189513,1.1666,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.0741908042258,371.98312240023307,7.105130484836707,7.427644201329429,6.855130484836707,7.177644201329429,0.46941733876161185,0.22424117621383804,0.646676894047542,0,,0.0,none,P354,1
E0021077,N0021324,N0021325,sub main,69.99999999998828,auto_road,derived,s5c_flows,568.4362,727.362,0.197736,2.8375,merrimack,18.865718,23.7283,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,372.0372559299513,371.7572559299513,12.50784905051745,12.573890310283048,12.20784905051745,12.273890310283047,0.7731827359591875,0.5481016028055246,1.5089145326287443,1,recovers_500m,251.9,none,P366,1
E0021078,N0021325,N0021326,sub main,69.99999986956604,auto_road,derived,s5c_flows,573.9741,731.818,0.198319,2.8341,merrimack,19.026069,23.7983,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,371.7572559299513,371.47725593047306,12.573890310283048,11.856728444526937,12.273890310283047,11.556728444526936,0.7747228545150979,0.5509781640097611,1.505914867095264,1,recovers_500m,251.9,none,P366,1
E0021079,N0021326,N0021327,sub main,13.095484568333452,auto_road,derived,s5c_flows,581.9716,737.26,0.198902,2.8294,merrimack,19.257055,23.8683,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,371.47725593047306,371.4248739921997,11.856728444526937,11.769614533190918,11.556728444526936,11.469614533190917,0.7769138556963959,0.5551207812884678,0.28092957094097987,0,,0.0,none,P366,1
E0021080,N0021327,N0021328,sub main,59.999999999979515,auto_road,derived,s5c_flows,583.0514,738.716,0.199012,2.8288,merrimack,19.288243,23.8814,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,371.4248739921997,371.1848739921998,11.769614533190918,11.491059845690813,11.469614533190917,11.191059845690813,0.7772072140349758,0.5556800540488105,1.2866581549185885,0,,0.0,none,P366,1
E0021081,N0021328,N0021329,sub main,59.999999999939355,auto_road,derived,s5c_flows,585.6144,742.172,0.199512,2.8273,merrimack,19.362483,23.9414,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,371.1848739921998,370.94487399220003,11.491059845690813,11.46180325389372,11.191059845690813,11.16180325389372,0.7779031710807133,0.5570113052959051,1.2855070363188321,0,,0.0,none,P366,1
E0021082,N0021329,N0021330,sub main,59.999999999979515,auto_road,derived,s5c_flows,585.6144,742.172,0.200012,2.8273,merrimack,19.362983,24.0014,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,370.94487399220003,370.70487399220013,11.46180325389372,10.86980252147174,11.16180325389372,10.56980252147174,0.7779078470723305,0.5570202709856937,1.2854993091574738,0,,0.0,none,P366,1
E0021083,N0021330,N0021331,sub main,17.987124523091325,auto_road,derived,s5c_flows,585.6144,742.172,0.200512,2.8273,merrimack,19.363483,24.0614,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,370.70487399220013,370.6329254941078,10.86980252147174,10.72467948636097,10.56980252147174,10.424679486360969,0.7779125229140267,0.557029236673491,0.3853716194144884,0,,0.0,none,P366,1
E0021084,N0021331,N0021332,sub main,47.102625728150535,auto_road,derived,s5c_flows,585.6144,742.172,0.200661,2.8273,merrimack,19.363633,24.0794,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,370.6329254941078,370.4445149911952,10.72467948636097,10.60824990138292,10.424679486360969,10.308249901382919,0.7779139256373016,0.557031926379443,1.0091653282754895,0,,0.0,none,P366,1
E0021085,N0021332,N0021097,sub main,34.68847447285863,auto_road,derived,s5c_flows,585.6144,742.172,0.201054,2.8273,merrimack,19.364025,24.1265,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,370.4445149911952,370.3057610933038,10.60824990138292,10.880701309039978,10.308249901382919,10.580701309039977,0.7779175913570899,0.5570389554768216,0.7431908567663751,0,,0.0,none,P366,1
E0021086,N0021333,N0021334,lateral,80.00000000011192,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.7827045273017,362.38270452730114,1.5501201797295607,2.1341411758238564,1.3001201797295607,1.8841411758238564,0.13489621704043256,0.037230723305707175,9.884141769042772,0,,0.0,none,P382,1
E0021087,N0021334,N0021335,lateral,79.99999999983115,draft,provisional,s5c_flows,2.1596,2.912,0.000667,3.6221,held,0.091201,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.38270452730114,361.98270452730196,2.1341411758238564,2.866355531291788,1.8841411758238564,2.616355531291788,0.17107256151714584,0.050832687679323335,7.793963692984658,0,,0.0,none,P382,1
E0021088,N0021335,N0021336,lateral,80.00000000012837,draft,provisional,s5c_flows,2.1596,2.912,0.001333,3.6221,held,0.091868,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.98270452730196,361.5827045273013,2.866355531291788,3.4733867812924473,2.616355531291788,3.2233867812924473,0.1714906761039274,0.050998924516486493,7.774961086091008,0,,0.0,none,P382,1
E0021089,N0021336,N0021337,lateral,80.97651855542318,draft,provisional,s5c_flows,2.1596,2.912,0.002,3.6221,held,0.092534,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.5827045273013,361.17782193452416,3.4733867812924473,4.087436854538339,3.2233867812924473,3.837436854538339,0.17190605174240425,0.051164275310313784,7.850850094636178,0,,0.0,none,P382,1
E0021090,N0021337,N0021110,lateral,32.328225794235145,draft,provisional,s5c_flows,2.1596,2.912,0.002675,3.6221,held,0.093209,0.321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.17782193452416,361.016180805553,4.087436854538339,4.223382182728244,3.837436854538339,3.973382182728244,0.17232491330119304,0.05133121854132547,3.1266736359560507,0,,0.0,none,P382,1
E0021091,N0021338,N0021339,main,55.14708543211478,auto_road,derived,s5c_flows,38.9359,51.722,0.00877,3.6221,held,1.641062,1.0524,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.96012179039695,372.6843863632364,2.825126012337421,2.937348255904226,2.575126012337421,2.687348255904226,0.4304519414884038,0.19468920047907695,2.1352397374655747,0,,0.0,none,P394,1
E0021092,N0021339,N0021340,main,43.01410991845216,auto_road,derived,s5c_flows,38.9359,51.722,0.00923,3.6221,held,1.641521,1.1076,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.6843863632364,372.46931581364413,2.937348255904226,3.3949114812777452,2.687348255904226,3.1449114812777452,0.43048837203573176,0.19471570036247104,1.6653221748686342,0,,0.0,none,P394,1
E0021093,N0021340,N0021341,main,21.838804649501803,auto_road,derived,s5c_flows,38.9359,51.722,0.009588,3.6221,held,1.64188,1.1506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.46931581364413,372.36012179039665,3.3949114812777452,3.560898717415853,3.1449114812777452,3.310898717415853,0.4305168603685948,0.19473642443799483,0.845449065990281,0,,0.0,none,P394,1
E0021094,N0021341,N0021342,main,70.58575950090632,auto_road,derived,s5c_flows,38.9359,51.722,0.00977,3.6221,held,1.642062,1.1724,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.36012179039665,372.0071929928921,3.560898717415853,4.705270386014149,3.310898717415853,4.455270386014149,0.4305313011533476,0.19474692998510262,2.7325059104032072,0,,0.0,none,P394,1
E0021095,N0021342,N0021343,main,49.77285743033739,auto_road,derived,s5c_flows,38.9359,51.722,0.010358,3.6221,held,1.64265,1.243,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.0071929928921,371.75832870574044,4.705270386014149,5.271609038400186,4.455270386014149,5.021609038400186,0.4305779478678958,0.19478086726599325,1.926591057314127,0,,0.0,none,P394,1
E0021096,N0021343,N0021344,main,58.66244800715883,auto_road,derived,s5c_flows,38.9359,51.722,0.010773,3.6221,held,1.643065,1.2928,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.75832870574044,371.46501646570465,5.271609038400186,5.8114117569516,5.021609038400186,5.5614117569516,0.43061086282409444,0.19480481618223983,2.2705127789248927,0,,0.0,none,P394,1
E0021097,N0021344,N0021345,main,49.99999999996541,auto_road,derived,s5c_flows,38.9359,51.722,0.011262,3.6221,held,1.643553,1.3514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.46501646570465,371.2150164657048,5.8114117569516,6.522837538201429,5.5614117569516,6.272837538201429,0.43064955973601304,0.1948329741843588,1.935061384582833,0,,0.0,none,P394,1
E0021098,N0021345,N0021346,main,49.99999999996541,auto_road,derived,s5c_flows,38.9359,51.722,0.011679,3.6221,held,1.64397,1.4014,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.2150164657048,370.965016465705,6.522837538201429,7.342661756951259,6.272837538201429,7.092661756951259,0.43068261979848244,0.194857032333336,1.9349128453864142,0,,0.0,none,P394,1
E0021099,N0021346,N0021347,main,18.341423547080993,auto_road,derived,s5c_flows,38.9359,51.722,0.012095,3.6221,held,1.644387,1.4514,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.965016465705,370.8733093479696,7.342661756951259,7.5941894313272655,7.092661756951259,7.3441894313272655,0.4307156736286465,0.1948810876316605,0.7097266507067244,0,,0.0,none,P394,1
E0021100,N0021347,N0021348,main,79.99999999995207,auto_road,derived,s5c_flows,38.9359,51.722,0.012248,3.6221,held,1.64454,1.4698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.8733093479696,370.47330934796986,7.5941894313272655,8.428332497733265,7.3441894313272655,8.178332497733265,0.430727799730648,0.19488991296175456,3.0955358213849284,0,,0.0,none,P394,1
E0021101,N0021348,N0021349,main,79.99999999995207,auto_road,derived,s5c_flows,38.9359,51.722,0.012915,3.6221,held,1.645206,1.5498,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.47330934796986,370.0733093479701,8.428332497733265,9.36638791765489,8.178332497733265,9.11638791765489,0.43078057417210824,0.19492832463672433,3.0951565907886844,0,,0.0,none,P394,1
E0021102,N0021349,N0021350,main,17.5091365211892,auto_road,derived,s5c_flows,38.9359,51.722,0.013581,3.6221,held,1.645873,1.6298,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.0733093479701,369.9857636653642,9.36638791765489,9.4499968326827,9.11638791765489,9.1999968326827,0.4308334119416134,0.19496678670765016,0.6773359120517034,0,,0.0,none,P394,1
E0021103,N0021350,N0021351,main,49.99999999991987,auto_road,derived,s5c_flows,38.9359,51.722,0.013727,3.6221,held,1.646019,1.6473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.9857636653642,369.7357636653646,9.4499968326827,9.768020514322927,9.1999968326827,9.518020514322927,0.4308449755069747,0.19497520472035684,1.9341837103970299,0,,0.0,none,P394,1
E0021104,N0021351,N0021352,main,49.99999999991987,auto_road,derived,s5c_flows,38.9359,51.722,0.014144,3.6221,held,1.646436,1.6973,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.7357636653646,369.48576366536497,9.768020514322927,10.34944141276003,9.518020514322927,10.09944141276003,0.43087799875260824,0.1949992460279945,1.9340354711646865,0,,0.0,none,P394,1
E0021105,N0021352,N0021353,main,19.319942999389713,auto_road,derived,s5c_flows,38.9359,51.722,0.014561,3.6221,held,1.646852,1.7473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.48576366536497,369.389163950368,10.34944141276003,10.56551744611636,10.09944141276003,10.31551744611636,0.43091093661168534,0.19502322684888623,0.7472519786147768,0,,0.0,none,P394,1
E0021106,N0021353,N0021354,main,20.751575684884976,auto_road,derived,s5c_flows,38.9359,51.722,0.014722,3.6221,held,1.647013,1.7666,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.389163950368,369.2854060719436,10.56551744611636,10.787134211259513,10.31551744611636,10.537134211259513,0.43092368253662017,0.1950325071283165,0.802600573521952,0,,0.0,none,P394,1
E0021107,N0021354,N0021355,main,30.055848317250042,auto_road,derived,s5c_flows,38.9359,51.722,0.014895,3.6221,held,1.647186,1.7874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.2854060719436,369.13512683035736,10.787134211259513,11.279546021205135,10.537134211259513,11.029546021205135,0.43093737743615945,0.19504247863334262,1.1624213436016242,0,,0.0,none,P394,1
E0021108,N0021355,N0021356,main,31.738423832459727,auto_road,derived,s5c_flows,38.9359,51.722,0.015145,3.6221,held,1.647437,1.8174,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.13512683035736,368.97643471119505,11.279546021205135,11.15140342357057,11.029546021205135,10.90140342357057,0.4309572450138959,0.19505694509180654,1.2274390015741332,0,,0.0,none,P394,1
E0021109,N0021356,N0021357,main,12.99889046751437,auto_road,derived,s5c_flows,38.9359,51.722,0.01541,3.6221,held,1.647701,1.8492,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.97643471119505,368.9114402588575,11.15140342357057,11.17101823723624,10.90140342357057,10.92101823723624,0.43097813916194283,0.19507215969832942,0.5026894748765108,0,,0.0,none,P394,1
E0021110,N0021357,N0021358,main,14.614605866842217,auto_road,derived,s5c_flows,38.9359,51.722,0.015518,3.6221,held,1.647809,1.8622,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.9114402588575,368.83836722952327,11.17101823723624,11.203441852507979,10.92101823723624,10.953441852507979,0.43098668605072155,0.1950783835273842,0.5651607632693889,0,,0.0,none,P394,1
E0021111,N0021358,N0021359,main,10.648079833089737,auto_road,derived,s5c_flows,38.9359,51.722,0.01564,3.6221,held,1.647931,1.8768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.83836722952327,368.7851268303578,11.203441852507979,11.162627075892203,10.953441852507979,10.912627075892203,0.4309963403686724,0.1950854139199351,0.4117621905243022,0,,0.0,none,P394,1
E0021112,N0021359,N0021360,main,34.434755775298306,auto_road,derived,s5c_flows,38.9359,51.722,0.015728,3.6221,held,1.64802,1.8874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.7851268303578,368.6129530514813,11.162627075892203,11.494682446565548,10.912627075892203,11.244682446565548,0.4310033829375934,0.19509054249557917,1.3315732984352717,0,,0.0,none,P394,1
E0021113,N0021360,N0021361,main,28.667855010938954,auto_road,derived,s5c_flows,38.9359,51.722,0.016015,3.6221,held,1.648307,1.9218,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.6129530514813,368.4696137764266,11.494682446565548,11.907705559510873,11.244682446565548,11.657705559510873,0.4310260913184875,0.19510707983035808,1.1085119744238452,0,,0.0,none,P394,1
E0021114,N0021361,N0021362,main,42.86171658784324,auto_road,derived,s5c_flows,38.9359,51.722,0.016254,3.6221,held,1.648546,1.9505,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,378.8220391328821,378.60773054994286,1.5552802030554176,2.1747706707602674,1.3052802030554176,1.9247706707602674,0.43104499953920006,0.19512085031290266,1.6572792722207539,0,,0.0,none,P394,1
E0021115,N0021362,N0021363,main,45.42547316046159,auto_road,derived,s5c_flows,38.9359,51.722,0.016611,3.6221,held,1.648903,1.9934,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.60773054994286,378.38060318414057,2.1747706707602674,2.4514585834375566,1.9247706707602674,2.2014585834375566,0.43107323940458714,0.195141417874717,1.7562937109868997,0,,0.0,none,P366,1
E0021116,N0021363,N0021364,main,42.917832983912135,auto_road,derived,s5c_flows,40.0157,53.178,0.01699,3.6221,held,1.694549,2.0388,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.38060318414057,378.166014019221,2.4514585834375566,2.61691444757588,2.2014585834375566,2.36691444757588,0.43464711929430244,0.19775429604569822,1.6456964388948432,0,,0.0,none,P366,1
E0021117,N0021364,N0021365,main,59.999999999843695,auto_road,derived,s5c_flows,40.0157,53.178,0.017348,3.6221,held,1.694906,2.0817,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.166014019221,377.8660140192218,2.61691444757588,3.4879593694500954,2.36691444757588,3.2379593694500954,0.43467478696173184,0.1977746013304385,2.30057051844931,0,,0.0,none,P366,1
E0021118,N0021365,N0021366,main,60.000000000170836,auto_road,derived,s5c_flows,40.0157,53.178,0.017848,3.6221,held,1.695406,2.1417,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.8660140192218,377.5660140192209,3.4879593694500954,3.7378800237478345,3.2379593694500954,3.4878800237478345,0.4347135299054481,0.19780303675682115,2.3003654848754103,0,,0.0,none,P366,1
E0021119,N0021366,N0021097,main,9.893602870777853,auto_road,derived,s5c_flows,40.0157,53.178,0.018348,3.6221,held,1.695906,2.2017,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.5660140192209,377.51654600486705,3.7378800237478345,3.6699163974766975,3.4878800237478345,3.4199163974766975,0.43475226434569175,0.19783146827846704,0.3792812475118392,0,,0.0,none,P366,1
E0021120,N0021367,N0021141,lateral,90.59093126781275,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.25670166015624,361.8037470038172,1.5500000000000114,1.8491460625890568,1.3000000000000114,1.5991460625890568,0.17065230391004918,0.050665805354795285,8.847515209987362,0,,0.0,none,P382,1
E0021121,N0021368,N0021369,lateral,81.92647508225217,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.0760206820393,361.66638830662805,1.5511765835856863,1.6669551992313245,1.3011765835856863,1.4169551992313245,0.17065230391004918,0.050665805354795285,8.00130569635083,0,,0.0,none,P382,1
E0021122,N0021369,N0021141,lateral,85.04070793099854,draft,provisional,s5c_flows,6.4787,8.736,0.000683,3.6221,held,0.272286,0.0819,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.66638830662805,361.24118476697305,1.6669551992313245,2.411708299433201,1.4169551992313245,2.161708299433201,0.24517402789054463,0.08348303957938139,5.780975841438098,0,,0.0,none,P382,1
E0021123,N0021370,N0021371,sub main,34.05882577473355,auto_road,derived,s5c_flows,713.4887,966.986,0.141589,2.7605,merrimack,22.937628,16.9906,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,359.8053746172764,359.66913931417747,3.7564234784267114,3.988819670197529,3.4564234784267116,3.688819670197529,0.8076806362398532,0.621470365634772,0.7028113226636619,0,,0.0,none,P382,1
E0021124,N0021371,N0021372,sub main,4.87158857131574,auto_road,derived,s5c_flows,713.4887,966.986,0.141872,2.7605,merrimack,22.937912,17.0247,0.0,0.0,,250,PVC-U,0.85,0.375,table11,minimum,velocity,1.0,359.66913931417747,359.62773081132127,3.988819670197529,4.051804100788104,3.688819670197529,3.751804100788104,1.0803600349384885,0.49079851258312124,0.07515378228507422,0,,0.0,none,P382,1
E0021125,N0021372,N0021373,sub main,13.690842039032546,auto_road,derived,s5c_flows,714.5685,968.442,0.141913,2.76,merrimack,22.968274,17.0296,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,359.62773081132127,359.57296744316517,4.051804100788104,4.101287927928581,3.751804100788104,3.8012879279285814,0.807905344232391,0.6220296854318179,0.2824349439937695,0,,0.0,none,P382,1
E0021126,N0021373,N0021374,sub main,5.675372537426646,auto_road,derived,s5c_flows,717.8078,972.81,0.142027,2.7585,merrimack,23.059321,17.0432,0.0,0.0,,250,PVC-U,0.75,0.375,table11,minimum,velocity,1.0,359.57296744316517,359.5304021491345,4.101287927928581,4.121544872349887,3.8012879279285814,3.821544872349887,1.0317829154779037,0.5109806944476709,0.09167581753050436,0,,0.0,none,P382,1
E0021127,N0021374,N0021375,sub main,27.013314761700983,auto_road,derived,s5c_flows,717.8078,972.81,0.142074,2.7585,merrimack,23.059368,17.0489,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,359.5304021491345,359.4223488900877,4.121544872349887,4.236556139209199,3.821544872349887,3.9365561392091992,0.8085702783098757,0.6236933397045259,0.5568123449158908,0,,0.0,none,P382,1
E0021128,N0021375,N0021376,sub main,4.000000000500096,auto_road,derived,s5c_flows,719.9674,975.722,0.142299,2.7575,merrimack,23.120188,17.0759,0.0,0.0,,250,PVC-U,1.0,0.375,table11,minimum,velocity,1.0,359.4223488900877,359.38234889008265,4.236556139209199,4.286352281792347,3.9365561392091992,3.986352281792347,1.1506477665524129,0.47021660006968835,0.057938379244196696,0,,0.0,none,P382,1
E0021129,N0021376,N0021377,sub main,3.0738957164701053,auto_road,derived,s5c_flows,721.0472,977.178,0.142333,2.757,merrimack,23.15051,17.0799,0.0,0.0,,250,PVC-U,1.35,0.375,table11,minimum,velocity,1.0,359.38234889008265,359.3408512979103,4.286352281792347,4.389617452089681,3.986352281792347,4.089617452089681,1.2870581348524306,0.43198348678114074,0.03980519130192653,0,,0.0,none,P382,1
E0021130,N0021377,N0021378,sub main,3.9999999997550106,auto_road,derived,s5c_flows,721.0472,977.178,0.142358,2.757,merrimack,23.150535,17.083,0.0,0.0,,250,PVC-U,1.05,0.375,table11,minimum,velocity,1.0,359.3408512979103,359.2988512979129,4.389617452089681,4.379829122008971,4.089617452089681,4.079829122008971,1.1722281724075194,0.4639891688718526,0.056871749230922905,0,,0.0,none,P382,1
E0021131,N0021378,N0021379,sub main,20.80299802413373,auto_road,derived,s5c_flows,722.127,978.634,0.142392,2.7565,merrimack,23.180852,17.087,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,359.2988512979129,359.21563930581635,4.379829122008971,4.509885596527397,4.079829122008971,4.209885596527397,0.8094500547117351,0.6259146379902218,0.4283360433634616,0,,0.0,none,P382,1
E0021132,N0021379,N0021380,sub main,28.309584124537846,auto_road,derived,s5c_flows,723.2067,980.09,0.142565,2.756,merrimack,23.211303,17.1078,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,359.21563930581635,359.1024009693182,4.509885596527397,4.822220612713068,4.209885596527397,4.522220612713068,0.8096693266341944,0.6264719093869542,0.5827396278392057,0,,0.0,none,P382,1
E0021133,N0021380,N0021381,sub main,37.52894543870034,auto_road,derived,s5c_flows,725.3663,983.002,0.142801,2.755,merrimack,23.272079,17.1361,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,359.1024009693182,358.9522851875634,4.822220612713068,5.194992644467845,4.522220612713068,4.8949926444678455,0.8101054635056737,0.6275847400518346,0.7720999945755314,0,,0.0,none,P382,1
E0021134,N0021381,N0021382,sub main,49.99999999996226,auto_road,derived,s5c_flows,726.4461,984.458,0.143114,2.7545,merrimack,23.302653,17.1737,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,358.9522851875634,358.75228518756353,5.194992644467845,5.56790524212397,4.8949926444678455,5.2679052421239705,0.8103241112727876,0.628144864182262,1.0283950850527894,0,,0.0,none,P382,1
