EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0021135,N0021382,N0021383,sub main,49.99999999991841,auto_road,derived,s5c_flows,727.5259,985.914,0.14353,2.754,merrimack,23.333326,17.2237,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,358.75228518756353,358.5522851875639,5.56790524212397,5.953696257748618,5.2679052421239705,5.653696257748618,0.8105429588976163,0.6287070085712316,1.0281174170772558,0,,0.0,none,P382,1
E0021136,N0021383,N0021384,sub main,3.915290864182063,auto_road,derived,s5c_flows,727.5259,985.914,0.143947,2.754,merrimack,23.333742,17.2737,0.0,0.0,,250,PVC-U,1.05,0.375,table11,minimum,velocity,1.0,358.5522851875639,358.51117463349,5.953696257748618,6.012415454400639,5.653696257748618,5.712415454400639,1.1745989921366997,0.4660915924292046,0.05555500061996764,0,,0.0,none,P382,1
E0021137,N0021384,N0021385,sub main,66.16992312086495,auto_road,derived,s5c_flows,727.5259,985.914,0.14398,2.754,merrimack,23.333775,17.2776,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,358.51117463349,358.2464949410065,6.012415454400639,6.528315850009108,5.712415454400639,6.228315850009108,0.8105461586709979,0.6287152389454538,1.3606036377035715,0,,0.0,none,P382,1
E0021138,N0021385,N0021386,sub main,28.07695767636578,auto_road,derived,s5c_flows,727.5259,985.914,0.144531,2.754,merrimack,23.334326,17.3437,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,358.2464949410065,358.13418711030107,6.528315850009108,6.75118886626143,6.228315850009108,6.45118886626143,0.8105500851926354,0.6287253390872591,0.5773231082874829,0,,0.0,none,P382,1
E0021139,N0021386,N0021387,sub main,18.909497110628894,auto_road,derived,s5c_flows,727.5259,985.914,0.144765,2.754,merrimack,23.33456,17.3718,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,358.13418711030107,358.05854912185856,6.75118886626143,6.858809276578938,6.45118886626143,6.5588092765789385,0.8105517526675649,0.628729628460079,0.3888194481597839,0,,0.0,none,P382,1
E0021140,N0021387,N0021388,sub main,18.808214147203486,auto_road,derived,s5c_flows,727.5259,985.914,0.144923,2.754,merrimack,23.334718,17.3907,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,358.05854912185856,357.98331626526976,6.858809276578938,6.939443744495861,6.5588092765789385,6.639443744495861,0.8105528785526873,0.6287325247101445,0.38673631798884384,0,,0.0,none,P382,1
E0021141,N0021388,N0021389,sub main,31.304369067335468,auto_road,derived,s5c_flows,727.5259,985.914,0.145079,2.754,merrimack,23.334875,17.4095,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,357.98331626526976,357.8580987890004,6.939443744495861,7.107660488343356,6.639443744495861,6.807660488343356,0.8105539972985778,0.6287354026350074,0.6436825753675258,0,,0.0,none,P382,1
E0021142,N0021389,N0021110,sub main,55.831445357939444,auto_road,derived,s5c_flows,727.5259,985.914,0.14534,2.754,merrimack,23.335135,17.4408,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,357.8580987890004,357.63477300756864,7.107660488343356,7.60478998071261,6.807660488343356,7.30478998071261,0.8105558499694522,0.6287401686372704,1.1480073696760806,0,,0.0,none,P382,1
E0021143,N0021390,N0021391,sub main,90.00000000001027,draft,drafted,s5c_flows,1368.149,2005.884,0.218576,2.5514,merrimack,40.619695,26.2292,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,375.7364035977982,375.51140359779816,3.305222378764313,3.6383156404830856,2.8552223787643127,3.1883156404830855,0.781114042121094,0.4321058140523162,1.9203341882408898,0,,0.0,none,P354,1
E0021144,N0021391,N0021392,sub main,90.49741917309609,draft,drafted,s5c_flows,1371.3883,2010.252,0.219326,2.5506,merrimack,40.704515,26.3192,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,375.51140359779816,375.2851600498654,3.6383156404830856,3.9034385829471034,3.1883156404830855,3.4534385829471033,0.7815374251560903,0.4326127141302153,1.9299015901258505,0,,0.0,none,P354,1
E0021145,N0021392,N0021393,sub main,80.00000000023157,draft,drafted,s5c_flows,1374.6277,2014.62,0.220081,2.5499,merrimack,40.789316,26.4097,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,375.2851600498654,375.08516004986484,3.9034385829471034,4.4882957606820355,3.4534385829471033,4.038295760682035,0.7819599029158297,0.4331192224959154,1.7051172679895237,0,,0.0,none,P354,1
E0021146,N0021393,N0021394,sub main,79.9999999997663,draft,drafted,s5c_flows,1380.0266,2021.9,0.220747,2.5487,merrimack,40.930007,26.4897,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,375.08516004986484,374.8851600498654,4.4882957606820355,5.094149032165831,4.038295760682035,4.6441490321658305,0.7826590436164289,0.43395894701163407,1.703594105510506,0,,0.0,none,P354,1
E0021147,N0021394,N0021130,sub main,4.247668872830722,draft,drafted,s5c_flows,1380.0266,2021.9,0.221414,2.5487,merrimack,40.930674,26.5697,0.0,0.0,,400,GRP,0.95,0.205,table11,minimum,velocity,1.0,374.8851600498654,374.84480719557354,5.094149032165831,5.131999445051463,4.6441490321658305,4.681999445051463,1.2768925919886842,0.3023702560270187,0.05544278481840605,0,,0.0,none,P354,1
E0021148,N0021395,N0021396,lateral,49.999999999994166,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.53935048138595,377.289350481386,1.5509815498640478,1.916704206113991,1.3009815498640478,1.666704206113991,0.214700651244523,0.06927965601494754,3.8813731048451783,0,,0.0,none,P354,1
E0021149,N0021396,N0021397,lateral,52.42315189228742,draft,provisional,s5c_flows,17.7512,13.252,0.000417,3.6221,held,0.744593,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.289350481386,377.0272347219246,1.916704206113991,2.1324942819816783,1.666704206113991,1.8824942819816783,0.3375452811456347,0.13333792992525634,2.5884503413567854,0,,0.0,none,P354,1
E0021150,N0021397,N0021398,lateral,64.36906675662088,draft,provisional,s5c_flows,17.7512,13.252,0.000854,3.6221,held,0.74503,0.1024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.0272347219246,376.70538938814144,2.1324942819816783,2.822625748577309,1.8824942819816783,2.572625748577309,0.33760715030718946,0.13337487920750285,3.1777104788830908,0,,0.0,none,P354,1
E0021151,N0021398,N0021399,lateral,70.00000000004941,draft,provisional,s5c_flows,22.0703,19.076,0.00139,3.6221,held,0.926635,0.1668,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.70538938814144,376.3553893881412,2.822625748577309,3.225360123577559,2.572625748577309,2.975360123577559,0.3613147606068922,0.14790145649131198,3.228948257491243,0,,0.0,none,P354,1
E0021152,N0021399,N0021400,lateral,69.99999999991482,draft,provisional,s5c_flows,30.4061,24.974,0.001973,3.6221,held,1.276674,0.2368,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.3553893881412,376.0053893881416,3.225360123577559,3.552532975139627,2.975360123577559,3.302532975139627,0.3987871629024285,0.17241077465692572,2.9255371666782968,0,,0.0,none,P354,1
E0021153,N0021400,N0021401,lateral,70.00000000004941,draft,provisional,s5c_flows,31.4859,26.43,0.002557,3.6221,held,1.322524,0.3068,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.0053893881416,375.6553893881414,3.552532975139627,4.317114273968002,3.302532975139627,4.067114273968002,0.4031122464576417,0.1753666709271064,2.8941484088355063,0,,0.0,none,P354,1
E0021154,N0021401,N0021130,lateral,7.26306928958599,draft,provisional,s5c_flows,32.5656,27.886,0.00314,3.6221,held,1.368375,0.3768,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,375.6553893881414,375.6118109724039,4.317114273968002,4.364995668221127,4.067114273968002,4.114995668221127,0.4343221530031581,0.17050911584593315,0.27871282638800365,0,,0.0,none,P354,1
E0021155,N0021402,N0021403,lateral,80.00000000020522,draft,provisional,s5c_flows,6.4787,8.736,0.0,3.6221,held,0.271603,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.41014404296874,364.01014404296774,1.5500000000000114,1.8452331542978868,1.3000000000000114,1.5952331542978868,0.24497510502788622,0.08338678812422098,5.4427299181481175,0,,0.0,none,P353,1
E0021156,N0021403,N0021404,lateral,79.99999999978135,draft,provisional,s5c_flows,12.9574,17.472,0.000667,3.6221,held,0.543873,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.01014404296774,363.61014404296884,1.8452331542978868,2.021783447265534,1.5952331542978868,1.771783447265534,0.30583007581186583,0.11503827478505488,4.359719461175235,0,,0.0,none,P353,1
E0021157,N0021404,N0021150,lateral,13.133587341521173,draft,provisional,s5c_flows,17.2765,23.296,0.001333,3.6221,held,0.725608,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.61014404296884,363.54447610626124,2.021783447265534,2.050372526551257,1.771783447265534,1.8003725265512571,0.33483170355689085,0.13172219087326636,0.6537407301441344,0,,0.0,none,P353,1
E0021158,N0021405,N0021406,lateral,39.29888868265548,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,1.3,0.5,cover_min,minimum,tractive,1.0,378.046747681123,377.5358621282485,1.6142935786426165,1.626888115892143,1.3642935786426165,1.376888115892143,0.27081173958313504,0.04877960979873505,2.4185859854247154,0,,0.0,none,P354,1
E0021159,N0021406,N0021407,lateral,35.70111131750235,draft,drafted,s5c_flows,3.2393,4.368,0.000327,3.6221,held,0.136129,0.0393,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.5358621282485,377.35735657166094,1.626888115892143,1.6454205279484313,1.376888115892143,1.3954205279484313,0.19546516537003703,0.06087278224047152,3.044115409678943,0,,0.0,none,P354,1
E0021160,N0021407,N0021408,lateral,69.99999999975753,draft,drafted,s5c_flows,3.2393,4.368,0.000625,3.6221,held,0.136427,0.075,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.35735657166094,377.00735657166217,1.6454205279484313,2.2471905474784535,1.3954205279484313,1.9971905474784535,0.19560650574268298,0.060932982144892706,5.964355133450192,0,,0.0,none,P354,1
E0021161,N0021408,N0021409,lateral,72.05943727045046,draft,drafted,s5c_flows,12.6244,10.28,0.001208,3.6221,held,0.530455,0.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.00735657166217,376.64705938530994,2.2471905474784535,2.8595324115650556,1.9971905474784535,2.6095324115650556,0.3034256415259486,0.1137023611981802,3.9581052383520037,0,,0.0,none,P354,1
E0021162,N0021409,N0021410,lateral,19.004637198105844,draft,drafted,s5c_flows,13.7042,11.736,0.001809,3.6221,held,0.576322,0.2171,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.64705938530994,376.5520361993194,2.8595324115650556,2.9789696600556113,2.6095324115650556,2.7289696600556113,0.31147347174684387,0.11820194982413432,1.0169211250170411,0,,0.0,none,P354,1
E0021163,N0021410,N0021411,lateral,70.0000000002013,draft,drafted,s5c_flows,13.7042,11.736,0.001967,3.6221,held,0.576481,0.2361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.5520361993194,376.2020361993184,2.9789696600556113,3.8897911932597253,2.7289696600556113,3.6397911932597253,0.31150055503307583,0.11821722823966527,3.745311678645781,0,,0.0,none,P354,1
E0021164,N0021411,N0021412,lateral,69.99999999973578,draft,drafted,s5c_flows,19.1031,19.016,0.002551,3.6221,held,0.8034,0.3061,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2020361993184,375.85203619931974,3.8897911932597253,4.373854913961509,3.6397911932597253,4.123854913961509,0.3456448961467921,0.13821733295752098,3.375333122716763,0,,0.0,none,P354,1
E0021165,N0021412,N0021413,lateral,70.0000000002013,draft,drafted,s5c_flows,25.5818,27.752,0.003134,3.6221,held,1.075586,0.3761,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.85203619931974,375.50203619931875,4.373854913961509,4.934822931540623,4.123854913961509,4.684822931540623,0.3783447795345788,0.15879940846827473,3.0836071482344694,0,,0.0,none,P354,1
E0021166,N0021413,N0021414,lateral,26.890914802558797,draft,drafted,s5c_flows,29.9009,33.576,0.003717,3.6221,held,1.257239,0.4461,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.50203619931875,375.36758162530595,4.934822931540623,5.17474625555343,4.684822931540623,4.92474625555343,0.3969192968229678,0.1711425350445575,1.1291512329164386,0,,0.0,none,P354,1
E0021167,N0021414,N0021415,lateral,39.999999999917854,draft,drafted,s5c_flows,32.0604,36.488,0.003941,3.6221,held,1.347997,0.473,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.36758162530595,375.16758162530635,5.17474625555343,5.5405482575061455,4.92474625555343,5.2905482575061455,0.4054676012368249,0.17698777533110915,1.6441921984191084,0,,0.0,none,P354,1
E0021168,N0021415,N0021416,lateral,39.999999999917854,draft,drafted,s5c_flows,37.4593,43.768,0.004275,3.6221,held,1.574666,0.513,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.16758162530635,374.96758162530676,5.5405482575061455,5.794716958677611,5.2905482575061455,5.544716958677611,0.4251004797925819,0.19081862356290086,1.5682566789634826,0,,0.0,none,P354,1
E0021169,N0021416,N0021417,lateral,17.04501072901097,draft,drafted,s5c_flows,38.5391,45.224,0.004608,3.6221,held,1.620267,0.553,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.96758162530676,374.8823565716617,5.794716958677611,5.899717402947658,5.544716958677611,5.649717402947658,0.4287934547043786,0.1934849663547789,0.6625183034709273,0,,0.0,none,P354,1
E0021170,N0021417,N0021418,lateral,50.00000000014912,draft,drafted,s5c_flows,42.342,50.592,0.00475,3.6221,held,1.779836,0.57,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.8823565716617,374.632356571661,5.899717402947658,6.028623652948397,5.649717402947658,5.778623652948397,0.4411370188657716,0.20255005204836946,1.8890578158197688,0,,0.0,none,P354,1
E0021171,N0021418,N0021419,lateral,52.11687185731711,draft,drafted,s5c_flows,47.7409,57.872,0.005167,3.6221,held,2.006588,0.62,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.632356571661,374.37177221237437,6.028623652948397,6.217949467313133,5.778623652948397,5.967949467313133,0.45732863950944186,0.21480800143746254,1.8993224038779055,0,,0.0,none,P354,1
E0021172,N0021419,N0021420,lateral,77.88312814244154,draft,drafted,s5c_flows,53.1398,65.152,0.005601,3.6221,held,2.233358,0.6721,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.37177221237437,373.98235657166214,6.217949467313133,6.712833858025363,5.967949467313133,6.462833858025363,0.4722011137528643,0.22644850832704017,2.7489391657528364,0,,0.0,none,P354,1
E0021173,N0021420,N0021128,lateral,82.98466899031862,draft,drafted,s5c_flows,57.8624,71.52,0.00625,3.6221,held,2.431989,0.75,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.98235657166214,373.56743322671053,6.712833858025363,5.843333374851966,6.462833858025363,5.593333374851966,0.4843181774237195,0.2362134925865111,2.8557214677806435,0,,0.0,none,P354,1
E0021174,N0021421,N0021422,lateral,87.96888229875995,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,2.5,0.5,cover_min,minimum,tractive,1.0,367.7293332222049,365.5301111647359,1.6575991508419747,1.6789647629984756,1.4075991508419747,1.4289647629984756,0.37212412996635835,0.0478001042107801,3.9399434765093355,0,,0.0,none,P353,1
E0021175,N0021422,N0021423,lateral,80.0000000001695,draft,provisional,s5c_flows,9.718,13.104,0.000733,3.6221,held,0.408138,0.088,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.5301111647359,365.13011116473507,1.6789647629984756,1.7265782883899305,1.4289647629984756,1.4765782883899305,0.27919452569514874,0.10063536816859417,4.775642824716482,0,,0.0,none,P353,1
E0021176,N0021423,N0021424,lateral,82.03111770108143,draft,provisional,s5c_flows,18.3563,24.752,0.0014,3.6221,held,0.770942,0.168,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.13011116473507,364.71995557622967,1.7265782883899305,2.4332426659578346,1.4765782883899305,2.1832426659578346,0.3412296455679356,0.13554692161132126,4.006642777893781,0,,0.0,none,P353,1
E0021177,N0021424,N0021425,lateral,9.818661245915116,draft,provisional,s5c_flows,23.7552,32.032,0.002083,3.6221,held,0.997962,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.71995557622967,364.6708622700001,2.4332426659578346,2.337530063984275,2.1832426659578346,2.087530063984275,0.369701126930187,0.1532188644111015,0.44263958689389465,0,,0.0,none,P353,1
E0021178,N0021425,N0021150,lateral,84.00910370124475,draft,provisional,s5c_flows,28.0743,37.856,0.002165,3.6221,held,1.179112,0.2598,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,364.6708622700001,364.04079399224076,2.337530063984275,1.554054640571735,2.087530063984275,1.304054640571735,0.44867137242932437,0.15041237207419705,3.120662057784028,0,,0.0,none,P353,1
E0021179,N0021426,N0021427,lateral,79.99999999996201,draft,provisional,s5c_flows,79.4768,108.214,0.006337,3.6001,merrimack,3.317978,0.7604,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,364.6831134521467,364.123113452147,1.9610515869158007,1.5800420654311438,1.7110515869158007,1.3300420654311438,0.5984269674363414,0.25338065280537236,2.2280635831715516,0,,0.0,none,P353,1
E0021180,N0021427,N0021428,lateral,79.99999999996201,draft,provisional,s5c_flows,83.7959,114.038,0.007004,3.5771,merrimack,3.476328,0.8404,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.96896830356366,363.56896830356385,1.7341872140144687,1.7083754464361505,1.4841872140144687,1.4583754464361505,0.5378606990570564,0.28265810392534196,2.4789566065529915,0,,0.0,none,P353,1
E0021181,N0021428,N0021429,lateral,79.99999999996201,draft,provisional,s5c_flows,88.115,119.862,0.00767,3.5555,merrimack,3.633697,0.9204,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,363.466715169655,362.9067151696553,1.8106285803449964,1.6638109533915895,1.5606285803449964,1.4138109533915895,0.6145825173509755,0.2652292227750147,2.169494405860655,0,,0.0,none,P353,1
E0021182,N0021429,N0021175,lateral,8.6042455259458,draft,provisional,s5c_flows,89.1948,121.318,0.008337,3.5502,merrimack,3.673392,1.0004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.9067151696553,362.8636939420256,1.6638109533915895,1.5753319368806729,1.4138109533915895,1.3253319368806729,0.5465152594443224,0.29071633729416,0.26239723341834026,0,,0.0,none,P353,1
E0021183,N0021430,N0021186,sub main,12.708935701389292,draft,drafted,s5c_flows,1355.3121,1864.868,0.145831,2.5543,merrimack,40.213557,17.4997,0.0,0.0,,400,GRP,0.35,0.205,table11,minimum,velocity,1.0,356.85791234702367,356.8134310720688,8.799375250632579,8.845626545118705,8.34937525063258,8.395626545118706,0.8825761809110167,0.39121033258071025,0.2399969539224519,0,,0.0,none,P365,1
E0021184,N0021431,N0021186,lateral,69.74236604627195,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.2048828125,363.8561709822686,1.5500000000000114,1.8028866349188775,1.3000000000000114,1.5528866349188775,0.0,0.0,0.0,0,,0.0,none,P365,1
E0021185,N0021432,N0021433,lateral,78.18984577009991,draft,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.35118408203124,363.96023485318074,1.5500000000000114,2.5951850686942635,1.3000000000000114,2.3451850686942635,0.20183551694350724,0.06360917817028158,6.456564810310769,0,,0.0,none,P353,1
E0021186,N0021433,N0021434,lateral,16.810154230015762,draft,provisional,s5c_flows,10.8345,10.332,0.000652,3.6221,held,0.45486,0.0782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.96023485318074,363.87618408203065,2.5951850686942635,2.6727355957037275,2.3451850686942635,2.4227355957037275,0.28899528444489747,0.10583430882210779,0.9694595456983972,0,,0.0,none,P353,1
E0021187,N0021434,N0021435,lateral,49.99999999988376,draft,provisional,s5c_flows,15.1536,16.156,0.000792,3.6221,held,0.636069,0.095,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.87618408203065,363.6261840820312,2.6727355957037275,2.367712402343784,2.4227355957037275,2.117712402343784,0.3212928199505511,0.12380152452194124,2.5936880054140365,0,,0.0,none,P353,1
E0021188,N0021435,N0021436,lateral,49.99999999993299,draft,provisional,s5c_flows,19.4727,21.98,0.001208,3.6221,held,0.817554,0.145,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.6261840820312,363.37618408203156,2.367712402343784,2.250524902343443,2.117712402343784,2.000524902343443,0.3475298246931675,0.13936511241445243,2.397875733594844,0,,0.0,none,P353,1
E0021189,N0021436,N0021437,lateral,6.0400180497321605,draft,provisional,s5c_flows,26.7286,26.422,0.001625,3.6221,held,1.122158,0.195,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,363.37618408203156,363.3339039556834,2.250524902343443,2.214008641972839,2.000524902343443,1.964008641972839,0.4313178434408976,0.14937222797486344,0.23339393216949106,0,,0.0,none,P353,1
E0021190,N0021437,N0021438,lateral,70.00000000013956,draft,provisional,s5c_flows,31.0478,32.246,0.001675,3.6221,held,1.303277,0.201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.3339039556834,362.9839039556827,2.214008641972839,2.255323339239169,1.964008641972839,2.005323339239169,0.4013103131451296,0.1741318945623624,2.9071434958290747,0,,0.0,none,P353,1
E0021191,N0021438,N0021439,lateral,69.99999999974736,draft,provisional,s5c_flows,41.7833,49.916,0.002259,3.6221,held,1.753923,0.271,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.9839039556827,362.633903955684,2.255323339239169,2.3116832025191343,2.005323339239169,2.0616832025191343,0.4391901498650671,0.20110445166165863,2.6564044458212286,0,,0.0,none,P353,1
E0021192,N0021439,N0021440,lateral,70.00000000017094,draft,provisional,s5c_flows,51.4391,66.13,0.002842,3.6221,held,2.159301,0.341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.633903955684,362.2839039556831,2.3116832025191343,2.3950816400200097,2.0616832025191343,2.1450816400200097,0.4674745702930822,0.22270855517590288,2.495679424739781,0,,0.0,none,P353,1
E0021193,N0021440,N0021175,lateral,8.738642691204552,draft,provisional,s5c_flows,54.6784,70.498,0.003425,3.6221,held,2.295686,0.411,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.2839039556831,362.2402107422271,2.3950816400200097,2.1988151366791726,2.1450816400200097,1.9488151366791726,0.47608820344685027,0.2295530551755936,0.3059181970881761,0,,0.0,none,P353,1
E0021194,N0021441,N0021154,sub main,36.57611580935062,auto_road,derived,s5c_flows,3755.2553,4908.978,0.733983,2.258,merrimack,98.872665,88.078,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,362.74349361083887,362.68862943712486,4.556585734864257,4.88668794568764,3.9065857348642568,4.23668794568764,0.8001380984842924,0.4504683973519543,0.7618708961748193,0,,0.0,none,P355,1
E0021195,N0021442,N0021154,lateral,9.999999999986613,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,366.0396553473459,365.98965534734594,1.5543998284353506,1.5856620354665552,1.3043998284353506,1.3356620354665552,0.0,0.0,0.0,0,,0.0,none,P355,1
E0021196,N0021443,N0021444,lateral,34.99999999995872,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,3.9,0.5,cover_min,minimum,tractive,1.0,390.91173029185575,389.54673029185733,1.553876397597378,1.5656354307989204,1.303876397597378,1.3156354307989204,0.0,0.0,0.0,0,,0.0,none,P353,1
E0021197,N0021444,N0021445,lateral,25.000000000007013,auto_road,derived,s5c_flows,0.0,0.0,0.000292,3.6221,held,0.000292,0.035,0.0,0.0,,200,PVC-U,8.3,0.5,cover_min,minimum,tractive,1.0,389.4492959526796,387.37429595267906,1.6630697699766301,1.6559469672428122,1.4130697699766301,1.4059469672428122,0.04376847316812846,0.0027132487790213766,9.519789851161496,0,,0.0,none,P353,1
E0021198,N0021445,N0021446,lateral,30.000000000078515,auto_road,derived,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,387.37429595267906,387.2242959526787,1.6559469672428122,1.9509970160713124,1.4059469672428122,1.7009970160713124,0.023853542561543952,0.005824040037637895,20.961247106641313,0,,0.0,none,P353,1
E0021199,N0021446,N0021187,lateral,38.999973293392955,auto_road,derived,s5c_flows,0.0,0.0,0.00075,3.6221,held,0.00075,0.09,6.24,0.0,W11a-XG02360,200,PVC-U,5.25,0.5,cover_min,minimum,tractive,1.0,387.02825960698965,384.9807610090865,2.14703336176035,1.7469001237259931,1.89703336176035,1.4969001237259931,0.05975673391681618,0.004136015069630766,10.87742773550356,0,,0.0,none,P353,1
E0021200,N0021447,N0021250,lateral,49.33660323452234,draft,drafted,s5c_flows,3.981,5.368,0.0,3.6221,held,0.166892,0.0,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,362.3723582673324,361.8049873301354,1.5854054045425983,1.5877433827552068,1.3354054045425983,1.3377433827552068,0.2781418207136243,0.055049822765255135,2.9563217730640767,0,,0.0,none,P345,1
E0021201,N0021448,N0021449,lateral,93.28789142931834,draft,drafted,s5c_flows,11.9429,16.104,0.000696,3.6221,held,0.501371,0.0835,0.0,0.0,,200,PVC-U,2.55,0.5,cover_min,minimum,tractive,1.0,364.3894428117349,362.0106015802873,1.8780742781088406,1.8016542790876997,1.6280742781088406,1.5516542790876997,0.5230333604519054,0.07555399123277443,2.9726558725532914,0,,0.0,none,P345,1
E0021202,N0021449,N0021450,lateral,50.488756696971784,draft,drafted,s5c_flows,15.9238,21.472,0.001473,3.6221,held,0.66904,0.1768,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.0106015802873,361.75815779680244,1.8016542790876997,2.2477931309319388,1.5516542790876997,1.9977931309319388,0.32642939959469647,0.12677911270789527,2.577829323362621,0,,0.0,none,P345,1
E0021203,N0021450,N0021250,lateral,49.1291127683337,draft,drafted,s5c_flows,19.2284,25.928,0.001894,3.6221,held,0.807998,0.2273,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.75815779680244,361.5125122329608,2.2477931309319388,1.8802184799298516,1.9977931309319388,1.6302184799298516,0.3462598476348787,0.13859128139947846,2.3647516503337576,0,,0.0,none,P345,1
E0021204,N0021451,N0021255,lateral,17.157669582176712,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.5916104954283,363.50582214751745,1.5502352076966872,1.6492681845138009,1.3002352076966872,1.3992681845138009,0.13489621704043256,0.037230723305707175,2.119860482204878,0,,0.0,none,P345,1
E0021205,N0021452,N0021453,lateral,44.593351914811464,draft,drafted,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.9925552242834,364.7695884647094,1.5530075198572035,1.6173744259156138,1.3030075198572035,1.3673744259156138,0.19530982006149752,0.060806644196143594,3.8053515777112725,0,,0.0,none,P345,1
E0021206,N0021453,N0021454,lateral,48.24696747677768,draft,drafted,s5c_flows,7.5585,10.192,0.000372,3.6221,held,0.317242,0.0446,0.0,0.0,,200,PVC-U,1.65,0.5,ground,minimum,tractive,1.0,364.7695884647094,363.97351350134255,1.6173744259156138,1.558072192016823,1.3673744259156138,1.308072192016823,0.3885052779104917,0.06778365420043767,2.0697688560056644,0,,0.0,none,P345,1
E0021207,N0021454,N0021255,lateral,30.320286759742345,draft,drafted,s5c_flows,11.5394,15.56,0.000774,3.6221,held,0.484536,0.0928,0.0,0.0,,200,PVC-U,1.25,0.5,cover_min,minimum,tractive,1.0,363.893282886679,363.5142793021822,1.6383028066803718,1.6408110298490328,1.3883028066803718,1.3908110298490328,0.4049401373942697,0.08781869432060288,1.2479328819171864,0,,0.0,none,P345,1
E0021208,N0021455,N0021456,sub main,36.048694051157455,draft,drafted,s5c_flows,656.1726,899.216,0.105942,2.7886,merrimack,21.284238,12.713,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,369.5200261935225,369.37583141731784,8.680504812336892,8.61800403190091,8.380504812336891,8.318004031900909,0.7947990828564433,0.5915173236908451,0.7559288636318288,0,,0.0,none,P364,1
E0021209,N0021456,N0021457,sub main,53.95130594890477,draft,drafted,s5c_flows,669.0677,919.798,0.106242,2.782,merrimack,21.649943,12.7491,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,369.37583141731784,369.16002619352224,8.61800403190091,8.285469411946508,8.318004031900909,7.985469411946508,0.797777407347161,0.5981111531848908,1.1271169428974004,0,,0.0,none,P364,1
E0021210,N0021457,N0021257,sub main,45.26646038475984,draft,drafted,s5c_flows,672.6462,925.688,0.106692,2.7802,merrimack,21.751644,12.803,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,369.16002619352224,368.9789603519832,8.285469411946508,9.171918554266824,7.985469411946508,8.871918554266824,0.7985925319796655,0.5999474718884246,0.9447133252579354,0,,0.0,none,P364,1
E0021211,N0021458,N0021459,sub main,73.89076105870502,draft,drafted,s5c_flows,556.3814,772.636,0.148151,2.8448,merrimack,18.467694,17.7782,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,368.20513741900055,367.9095743747657,9.94171316693695,10.353059902578025,9.641713166936949,10.053059902578024,0.7692911502257872,0.5409572716978217,1.6008408311343514,0,,0.0,none,P364,1
E0021212,N0021459,N0021257,sub main,74.79676996741686,draft,drafted,s5c_flows,556.3814,772.636,0.148767,2.8448,merrimack,18.46831,17.8521,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,367.9095743747657,367.61038729489604,10.353059902578025,10.540491611353957,10.053059902578024,10.240491611353956,0.769297249486341,0.5409683342678997,1.620456635744692,0,,0.0,none,P364,1
E0021213,N0021460,N0021461,lateral,9.055385138137417,auto_block,provisional,s5c_flows,8.2368,13.236,0.0,3.6221,held,0.345308,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.63121868203166,375.58594175634096,1.5510628121089667,1.641109024909042,1.3010628121089667,1.391109024909042,0.26466124905750954,0.09313919621460007,0.5702500315897353,0,,0.0,none,P355,1
E0021214,N0021461,N0021462,lateral,17.4928556845359,auto_block,provisional,s5c_flows,8.2368,13.236,7.5e-05,3.6221,held,0.345384,0.0091,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.58594175634096,375.4984774779183,1.641109024909042,1.7074856568473251,1.391109024909042,1.4574856568473251,0.26467992652262357,0.09314866758028081,1.1015100335436467,0,,0.0,none,P355,1
E0021215,N0021462,N0021256,lateral,38.640470766080156,auto_block,provisional,s5c_flows,8.2368,13.236,0.000221,3.6221,held,0.34553,0.0265,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.4984774779183,375.3052751240879,1.7074856568473251,2.0571516337245725,1.4574856568473251,1.8071516337245725,0.2647157987052273,0.09316685957612517,2.432827391683059,0,,0.0,none,P355,1
E0021216,N0021463,N0021258,main,86.64729101598029,draft,drafted,s5c_flows,94.6233,129.094,0.01467,3.5249,merrimack,3.87509,1.7604,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.7687266014284,367.3354901463485,8.277629599743477,5.550526699354634,8.027629599743477,5.300526699354634,0.5550034446906666,0.2987828096075683,2.60200460149917,0,,0.0,none,P345,1
E0021217,N0021464,N0021465,lateral,80.00000000006446,draft,drafted,s5c_flows,6.1043,9.912,0.0,3.6221,held,0.25591,0.0,0.0,0.0,,200,PVC-U,1.45,0.5,cover_min,minimum,tractive,1.0,374.8278245908527,373.66782459085175,1.6318311708660644,1.661460077116999,1.3818311708660644,1.411460077116999,0.3465352568928306,0.06333126583664964,3.847612347700465,0,,0.0,none,P345,1
E0021218,N0021465,N0021466,lateral,80.00000000006446,draft,drafted,s5c_flows,17.862,29.368,0.000667,3.6221,held,0.749489,0.08,0.0,0.0,,200,PVC-U,1.35,0.5,ground,minimum,tractive,1.0,373.66782459085175,372.58782459085086,1.661460077116999,1.5689442079772675,1.411460077116999,1.3189442079772675,0.4777811287920326,0.10559341554217247,2.7906781013001827,0,,0.0,none,P345,1
E0021219,N0021466,N0021467,lateral,79.9999999997512,draft,drafted,s5c_flows,34.0874,54.368,0.001333,3.6221,held,1.430363,0.16,0.0,0.0,,200,PVC-U,1.55,0.5,cover_min,minimum,tractive,1.0,372.3316480183118,371.09164801831565,1.825120780516329,1.8388329387155977,1.575120780516329,1.5888329387155977,0.6136928841279883,0.13847876116804253,2.172639389853369,0,,0.0,none,P345,1
E0021220,N0021467,N0021258,lateral,13.238184474535831,draft,drafted,s5c_flows,43.6202,70.824,0.002,3.6221,held,1.830672,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.09164801831565,371.02545709594295,1.8388329387155977,1.8605597497601707,1.5888329387155977,1.6105597497601707,0.44489574819061073,0.20535799887856604,0.4959283355848149,0,,0.0,none,P345,1
E0021221,N0021468,N0021469,main,19.72308292331602,auto_block,provisional,s5c_flows,0.7416,1.0,0.005489,3.6221,held,0.036579,0.6586,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.87673096549423,370.77811555087766,3.6836938391932676,3.773916919825467,3.4336938391932676,3.523916919825467,0.12533952010626528,0.033898436682342076,2.622620929482099,0,,0.0,none,P355,1
E0021222,N0021469,N0021470,main,24.186773244895647,auto_block,provisional,s5c_flows,0.7416,1.0,0.005653,3.6221,held,0.036743,0.6784,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.77811555087766,370.65718168465315,3.773916919825467,4.099654252846847,3.523916919825467,3.8496542528468467,0.1255337610435949,0.03396506396351859,3.2111910299169315,0,,0.0,none,P355,1
E0021223,N0021470,N0021471,main,36.50880944629824,auto_block,provisional,s5c_flows,0.7416,1.0,0.005855,3.6221,held,0.036945,0.7025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.65718168465315,370.47463763742167,4.099654252846847,4.26831280203146,3.8496542528468467,4.01831280203146,0.12577218641417562,0.034046909834819866,4.8379548355352675,0,,0.0,none,P355,1
E0021224,N0021471,N0021472,main,80.00000000012605,auto_block,provisional,s5c_flows,0.7416,1.0,0.006159,3.6221,held,0.037249,0.7391,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.47463763742167,370.07463763742106,4.26831280203146,5.077980770782062,4.01831280203146,4.827980770782062,0.12612931057588844,0.03416963152170063,10.571161669302912,0,,0.0,none,P355,1
E0021225,N0021472,N0021473,main,79.99999999965695,auto_block,provisional,s5c_flows,0.7416,1.0,0.006825,3.6221,held,0.037916,0.8191,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.07463763742106,369.6746376374228,5.077980770782062,5.840468563749084,4.827980770782062,5.590468563749084,0.1269058605458684,0.034437019002744346,10.50647564732206,0,,0.0,none,P355,1
E0021226,N0021473,N0021474,main,80.00000000012605,auto_block,provisional,s5c_flows,1.8214,2.456,0.007492,3.6221,held,0.083849,0.8991,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.6746376374228,369.2746376374222,5.840468563749084,6.751210751249687,5.590468563749084,6.501210751249687,0.16631571434640888,0.04895586808590127,8.016881258485986,0,,0.0,none,P355,1
E0021227,N0021474,N0021475,main,80.00000000012605,auto_block,provisional,s5c_flows,1.8214,2.456,0.008159,3.6221,held,0.084516,0.9791,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.2746376374222,368.8746376374216,6.751210751249687,7.609493221953414,6.501210751249687,7.359493221953414,0.16675901911916324,0.049129652010078656,7.995569537277357,0,,0.0,none,P355,1
E0021228,N0021475,N0021476,main,80.00000000012045,auto_block,provisional,s5c_flows,1.8214,2.456,0.008825,3.6221,held,0.085183,1.0591,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.8746376374216,368.474637637421,7.609493221953414,8.568270077422767,7.359493221953414,8.318270077422767,0.16719988722777368,0.049302709670839745,7.974487037296638,0,,0.0,none,P355,1
E0021229,N0021476,N0021256,main,43.86879805912914,auto_block,provisional,s5c_flows,5.3999,8.346,0.009492,3.6221,held,0.23587,1.1391,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.474637637421,368.2552936471253,8.568270077422767,9.107133110687187,8.318270077422767,8.857133110687187,0.2340329177977565,0.07816401209807103,3.124118782942542,0,,0.0,none,P355,1
E0021230,N0021477,N0021478,lateral,70.00000000003165,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.6351711563778,348.28517115637766,1.568411607294081,1.8061069197942174,1.318411607294081,1.5561069197942174,0.0,0.0,0.0,0,,0.0,none,P368,1
E0021231,N0021478,N0021479,lateral,70.00000000003165,draft,provisional,s5c_flows,3.9448,7.0,0.000583,3.6221,held,0.165959,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.28517115637766,347.9351711563775,1.8061069197942174,1.9283237166693539,1.5561069197942174,1.6783237166693539,0.2086519395258131,0.06658956949476072,5.591448942763657,0,,0.0,none,P368,1
E0021232,N0021479,N0021268,lateral,7.256878063320724,draft,provisional,s5c_flows,7.9267,13.434,0.001167,3.6221,held,0.333476,0.14,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,347.9351711563775,347.8916298879976,1.9283237166693539,1.9840720162992511,1.6783237166693539,1.7340720162992511,0.278775144656539,0.08780156762009503,0.433854918705268,0,,0.0,none,P368,1
E0021233,N0021480,N0021481,lateral,84.79795885262149,draft,provisional,s5c_flows,3.8029,5.368,0.0,3.6221,held,0.159427,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,348.7736835020388,348.3496937077757,1.550169037023693,2.194892473864911,1.300169037023693,1.9448924738649112,0.20591657106124403,0.06538705916282442,6.863455946874778,0,,0.0,none,P368,1
E0021234,N0021481,N0021482,lateral,59.99999999980309,draft,provisional,s5c_flows,5.9624,8.28,0.000707,3.6221,held,0.250668,0.0848,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.3496937077757,348.0496937077767,2.194892473864911,2.1819957453482743,1.9448924738649112,1.9319957453482743,0.23869787417471877,0.08037340915179716,4.189396338170787,0,,0.0,none,P368,1
E0021235,N0021482,N0021483,lateral,60.000000000266326,draft,provisional,s5c_flows,8.122,11.192,0.001207,3.6221,held,0.341702,0.1448,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.0496937077767,347.7496937077754,2.1819957453482743,2.172516985583968,1.9319957453482743,1.922516985583968,0.263771667750136,0.09268857044302273,3.7911577408370962,0,,0.0,none,P368,1
E0021236,N0021483,N0021268,lateral,4.5436810731104575,draft,provisional,s5c_flows,8.122,11.192,0.001707,3.6221,held,0.342202,0.2048,0.0,0.0,,200,PVC-U,0.9,0.5,table11,minimum,tractive,1.0,347.7496937077754,347.7088005781174,2.172516985583968,2.1669013261794703,1.922516985583968,1.9169013261794703,0.32334499743918926,0.08079700886533805,0.2342019158636165,0,,0.0,none,P368,1
E0021237,N0021484,N0021269,lateral,10.000000000022283,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.36571044921874,348.3157104492186,1.5500000000000114,1.5814758300782614,1.3000000000000114,1.3314758300782614,0.0,0.0,0.0,0,,0.0,none,P368,1
E0021238,N0021485,N0021486,main,27.043980184815606,draft,drafted,s5c_flows,141.6561,216.944,0.005822,3.357,merrimack,5.509688,0.6987,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,346.02272461252295,345.8739827215065,3.740977780055175,3.7963663995872707,3.490977780055175,3.5463663995872707,0.6348378309948012,0.3499589739947051,0.7099970749600006,0,,0.0,none,P368,1
E0021239,N0021486,N0021487,main,59.99999999998731,draft,drafted,s5c_flows,147.4858,222.378,0.006048,3.3406,merrimack,5.708524,0.7257,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,345.8739827215065,345.54398272150655,3.7963663995872707,4.211266301930948,3.5463663995872707,3.961266301930948,0.6411557111731518,0.35658977607962195,1.5596835255043473,0,,0.0,none,P368,1
E0021240,N0021487,N0021268,main,60.185325350819326,draft,drafted,s5c_flows,152.5576,231.378,0.006548,3.327,merrimack,5.881043,0.7857,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,345.54398272150655,345.21296343207706,4.211266301930948,4.662738472219814,3.961266301930948,4.412738472219814,0.6464909916197963,0.3622767830607696,1.5515896877908995,0,,0.0,none,P368,1
E0021241,N0021488,N0021269,sub main,89.13975601534091,draft,drafted,s5c_flows,4253.6126,5332.264,0.694316,2.2242,merrimack,110.193368,83.3179,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,340.964903505232,340.83119387120894,8.700593320939902,9.065992408087936,8.050593320939901,8.415992408087936,0.8221878042381722,0.4795857210766712,1.8069625851873055,0,,0.0,none,P368,1
E0021242,N0021489,N0021490,trunk main,34.82256363056231,main_pipe,drafted,s5c_flows,12434.6159,16325.646,3.089755,1.9534,merrimack,284.224154,370.7706,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,374.86244265897807,374.8102088135322,8.598464323443807,8.888063891545926,7.548464323443807,7.838063891545926,1.0281938963177824,0.38264484058309045,0.5644616862518271,0,,0.0,none,P354,1
E0021243,N0021490,N0021491,trunk main,50.177436369383564,main_pipe,drafted,s5c_flows,12434.6159,16325.646,3.090045,1.9534,merrimack,284.224444,370.8054,0.0,0.0,,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,374.8102088135322,374.7349426589781,8.888063891545926,8.921337858599998,7.838063891545926,7.871337858599998,1.0281941719424808,0.38264505450496944,0.8133586330065062,0,,0.0,none,P354,1
E0021244,N0021491,N0021492,trunk main,18.91970354734698,main_pipe,drafted,s5c_flows,12434.6159,16325.646,3.090464,1.9534,merrimack,284.224862,370.8556,0.0,0.0,,1000,GRP,0.25,0.075,table11,minimum,velocity,1.0,374.7349426589781,374.6876434001098,8.921337858599998,8.786752351843347,7.871337858599998,7.736752351843347,1.2412630483025688,0.33312959430636246,0.25403833046266505,0,,0.0,none,P354,1
E0021245,N0021492,N0021493,trunk main,35.090485797227544,main_pipe,drafted,s5c_flows,12434.6159,16325.646,3.090621,1.9534,merrimack,284.22502,370.8745,0.0,0.0,,1000,GRP,0.15,0.075,table11,minimum,velocity,1.0,374.6876434001098,374.6350076714139,8.786752351843347,8.480928607882959,7.736752351843347,7.430928607882959,1.0281947193894356,0.38264547939787275,0.5688041563771928,0,,0.0,none,P354,1
E0021246,N0021493,N0021272,trunk main,69.54337984644384,main_pipe,drafted,s5c_flows,12434.6159,16325.646,3.090914,1.9534,merrimack,284.225312,370.9096,7.559,0.0,W11a-XG02361,1000,GRP,0.15,0.075,uniform,minimum,velocity,1.0,374.6350076714139,374.53069260164426,8.480928607882959,7.031807398355738,7.430928607882959,5.9818073983557385,1.0281949969142616,0.3826456947948639,1.127272875527048,0,,0.0,none,P354,1
E0021247,N0021494,N0021495,trunk main,40.00000000001141,main_pipe,drafted,s5c_flows,11592.9252,15157.836,2.041697,1.9701,merrimack,266.378607,245.0036,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,368.291899369696,368.231899369696,5.4281934037414885,6.970310102960241,4.478193403741488,6.020310102960241,1.0161629254218945,0.4307101410234552,0.6560627729948597,0,,0.0,none,P382,1
E0021248,N0021495,N0021277,trunk main,55.25959600514003,main_pipe,drafted,s5c_flows,11592.9252,15157.836,2.04203,1.9701,merrimack,266.37894,245.0436,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,368.231899369696,368.1490099756883,6.970310102960241,7.495612827046102,6.020310102960241,6.545612827046102,1.0161632494344286,0.4307104453388314,0.9063438057467007,0,,0.0,none,P382,1
E0021249,N0021496,N0021272,main,8.000089880507327,draft,drafted,s5c_flows,85.9007,114.33,0.013902,3.5664,merrimack,3.55971,1.6683,8.0,0.0,W11a-XG02362,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.748880496136,377.70888004673344,3.817098507770254,3.853619953266559,3.567098507770254,3.603619953266559,0.5415683636458688,0.2860901180867461,0.24620129293404652,0,,0.0,none,P354,1
E0021250,N0021497,N0021272,lateral,20.11608788723061,main_pipe,drafted,s5c_flows,6.7152,11.456,0.0,3.6221,held,0.281518,0.0,7.737,0.0,W11a-XG02363,200,PVC-U,3.95,0.5,cover_min,minimum,tractive,1.0,380.7779546214642,379.9833691499186,1.5787958668170745,1.5791308500814125,1.3287958668170745,1.3291308500814125,0.5029233748175675,0.052531430386050765,0.6666385939517326,0,,0.0,none,P354,1
E0021251,N0021498,N0021272,main,73.77020875011529,draft,drafted,s5c_flows,215.0766,272.808,0.031497,3.1916,merrimack,7.976269,3.7797,73.77,0.0,W11a-XG02364,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.9830866267909,378.61423558304034,2.6994084903965927,2.9482644169596597,2.4494084903965927,2.6982644169596597,0.6780834280281863,0.4391322519187475,1.8132038453496617,0,,0.0,none,P354,1
E0021252,N0021499,N0021500,main,37.184020387229566,draft,drafted,s5c_flows,87.5216,126.17,0.011465,3.5584,merrimack,3.616017,1.3758,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.10056344790416,366.914643345968,7.077292997408335,7.724821986063262,6.827292997408335,7.474821986063262,0.5440338226499013,0.2883889679374354,1.1391454856646037,0,,0.0,none,P382,1
E0021253,N0021500,N0021501,main,52.81597961275241,draft,drafted,s5c_flows,87.5216,126.17,0.011775,3.5584,merrimack,3.616327,1.413,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.914643345968,366.65056344790423,7.724821986063262,8.401682645845767,7.474821986063262,8.151682645845767,0.5440473127408441,0.28840158338486166,1.617995910033141,0,,0.0,none,P382,1
E0021254,N0021501,N0021502,main,27.243156482494616,draft,drafted,s5c_flows,87.5216,126.17,0.012215,3.5584,merrimack,3.616767,1.4658,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.65056344790423,366.51434766549175,8.401682645845767,8.48952806693012,8.151682645845767,8.23952806693012,0.5440664584092699,0.28841948841812215,0.8345535752546231,0,,0.0,none,P382,1
E0021255,N0021502,N0021503,main,60.00000000002332,draft,drafted,s5c_flows,87.5216,126.17,0.012442,3.5584,merrimack,3.616994,1.4931,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.51434766549175,366.21434766549163,8.48952806693012,8.56171434622712,8.23952806693012,8.31171434622712,0.5440763351191991,0.2884287254374913,1.837977385620537,0,,0.0,none,P382,1
E0021256,N0021503,N0021504,main,59.99999999997701,draft,drafted,s5c_flows,87.5216,126.17,0.012942,3.5584,merrimack,3.617494,1.5531,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.21434766549163,365.91434766549173,8.56171434622712,9.448536855992643,8.31171434622712,9.198536855992643,0.5440980882719241,0.28844907045485846,1.837903902907754,0,,0.0,none,P382,1
E0021257,N0021504,N0021505,main,7.756843517533685,draft,drafted,s5c_flows,87.5216,126.17,0.013442,3.5584,merrimack,3.617994,1.6131,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,365.91434766549173,365.8716850261453,9.448536855992643,9.49986648752656,9.198536855992643,9.24986648752656,0.5630521472590158,0.28148005175983326,0.2296070193881283,0,,0.0,none,P382,1
E0021258,N0021505,N0021506,main,32.35287959199566,draft,drafted,s5c_flows,87.5216,126.17,0.013507,3.5584,merrimack,3.618058,1.6208,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.8716850261453,365.69374418838936,9.49986648752656,9.363415235438765,9.24986648752656,9.113415235438765,0.5630550371224251,0.28148258351811517,0.957658886460424,0,,0.0,none,P382,1
E0021259,N0021506,N0021278,main,31.27805536509272,draft,drafted,s5c_flows,87.5216,126.17,0.013777,3.5584,merrimack,3.618328,1.6532,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,365.69374418838936,365.5217148838814,9.363415235438765,9.229017537993627,9.113415235438765,8.979017537993627,0.5630672282943651,0.28149326416837606,0.9258235900722945,0,,0.0,none,P382,1
E0021260,N0021507,N0021295,lateral,78.86218317703232,auto_road,derived,s5c_flows,7.2866,10.89,0.0,3.6221,held,0.305471,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,382.0120285298181,381.4599932475789,1.6773635600256398,1.7131634907023567,1.4273635600256398,1.4631634907023567,0.2858300060088232,0.08133456074592663,4.598431557170497,0,,0.0,none,P366,1
E0021261,N0021508,N0021509,main,91.67582736276265,auto_road,derived,s5c_flows,51.8415,64.466,0.016885,3.6221,held,2.190215,2.0262,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.7237899485046,378.2654108116908,6.295161467511036,6.019318192215451,6.045161467511036,5.769318192215451,0.469462239574453,0.22427667392424105,3.254639728705436,0,,0.0,none,P366,1
E0021262,N0021509,N0021510,main,32.1701754946805,auto_road,derived,s5c_flows,55.0809,68.834,0.017649,3.6221,held,2.32678,2.1179,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.2654108116908,378.1045599342174,6.019318192215451,5.966912233751373,5.769318192215451,5.716912233751373,0.47799760985339595,0.23108769103045096,1.1216993150707468,0,,0.0,none,P366,1
