EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0021263,N0021510,N0021511,main,16.63156370310503,auto_road,derived,s5c_flows,56.7242,71.29,0.017917,3.6221,held,2.39594,2.15,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.1045599342174,378.02140211570185,5.966912233751373,5.9534819175012785,5.716912233751373,5.7034819175012785,0.4821762579979041,0.2344685253062913,0.5748784262751666,0,,0.0,none,P366,1
E0021264,N0021511,N0021512,main,24.556314250520746,auto_road,derived,s5c_flows,59.4473,75.202,0.018056,3.6221,held,2.510238,2.1667,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.02140211570185,377.8986205444492,5.9534819175012785,5.960754455550784,5.7034819175012785,5.710754455550784,0.4888857930322696,0.23996207852372503,0.8371523779344744,0,,0.0,none,P366,1
E0021265,N0021512,N0021513,main,77.1138951087069,auto_road,derived,s5c_flows,59.4473,75.202,0.01826,3.6221,held,2.510443,2.1912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.8986205444492,377.51305106890567,5.960754455550784,5.914164507266207,5.710754455550784,5.664164507266207,0.48889761636642803,0.23997183065695943,2.6288358587165535,0,,0.0,none,P366,1
E0021266,N0021513,N0021295,main,59.13199331599341,auto_road,derived,s5c_flows,61.0906,77.658,0.018903,3.6221,held,2.579978,2.2683,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.51305106890567,377.2173911023257,5.914164507266207,5.955765635955572,5.664164507266207,5.705765635955572,0.49286630145959087,0.24325967351061034,1.9995954663863855,0,,0.0,none,P366,1
E0021267,N0021514,N0021515,lateral,29.73392503343079,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.0002591439395,381.85158951877236,1.5594637564511231,2.4594456374776428,1.3094637564511231,2.2094456374776428,0.0,0.0,0.0,0,,0.0,none,P366,1
E0021268,N0021515,N0021308,lateral,53.91610974316933,auto_road,derived,s5c_flows,0.0,0.0,0.000248,3.6221,held,0.000248,0.0297,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.85158951877236,381.5820089700565,2.4594456374776428,3.5741494772091187,2.2094456374776428,3.3241494772091187,0.017269178086569366,0.004525011958442099,52.035008530700445,0,,0.0,none,P366,1
E0021269,N0021516,N0021517,lateral,40.000000000013834,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.54270103417053,382.3427010341705,1.552605362313841,2.3450431064545114,1.302605362313841,2.0950431064545114,0.0,0.0,0.0,0,,0.0,none,P366,1
E0021270,N0021517,N0021518,lateral,40.000000000013834,auto_road,derived,s5c_flows,0.0,0.0,0.000333,3.6221,held,0.000333,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.3427010341705,382.14270103417044,2.3450431064545114,2.991942520517057,2.0950431064545114,2.741942520517057,0.01983430777179739,0.005022205756186143,33.61179398531053,0,,0.0,none,P366,1
E0021271,N0021518,N0021519,lateral,14.829293888564786,auto_road,derived,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.14270103417044,382.0685545647276,2.991942520517057,3.165088013397394,2.741942520517057,2.915088013397394,0.02707650925836869,0.006486735279580463,9.128019265125799,0,,0.0,none,P366,1
E0021272,N0021519,N0021308,lateral,22.56780470667971,auto_road,derived,s5c_flows,0.0,0.0,0.00079,3.6221,held,0.00079,0.0948,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.0685545647276,381.9557155411942,3.165088013397394,3.20044290607143,2.915088013397394,2.95044290607143,0.029126642300230467,0.006917238329428338,12.913609284846599,0,,0.0,none,P366,1
E0021273,N0021520,N0021521,lateral,18.54352991615532,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,380.65076976338713,380.55805211380635,1.5511955686441183,1.6344527690061454,1.3011955686441183,1.3844527690061454,0.13489621704043256,0.037230723305707175,2.2910859823688576,0,,0.0,none,P366,1
E0021274,N0021521,N0021314,lateral,57.194593982925376,auto_road,derived,s5c_flows,1.0798,1.456,0.000155,3.6221,held,0.045422,0.0185,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.55805211380635,380.27207914389174,1.6344527690061454,1.8603671451707555,1.3844527690061454,1.6103671451707555,0.13505466470496102,0.03728690103622204,7.058202951606309,0,,0.0,none,P366,1
E0021275,N0021522,N0021523,lateral,9.042442916984724,auto_road,derived,s5c_flows,10.252,13.824,0.002945,3.6221,held,0.432734,0.3534,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.15124280281714,382.1060305882322,2.117830683510988,2.1388424586427845,1.867830683510988,1.8888424586427845,0.28444845418457865,0.10340790026782545,0.5298231708861788,0,,0.0,none,P366,1
E0021276,N0021523,N0021524,lateral,60.00000000014855,auto_road,derived,s5c_flows,10.252,13.824,0.00302,3.6221,held,0.43281,0.3624,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.1060305882322,381.80603058823147,2.1388424586427845,1.6805416773935349,1.8888424586427845,1.4305416773935349,0.2844643535360983,0.10341634118602758,3.515378948440289,0,,0.0,none,P366,1
E0021277,N0021524,N0021525,lateral,59.99999999979244,auto_road,derived,s5c_flows,10.252,13.824,0.00352,3.6221,held,0.43331,0.4224,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,381.76717315255274,381.407173152554,1.7193991130722566,1.6022872966647697,1.4693991130722566,1.3522872966647697,0.3031647151190832,0.09910330217789773,3.2985369013136645,0,,0.0,none,P366,1
E0021278,N0021525,N0021526,lateral,10.087780376630338,auto_road,derived,s5c_flows,10.252,13.824,0.00402,3.6221,held,0.43381,0.4824,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.407173152554,381.35673425067085,1.6022872966647697,1.6522379172978958,1.3522872966647697,1.4022379172978958,0.28467336980400126,0.10352733580686199,0.5906055528116203,0,,0.0,none,P366,1
E0021279,N0021526,N0021527,lateral,17.22845801233834,auto_road,derived,s5c_flows,10.252,13.824,0.004104,3.6221,held,0.433894,0.4925,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.35673425067085,381.2705919606092,1.6522379172978958,1.8190686839220689,1.4022379172978958,1.5690686839220689,0.28469091147731707,0.10353665343166144,1.0086060190059274,0,,0.0,none,P366,1
E0021280,N0021527,N0021528,lateral,12.450704795606063,auto_road,derived,s5c_flows,10.252,13.824,0.004248,3.6221,held,0.434037,0.5097,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.2705919606092,381.20833843663115,1.8190686839220689,1.941930118056348,1.5690686839220689,1.691930118056348,0.2847207685022465,0.10355251347007668,0.728825465332351,0,,0.0,none,P366,1
E0021281,N0021528,N0021529,lateral,25.937615751030417,auto_road,derived,s5c_flows,10.252,13.824,0.004351,3.6221,held,0.434141,0.5222,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.20833843663115,381.078650357876,1.941930118056348,2.102135774936528,1.691930118056348,1.852135774936528,0.2847424782839409,0.10356404637551367,1.5181914495364837,0,,0.0,none,P366,1
E0021282,N0021529,N0021530,lateral,55.5297393868465,auto_road,derived,s5c_flows,10.252,13.824,0.004568,3.6221,held,0.434357,0.5481,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.078650357876,380.8010016609417,2.102135774936528,1.896691210152028,1.852135774936528,1.646691210152028,0.28478755594928395,0.103587994847374,3.2497756208570343,0,,0.0,none,P366,1
E0021283,N0021530,N0021314,lateral,64.78375803204892,auto_road,derived,s5c_flows,10.9936,14.824,0.00503,3.6221,held,0.46591,0.6036,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.8010016609417,380.4770828707815,1.896691210152028,1.6553634182810129,1.646691210152028,1.4053634182810129,0.29120695324583645,0.10702365823311047,3.7077730751251776,0,,0.0,none,P366,1
E0021284,N0021531,N0021532,sub main,40.00000000005403,draft,provisional,s5c_flows,449.0399,611.864,0.055243,2.9196,merrimack,15.22891,6.6291,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,357.92948949032643,357.76948949032624,7.953628185454818,7.948985851470638,7.653628185454818,7.648985851470639,0.7336667967777939,0.4822251219851167,0.9086777125467774,0,,0.0,none,P382,1
E0021285,N0021532,N0021533,sub main,40.00000000009133,draft,provisional,s5c_flows,450.1196,613.32,0.055576,2.9187,merrimack,15.261311,6.6691,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,357.76948949032624,357.60948949032587,7.948985851470638,8.233253429596004,7.648985851470639,7.933253429596005,0.7340613503932202,0.48282123197166915,0.9081893036747821,0,,0.0,none,P382,1
E0021286,N0021533,N0021319,sub main,15.51601806047593,draft,provisional,s5c_flows,450.1196,613.32,0.055909,2.9187,merrimack,15.261644,6.7091,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,357.60948949032587,357.54742541808395,8.233253429596004,8.289763302619178,7.933253429596005,7.9897633026191786,0.7340654010330022,0.4828273572500923,0.35228509700092236,0,,0.0,none,P382,1
E0021287,N0021534,N0021535,main,30.00000000014182,draft,provisional,s5c_flows,64.8602,78.904,0.008485,3.6221,held,2.727589,1.0182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.84839764339176,360.69839764339105,4.988638489420737,5.846005432780828,4.738638489420737,5.596005432780828,0.5010280073219007,0.2501125834136807,0.9979482038837871,0,,0.0,none,P382,1
E0021288,N0021535,N0021536,main,29.999999999834905,draft,provisional,s5c_flows,65.9399,80.36,0.008735,3.6221,held,2.773106,1.0482,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.69839764339105,360.54839764339187,5.846005432780828,8.33774127262376,5.596005432780828,8.08774127262376,0.5034765010835681,0.25219280726047266,0.9930950082499628,0,,0.0,none,P382,1
E0021289,N0021536,N0021319,main,27.501093913444095,draft,provisional,s5c_flows,68.0995,83.272,0.008985,3.6221,held,2.86389,1.0782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.54839764339187,360.41089217382466,8.33774127262376,5.426296546878461,8.08774127262376,5.176296546878461,0.5082694713316576,0.2562980071206421,0.9017885021171835,0,,0.0,none,P382,1
E0021290,N0021537,N0021538,lateral,50.000000000152575,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.7219246362021,382.4719246362014,1.551909592313507,1.8558951880173709,1.301909592313507,1.6058951880173709,0.15034093436683285,0.042847972501074055,5.542956992022795,0,,0.0,none,P366,1
E0021291,N0021538,N0021539,lateral,49.999999999774325,auto_road,derived,s5c_flows,7.9619,10.736,0.000417,3.6221,held,0.3342,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.4719246362014,382.2219246362025,1.8558951880173709,2.352263596219359,1.6058951880173709,2.102263596219359,0.2618993222307097,0.09174319923860044,3.181884268472755,0,,0.0,none,P366,1
E0021292,N0021539,N0021324,lateral,12.571366518590217,auto_road,derived,s5c_flows,10.1215,13.648,0.000833,3.6221,held,0.425151,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.2219246362025,382.15906780360956,2.352263596219359,2.3860371768591904,2.102263596219359,2.1360371768591904,0.2828519359991054,0.10256187377840312,0.740750720230176,0,,0.0,none,P366,1
E0021293,N0021540,N0021324,sub main,31.249319018892635,auto_road,derived,s5c_flows,558.3148,713.714,0.196537,2.8436,merrimack,18.572025,23.5845,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,372.1622532060269,372.0372559299513,12.36362570022311,12.50784905051745,12.06362570022311,12.20784905051745,0.7703207738975298,0.5428306450348361,0.6761105260254758,1,recovers_500m,251.9,none,P366,1
E0021294,N0021541,N0021321,lateral,27.416733607319205,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.3098937988281,377.1728101307915,1.5500000000000114,1.588389820380371,1.3000000000000114,1.338389820380371,0.13489621704043256,0.037230723305707175,3.3873860227305417,0,,0.0,none,P354,1
E0021295,N0021542,N0021543,main,80.0000000002174,draft,provisional,s5c_flows,23.1441,31.208,0.005637,3.6221,held,0.975897,0.6764,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.47798719986673,374.03798719986554,5.016611188805143,5.665412458337585,4.766611188805143,5.415412458337585,0.3796275227492265,0.14814186104703103,3.5122146141593817,0,,0.0,none,P354,1
E0021296,N0021543,N0021544,main,79.99999999974412,draft,provisional,s5c_flows,27.4632,37.032,0.006303,3.6221,held,1.157632,0.7564,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.03798719986554,373.59798719986696,5.665412458337585,5.976414655601786,5.415412458337585,5.726414655601786,0.4001750909382091,0.16072290066576972,3.3318748805755836,0,,0.0,none,P354,1
E0021297,N0021544,N0021545,main,6.604059313200447,draft,provisional,s5c_flows,30.7026,41.4,0.00697,3.6221,held,1.2941,0.8364,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,373.59798719986696,373.55506081433117,5.976414655601786,5.999504615356329,5.726414655601786,5.749504615356329,0.439130152591213,0.16279798413364427,0.25064927691829353,0,,0.0,none,P354,1
E0021298,N0021545,N0021546,main,53.395940686674,draft,provisional,s5c_flows,32.8621,44.312,0.007025,3.6221,held,1.38469,0.843,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.55506081433117,373.2880811108978,5.999504615356329,6.514561711367833,5.749504615356329,6.264561711367833,0.40880340015653,0.17929751340062655,2.1769201147474475,0,,0.0,none,P354,1
E0021299,N0021546,N0021547,main,50.00000000003048,draft,provisional,s5c_flows,35.0217,47.224,0.00747,3.6221,held,1.475669,0.8964,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.2880811108978,373.0380811108976,6.514561711367833,6.256596623477378,6.264561711367833,6.006596623477378,0.41680163739568443,0.1849022615773232,1.9993523502949408,0,,0.0,none,P354,1
E0021300,N0021547,N0021321,main,52.77806133433785,draft,provisional,s5c_flows,37.1813,50.136,0.007887,3.6221,held,1.56662,0.9464,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.0380811108976,372.77419080422595,6.256596623477378,5.987009146945923,6.006596623477378,5.737009146945923,0.42444066628549526,0.19034442553736114,2.0724554111896083,0,,0.0,none,P354,1
E0021301,N0021548,N0021549,lateral,60.000000000067544,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.88176810638015,362.5817681063798,1.5922003994792249,1.6652411709639523,1.3422003994792249,1.4152411709639523,0.19530982006149752,0.060806644196143594,5.120070253949617,0,,0.0,none,P382,1
E0021302,N0021549,N0021550,lateral,60.00000000003016,draft,provisional,s5c_flows,7.5585,10.192,0.0005,3.6221,held,0.31737,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.5817681063798,362.2817681063797,1.6652411709639523,1.7493903408859524,1.4152411709639523,1.4993903408859524,0.2575873819326899,0.08958191758454373,3.8821777390548293,0,,0.0,none,P382,1
E0021303,N0021550,N0021551,lateral,60.000000000067544,draft,provisional,s5c_flows,11.8776,16.016,0.001,3.6221,held,0.498939,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.2817681063797,361.9817681063793,1.7493903408859524,1.9704108486988048,1.4993903408859524,1.7204108486988048,0.29760131370411613,0.11049592681054618,3.360200220740137,0,,0.0,none,P382,1
E0021304,N0021551,N0021370,lateral,20.787722827571915,draft,provisional,s5c_flows,15.1169,20.384,0.0015,3.6221,held,0.635241,0.18,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.9817681063793,361.87782949224146,1.9704108486988048,1.6839686034616648,1.7204108486988048,1.4339686034616648,0.321161378274775,0.12372576809311805,1.0787786781440987,0,,0.0,none,P382,1
E0021305,N0021552,N0021553,sub main,4.726829970029594,auto_road,derived,s5c_flows,694.0527,940.778,0.139258,2.7697,merrimack,22.388544,16.711,0.0,0.0,,250,PVC-U,0.85,0.375,table11,minimum,velocity,1.0,360.14206699851474,360.1018889437695,3.1405257749227644,3.204812716386755,2.8405257749227646,2.904812716386755,1.0737964276852774,0.4838993845127578,0.07336632667917878,0,,0.0,none,P382,1
E0021306,N0021553,N0021554,sub main,17.976994374151868,auto_road,derived,s5c_flows,695.1324,942.234,0.139298,2.7692,merrimack,22.419006,16.7157,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.1018889437695,360.0299809662729,3.204812716386755,3.3500544341177374,2.904812716386755,3.0500544341177376,0.8038007026335987,0.6120312043039113,0.37274982706640797,0,,0.0,none,P382,1
E0021307,N0021554,N0021370,sub main,56.15158724911642,auto_road,derived,s5c_flows,697.292,945.146,0.139447,2.7682,merrimack,22.479986,16.7337,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.0299809662729,359.8053746172764,3.3500544341177374,3.7564234784267114,3.0500544341177376,3.4564234784267116,0.8042644821985034,0.6131386496973554,1.1636219281088316,0,,0.0,none,P382,1
E0021308,N0021555,N0021556,lateral,80.00000000003175,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,368.43741758888183,367.99741758888166,1.6354583876806714,1.6667974990089647,1.3854583876806714,1.4167974990089647,0.20181564705026842,0.05947624497944179,6.606689584389631,0,,0.0,none,P353,1
E0021309,N0021556,N0021557,lateral,79.99999999992194,draft,provisional,s5c_flows,10.7978,14.56,0.000667,3.6221,held,0.453339,0.08,0.0,0.0,,200,PVC-U,1.05,0.5,ground,minimum,tractive,1.0,367.99741758888166,367.1574175888825,1.6667974990089647,1.5848309462737689,1.4167974990089647,1.3348309462737689,0.3732684339442783,0.08871159540505788,3.5720495281180757,0,,0.0,none,P353,1
E0021310,N0021557,N0021558,lateral,80.00000000028277,draft,provisional,s5c_flows,17.2765,23.296,0.001333,3.6221,held,0.725608,0.16,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,367.1574175888825,366.5974175888805,1.5848309462737689,1.5745489638538857,1.3348309462737689,1.3245489638538857,0.37652765918193376,0.12153836530864662,3.5411298501547663,0,,0.0,none,P353,1
E0021311,N0021558,N0021559,lateral,79.99999999989056,draft,provisional,s5c_flows,22.6754,30.576,0.002,3.6221,held,0.952611,0.24,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,366.53966801869234,365.6196680186936,1.632298534042036,1.6392125965408013,1.382298534042036,1.3892125965408013,0.4873652237136713,0.12272395060981936,2.7357990854818297,0,,0.0,none,P353,1
E0021312,N0021559,N0021560,lateral,48.03123015512295,draft,provisional,s5c_flows,28.0743,37.856,0.002667,3.6221,held,1.179614,0.32,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.6196680186936,365.379511867918,1.6392125965408013,3.1470994602070164,1.3892125965408013,2.8970994602070164,0.38924010583938073,0.16598075885593894,2.0566238950611013,0,,0.0,none,P353,1
E0021313,N0021560,N0021561,lateral,6.96876984491296,draft,provisional,s5c_flows,30.2339,40.768,0.003067,3.6221,held,1.270548,0.368,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,365.379511867918,365.3376992488485,3.1470994602070164,3.1572958683390198,2.8970994602070164,2.9072958683390198,0.4245607231714598,0.16453935138698667,0.27356784964533043,0,,0.0,none,P353,1
E0021314,N0021561,N0021426,lateral,80.87435842357206,draft,provisional,s5c_flows,33.4732,45.136,0.003125,3.6221,held,1.406408,0.375,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.3376992488485,364.93332745673064,3.1572958683390198,1.7108375823318624,2.9072958683390198,1.4608375823318624,0.4107471855616745,0.18065092533627886,3.281595154165238,0,,0.0,none,P353,1
E0021315,N0021562,N0021563,sub main,37.74456941012314,draft,drafted,s5c_flows,1347.6332,1978.22,0.214464,2.556,merrimack,40.082574,25.7357,0.0,0.0,,400,GRP,0.25,0.205,table11,dod,velocity,1.0,366.39036800197704,366.29600657845174,11.762464029272962,12.008162122720137,11.312464029272963,11.558162122720137,0.7784139861427252,0.4288893229655848,0.8081511484045228,0,,0.0,none,P367,1
E0021316,N0021563,N0021564,sub main,59.999999999991836,draft,drafted,s5c_flows,1349.7927,1981.132,0.214779,2.5555,merrimack,40.139041,25.7734,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,366.29600657845174,366.14600657845176,12.008162122720137,12.397877698891989,11.558162122720137,11.94787769889199,0.7786993944696228,0.42922800846036957,1.2841925999967811,0,,0.0,none,P367,1
E0021317,N0021564,N0021565,sub main,59.999999999991836,draft,drafted,s5c_flows,1353.0321,1985.5,0.215279,2.5548,merrimack,40.223748,25.8334,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,376.79388427734375,376.6438842773438,1.75,2.1441406249999773,1.3,1.6941406249999773,0.7791268516028502,0.4297358362661644,1.283488045550766,0,,0.0,none,P367,1
E0021318,N0021565,N0021566,sub main,60.000000000049695,draft,drafted,s5c_flows,1353.0321,1985.5,0.215779,2.5548,merrimack,40.224248,25.8934,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,376.6438842773438,376.4938842773436,2.1441406249999773,2.545117187500125,1.6941406249999773,2.095117187500125,0.7791293723066318,0.4297388329708268,1.2834838931053303,0,,0.0,none,P354,1
E0021319,N0021566,N0021390,sub main,12.808236498495596,draft,drafted,s5c_flows,1353.0321,1985.5,0.216279,2.5548,merrimack,40.224748,25.9534,0.0,0.0,,400,GRP,0.35,0.205,table11,minimum,velocity,1.0,376.4938842773436,376.4490554495989,2.545117187500125,2.592570526963584,2.095117187500125,2.142570526963584,0.8826417395666218,0.3912698495785103,0.24185419603323344,0,,0.0,none,P354,1
E0021320,N0021567,N0021568,lateral,69.99999999996379,draft,provisional,s5c_flows,3.2393,4.368,0.0,3.6221,held,0.135802,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.27272338867186,376.92272338867207,1.5500000000000114,1.9671081542966817,1.3000000000000114,1.7171081542966817,0.19530982006149752,0.060806644196143594,5.973415296264739,0,,0.0,none,P354,1
E0021321,N0021568,N0021569,lateral,70.0000000000211,draft,provisional,s5c_flows,11.8776,16.016,0.000583,3.6221,held,0.498522,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.92272338867207,376.572723388672,1.9671081542966817,2.0935668945311363,1.7171081542966817,1.8435668945311363,0.2975225029523945,0.11045282591101216,3.9212720217458386,0,,0.0,none,P354,1
E0021322,N0021569,N0021570,lateral,6.58148722470027,draft,provisional,s5c_flows,14.0372,18.928,0.001167,3.6221,held,0.58964,0.14,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,376.572723388672,376.52994372171145,2.0935668945311363,2.0960023232104277,1.8435668945311363,1.8460023232104277,0.3437289607241479,0.11224024579870609,0.31912194280607903,0,,0.0,none,P354,1
E0021323,N0021570,N0021571,lateral,50.00000000017369,draft,provisional,s5c_flows,14.0372,18.928,0.001222,3.6221,held,0.589695,0.1466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.52994372171145,376.2799437217106,2.0960023232104277,2.6694581337581553,1.8460023232104277,2.4194581337581553,0.31373282340363673,0.11947966008424907,2.656187912681655,0,,0.0,none,P354,1
E0021324,N0021571,N0021572,lateral,49.9999999997709,draft,provisional,s5c_flows,15.1169,20.384,0.001638,3.6221,held,0.635379,0.1966,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2799437217106,376.02994372171173,2.6694581337581553,2.8814942665695185,2.4194581337581553,2.6314942665695185,0.32118329379429694,0.1237383975907618,2.594572474442667,0,,0.0,none,P354,1
E0021325,N0021572,N0021390,lateral,16.35508360624617,draft,provisional,s5c_flows,15.1169,20.384,0.002055,3.6221,held,0.635796,0.2466,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.02994372171173,375.9481683036805,2.8814942665695185,3.093457672881982,2.6314942665695185,2.843457672881982,0.32124949593384927,0.12377655230872889,0.8485140995424295,0,,0.0,none,P354,1
E0021326,N0021573,N0021574,lateral,69.99999999981011,draft,provisional,s5c_flows,8.6382,11.648,0.0,3.6221,held,0.362138,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,367.0257141113281,366.50071411132956,1.5500000000000114,1.5792419433579425,1.3000000000000114,1.3292419433579425,0.3092219246725831,0.08654635509941724,3.772910565442009,0,,0.0,none,P353,1
E0021327,N0021574,N0021575,lateral,70.00000000017094,draft,provisional,s5c_flows,15.1169,20.384,0.000583,3.6221,held,0.634324,0.07,0.0,0.0,,200,PVC-U,1.05,0.5,cover_min,minimum,tractive,1.0,366.4831139485526,365.74811394855084,1.5968421061348863,1.593499820980412,1.3468421061348863,1.343499820980412,0.41544451927094933,0.10366483309271271,2.8082369908667055,0,,0.0,none,P353,1
E0021328,N0021575,N0021576,lateral,70.00000000013956,draft,provisional,s5c_flows,22.274,32.164,0.001167,3.6221,held,0.934949,0.14,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,365.70649187493706,365.2164918749361,1.6351218945941923,1.6170957715482928,1.3851218945941923,1.3670957715482928,0.4075783335531547,0.13697042360898387,2.862435440319697,0,,0.0,none,P353,1
E0021329,N0021576,N0021577,lateral,69.99999999977874,draft,provisional,s5c_flows,35.5083,54.268,0.00175,3.6221,held,1.490347,0.21,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,365.155889146118,364.8058891461191,1.6776985003663754,1.9628791644277612,1.4276985003663754,1.7128791644277612,0.4180576160943542,0.18579101689407324,2.790683919509473,0,,0.0,none,P353,1
E0021330,N0021577,N0021426,lateral,24.55513879448415,draft,provisional,s5c_flows,42.7642,58.71,0.002333,3.6221,held,1.795118,0.28,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.8058891461191,364.6831134521467,1.9628791644277612,1.9610515869158007,1.7128791644277612,1.7110515869158007,0.4422752779111039,0.20339801512363048,0.9253339123414923,0,,0.0,none,P353,1
E0021331,N0021578,N0021430,sub main,15.706961534109665,draft,drafted,s5c_flows,1355.3121,1864.868,0.145121,2.5543,merrimack,40.212846,17.4145,0.0,0.0,,400,GRP,0.35,0.205,uniform,minimum,velocity,1.0,356.91288671239306,356.85791234702367,8.860276129403815,8.799375250632579,8.410276129403815,8.34937525063258,0.882572015224695,0.391206551099206,0.29661340686007764,0,,0.0,none,P365,1
E0021332,N0021579,N0021430,lateral,69.55044981766238,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.12437751071315,363.7766252616248,1.5580260537399795,1.8806623360314347,1.3080260537399795,1.6306623360314347,0.0,0.0,0.0,0,,0.0,none,P365,1
E0021333,N0021580,N0021581,main,28.055729844766795,auto_road,derived,s5c_flows,23.5926,29.626,0.004722,3.6221,held,0.993784,0.5666,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.47561181132625,363.3353331621024,3.838566655470629,3.8593079511788346,3.588566655470629,3.6093079511788346,0.3692221606148998,0.15291261468034562,1.2664339990699633,0,,0.0,none,P355,1
E0021334,N0021581,N0021441,main,36.01496907623969,auto_road,derived,s5c_flows,23.5926,29.626,0.004955,3.6221,held,0.994018,0.5947,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.3353331621024,363.15525831672124,3.8593079511788346,4.14482102898188,3.6093079511788346,3.8948210289818803,0.3692490251921834,0.15292978357159864,1.6255953127881173,0,,0.0,none,P355,1
E0021335,N0021582,N0021583,sub main,29.119492175789787,auto_road,derived,s5c_flows,3726.1985,4871.984,0.726311,2.2601,merrimack,98.197201,87.1573,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,364.34000349244985,364.2963242541862,4.257347581768897,3.9266676891732004,3.6073475817688974,3.2766676891732005,0.7987464714483147,0.44870841596697464,0.6076081547083252,0,,0.0,none,P355,1
E0021336,N0021583,N0021584,sub main,8.46757789654865,auto_road,derived,s5c_flows,3728.0199,4874.44,0.726553,2.2599,merrimack,98.239322,87.1864,0.0,0.0,,600,GRP,0.5,0.125,table11,minimum,velocity,1.0,364.2963242541862,364.25398636470345,3.9266676891732004,3.872295373577799,3.2766676891732005,3.2222953735777993,1.246253610359085,0.3224622281523417,0.11324043284829312,0,,0.0,none,P355,1
E0021337,N0021584,N0021585,sub main,7.412929927690815,auto_road,derived,s5c_flows,3728.0199,4874.44,0.726624,2.2599,merrimack,98.239392,87.1949,0.0,0.0,,600,GRP,0.55,0.125,table11,minimum,velocity,1.0,364.25398636470345,364.21321525010114,3.872295373577799,3.8857532557582317,3.2222953735777993,3.235753255758232,1.2902757891778893,0.3144443000811893,0.09575381725708462,0,,0.0,none,P355,1
E0021338,N0021585,N0021586,sub main,59.618701508005834,auto_road,derived,s5c_flows,3728.0199,4874.44,0.726686,2.2599,merrimack,98.239454,87.2023,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,364.21321525010114,364.12378719783914,3.8857532557582317,4.29866763614524,3.235753255758232,3.6486676361452397,0.7988337891274169,0.4488185940695748,1.243869549157166,0,,0.0,none,P355,1
E0021339,N0021586,N0021587,sub main,46.08514469433652,auto_road,derived,s5c_flows,3728.7615,4875.44,0.727183,2.2599,merrimack,98.257002,87.2619,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,364.12378719783914,364.0546594807976,4.29866763614524,4.350125675452375,3.6486676361452397,3.7001256754523753,0.7988700423821689,0.44886434857286484,0.9614651997904894,0,,0.0,none,P355,1
E0021340,N0021587,N0021588,sub main,25.08708355307007,auto_road,derived,s5c_flows,3728.7615,4875.44,0.727567,2.2599,merrimack,98.257386,87.308,0.0,0.0,,600,GRP,0.2,0.125,table11,minimum,velocity,1.0,364.0546594807976,364.0044853136915,4.350125675452375,4.601776893339775,3.7001256754523753,3.9517768933397748,0.8895811159590709,0.4136856744922468,0.4700167884825827,0,,0.0,none,P355,1
E0021341,N0021588,N0021589,sub main,44.20907024451509,auto_road,derived,s5c_flows,3728.7615,4875.44,0.727776,2.2599,merrimack,98.257595,87.3331,0.0,0.0,,600,GRP,0.2,0.125,uniform,minimum,velocity,1.0,364.0044853136915,363.91606717320246,4.601776893339775,4.765603969375661,3.9517768933397748,4.115603969375661,0.8895816089440146,0.41368616443433825,0.8282745843669483,0,,0.0,none,P355,1
E0021342,N0021589,N0021590,sub main,9.015030468189714,auto_road,derived,s5c_flows,3729.5031,4876.44,0.728144,2.2598,merrimack,98.275014,87.3773,0.0,0.0,,600,GRP,0.45,0.125,table11,minimum,velocity,1.0,363.91606717320246,363.8754995360956,4.765603969375661,4.762317846716883,4.115603969375661,4.112317846716882,1.1993730107183795,0.33167230539980996,0.12527421115901838,0,,0.0,none,P355,1
E0021343,N0021590,N0021441,sub main,61.03635480177171,auto_road,derived,s5c_flows,3729.5031,4876.44,0.728219,2.2598,merrimack,98.275089,87.3863,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,363.8754995360956,363.78394500389294,4.762317846716883,3.5161343418101865,4.112317846716882,2.8661343418101866,0.7989074027624734,0.448911506421968,1.2733297707744213,0,,0.0,none,P355,1
E0021344,N0021591,N0021592,lateral,59.999999999888274,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.17966140853514,376.8796614085357,1.5515092457617357,2.1741715992768036,1.3015092457617357,1.9241715992768036,0.0,0.0,0.0,0,,0.0,none,P394,1
E0021345,N0021592,N0021593,lateral,60.00000000013734,auto_road,derived,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8796614085357,376.579661408535,2.1741715992768036,2.100087126621247,1.9241715992768036,1.850087126621247,0.023853542561543952,0.005824040037637895,41.92249421326887,0,,0.0,none,P394,1
E0021346,N0021593,N0021594,lateral,9.774542296360613,auto_road,derived,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.579661408535,376.5307886970532,2.100087126621247,2.1373936759936782,1.850087126621247,1.8873936759936782,0.03219004464431768,0.007573288426822228,5.060851579198859,0,,0.0,none,P394,1
E0021347,N0021594,N0021595,lateral,40.22545770371161,auto_road,derived,s5c_flows,0.0,0.0,0.001081,3.6221,held,0.001081,0.1298,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.5307886970532,376.32966140853466,2.1373936759936782,2.162831267246588,1.8873936759936782,1.9128312672465881,0.0332580878150986,0.0078055727132016195,20.158233353316817,0,,0.0,none,P394,1
E0021348,N0021595,N0021596,lateral,5.34609670107635,auto_road,derived,s5c_flows,0.0,0.0,0.001417,3.6221,held,0.001417,0.17,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,376.32966140853466,376.2895656832766,2.162831267246588,2.168228506176547,1.9128312672465881,1.918228506176547,0.0425131306956964,0.007937709610008031,2.0958609781618738,0,,0.0,none,P394,1
E0021349,N0021596,N0021597,lateral,60.00000000008118,auto_road,derived,s5c_flows,0.0,0.0,0.001461,3.6221,held,0.001461,0.1753,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.2895656832766,375.98956568327617,2.168228506176547,2.046780752270706,1.918228506176547,1.7967807522707062,0.037666563217970045,0.008783495474464081,26.548745480561145,0,,0.0,none,P394,1
E0021350,N0021597,N0021598,lateral,59.99999999979863,auto_road,derived,s5c_flows,0.0,0.0,0.001961,3.6221,held,0.001961,0.2353,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.98956568327617,375.6895656832772,2.046780752270706,1.7618808499259444,1.7967807522707062,1.5118808499259444,0.04243013973284068,0.009874201339966776,23.568152409892953,0,,0.0,none,P394,1
E0021351,N0021598,N0021599,lateral,10.81506210175937,auto_road,derived,s5c_flows,0.0,0.0,0.002461,3.6221,held,0.002461,0.2953,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.6895656832772,375.6354903727684,1.7618808499259444,1.6824417561378482,1.5118808499259444,1.4324417561378482,0.046440247949818846,0.01081916940492847,3.8813538468634716,0,,0.0,none,P394,1
E0021352,N0021599,N0021600,lateral,49.999999999936115,auto_road,derived,s5c_flows,0.0,0.0,0.002551,3.6221,held,0.002551,0.3062,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,375.6354903727684,375.0104903727692,1.6824417561378482,1.5727920979339274,1.4324417561378482,1.3227920979339274,0.06368858569431468,0.008974021737688048,13.084500530942991,0,,0.0,none,P394,1
E0021353,N0021600,N0021601,lateral,49.999999999936115,auto_road,derived,s5c_flows,0.0,0.0,0.002968,3.6221,held,0.002968,0.3562,0.0,0.0,,200,PVC-U,0.85,0.5,ground,minimum,tractive,1.0,375.0104903727692,374.58549037276975,1.5727920979339274,1.5668228596521203,1.3227920979339274,1.3168228596521203,0.05959546103402668,0.010379534722260247,13.983167826430067,0,,0.0,none,P394,1
E0021354,N0021601,N0021602,lateral,10.329300265094501,auto_road,derived,s5c_flows,0.0,0.0,0.003385,3.6221,held,0.003385,0.4062,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,374.58549037276975,374.50802062078156,1.5668228596521203,1.55420472101531,1.3168228596521203,1.30420472101531,0.06019469110717247,0.011256960901182417,2.8599698952143746,0,,0.0,none,P394,1
E0021355,N0021602,N0021603,lateral,32.54618362399448,auto_road,derived,s5c_flows,0.0,0.0,0.003471,3.6221,held,0.003471,0.4165,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,374.49175560770647,374.2151130469025,1.570469734090409,1.572545644503748,1.320469734090409,1.322545644503748,0.06334973219765248,0.011063106509945936,8.562568063284443,0,,0.0,none,P394,1
E0021356,N0021603,N0021604,lateral,22.94002239379866,auto_road,derived,s5c_flows,0.0,0.0,0.003742,3.6221,held,0.003742,0.449,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.2151130469025,374.1004129349335,1.572545644503748,1.6176961959258733,1.322545644503748,1.3676961959258733,0.05467933803714549,0.012835498205467505,6.992288500339544,0,,0.0,none,P394,1
E0021357,N0021604,N0021605,lateral,6.105466548424951,auto_road,derived,s5c_flows,5.0964,1.53,0.003933,3.6221,held,0.217586,0.472,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,374.1004129349335,374.0576746690945,1.6176961959258733,1.6279332410617258,1.3676961959258733,1.3779332410617258,0.25600780803934964,0.06964397472327874,0.3974791885700683,0,,0.0,none,P394,1
E0021358,N0021605,N0021606,lateral,12.191575920839288,auto_road,derived,s5c_flows,5.0964,1.53,0.003984,3.6221,held,0.217637,0.4781,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.0576746690945,373.99671678949034,1.6279332410617258,1.6177546460565395,1.3779332410617258,1.3677546460565395,0.22799101493794457,0.07534041509340025,0.8912321920637702,0,,0.0,none,P394,1
E0021359,N0021606,N0021607,lateral,12.191575920953097,auto_road,derived,s5c_flows,5.0964,1.53,0.004086,3.6221,held,0.217739,0.4903,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.99671678949034,373.9357589098856,1.6177546460565395,1.6366593030050467,1.3677546460565395,1.3866593030050467,0.22802579314397242,0.07535654581284126,0.8910962624635699,0,,0.0,none,P394,1
E0021360,N0021607,N0021608,lateral,12.191575920721679,auto_road,derived,s5c_flows,5.0964,1.53,0.004187,3.6221,held,0.21784,0.5025,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.9357589098856,373.87480103028196,1.6366593030050467,1.711838374014917,1.3866593030050467,1.461838374014917,0.2280602190393556,0.07537251451926555,0.8909617506635984,0,,0.0,none,P394,1
E0021361,N0021608,N0021338,lateral,82.17753029310994,auto_road,derived,s5c_flows,6.1762,2.986,0.004289,3.6221,held,0.263209,0.5147,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.87480103028196,373.4639133788164,1.711838374014917,2.3213344239179605,1.461838374014917,2.0713344239179605,0.24250088331845432,0.08219350094100333,5.647919653498999,0,,0.0,none,P394,1
E0021362,N0021609,N0021338,lateral,28.68942367424258,auto_road,derived,s5c_flows,32.7597,48.736,0.003557,3.6221,held,1.376929,0.4269,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.1035689087682,372.96012179039695,2.8349992064661933,2.825126012337421,2.5849992064661933,2.575126012337421,0.40810332517571263,0.17881142601089378,1.171656861731037,0,,0.0,none,P394,1
E0021363,N0021610,N0021448,lateral,31.886114973205004,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,4.3,0.5,cover_min,minimum,tractive,1.0,365.9732495263346,364.6021465824868,1.6571826025716518,1.665370507356954,1.4071826025716518,1.415370507356954,0.35346474983933646,0.031055741058323066,1.5035028239590364,0,,0.0,none,P345,1
E0021364,N0021611,N0021612,lateral,26.621112220447703,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,2.3,0.5,cover_min,minimum,tractive,1.0,365.600180837951,364.9878952568807,1.5549705292365275,1.5594069892130733,1.3049705292365275,1.3094069892130733,0.22575134108297534,0.026354180305389413,1.9653712865920518,0,,0.0,none,P345,1
E0021365,N0021612,N0021448,lateral,24.975520144074228,draft,drafted,s5c_flows,3.2393,4.368,0.000222,3.6221,held,0.136023,0.0266,0.0,0.0,,200,PVC-U,1.1,0.5,cover_min,minimum,tractive,1.0,364.9877364917155,364.7130057701307,1.5595657543782409,1.5545113197130718,1.3095657543782409,1.3045113197130718,0.2559762451557461,0.050721888035083734,1.6261613213938486,0,,0.0,none,P345,1
E0021366,N0021613,N0021614,sub main,27.681991760327353,draft,drafted,s5c_flows,605.1445,827.682,0.102902,2.8161,merrimack,19.826504,12.3482,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,370.4368531651733,370.326125198132,8.697302108264182,8.55131620811801,8.397302108264181,8.25131620811801,0.7821786746622825,0.5653318300012309,0.5898480031279186,0,,0.0,none,P364,1
E0021367,N0021614,N0021615,sub main,60.00000000001811,draft,drafted,s5c_flows,606.2242,829.138,0.103132,2.8154,merrimack,19.857667,12.3759,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,370.326125198132,370.0861251981319,8.55131620811801,8.66347807335245,8.25131620811801,8.36347807335245,0.782461254225023,0.5658906889028976,1.2780185531240609,0,,0.0,none,P364,1
E0021368,N0021615,N0021616,sub main,60.00000000001811,draft,drafted,s5c_flows,611.6231,836.418,0.103632,2.8124,merrimack,20.012726,12.4359,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,370.0861251981319,369.84612519813186,8.66347807335245,8.815282272571267,8.36347807335245,8.515282272571266,0.7838588524273965,0.5686717064571383,1.2757398821274715,0,,0.0,none,P364,1
E0021369,N0021616,N0021617,sub main,60.00000000000209,draft,drafted,s5c_flows,618.1018,845.154,0.104132,2.8088,merrimack,20.198479,12.4959,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,369.84612519813186,369.60612519813185,8.815282272571267,8.6782375948369,8.515282272571266,8.3782375948369,0.7855146904472691,0.5720040463365563,1.2730506662206897,0,,0.0,none,P364,1
E0021370,N0021617,N0021455,sub main,21.524751152345225,draft,drafted,s5c_flows,623.8399,853.956,0.104632,2.8057,merrimack,20.362859,12.5559,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,369.60612519813185,369.5200261935225,8.6782375948369,8.680504812336892,8.3782375948369,8.380504812336891,0.7869633795663414,0.5749539591957988,0.4558609229526983,0,,0.0,none,P364,1
E0021371,N0021618,N0021619,sub main,37.22820843456141,draft,drafted,s5c_flows,551.7231,765.29,0.145583,2.8477,merrimack,18.330236,17.47,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,368.47007484586237,368.32116201212415,9.82893638460638,9.924962255453977,9.528936384606379,9.624962255453976,0.7679241338148292,0.5384881768933314,0.8079836448083796,0,,0.0,none,P364,1
E0021372,N0021619,N0021458,sub main,29.006148280906142,draft,drafted,s5c_flows,551.7231,765.29,0.145893,2.8477,merrimack,18.330547,17.5072,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,368.32116201212415,368.20513741900055,9.924962255453977,9.94171316693695,9.624962255453976,9.641713166936949,0.7679272402008775,0.538493764473162,0.629533345574914,0,,0.0,none,P364,1
E0021373,N0021620,N0021621,lateral,13.408837203999154,auto_block,provisional,s5c_flows,19.0713,23.568,0.000739,3.6221,held,0.800256,0.0887,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.195240049205,376.128195863185,2.0012931539200167,2.052193541111876,1.7512931539200167,1.8021935411118761,0.3452229367186307,0.13796102764042267,0.6473515989141747,0,,0.0,none,P364,1
E0021374,N0021621,N0021455,lateral,33.539106553563236,auto_block,provisional,s5c_flows,31.2529,43.804,0.000851,3.6221,held,1.311051,0.1021,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.128195863185,375.9605003304172,2.052193541111876,2.240030675442199,1.8021935411118761,1.990030675442199,0.40204047058168996,0.17463166986973916,1.3903702490878331,0,,0.0,none,P364,1
E0021375,N0021622,N0021623,lateral,19.72308292331602,auto_block,provisional,s5c_flows,4.6583,7.346,0.001351,3.6221,held,0.196639,0.1621,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.15962237971877,375.0610069651022,2.073013118328106,2.2493568044290555,1.823013118328106,1.9993568044290555,0.22057184258854667,0.0719316258161419,1.4902992370387105,0,,0.0,none,P364,1
E0021376,N0021623,N0021624,lateral,17.4928556845359,auto_block,provisional,s5c_flows,4.6583,7.346,0.001515,3.6221,held,0.196803,0.1818,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.0610069651022,374.97354268667954,2.2493568044290555,2.6332383191798385,1.9993568044290555,2.3832383191798385,0.22063190807655514,0.07195896493518975,1.3214208102714837,0,,0.0,none,P364,1
E0021377,N0021624,N0021458,lateral,42.62629244621011,auto_block,provisional,s5c_flows,4.6583,7.346,0.001661,3.6221,held,0.196949,0.1993,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.97354268667954,374.7604112244485,2.6332383191798385,3.3864393614890105,2.3832383191798385,3.1364393614890105,0.22068535128587308,0.07198329343333573,3.219235908941424,0,,0.0,none,P364,1
E0021378,N0021625,N0021626,main,74.9999999999584,draft,drafted,s5c_flows,60.3041,86.298,0.011434,3.6221,held,2.539535,1.372,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.56535640023975,368.19035640024,13.88178715444775,11.859661910306897,13.63178715444775,11.609661910306897,0.4905680909965822,0.24135222633868553,2.548066258161939,1,recovers_500m,249.66,none,P345,1
E0021379,N0021626,N0021463,main,84.3259597623157,draft,drafted,s5c_flows,62.5109,89.754,0.012059,3.6221,held,2.632677,1.447,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.19035640024,367.7687266014284,11.859661910306897,8.277629599743477,11.609661910306897,8.027629599743477,0.4958201164843892,0.24572551497406409,2.8345616000223575,0,,0.0,none,P345,1
E0021380,N0021627,N0021628,lateral,69.99999999990881,draft,drafted,s5c_flows,6.9178,3.986,0.0,3.6221,held,0.290011,0.0,0.0,0.0,,200,PVC-U,3.3,0.5,cover_min,minimum,tractive,1.0,381.452800872273,379.142800872276,1.5667303777270263,1.5827545476458909,1.3167303777270263,1.3327545476458909,0.47781919758296765,0.055477331231368526,2.441648792193137,0,,0.0,none,P345,1
E0021381,N0021628,N0021629,lateral,70.00000000014369,draft,drafted,s5c_flows,10.2044,8.898,0.000583,3.6221,held,0.428378,0.07,0.0,0.0,,200,PVC-U,3.4,0.5,cover_min,minimum,tractive,1.0,379.05674329799064,376.67674329798575,1.6688121219312393,1.6610862918579983,1.4188121219312393,1.4110862918579983,0.5483893681421071,0.06578183970648369,2.127442168730625,0,,0.0,none,P345,1
E0021382,N0021629,N0021630,lateral,69.99999999990881,draft,drafted,s5c_flows,26.4525,36.81,0.001167,3.6221,held,1.110122,0.14,0.0,0.0,,200,PVC-U,2.5,0.5,ground,minimum,tractive,1.0,376.67674329798575,374.926743297988,1.6610862918579983,1.5590049930275995,1.4110862918579983,1.3090049930275995,0.6692532365237724,0.10969400712018909,1.7432364955379724,0,,0.0,none,P345,1
E0021383,N0021630,N0021463,lateral,18.98835197433634,draft,drafted,s5c_flows,26.4525,36.81,0.00175,3.6221,held,1.110705,0.21,0.0,0.0,,200,PVC-U,2.3,0.5,ground,minimum,tractive,1.0,374.926743297988,374.4900112025783,1.5590049930275995,1.5563449985936018,1.3090049930275995,1.3063449985936018,0.6503409514133451,0.11190294371519047,0.48662556497147497,0,,0.0,none,P345,1
E0021384,N0021631,N0021632,lateral,70.00000000010576,auto_block,provisional,s5c_flows,0.7416,1.0,0.0011,3.6221,held,0.03219,0.132,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.58646683185583,371.2364668318553,2.274891810722295,2.807905726738454,2.024891810722295,2.557905726738454,0.11990127233453103,0.032051716847671136,9.730227577680461,0,,0.0,none,P355,1
E0021385,N0021632,N0021468,lateral,71.94717327220707,auto_block,provisional,s5c_flows,0.7416,1.0,0.001683,3.6221,held,0.032774,0.202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.2364668318553,370.87673096549423,2.807905726738454,3.6836938391932676,2.557905726738454,3.4336938391932676,0.12065333437915597,0.03230494895936378,9.938552968362423,0,,0.0,none,P355,1
E0021386,N0021633,N0021634,lateral,20.248456731316587,auto_block,provisional,s5c_flows,0.0,0.0,0.002545,3.6221,held,0.002545,0.3054,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.3231696622298,372.22192737857324,2.842968033082684,2.858577992520509,2.592968033082684,2.608577992520509,0.0470589655883997,0.010967115439275116,7.171306777267238,0,,0.0,none,P355,1
E0021387,N0021634,N0021635,lateral,18.867962264113206,auto_block,provisional,s5c_flows,0.0,0.0,0.002714,3.6221,held,0.002714,0.3256,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.22192737857324,372.12758756725265,2.858577992520509,2.7600467100911033,2.608577992520509,2.5100467100911033,0.048263562654511025,0.011256787424372278,6.515599355693815,0,,0.0,none,P355,1
E0021388,N0021635,N0021636,lateral,14.212670403551895,auto_block,provisional,s5c_flows,0.0,0.0,0.002871,3.6221,held,0.002871,0.3445,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.12758756725265,372.0565242152349,2.7600467100911033,2.7337895054682235,2.5100467100911033,2.4837895054682235,0.049338426747332645,0.01151707503656993,4.801082151895013,0,,0.0,none,P355,1
E0021389,N0021636,N0021468,lateral,25.96150997149434,auto_block,provisional,s5c_flows,0.0,0.0,0.002989,3.6221,held,0.002989,0.3587,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.0565242152349,371.92671666537746,2.7337895054682235,2.6337081393100448,2.4837895054682235,2.3837081393100448,0.05012063406757397,0.011707563211224264,8.63300795985287,0,,0.0,none,P355,1
E0021390,N0021637,N0021485,lateral,37.35321432656614,draft,drafted,s5c_flows,31.5917,45.0,0.0,3.6221,held,1.324404,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.2076904296875,348.0209243580547,1.5500000000000114,1.7427780345234396,1.3000000000000114,1.4927780345234396,0.4032872171504536,0.17548682001219212,1.5436977559275844,0,,0.0,none,P368,1
