EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0021391,N0021638,N0021639,lateral,59.99999999983179,draft,drafted,s5c_flows,65.7612,102.12,0.003494,3.6836,merrimack,2.807168,0.4193,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.2941165334273,346.99411653342815,2.6910519236039363,2.91375089821247,2.4410519236039363,2.66375089821247,0.5052887302113686,0.2537398088346119,1.9790665023913836,0,,0.0,none,P368,1
E0021392,N0021639,N0021640,lateral,60.00000000029637,draft,drafted,s5c_flows,86.1094,134.12,0.003994,3.5654,merrimack,3.557372,0.4793,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,346.99411653342815,346.69411653342667,2.91375089821247,3.2237911814170843,2.66375089821247,2.9737911814170843,0.5414653330286247,0.2859943416060494,1.8468403035362455,0,,0.0,none,P368,1
E0021393,N0021640,N0021641,lateral,7.721142089882598,draft,drafted,s5c_flows,86.1094,134.12,0.004494,3.5654,merrimack,3.557872,0.5393,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,346.69411653342667,346.6516502519323,3.2237911814170843,3.202597794942676,2.9737911814170843,2.952597794942676,0.5603195965164559,0.279093400280903,0.22966482396491364,0,,0.0,none,P368,1
E0021394,N0021641,N0021642,lateral,27.71831701937159,draft,drafted,s5c_flows,86.1094,134.12,0.004558,3.5654,merrimack,3.557936,0.547,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,346.6516502519323,346.4991995083258,3.202597794942676,3.1263803256586016,2.952597794942676,2.8763803256586016,0.5603225244037943,0.2790959497769936,0.824475066060242,0,,0.0,none,P368,1
E0021395,N0021642,N0021643,lateral,14.826887617325136,draft,drafted,s5c_flows,105.7453,166.12,0.004789,3.4778,merrimack,4.261336,0.5747,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,346.4991995083258,346.4176516264305,3.1263803256586016,3.2068600923195163,2.8763803256586016,2.9568600923195163,0.5902651985919063,0.30607214680984396,0.4186504544255441,0,,0.0,none,P368,1
E0021396,N0021643,N0021485,lateral,71.8049116195514,draft,drafted,s5c_flows,107.9048,169.032,0.004913,3.4693,merrimack,4.337776,0.5895,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,346.4176516264305,346.02272461252295,3.2068600923195163,3.740977780055175,2.9568600923195163,3.490977780055175,0.5932780292630954,0.3088910977314645,2.017179918964794,0,,0.0,none,P368,1
E0021397,N0021644,N0021645,sub main,68.06325939554861,draft,drafted,s5c_flows,977.7058,1305.744,0.167946,2.6572,merrimack,30.237371,20.1535,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,341.8746982616709,341.67050848348424,8.04946555668846,8.372124573156384,7.68446555668846,8.007124573156384,0.7791565176912352,0.5489048115270432,1.4559175606383272,0,,0.0,none,P368,1
E0021398,N0021645,N0021646,sub main,59.99999999982211,draft,drafted,s5c_flows,990.4307,1326.024,0.168513,2.6531,merrimack,30.581671,20.2216,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,341.67050848348424,341.4905084834848,8.372124573156384,8.369141174718322,8.007124573156384,8.004141174718322,0.7812166463874307,0.5527747482714858,1.280054648888143,0,,0.0,none,P368,1
E0021399,N0021646,N0021647,sub main,60.000000000285546,draft,drafted,s5c_flows,1000.7887,1342.392,0.169013,2.6497,merrimack,30.861571,20.2816,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,341.4905084834848,341.31050848348394,8.369141174718322,8.362190491125432,8.004141174718322,7.997190491125432,0.7828706220858389,0.5559201486457066,1.2773502693719843,0,,0.0,none,P368,1
E0021400,N0021647,N0021488,sub main,7.0125944145413746,draft,drafted,s5c_flows,1007.4272,1352.304,0.169513,2.6476,merrimack,31.040958,20.3416,0.0,0.0,,315,HDPE,0.6,0.27,table11,minimum,velocity,1.0,341.31050848348394,341.2684329169967,8.362190491125432,8.397063909175188,7.997190491125432,8.032063909175188,1.0198754552593365,0.4535117289945695,0.11459886888440697,0,,0.0,none,P368,1
E0021401,N0021648,N0021649,sub main,51.62966924596936,draft,drafted,s5c_flows,3234.1482,3962.048,0.522402,2.2991,merrimack,86.584335,62.6882,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,344.8355555645041,344.75811106063514,2.642593849558409,3.2547978749117306,1.9925938495584092,2.6047978749117306,0.7733113194862837,0.41794692704635406,1.1127400643824215,0,,0.0,none,P368,1
E0021402,N0021649,N0021650,sub main,69.99999999993815,draft,drafted,s5c_flows,3234.1482,3962.048,0.522832,2.2991,merrimack,86.584766,62.7399,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,344.75811106063514,344.65311106063524,3.2547978749117306,3.76046315811476,2.6047978749117306,3.11046315811476,0.7733123201640746,0.41794808850753995,1.5086616833132864,0,,0.0,none,P368,1
E0021403,N0021650,N0021651,sub main,70.00000000008133,draft,drafted,s5c_flows,3235.7915,3964.504,0.523415,2.299,merrimack,86.623786,62.8099,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,344.65311106063524,344.5481110606351,3.76046315811476,4.441238304599267,3.11046315811476,3.791238304599267,0.7734028965494699,0.4180532330753919,1.5084849977587296,0,,0.0,none,P368,1
E0021404,N0021651,N0021652,sub main,69.99999999993815,draft,drafted,s5c_flows,3242.6554,3974.96,0.523999,2.2984,merrimack,86.784889,62.8799,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,344.5481110606351,344.4431110606352,4.441238304599267,5.101932884677296,3.791238304599267,4.451932884677296,0.7737764723803319,0.4184872054949117,1.5077567079245437,0,,0.0,none,P368,1
E0021405,N0021652,N0021488,sub main,19.48338666324418,draft,drafted,s5c_flows,3246.1854,3979.96,0.524582,2.2981,merrimack,86.868009,62.9499,0.0,0.0,,600,GRP,0.25,0.125,table11,minimum,velocity,1.0,344.4431110606352,344.3944025939771,5.101932884677296,5.271094232194798,4.451932884677296,4.621094232194798,0.9351196487737075,0.3636328174438015,0.34725300818981125,0,,0.0,none,P368,1
E0021406,N0021653,N0021489,trunk main,50.65670194031042,main_pipe,drafted,s5c_flows,12434.6159,16325.646,3.089333,1.9534,merrimack,284.223732,370.72,0.0,0.0,,1000,GRP,0.1,0.075,table11,minimum,velocity,1.0,374.91309936091835,374.86244265897807,8.188188480878523,8.598464323443807,7.138188480878523,7.548464323443807,0.8839748871208836,0.42858656285839225,0.9550931570258344,0,,0.0,none,P354,1
E0021407,N0021654,N0021655,trunk main,59.99999999997778,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.769028,1.9984,merrimack,240.021769,212.2834,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,370.6176662759446,370.5576662759446,11.69660374358665,12.213787581477277,10.74660374358665,11.263787581477278,0.8498112951543163,0.455936724805901,1.1767318294093052,0,,0.0,none,P382,1
E0021408,N0021655,N0021656,trunk main,59.99999999997778,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.769528,1.9984,merrimack,240.022269,212.3434,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,370.5576662759446,370.4976662759446,12.213787581477277,12.09782322600853,11.263787581477278,11.14782322600853,0.8498117384327101,0.4559372714248775,1.1767312156030094,0,,0.0,none,P382,1
E0021409,N0021656,N0021657,trunk main,60.00000000008559,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.770028,1.9984,merrimack,240.022769,212.4034,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,370.4976662759446,370.43766627594454,12.09782322600853,12.335008284602338,11.14782322600853,11.385008284602339,0.8498121817102156,0.4559378180435968,1.1767306018006984,0,,0.0,none,P382,1
E0021410,N0021657,N0021658,trunk main,25.000000000031225,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.770528,1.9984,merrimack,240.023269,212.4634,0.0,0.0,,900,GRP,0.2,0.075,table11,minimum,velocity,1.0,370.43766627594454,370.38766627594447,12.335008284602338,12.419065901789907,11.385008284602339,11.469065901789907,1.100737440788531,0.3751985506337645,0.3785341092501598,0,,0.0,none,P382,1
E0021411,N0021658,N0021659,trunk main,59.99999999997778,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.770736,1.9984,merrimack,240.023477,212.4884,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,370.38766627594447,370.32766627594447,12.419065901789907,12.191285140071159,11.469065901789907,11.24128514007116,0.8498128093896431,0.455938592055263,1.1767297326547181,0,,0.0,none,P382,1
E0021412,N0021659,N0021660,trunk main,59.999999999923226,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.771236,1.9984,merrimack,240.023977,212.5484,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,370.32766627594447,370.2676662759445,12.191285140071159,12.082461897883604,11.24128514007116,11.132461897883605,0.8498132526650017,0.45593913867336044,1.1767291188537425,0,,0.0,none,P382,1
E0021413,N0021660,N0021661,trunk main,8.724813164292142,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.771736,1.9984,merrimack,240.024477,212.6084,0.0,0.0,,900,GRP,0.5,0.075,table11,minimum,velocity,1.0,370.2676662759445,370.22404221012306,12.082461897883604,12.13514968440819,11.132461897883605,11.185149684408191,1.539946371986693,0.2937160993363582,0.09442767318617958,0,,0.0,none,P382,1
E0021414,N0021661,N0021662,trunk main,50.00000000000894,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.771809,1.9984,merrimack,240.02455,212.6171,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,370.22404221012306,370.17404221012305,12.13514968440819,12.093230739095702,11.185149684408191,11.143230739095703,0.84981376065747,0.4559397650973839,0.9806070128692228,0,,0.0,none,P382,1
E0021415,N0021662,N0021663,trunk main,49.999999999954774,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.772226,1.9984,merrimack,240.024966,212.6671,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,370.17404221012305,370.1240422101231,12.093230739095702,11.928295436361282,11.143230739095703,10.978295436361282,0.8498141294610441,0.45594021988319955,0.9806065873029004,0,,0.0,none,P382,1
E0021416,N0021663,N0021664,trunk main,7.791888800909703,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.772642,1.9984,merrimack,240.025383,212.7171,0.0,0.0,,900,GRP,0.55,0.075,table11,minimum,velocity,1.0,370.1240422101231,370.08118682171806,11.928295436361282,11.838246772031937,10.978295436361282,10.888246772031938,1.5942115518172741,0.2865001546248379,0.08146021348324789,0,,0.0,none,P382,1
E0021417,N0021664,N0021665,trunk main,69.99999999997154,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.772707,1.9984,merrimack,240.025448,212.7249,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,370.08118682171806,370.01118682171807,11.838246772031937,11.685682074766305,10.888246772031938,10.735682074766306,0.8498145567759547,0.45594074682231134,1.3728485319106771,0,,0.0,none,P382,1
E0021418,N0021665,N0021666,trunk main,70.000000000095,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.773291,1.9984,merrimack,240.026031,212.7949,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,370.01118682171807,369.94118682171796,11.685682074766305,11.507482611875787,10.735682074766306,10.557482611875788,0.8498150736308526,0.4559413841778054,1.3728476969508698,0,,0.0,none,P382,1
E0021419,N0021666,N0021667,trunk main,11.026009478063719,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.773874,1.9984,merrimack,240.026615,212.8649,0.0,0.0,,900,GRP,0.4,0.075,table11,minimum,velocity,1.0,369.94118682171796,369.89708278380573,11.507482611875787,11.390026591194271,10.557482611875788,10.440026591194272,1.4197464082615057,0.31145150561662116,0.12943637227398921,0,,0.0,none,P382,1
E0021420,N0021667,N0021668,trunk main,49.99999999993495,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.773966,1.9984,merrimack,240.026707,212.8759,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,369.89708278380573,369.8470827838058,11.390026591194271,11.231957743537976,10.440026591194272,10.281957743537976,0.8498156729327897,0.45594212320363503,0.9806048062826865,0,,0.0,none,P382,1
E0021421,N0021668,N0021669,trunk main,50.000000000107065,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.774382,1.9984,merrimack,240.027123,212.9259,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,369.8470827838058,369.79708278380565,11.231957743537976,11.099371073616226,10.281957743537976,10.149371073616226,0.8498160417331746,0.4559425779885271,0.9806043807263971,0,,0.0,none,P382,1
E0021422,N0021669,N0021670,trunk main,7.457288556618047,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.774799,1.9984,merrimack,240.02754,212.9759,0.0,0.0,,900,GRP,0.55,0.075,table11,minimum,velocity,1.0,369.79708278380565,369.75606769674425,11.099371073616226,11.168065604036997,10.149371073616226,10.218065604036997,1.5942155132079623,0.28650149110266065,0.07796194528317053,0,,0.0,none,P382,1
E0021423,N0021670,N0021671,trunk main,67.10819609427134,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.774861,1.9984,merrimack,240.027602,212.9834,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,369.75606769674425,369.68895950064996,11.168065604036997,10.322118380209417,10.218065604036997,9.372118380209418,0.849816466384779,0.45594310164687235,1.3161311637824897,0,,0.0,none,P382,1
E0021424,N0021671,N0021672,trunk main,63.85271639106923,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.77542,1.9984,merrimack,240.028161,213.0505,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,369.68895950064996,369.6251067842589,10.322118380209417,9.45735171183486,9.372118380209418,8.507351711834861,0.8498169619583761,0.4559437127635153,1.2522837122463542,0,,0.0,none,P382,1
E0021425,N0021672,N0021673,trunk main,59.039087514768475,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.775953,1.9984,merrimack,240.028693,213.1143,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,369.6251067842589,369.56606769674414,9.45735171183486,8.588717459505858,8.507351711834861,7.638717459505858,0.8498174335944709,0.4559442943625974,1.157877860602188,0,,0.0,none,P382,1
E0021426,N0021673,N0021674,trunk main,4.9958107951318445,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.776445,1.9984,merrimack,240.029185,213.1734,0.0,0.0,,900,GRP,0.85,0.075,table11,minimum,velocity,1.0,369.56606769674414,369.5236033049855,8.588717459505858,8.671556607123875,7.638717459505858,7.721556607123875,1.8663610248731035,0.2560143545297987,0.044612758272670534,0,,0.0,none,P382,1
E0021427,N0021674,N0021675,trunk main,79.79138562677173,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.776486,1.9984,merrimack,240.029227,213.1783,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,369.5236033049855,369.4438119193587,8.671556607123875,8.185216400953777,7.721556607123875,7.235216400953777,0.849817907002622,0.45594487814784945,1.5648722110403341,0,,0.0,none,P382,1
E0021428,N0021675,N0021676,trunk main,55.212803578076425,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.777151,1.9984,merrimack,240.029892,213.2581,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,369.4438119193587,369.38859911578066,8.185216400953777,7.714123052188086,7.235216400953777,6.7641230521880855,0.8498184965450643,0.4559456051459273,1.0828352132944463,0,,0.0,none,P382,1
E0021429,N0021676,N0021677,trunk main,8.020928318872583,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.777611,1.9984,merrimack,240.030352,213.3134,0.0,0.0,,900,GRP,0.5,0.075,table11,minimum,velocity,1.0,369.38859911578066,369.3484944741863,7.714123052188086,7.838852937923093,6.7641230521880855,6.888852937923093,1.5399567603871824,0.29371984478670987,0.0868090209326822,0,,0.0,none,P382,1
E0021430,N0021677,N0021678,trunk main,80.42765845595224,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.777678,1.9984,merrimack,240.030419,213.3214,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,369.3484944741863,369.2680668157303,7.838852937923093,8.183776445988428,6.888852937923093,7.233776445988428,0.8498189637452516,0.4559461812779153,1.5773488607012278,0,,0.0,none,P382,1
E0021431,N0021678,N0021679,trunk main,31.551413225205383,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.778348,1.9984,merrimack,240.031089,213.4018,0.0,0.0,,900,GRP,0.15,0.075,table11,minimum,velocity,1.0,369.2680668157303,369.2207396958925,8.183776445988428,8.138696339263731,7.233776445988428,7.188696339263731,0.9892930300113606,0.40629126311707775,0.5315481572539914,0,,0.0,none,P382,1
E0021432,N0021679,N0021680,trunk main,47.93020338574875,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.778611,1.9984,merrimack,240.031352,213.4334,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,369.2207396958925,369.1488443908139,8.138696339263731,7.583577484186094,7.188696339263731,6.633577484186094,0.9892933112266724,0.40629151055960566,0.8074821835248197,0,,0.0,none,P382,1
E0021433,N0021680,N0021681,trunk main,47.76374181117778,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.779011,1.9984,merrimack,240.031751,213.4813,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,369.1488443908139,369.0771987780971,7.583577484186094,7.001445020731012,6.633577484186094,6.051445020731012,0.9892937378607857,0.40629188595705257,0.8046774512502295,0,,0.0,none,P382,1
E0021434,N0021681,N0021682,trunk main,47.77844589344032,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.779409,1.9984,merrimack,240.032149,213.529,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,369.0771987780971,369.00553110925694,7.001445020731012,6.7536241641805645,6.051445020731012,5.803624164180564,0.9892941634250112,0.40629226041347044,0.8049248251909848,0,,0.0,none,P382,1
E0021435,N0021682,N0021683,trunk main,16.52721930234439,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.779807,1.9984,merrimack,240.032548,213.5768,0.0,0.0,,900,GRP,0.25,0.075,table11,minimum,velocity,1.0,369.00553110925694,368.9642130610011,6.7536241641805645,6.4471333745457855,5.803624164180564,5.497133374545785,1.1951819037122824,0.3531019732896601,0.23047006834984962,0,,0.0,none,P382,1
E0021436,N0021683,N0021684,trunk main,63.45517509649547,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.779945,1.9984,merrimack,240.032685,213.5934,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,368.9642130610011,368.90075788590457,6.4471333745457855,6.944670580892307,5.497133374545785,5.994670580892307,0.849820972606158,0.45594865853288424,1.2444812327529917,0,,0.0,none,P382,1
E0021437,N0021684,N0021685,trunk main,36.54482490348532,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.780473,1.9984,merrimack,240.033214,213.6568,0.0,0.0,,900,GRP,0.15,0.075,table11,minimum,velocity,1.0,368.90075788590457,368.84594064854934,6.944670580892307,7.12961477137253,5.994670580892307,6.17961477137253,0.9892953021804641,0.4062932624127843,0.6156709869294236,0,,0.0,none,P382,1
E0021438,N0021685,N0021686,trunk main,43.66919570857407,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.780778,1.9984,merrimack,240.033519,213.6934,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,368.84594064854934,368.7804368549865,7.12961477137253,6.660877842279149,6.17961477137253,5.710877842279149,0.9892956283020894,0.4062935493700932,0.7356950820912643,0,,0.0,none,P382,1
E0021439,N0021686,N0021687,trunk main,63.47058445981622,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.781142,1.9984,merrimack,240.033883,213.737,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,368.7804368549865,368.6852309782968,6.660877842279149,6.618632547093853,5.710877842279149,5.668632547093853,0.9892960175090538,0.4062938918370357,1.0692887220892802,0,,0.0,none,P382,1
E0021440,N0021687,N0021688,trunk main,48.430373847497954,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.781671,1.9984,merrimack,240.034412,213.8005,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,368.6852309782968,368.6125854175255,6.618632547093853,6.6475464184119915,5.668632547093853,5.697546418411991,0.9892965831413156,0.40629438954284147,0.8159058781900179,0,,0.0,none,P382,1
E0021441,N0021688,N0021689,trunk main,53.314397728679516,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.782074,1.9984,merrimack,240.034815,213.8489,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,368.6125854175255,368.5326138209325,6.6475464184119915,6.605569772817489,5.697546418411991,5.655569772817489,0.9892970140475678,0.4062947687022461,0.8981865737596042,0,,0.0,none,P382,1
E0021442,N0021689,N0021690,trunk main,45.14357485835795,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.782519,1.9984,merrimack,240.035259,213.9022,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,368.5326138209325,368.464898458645,6.605569772817489,5.937536844089379,5.655569772817489,4.987536844089379,0.9892974887921719,0.4062951864359633,0.7605325221481745,0,,0.0,none,P382,1
E0021443,N0021690,N0021691,trunk main,49.584933708779,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.782895,1.9984,merrimack,240.035636,213.9474,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,368.464898458645,368.39052105808184,5.937536844089379,5.23365496730878,4.987536844089379,4.28365496730878,0.9892978918967738,0.40629554113310773,0.8353556280490022,0,,0.0,none,P382,1
E0021444,N0021691,N0021494,trunk main,65.74779225722716,main_pipe,drafted,s5c_flows,11592.9252,15157.836,2.041149,1.9701,merrimack,266.378059,244.9379,0.0,0.0,,900,GRP,0.15,0.075,uniform,minimum,velocity,1.0,368.39052105808184,368.291899369696,5.23365496730878,5.4281934037414885,4.28365496730878,4.478193403741488,1.0161623922112655,0.4307096402279633,1.078367538515075,0,,0.0,none,P382,1
E0021445,N0021692,N0021693,lateral,20.00000000007708,auto_road,derived,s5c_flows,4.461,7.456,0.0,3.6221,held,0.187017,0.0,20.0,0.84,W11a-XG02365,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,379.99115060454113,379.89115060454077,1.556182159130742,3.344445098584231,1.306182159130742,3.094445098584231,0.21698409387469592,0.0703062863232777,1.5362109147369647,0,,0.0,none,P354,1
E0021446,N0021693,N0021694,lateral,19.999999999963837,auto_road,derived,s5c_flows,4.461,7.456,0.000167,3.6221,held,0.187184,0.02,20.0,20.0,W11a-XG02366,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.89115060454077,379.791150604541,3.344445098584231,3.7631096493652763,3.094445098584231,3.5131096493652763,0.21704746121439328,0.07033486291617694,1.5357624155920142,0,,0.0,none,P354,1
E0021447,N0021694,N0021496,lateral,19.59987369627663,auto_road,derived,s5c_flows,4.461,7.456,0.000333,3.6221,held,0.187351,0.04,19.6,2.648,W11a-XG02367,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.791150604541,379.6931512360596,3.7631096493652763,1.8728277678466725,3.5131096493652763,1.6228277678466725,0.21711078868227865,0.07036342621138333,1.5045984752174317,0,,0.0,none,P354,1
E0021448,N0021695,N0021498,lateral,52.5960898330649,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,52.596,0.0,W11a-XG02368,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.3346740722656,380.0716936231003,1.5500000000000114,1.610801494087184,1.3000000000000114,1.360801494087184,0.13489621704043256,0.037230723305707175,6.498340105082442,0,,0.0,none,P354,1
E0021449,N0021696,N0021697,main,24.99999999989636,auto_road,derived,s5c_flows,81.4397,106.874,0.01224,3.5895,merrimack,3.395667,1.4688,0.0,18.832,W11a-XD00027,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.46852447181203,378.34352447181254,5.478985293812968,6.060162051624957,5.228985293812968,5.810162051624957,0.5342073053296521,0.27930542263289637,0.779971862061714,0,,0.0,none,P354,1
E0021450,N0021697,N0021698,main,20.186674998935885,auto_road,derived,s5c_flows,81.4397,106.874,0.012448,3.5895,merrimack,3.395876,1.4938,0.0,4.262,W11a-XD00028,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.34352447181254,378.2425910968179,6.060162051624957,5.3287895184164995,5.810162051624957,5.0787895184164995,0.5342168586690091,0.2793141523392494,0.6297902768434586,0,,0.0,none,P354,1
E0021451,N0021698,N0021699,main,3.999999999825298,auto_road,derived,s5c_flows,81.4397,106.874,0.012616,3.5895,merrimack,3.396044,1.514,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,378.2425910968179,378.2025910968196,5.3287895184164995,5.299758756696008,5.0787895184164995,5.049758756696008,0.6840457297580302,0.23432301798363003,0.09745937115540095,0,,0.0,none,P354,1
E0021452,N0021699,N0021496,main,90.74212013672138,auto_road,derived,s5c_flows,81.4397,106.874,0.01265,3.5895,merrimack,3.396077,1.518,24.198,0.0,W11a-XG02369,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.2025910968196,377.748880496136,5.299758756696008,3.817098507770254,5.049758756696008,3.567098507770254,0.5342260458979508,0.2793225476826464,2.8309527035569753,0,,0.0,none,P354,1
E0021453,N0021700,N0021701,main,40.0000000002074,draft,drafted,s5c_flows,208.936,264.528,0.026173,3.2028,merrimack,7.771217,3.1408,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.65579239179203,371.455792391791,10.159179532036092,9.970568692193353,9.909179532036092,9.720568692193353,0.6734247934863178,0.4327829499799638,0.9899645411313004,0,,0.0,none,P370,1
E0021454,N0021701,N0021702,main,39.999999999748056,draft,drafted,s5c_flows,208.936,264.528,0.026506,3.2028,merrimack,7.77155,3.1808,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.455792391791,371.2557923917923,9.970568692193353,9.525457608207716,9.720568692193353,9.275457608207716,0.6734324499773892,0.4327932966448157,0.9899532858638624,0,,0.0,none,P370,1
E0021455,N0021702,N0021703,main,15.000000000132834,draft,drafted,s5c_flows,208.936,264.528,0.02684,3.2028,merrimack,7.771884,3.2208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.2557923917923,371.1807923917916,9.525457608207716,9.332787930474012,9.275457608207716,9.082787930474012,0.6734401291596644,0.4328036742620033,0.37122824907118346,0,,0.0,none,P370,1
E0021456,N0021703,N0021704,main,54.99999999988089,draft,drafted,s5c_flows,210.0158,265.984,0.026965,3.2008,merrimack,7.807181,3.2358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.1807923917916,370.9057923917922,9.332787930474012,9.745300137504671,9.082787930474012,9.495300137504671,0.6742499656614778,0.43389970945378853,1.3595353553564946,0,,0.0,none,P370,1
E0021457,N0021704,N0021705,main,40.0000000002074,draft,drafted,s5c_flows,211.0956,267.44,0.027423,3.1988,merrimack,7.84279,3.2908,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.9057923917922,370.7057923917912,9.745300137504671,10.348284756646308,9.495300137504671,10.098284756646308,0.6750635700634345,0.43500410274104584,0.9875613145699417,0,,0.0,none,P370,1
E0021458,N0021705,N0021706,main,39.999999999748056,draft,drafted,s5c_flows,212.1754,268.896,0.027756,3.1968,merrimack,7.878251,3.3308,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.7057923917912,370.50579239179245,10.348284756646308,11.723272549613796,10.098284756646308,11.473272549613796,0.6758704321497122,0.4361025935918281,0.9863823522239749,0,,0.0,none,P370,1
E0021459,N0021706,N0021707,main,14.076091840507562,draft,drafted,s5c_flows,212.1754,268.896,0.02809,3.1968,merrimack,7.878585,3.3708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.50579239179245,370.43541193258994,11.723272549613796,12.135175225613182,11.473272549613796,11.885175225613182,0.6758780159516464,0.4361129338784221,0.3471063196881815,0,,0.0,none,P370,1
E0021460,N0021707,N0021708,main,5.923908159603575,draft,drafted,s5c_flows,212.1754,268.896,0.028207,3.1968,merrimack,7.878702,3.3848,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,velocity,1.0,370.43541193258994,370.39394457547274,12.135175225613182,12.191870854214756,11.885175225613182,11.941870854214756,0.76517676597971,0.3971680962088391,0.1290313651037826,0,,0.0,none,P370,1
E0021461,N0021708,N0021709,main,70.32185008783404,draft,drafted,s5c_flows,213.9968,271.352,0.028256,3.1935,merrimack,7.937958,3.3908,22.931,0.0,W11a-XG02370,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.39394457547274,370.04233532503355,12.191870854214756,9.735588258950827,11.941870854214756,9.485588258950827,0.6772214623291506,0.43794924654761425,1.7306463247137769,0,,0.0,none,P370,1
E0021462,N0021709,N0021710,main,19.678149912052678,draft,drafted,s5c_flows,213.9968,271.352,0.028842,3.1935,merrimack,7.938544,3.4611,19.678,0.0,W11a-XG02371,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.04233532503355,369.94394457547327,9.735588258950827,9.546656010464233,9.485588258950827,9.296656010464233,0.6772346757120884,0.43796735275066934,0.48427698250393036,0,,0.0,none,P370,1
E0021463,N0021710,N0021711,main,48.898317225395694,draft,drafted,s5c_flows,213.9968,271.352,0.029006,3.1935,merrimack,7.938708,3.4808,48.898,0.0,W11a-XG02372,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.94394457547327,369.6994529893463,9.546656010464233,9.803995496981827,9.296656010464233,9.553995496981827,0.6772383734944245,0.43797241995362324,1.2033753337860797,0,,0.0,none,P370,1
E0021464,N0021711,N0021712,main,59.999999999959776,draft,drafted,s5c_flows,213.9968,271.352,0.029414,3.1935,merrimack,7.939115,3.5297,60.0,0.0,W11a-XG02373,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.6994529893463,369.3994529893465,9.803995496981827,10.583029920809736,9.553995496981827,10.333029920809736,0.6772475500037107,0.4379849951510195,1.476564957664078,0,,0.0,none,P370,1
E0021465,N0021712,N0021713,main,59.99999999993189,draft,drafted,s5c_flows,213.9968,271.352,0.029914,3.1935,merrimack,7.939615,3.5897,60.0,0.0,W11a-XG02374,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.3994529893465,369.09945298934684,10.583029920809736,11.446872694246906,10.333029920809736,11.196872694246906,0.6772588227630777,0.4380004435676925,1.4765403807056643,0,,0.0,none,P370,1
E0021466,N0021713,N0021714,main,16.10168277469881,draft,drafted,s5c_flows,213.9968,271.352,0.030414,3.1935,merrimack,7.940115,3.6497,16.102,0.0,W11a-XG02375,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.09945298934684,369.01894457547337,11.446872694246906,11.514777348354755,11.196872694246906,11.264777348354755,0.6772700948680779,0.4380158917321696,0.3962398186658253,0,,0.0,none,P370,1
E0021467,N0021714,N0021715,main,8.677542654786828,draft,drafted,s5c_flows,213.9968,271.352,0.030548,3.1935,merrimack,7.94025,3.6658,8.678,0.0,W11a-XG02376,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.01894457547337,368.9755568621994,11.514777348354755,11.82067726865995,11.264777348354755,11.57067726865995,0.6772731382242447,0.4380200626933448,0.2135411885554928,0,,0.0,none,P370,1
E0021468,N0021715,N0021498,main,52.629500813690676,draft,drafted,s5c_flows,213.9968,271.352,0.03062,3.1935,merrimack,7.940322,3.6744,52.63,0.0,W11a-XG02377,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.24623413085936,378.9830866267909,1.5500000000000114,2.6994084903965927,1.3000000000000114,2.4494084903965927,0.6772747613280309,0.4380222871984556,1.2951292399776908,0,,0.0,none,P370,1
E0021469,N0021716,N0021717,sub main,72.77884629439352,draft,drafted,s5c_flows,1290.5142,1697.988,0.249381,2.5695,merrimack,38.628289,29.9257,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,364.24760780259663,364.02927126371344,9.255169297012742,9.318049292927185,8.890169297012742,8.953049292927185,0.8217932796032716,0.6441071917184542,1.4760169031301924,0,,0.0,none,P400,1
E0021470,N0021717,N0021718,sub main,62.14414504118695,draft,drafted,s5c_flows,1291.2558,1698.988,0.249987,2.5693,merrimack,38.648281,29.9985,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,364.02927126371344,363.8428388285899,9.318049292927185,9.895167763206985,8.953049292927185,9.530167763206984,0.8218767244025097,0.6443395192008616,1.2602081552308362,0,,0.0,none,P400,1
E0021471,N0021718,N0021719,sub main,54.84090596889523,draft,drafted,s5c_flows,1291.2558,1698.988,0.250505,2.5693,merrimack,38.648799,30.0606,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,363.8428388285899,363.6783161106832,9.895167763206985,10.191190725254273,9.530167763206984,9.826190725254273,0.8218788853522453,0.6443455394870343,1.1121043693558978,0,,0.0,none,P400,1
E0021472,N0021719,N0021720,sub main,83.35310106352736,draft,drafted,s5c_flows,1291.2558,1698.988,0.250962,2.5693,merrimack,38.649256,30.1155,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,363.6783161106832,363.42825680749263,10.191190725254273,10.670955838991745,9.826190725254273,10.305955838991744,0.8218807917795834,0.6443508508456366,1.6902917855651234,0,,0.0,none,P400,1
E0021473,N0021720,N0021721,sub main,40.796047614832254,draft,drafted,s5c_flows,1291.2558,1698.988,0.251657,2.5693,merrimack,38.64995,30.1988,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,363.42825680749263,363.30586866464813,10.670955838991745,10.95334764394562,10.305955838991744,10.58834764394562,0.821883686793932,0.6443589167173944,0.8272875320913242,0,,0.0,none,P400,1
E0021474,N0021721,N0021722,sub main,70.00000000011428,draft,drafted,s5c_flows,1291.2558,1698.988,0.251997,2.5693,merrimack,38.65029,30.2396,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,363.30586866464813,363.0958686646478,10.95334764394562,11.436022204492815,10.58834764394562,11.071022204492815,0.8218851050630995,0.6443628683169853,1.419500924741788,0,,0.0,none,P400,1
E0021475,N0021722,N0021723,sub main,69.99999999966226,draft,drafted,s5c_flows,1292.3356,1700.444,0.25258,2.569,merrimack,38.679097,30.3096,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,363.0958686646478,362.8858686646488,11.436022204492815,11.666438464257453,11.071022204492815,11.301438464257453,0.8220051802568487,0.6446977206966598,1.4192935697759157,0,,0.0,none,P400,1
E0021476,N0021723,N0021724,sub main,70.00000000011428,draft,drafted,s5c_flows,1292.3356,1700.444,0.253163,2.569,merrimack,38.67968,30.3796,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,362.8858686646488,362.6758686646485,11.666438464257453,11.789188708398399,11.301438464257453,11.424188708398399,0.822007608523382,0.6447044984516552,1.4192893770950852,0,,0.0,none,P400,1
E0021477,N0021724,N0021725,sub main,29.942088334387766,draft,drafted,s5c_flows,1292.3356,1700.444,0.253747,2.569,merrimack,38.680263,30.4496,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,362.6758686646485,362.5860423996453,11.789188708398399,12.278612141370331,11.424188708398399,11.913612141370331,0.822010036717241,0.6447112762450748,0.6070908909653494,0,,0.0,none,P400,1
E0021478,N0021725,N0021726,sub main,60.00000000000749,draft,drafted,s5c_flows,1292.3356,1700.444,0.253996,2.569,merrimack,38.680513,30.4795,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,362.5860423996453,362.4060423996453,12.278612141370331,12.070977864026588,11.913612141370331,11.705977864026588,0.8220110779444876,0.6447141826862726,1.2165286172307004,0,,0.0,none,P400,1
E0021479,N0021726,N0021727,sub main,60.42108724919246,draft,drafted,s5c_flows,1292.3356,1700.444,0.254496,2.569,merrimack,38.681013,30.5395,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,362.4060423996453,362.2247791378977,12.070977864026588,12.222852698039787,11.705977864026588,11.857852698039787,0.8220131603588903,0.6447199955898681,1.2250632585738788,0,,0.0,none,P400,1
E0021480,N0021727,N0021728,sub main,49.99999999997748,draft,drafted,s5c_flows,1292.3356,1700.444,0.255,2.569,merrimack,38.681516,30.6,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,362.2247791378977,362.0747791378978,12.222852698039787,12.189747229289708,11.857852698039787,11.824747229289708,0.822015255213842,0.6447258433994096,1.013768695954641,1,recovers_500m,50.0,none,P400,1
E0021481,N0021728,N0021729,sub main,50.00000000003559,draft,drafted,s5c_flows,1292.3356,1700.444,0.255416,2.569,merrimack,38.681933,30.65,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,362.0747791378978,361.9247791378977,12.189747229289708,12.162745276164799,11.824747229289708,11.797745276164799,0.822016991861723,0.644730691406348,1.0137665542005088,0,,0.0,none,P400,1
E0021482,N0021729,N0021730,sub main,12.350943574115139,draft,drafted,s5c_flows,1292.3356,1700.444,0.255833,2.569,merrimack,38.68235,30.7,0.0,0.0,,315,HDPE,0.35,0.27,table11,minimum,velocity,1.0,361.9247791378977,361.8815508353883,12.162745276164799,12.218394232971093,11.797745276164799,11.853394232971093,0.8743979905025634,0.6115489921827897,0.23541803824397303,0,,0.0,none,P400,1
E0021483,N0021730,N0021731,sub main,60.000000000009926,draft,drafted,s5c_flows,1292.3356,1700.444,0.255936,2.569,merrimack,38.682453,30.7123,0.0,0.0,,315,HDPE,0.35,0.27,cover_min,minimum,velocity,1.0,372.42245140904623,372.2124514090462,1.6774936593131429,2.1291013253288043,1.3124936593131429,1.7641013253288043,0.8743984825402119,0.6115500764724144,1.143643338784245,0,,0.0,none,P400,1
E0021484,N0021731,N0021732,sub main,60.000000000009926,draft,drafted,s5c_flows,1292.3356,1700.444,0.256436,2.569,merrimack,38.682953,30.7723,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,372.2124514090462,372.00245140904616,2.1291013253288043,2.1357627022819656,1.7641013253288043,1.7707627022819656,0.8744008710427117,0.6115553400223679,1.1436402148223828,0,,0.0,none,P382,1
E0021485,N0021732,N0021733,sub main,14.193251304202972,draft,drafted,s5c_flows,1292.3356,1700.444,0.256936,2.569,merrimack,38.683453,30.8323,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,372.00245140904616,371.9527750294815,2.1357627022819656,1.8621663767685277,1.7707627022819656,1.4971663767685277,0.8744032594958364,0.6115606035857319,0.27053214387578484,0,,0.0,none,P382,1
E0021486,N0021733,N0021734,sub main,39.99999999998367,draft,drafted,s5c_flows,1292.3356,1700.444,0.257054,2.569,merrimack,38.683571,30.8465,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,371.9527750294815,371.81277502948154,1.8621663767685277,2.088378534971582,1.4971663767685277,1.7233785349715822,0.8744038231635727,0.6115618457886425,0.7624242358117901,0,,0.0,none,P382,1
E0021487,N0021734,N0021735,sub main,40.00000000001244,draft,drafted,s5c_flows,1292.3356,1700.444,0.257388,2.569,merrimack,38.683904,30.8865,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,371.81277502948154,371.6727750294815,2.088378534971582,2.2755892283310004,1.7233785349715822,1.9105892283310004,0.8744054138382009,0.6115653513313923,0.7624228488482727,0,,0.0,none,P382,1
E0021488,N0021735,N0021691,sub main,14.40967274568458,draft,drafted,s5c_flows,1292.3356,1700.444,0.257721,2.569,merrimack,38.684238,30.9265,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,371.6727750294815,371.6223411748716,2.2755892283310004,2.0018348505190033,1.9105892283310004,1.6368348505190033,0.8744070092676308,0.6115688674072741,0.27465609250916917,0,,0.0,none,P382,1
E0021489,N0021736,N0021737,lateral,60.000000000077634,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,371.12061195789164,370.7606119578912,1.830712504998985,1.8535237842963284,1.580712504998985,1.6035237842963284,0.0,0.0,0.0,0,,0.0,none,P382,1
E0021490,N0021737,N0021738,lateral,59.99999999989685,draft,drafted,s5c_flows,0.0,0.0,0.0005,3.6221,held,0.0005,0.06,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.7606119578912,370.4606119578917,1.8535237842963284,2.315053325311453,1.6035237842963284,2.065053325311453,0.023853542561543952,0.005824040037637895,41.92249421310083,0,,0.0,none,P382,1
E0021491,N0021738,N0021739,lateral,5.000000000089082,draft,drafted,s5c_flows,0.0,0.0,0.001,3.6221,held,0.001,0.12,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,370.4606119578917,370.42061195789097,2.315053325311453,2.3232845264840307,2.065053325311453,2.0732845264840307,0.03754917657734136,0.006833355720474693,2.2193118712782804,0,,0.0,none,P382,1
E0021492,N0021739,N0021740,lateral,29.77481824979007,draft,drafted,s5c_flows,0.0,0.0,0.001042,3.6221,held,0.001042,0.125,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.42061195789097,370.271737866642,2.3232845264840307,2.820944018123612,2.0732845264840307,2.570944018123612,0.03275066346942483,0.00769498748997241,15.152272298028947,0,,0.0,none,P382,1
E0021493,N0021740,N0021499,lateral,90.66124789233264,draft,drafted,s5c_flows,0.0,0.0,0.00129,3.6221,held,0.00129,0.1548,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.271737866642,369.81843162718036,2.820944018123612,4.3594248181321404,2.570944018123612,4.1094248181321404,0.03578997811213415,0.008363474380870012,42.21910372426998,0,,0.0,none,P382,1
E0021494,N0021741,N0021742,main,60.000000000150095,draft,provisional,s5c_flows,79.2847,112.934,0.0083,3.6012,merrimack,3.312907,0.996,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.7726961383994,367.47269613839865,5.955666898709978,7.449300931913854,5.705666898709978,7.199300931913854,0.5303878378949715,0.27583076091017245,1.8854127650651817,0,,0.0,none,P382,1
E0021495,N0021742,N0021499,main,74.4265380988919,draft,provisional,s5c_flows,87.5216,126.17,0.0088,3.5584,merrimack,3.613351,1.056,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.47269613839865,367.10056344790416,7.449300931913854,7.077292997408335,7.199300931913854,6.827292997408335,0.5439177704035512,0.28828045673346203,2.280569544046836,0,,0.0,none,P382,1
E0021496,N0021743,N0021744,lateral,70.10289894385535,auto_road,derived,s5c_flows,4.4107,2.456,0.0,3.6221,held,0.18491,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.58462080935897,382.2341063146397,1.5520979406410333,2.600671517391561,1.3020979406410333,2.350671517391561,0.216181152577068,0.06994459211509699,5.40464159403411,0,,0.0,none,P366,1
E0021497,N0021744,N0021508,lateral,31.889417568528494,auto_road,derived,s5c_flows,4.4107,2.456,0.000584,3.6221,held,0.185494,0.0701,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.2341063146397,382.07465922679705,2.600671517391561,2.9442921892185723,2.350671517391561,2.6942921892185723,0.21640434867912067,0.07004505786318563,2.456005602719609,0,,0.0,none,P366,1
E0021498,N0021745,N0021508,main,24.414324434793045,auto_road,derived,s5c_flows,47.4308,62.01,0.015832,3.6221,held,2.004251,1.8998,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.84586157067855,378.7237899485046,6.366876466430824,6.295161467511036,6.116876466430824,6.045161467511036,0.4571689312888896,0.21468500984290012,0.8900548121224432,0,,0.0,none,P366,1
E0021499,N0021746,N0021534,lateral,85.41066795066472,draft,provisional,s5c_flows,37.8656,42.504,0.004746,3.6221,held,1.592171,0.5696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.2754509831451,360.84839764339176,4.705200872323644,4.988638489420737,4.455200872323644,4.738638489420737,0.42652738560929676,0.19184638566800877,3.3374436918688937,0,,0.0,none,P382,1
E0021500,N0021747,N0021748,main,70.00000000007742,draft,provisional,s5c_flows,215.368,302.118,0.024177,3.191,merrimack,7.978412,2.9012,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.1907806461566,360.84078064615625,5.799423211265264,5.868753045250003,5.549423211265264,5.618753045250003,0.6781315308246096,0.43919838224218133,1.7204135387264583,0,,0.0,none,P382,1
E0021501,N0021748,N0021749,main,69.99999999975728,draft,provisional,s5c_flows,219.6872,307.942,0.02476,3.1834,merrimack,8.119044,2.9712,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.84078064615625,360.4907806461575,5.868753045250003,6.106143181967525,5.618753045250003,5.856143181967525,0.6812623670520758,0.44352826428119085,1.7125071383451909,0,,0.0,none,P382,1
E0021502,N0021749,N0021750,main,70.00000000007742,draft,provisional,s5c_flows,224.0063,313.766,0.025343,3.1759,merrimack,8.259343,3.0412,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.4907806461575,360.1407806461571,6.106143181967525,6.185543816733514,5.856143181967525,5.935543816733514,0.6843359215755512,0.44782916139425055,1.7048157635535666,0,,0.0,none,P382,1
E0021503,N0021750,N0021751,main,70.00000000007742,draft,provisional,s5c_flows,230.485,322.502,0.025927,3.1649,merrimack,8.468892,3.1112,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,360.1407806461571,359.79078064615675,6.185543816733514,6.1289276057963775,5.935543816733514,5.8789276057963775,0.6888365322218725,0.4542199623486034,1.6936771092915506,0,,0.0,none,P382,1
E0021504,N0021751,N0021531,main,16.106633734099763,draft,provisional,s5c_flows,234.8041,328.326,0.02651,3.1578,merrimack,8.60839,3.1812,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,359.79078064615675,359.71024747748623,6.1289276057963775,6.172870198295016,5.8789276057963775,5.922870198295016,0.6917745452802366,0.4584536548297037,0.3880511322653296,0,,0.0,none,P382,1
E0021505,N0021752,N0021531,main,83.83307161712965,draft,provisional,s5c_flows,213.156,282.082,0.0279,3.195,merrimack,7.910278,3.348,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.3957136719415,357.97654831385586,7.3395463378241175,7.906569361925392,7.0895463378241175,7.656569361925392,0.6765962955823657,0.43709359505441325,2.0650687410028885,0,,0.0,none,P382,1
E0021506,N0021753,N0021754,lateral,29.866629215283947,auto_road,derived,s5c_flows,23.114,27.266,0.002308,3.6221,held,0.971305,0.2769,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.7489851600708,382.5996520139944,2.098274361413587,2.003283777021238,1.848274361413587,1.7532837770212382,0.3666196458935891,0.15125400967842778,1.3577481707910029,0,,0.0,none,P366,1
E0021507,N0021754,N0021540,lateral,22.927209454119748,auto_road,derived,s5c_flows,23.114,27.266,0.002556,3.6221,held,0.971554,0.3068,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.5996520139944,382.4850159667238,2.003283777021238,2.040862939526221,1.7532837770212382,1.790862939526221,0.3666487133112363,0.15127248398125853,1.042196914091699,0,,0.0,none,P366,1
E0021508,N0021755,N0021756,lateral,4.031378104337947,auto_road,derived,s5c_flows,1.4832,2.0,0.0,3.6221,held,0.06218,0.0,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,382.95753784179686,382.9172240607535,1.5500000000000114,1.5860718376840168,1.3000000000000114,1.3360718376840168,0.19033444794520266,0.03656592337505646,0.3530082746326773,0,,0.0,none,P366,1
E0021509,N0021756,N0021757,lateral,21.042789521279754,auto_road,derived,s5c_flows,1.4832,2.0,3.4e-05,3.6221,held,0.062214,0.004,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.9172240607535,382.8120101131471,1.5860718376840168,1.557130511852904,1.3360718376840168,1.307130511852904,0.15036884007200013,0.042858379076401915,2.3323526238552232,0,,0.0,none,P366,1
E0021510,N0021757,N0021758,lateral,19.97450494230695,auto_road,derived,s5c_flows,1.4832,2.0,0.000209,3.6221,held,0.062389,0.0251,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,382.798832130405,382.6889723532223,1.5703084945949968,1.5678330666995635,1.3203084945949968,1.3178330666995635,0.15549462906573747,0.04198224836931849,2.1409640815592046,0,,0.0,none,P366,1
E0021511,N0021758,N0021759,lateral,32.59702961414914,auto_road,derived,s5c_flows,1.4832,2.0,0.000375,3.6221,held,0.062556,0.045,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,382.6889723532223,382.5096886903445,1.5678330666995635,1.6999975889523853,1.3178330666995635,1.4499975889523853,0.15563590265786326,0.042032108941745,3.4907358625136435,0,,0.0,none,P366,1
E0021512,N0021759,N0021522,lateral,65.17197955042998,auto_road,derived,s5c_flows,1.4832,2.0,0.000647,3.6221,held,0.062827,0.0776,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,382.5096886903445,382.15124280281714,1.6999975889523853,2.117830683510988,1.4499975889523853,1.867830683510988,0.15586459773804842,0.042112869443915096,6.968867048303931,0,,0.0,none,P366,1
E0021513,N0021760,N0021761,lateral,49.999999999916454,draft,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,365.12358294510324,364.87358294510364,1.5500925920061377,1.9960459611463648,1.3000925920061377,1.7460459611463648,0.13489621704043256,0.037230723305707175,6.177588605632767,0,,0.0,none,P382,1
E0021514,N0021761,N0021762,lateral,20.00000000011308,draft,provisional,s5c_flows,3.2393,4.368,0.000417,3.6221,held,0.136218,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.87358294510364,364.77358294510304,1.9960459611463648,4.357490052943831,1.7460459611463648,4.107490052943831,0.1955074005080976,0.06089076865439544,1.7049652978297969,0,,0.0,none,P382,1
E0021515,N0021762,N0021763,lateral,12.800983087309902,draft,provisional,s5c_flows,5.3989,7.28,0.000583,3.6221,held,0.226919,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.77358294510304,364.7095780296665,4.357490052943831,4.626969821896012,4.107490052943831,4.376969821896012,0.23110974985999072,0.07679256912612412,0.9231532561957326,0,,0.0,none,P382,1
