EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0021516,N0021763,N0021764,lateral,47.199016912496965,draft,provisional,s5c_flows,7.5585,10.192,0.00069,3.6221,held,0.31756,0.0828,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.7095780296665,364.473582945104,4.626969821896012,2.171955384974126,4.376969821896012,1.921955384974126,0.2576369584398197,0.08960664130242316,3.053328554407304,0,,0.0,none,P382,1
E0021517,N0021764,N0021765,lateral,70.00000000012665,draft,provisional,s5c_flows,10.7978,14.56,0.001083,3.6221,held,0.453755,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.473582945104,364.12358294510335,2.171955384974126,2.323194398646649,1.921955384974126,2.073194398646649,0.2887720099929938,0.10571457179561297,4.040096083748155,0,,0.0,none,P382,1
E0021518,N0021765,N0021766,lateral,70.00000000012665,draft,provisional,s5c_flows,17.2765,23.296,0.001667,3.6221,held,0.725942,0.2,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.12358294510335,363.7735829451027,2.323194398646649,2.431190004116047,2.073194398646649,2.181190004116047,0.3348798843442254,0.13175079638096837,3.483836208774943,0,,0.0,none,P382,1
E0021519,N0021766,N0021767,lateral,69.99999999976585,draft,provisional,s5c_flows,23.7552,32.032,0.00225,3.6221,held,0.998128,0.27,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.7735829451027,363.4235829451039,2.431190004116047,2.532410707239876,2.181190004116047,2.282410707239876,0.3697201269440916,0.15323101939164713,3.155540046753217,0,,0.0,none,P382,1
E0021520,N0021767,N0021534,lateral,23.19277352079081,draft,provisional,s5c_flows,26.9945,36.4,0.002833,3.6221,held,1.134513,0.34,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.4235829451039,363.3076190774999,2.532410707239876,2.5294170553125923,2.282410707239876,2.2794170553125923,0.3846065991293889,0.16290648134843494,1.0050431433613338,0,,0.0,none,P382,1
E0021521,N0021768,N0021769,lateral,40.00000000006952,auto_road,derived,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.3964884122715,383.19648841227115,1.5510213533535193,3.417799917806974,1.3010213533535193,3.167799917806974,0.13489621704043256,0.037230723305707175,4.942070884523061,0,,0.0,none,P366,1
E0021522,N0021769,N0021770,lateral,11.798209603060354,auto_road,derived,s5c_flows,3.6428,4.912,0.000333,3.6221,held,0.153048,0.04,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.19648841227115,383.13749736425586,3.417799917806974,3.6214442861347607,3.167799917806974,3.3714442861347607,0.20316803589006135,0.06418754573366345,0.9678531657611585,0,,0.0,none,P366,1
E0021523,N0021770,N0021771,lateral,13.201790396924936,auto_road,derived,s5c_flows,3.6428,4.912,0.000432,3.6221,held,0.153146,0.0518,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.13749736425586,383.07148841227126,3.6214442861347607,3.7529439607756103,3.3714442861347607,3.5029439607756103,0.2032108655065498,0.06420616986224445,1.0827661178464745,0,,0.0,none,P366,1
E0021524,N0021771,N0021772,lateral,25.51439569704758,auto_road,derived,s5c_flows,3.6428,4.912,0.000542,3.6221,held,0.153256,0.065,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.07148841227126,382.943916433786,3.7529439607756103,3.2470625701202493,3.5029439607756103,2.9970625701202493,0.20325891660290882,0.06422706705603518,2.0921095880624248,0,,0.0,none,P366,1
E0021525,N0021772,N0021773,lateral,46.74943707820621,auto_road,derived,s5c_flows,6.2058,8.368,0.000754,3.6221,held,0.260916,0.0905,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.943916433786,382.71016924839495,3.2470625701202493,1.5815177633238022,2.9970625701202493,1.3315177633238022,0.24181528448981227,0.08186412088332726,3.2221176022047366,0,,0.0,none,P366,1
E0021526,N0021773,N0021774,lateral,5.005079588087196,auto_road,derived,s5c_flows,8.7688,11.824,0.001144,3.6221,held,0.368753,0.1373,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,382.71016924839495,382.67012861169025,1.5815177633238022,1.5518257340128798,1.3315177633238022,1.3018257340128798,0.31803665113725615,0.08596028627623051,0.26229050279738236,0,,0.0,none,P366,1
E0021527,N0021774,N0021775,lateral,3.385363114779175,auto_road,derived,s5c_flows,8.7688,11.824,0.001186,3.6221,held,0.368795,0.1423,0.0,0.0,,200,PVC-U,1.25,0.5,ground,minimum,tractive,1.0,382.67012861169025,382.6278115727555,1.5518257340128798,1.5516317866195095,1.3018257340128798,1.3016317866195095,0.37089870612444675,0.07745169450639935,0.1521243338085993,0,,0.0,none,P366,1
E0021528,N0021775,N0021522,lateral,64.88110652683802,auto_road,derived,s5c_flows,8.7688,11.824,0.001214,3.6221,held,0.368823,0.1457,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.5879538143358,382.26354828170156,1.5914895450392237,2.005525204626565,1.3414895450392237,1.755525204626565,0.27030566590709937,0.09602046049834159,4.000477651174902,0,,0.0,none,P366,1
E0021529,N0021776,N0021777,sub main,13.7635549642106,auto_road,derived,s5c_flows,529.8009,678.102,0.191537,2.8617,merrimack,17.739518,22.9844,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,373.36543379241476,373.3103795725579,11.584425826725862,11.482680730176469,11.284425826725862,11.182680730176468,0.7619116605975051,0.5278628454101166,0.3010750387478641,0,,0.0,none,P366,1
E0021530,N0021777,N0021778,sub main,55.850263261377826,auto_road,derived,s5c_flows,533.3794,683.992,0.191652,2.8594,merrimack,17.843776,22.9982,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,373.3103795725579,373.0869785195124,11.482680730176469,11.46276513283135,11.182680730176468,11.16276513283135,0.7629892844192159,0.5297401290208741,1.2199879343410616,0,,0.0,none,P366,1
E0021531,N0021778,N0021779,sub main,20.35110422237424,auto_road,derived,s5c_flows,534.4592,685.448,0.192117,2.8587,merrimack,17.875649,23.0541,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,373.0869785195124,373.0055741026229,11.46276513283135,11.551249627845834,11.16276513283135,11.251249627845834,0.7633173058606385,0.530313852597958,0.4443565837806777,0,,0.0,none,P366,1
E0021532,N0021779,N0021780,sub main,13.060910738394002,auto_road,derived,s5c_flows,534.4592,685.448,0.192287,2.8587,merrimack,17.875818,23.0744,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,373.0055741026229,372.95333045966936,11.551249627845834,11.585030136033765,11.251249627845834,11.285030136033765,0.7633190433572691,0.5303168944228784,0.2851780622195413,0,,0.0,none,P366,1
E0021533,N0021780,N0021781,sub main,6.587393353110964,auto_road,derived,s5c_flows,535.2008,686.448,0.192396,2.8582,merrimack,17.897494,23.0875,0.0,0.0,,250,PVC-U,0.65,0.375,table11,minimum,velocity,1.0,372.95333045966936,372.91051240287413,11.585030136033765,11.622782274860242,11.285030136033765,11.322782274860241,0.9172119271556819,0.45970960800579286,0.11969958737778277,0,,0.0,none,P366,1
E0021534,N0021781,N0021782,sub main,29.88610929308027,auto_road,derived,s5c_flows,535.2008,686.448,0.19245,2.8582,merrimack,17.897549,23.0941,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,372.91051240287413,372.79096796570184,11.622782274860242,11.701951956173161,11.322782274860241,11.40195195617316,0.7635423054327919,0.5307080102759183,0.6523565465950223,0,,0.0,none,P366,1
E0021535,N0021782,N0021783,sub main,13.24135336945304,auto_road,derived,s5c_flows,535.2008,686.448,0.1927,2.8582,merrimack,17.897798,23.1239,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,372.79096796570184,372.73800255222403,11.701951956173161,11.727421031760343,11.40195195617316,11.427421031760343,0.7635448618480624,0.5307124915682113,0.2890324247485176,0,,0.0,none,P366,1
E0021536,N0021783,N0021784,sub main,8.697608915652513,auto_road,derived,s5c_flows,535.2008,686.448,0.19281,2.8582,merrimack,17.897908,23.1372,0.0,0.0,,250,PVC-U,0.5,0.375,table11,minimum,velocity,1.0,372.73800255222403,372.69451450764575,11.727421031760343,11.776585345869876,11.427421031760343,11.476585345869875,0.8311391476310745,0.49626218337381345,0.17441140753311424,0,,0.0,none,P366,1
E0021537,N0021784,N0021785,sub main,7.203283093132889,auto_road,derived,s5c_flows,535.2008,686.448,0.192882,2.8582,merrimack,17.89798,23.1459,0.0,0.0,,250,PVC-U,0.6,0.375,table11,minimum,velocity,1.0,372.69451450764575,372.65129480908695,11.776585345869876,11.842601675288051,11.476585345869875,11.54260167528805,0.8901583800117152,0.4704575904166386,0.13486894120718323,0,,0.0,none,P366,1
E0021538,N0021785,N0021786,sub main,4.844038702631675,auto_road,derived,s5c_flows,535.2008,686.448,0.192942,2.8582,merrimack,17.89804,23.1531,0.0,0.0,,250,PVC-U,0.85,0.375,table11,minimum,velocity,1.0,372.65129480908695,372.6101204801146,11.842601675288051,11.902452762072926,11.54260167528805,11.602452762072925,1.0133899354177147,0.426042138233503,0.07966723918953902,0,,0.0,none,P366,1
E0021539,N0021786,N0021787,sub main,3.1823707119556395,auto_road,derived,s5c_flows,535.2008,686.448,0.192983,2.8582,merrimack,17.898081,23.1579,0.0,0.0,,250,PVC-U,1.3,0.375,table11,minimum,velocity,1.0,372.6101204801146,372.56874966085917,11.902452762072926,11.955511813750206,11.602452762072925,11.655511813750206,1.1847333802070985,0.37898376884927165,0.0447691546064615,0,,0.0,none,P366,1
E0021540,N0021787,N0021788,sub main,5.910694134263321,auto_road,derived,s5c_flows,535.2008,686.448,0.193009,2.8582,merrimack,17.898107,23.1611,0.0,0.0,,250,PVC-U,0.7,0.375,table11,minimum,velocity,1.0,372.56874966085917,372.52737480191934,11.955511813750206,12.014708938315039,11.655511813750206,11.714708938315038,0.9429270569881602,0.450069947880419,0.10447422011523172,0,,0.0,none,P366,1
E0021541,N0021788,N0021789,sub main,7.08336335394279,auto_road,derived,s5c_flows,535.2008,686.448,0.193059,2.8582,merrimack,17.898157,23.167,0.0,0.0,,250,PVC-U,0.6,0.375,table11,minimum,velocity,1.0,372.52737480191934,372.48487462179565,12.014708938315039,12.069324596954345,11.714708938315038,11.769324596954345,0.8901606285941579,0.4704602692609259,0.13262331775501457,0,,0.0,none,P366,1
E0021542,N0021789,N0021540,sub main,80.65535394219265,auto_road,derived,s5c_flows,535.2008,686.448,0.193118,2.8582,merrimack,17.898216,23.1741,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,372.48487462179565,372.1622532060269,12.069324596954345,12.36362570022311,11.769324596954345,12.06362570022311,0.7635491532494612,0.5307200143687756,1.760536166290998,1,recovers_500m,251.9,none,P366,1
E0021543,N0021790,N0021542,lateral,78.14047073344489,draft,provisional,s5c_flows,12.9574,17.472,0.004358,3.6221,held,0.547564,0.523,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,374.9077597889007,374.47798719986673,4.17869650992742,5.016611188805143,3.92869650992742,4.766611188805143,0.3168255347166815,0.1128145448789282,4.110594116270822,0,,0.0,none,P354,1
E0021544,N0021791,N0021542,lateral,75.27781400979904,draft,provisional,s5c_flows,5.4642,7.368,0.0,3.6221,held,0.229072,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.6271545410156,377.2507654709666,1.5500000000000114,2.2438329177052765,1.3000000000000114,1.9938329177052765,0.23182021551695206,0.07712497188190107,5.412082939785313,0,,0.0,none,P354,1
E0021545,N0021792,N0021793,lateral,25.904082333934618,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,361.7088192872594,361.57929887558976,1.5916873045374587,1.6638041517539932,1.3416873045374587,1.4138041517539932,0.0,0.0,0.0,0,,0.0,none,P382,1
E0021546,N0021793,N0021552,lateral,30.10565617691141,draft,provisional,s5c_flows,3.2393,4.368,0.000216,3.6221,held,0.136017,0.0259,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.57929887558976,361.4287705947052,1.6638041517539932,1.8538221787322868,1.4138041517539932,1.6038221787322868,0.19541198795949924,0.060850138866781506,2.567708058862033,0,,0.0,none,P382,1
E0021547,N0021794,N0021795,lateral,79.99999999991587,draft,provisional,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,362.5545178819754,362.15451788197583,1.5833300184152108,1.7095263074772902,1.3333300184152108,1.4595263074772902,0.17065230391004918,0.050665805354795285,7.813157530148149,0,,0.0,none,P382,1
E0021548,N0021795,N0021796,lateral,79.99999999991587,draft,provisional,s5c_flows,5.3989,7.28,0.000667,3.6221,held,0.227003,0.08,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,362.15451788197583,361.7145178819763,1.7095263074772902,1.5881249402893332,1.4595263074772902,1.3381249402893332,0.2388707240366814,0.07511204487216547,5.581819784358263,0,,0.0,none,P382,1
E0021549,N0021796,N0021552,lateral,4.273547926898353,draft,provisional,s5c_flows,5.3989,7.28,0.001333,3.6221,held,0.227669,0.16,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,361.7145178819763,361.6739191766708,1.5881249402893332,1.608673596766721,1.3381249402893332,1.358673596766721,0.28856454488164063,0.06622595196250095,0.24682796291156844,0,,0.0,none,P382,1
E0021550,N0021797,N0021798,sub main,3.999999999856951,auto_road,derived,s5c_flows,685.4144,929.13,0.13338,2.7739,merrimack,22.139072,16.0057,0.0,0.0,,250,PVC-U,1.0,0.375,table11,minimum,velocity,1.0,360.9455292969576,360.90552929695906,2.591213867104898,2.5977360839003154,2.291213867104898,2.2977360839003156,1.1379220393633567,0.4586724283420358,0.05858632169703041,0,,0.0,none,P405,1
E0021551,N0021798,N0021799,sub main,32.19446769176457,auto_road,derived,s5c_flows,685.4144,929.13,0.133414,2.7739,merrimack,22.139105,16.0097,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.90552929695906,360.776751426192,2.5977360839003154,2.4716311421673822,2.2977360839003156,2.1716311421673824,0.801645958910764,0.6069554423757282,0.6693409423013619,0,,0.0,none,P405,1
E0021552,N0021799,N0021800,sub main,22.34047619495583,auto_road,derived,s5c_flows,685.4144,929.13,0.133682,2.7739,merrimack,22.139373,16.0419,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.776751426192,360.6873895214122,2.4716311421673822,2.4207647754628283,2.1716311421673824,2.1207647754628285,0.8016480424724189,0.6069602967253704,0.46446975504058696,0,,0.0,none,P405,1
E0021553,N0021800,N0021801,sub main,11.039323294157903,auto_road,derived,s5c_flows,685.4144,929.13,0.133868,2.7739,merrimack,22.13956,16.0642,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.6873895214122,360.64323222823555,2.4207647754628283,2.374742625280078,2.1207647754628285,2.074742625280078,0.8016494962776528,0.6069636839082848,0.22951267657950794,0,,0.0,none,P405,1
E0021554,N0021801,N0021802,sub main,5.9268770270149185,auto_road,derived,s5c_flows,685.4144,929.13,0.13396,2.7739,merrimack,22.139652,16.0752,0.0,0.0,,250,PVC-U,0.7,0.375,table11,minimum,velocity,1.0,360.64323222823555,360.60174408904646,2.374742625280078,2.3495803738441623,2.074742625280078,2.0495803738441625,0.995126842391994,0.5091572009975884,0.09926501786057809,0,,0.0,none,P405,1
E0021555,N0021802,N0021803,sub main,20.285460661939293,auto_road,derived,s5c_flows,685.4144,929.13,0.13401,2.7739,merrimack,22.139701,16.0812,12.483,0.0,W11a-XG02378,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.60174408904646,360.5206022463987,2.3495803738441623,2.3727083004762903,2.0495803738441625,2.0727083004762905,0.8016505924497191,0.6069662378837515,0.4217436052771672,0,,0.0,none,P405,1
E0021556,N0021803,N0021804,sub main,12.602545675580936,auto_road,derived,s5c_flows,685.4144,929.13,0.134179,2.7739,merrimack,22.13987,16.1014,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.5206022463987,360.4701920636964,2.3727083004762903,2.346916090600473,2.0727083004762905,2.0469160906004733,0.8016519062870389,0.6069692990354152,0.26201201079803993,0,,0.0,none,P405,1
E0021557,N0021804,N0021805,sub main,33.41724694350629,auto_road,derived,s5c_flows,685.4144,929.13,0.134284,2.7739,merrimack,22.139975,16.114,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.4701920636964,360.3365230759224,2.346916090600473,2.3451480666557245,2.0469160906004733,2.0451480666557247,0.8016527225686417,0.6069712009364447,0.6947573432302733,0,,0.0,none,P405,1
E0021558,N0021805,N0021806,sub main,11.250376575901104,auto_road,derived,s5c_flows,685.4144,929.13,0.134562,2.7739,merrimack,22.140253,16.1475,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.3365230759224,360.2915215696188,2.3451480666557245,2.3358282838968307,2.0451480666557247,2.035828283896831,0.8016548837422871,0.606976236453489,0.23389900076414577,0,,0.0,none,P405,1
E0021559,N0021806,N0021807,sub main,7.83457590465373,auto_road,derived,s5c_flows,685.4144,929.13,0.134656,2.7739,merrimack,22.140347,16.1587,0.0,0.0,,250,PVC-U,0.55,0.375,table11,minimum,velocity,1.0,360.2915215696188,360.2484314021432,2.3358282838968307,2.338024896684942,2.035828283896831,2.0380248966849424,0.9075875365349432,0.5480044622745179,0.14387181381543226,0,,0.0,none,P405,1
E0021560,N0021807,N0021808,sub main,4.064530480622158,auto_road,derived,s5c_flows,685.4144,929.13,0.134721,2.7739,merrimack,22.140413,16.1665,0.0,0.0,,250,PVC-U,1.0,0.375,table11,minimum,velocity,1.0,360.2484314021432,360.20778609733696,2.338024896684942,2.367683873366161,2.0380248966849424,2.0676838733661613,1.1379398015002526,0.45868828293970043,0.05953054334484575,0,,0.0,none,P405,1
E0021561,N0021808,N0021809,sub main,26.551331096917522,auto_road,derived,s5c_flows,685.4144,929.13,0.134755,2.7739,merrimack,22.140446,16.1706,23.428,0.0,W11a-XG02379,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.20778609733696,360.1015807729493,2.367683873366161,2.473675574706931,2.0676838733661613,2.173675574706931,0.8016563841006071,0.6069797323405592,0.5520098058535379,0,,0.0,none,P405,1
E0021562,N0021809,N0021810,sub main,24.74479560924277,auto_road,derived,s5c_flows,685.4144,929.13,0.134976,2.7739,merrimack,22.140668,16.1972,23.198,0.0,W11a-XG02380,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.1015807729493,360.00260159051237,2.473675574706931,2.863700899722005,2.173675574706931,2.563700899722005,0.8016581098762119,0.6069837535229814,0.5144503062754882,0,,0.0,none,P405,1
E0021563,N0021810,N0021811,sub main,18.69056193002754,auto_road,derived,s5c_flows,685.4144,929.13,0.135183,2.7739,merrimack,22.140874,16.2219,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,361.26630249023435,361.19154024251424,1.6000000000000227,1.899951456704514,1.3000000000000227,1.5999514567045139,0.8016597112475171,0.6069874848967913,0.3885805425043727,0,,0.0,none,P405,1
E0021564,N0021811,N0021812,sub main,28.426712363738062,auto_road,derived,s5c_flows,685.4144,929.13,0.135338,2.7739,merrimack,22.14103,16.2406,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,361.19154024251424,361.0778333930593,1.899951456704514,2.0053270073313456,1.5999514567045139,1.7053270073313456,0.8016609239210464,0.6069903106014058,0.59099617463991,0,,0.0,none,P382,1
E0021565,N0021812,N0021813,sub main,9.439392885205677,auto_road,derived,s5c_flows,685.4144,929.13,0.135575,2.7739,merrimack,22.141267,16.269,0.0,0.0,,250,PVC-U,0.45,0.375,table11,minimum,velocity,1.0,361.0778333930593,361.03535612507585,2.0053270073313456,2.0869583280491497,1.7053270073313456,1.7869583280491497,0.8396586233777656,0.5839943686753586,0.1873656869270878,0,,0.0,none,P382,1
E0021566,N0021813,N0021814,sub main,18.389423488463006,auto_road,derived,s5c_flows,685.4144,929.13,0.135654,2.7739,merrimack,22.141345,16.2785,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,361.03535612507585,360.95260371937775,2.0869583280491497,2.2781396888253767,1.7869583280491497,1.9781396888253766,0.8396592845773841,0.583995690304707,0.36501756974990834,0,,0.0,none,P382,1
E0021567,N0021814,N0021815,sub main,11.848379810799422,auto_road,derived,s5c_flows,685.4144,929.13,0.135807,2.7739,merrimack,22.141498,16.2969,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,360.95260371937775,360.89928601022916,2.2781396888253767,2.3362181401614635,1.9781396888253766,2.0362181401614636,0.8396605815364815,0.5839982827326138,0.23518193087652672,0,,0.0,none,P382,1
E0021568,N0021815,N0021816,sub main,6.3983726841031086,auto_road,derived,s5c_flows,685.4144,929.13,0.135906,2.7739,merrimack,22.141597,16.3087,0.0,0.0,,250,PVC-U,0.65,0.375,table11,minimum,velocity,1.0,360.89928601022916,360.85769658778247,2.3362181401614635,2.3929747989362795,2.0362181401614636,2.0929747989362797,0.9675183729488095,0.5206659782158773,0.11021965857871519,0,,0.0,none,P382,1
E0021569,N0021816,N0021817,sub main,19.718657184602062,auto_road,derived,s5c_flows,685.4144,929.13,0.135959,2.7739,merrimack,22.14165,16.3151,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.85769658778247,360.7788219590441,2.3929747989362795,2.4910449843152946,2.0929747989362797,2.191044984315295,0.8016657433895958,0.6070015410004872,0.40995176495937513,0,,0.0,none,P382,1
E0021570,N0021817,N0021818,sub main,20.60486988497079,auto_road,derived,s5c_flows,685.4144,929.13,0.136124,2.7739,merrimack,22.141815,16.3348,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.7788219590441,360.6964024795042,2.4910449843152946,2.6090784775270777,2.191044984315295,2.309078477527078,0.801667025954729,0.6070045297450395,0.42837548129644465,0,,0.0,none,P382,1
E0021571,N0021818,N0021819,sub main,12.136471297546276,auto_road,derived,s5c_flows,685.4144,929.13,0.136295,2.7739,merrimack,22.141987,16.3554,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.6964024795042,360.64785659431396,2.6090784775270777,2.6312876927954107,2.309078477527078,2.331287692795411,0.8016683629158887,0.6070076452889837,0.25231695671517224,0,,0.0,none,P382,1
E0021572,N0021819,N0021820,sub main,25.135569749812547,auto_road,derived,s5c_flows,685.4144,929.13,0.136396,2.7739,merrimack,22.142088,16.3676,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.64785659431396,360.54731431531474,2.6312876927954107,2.474841446404014,2.331287692795411,2.174841446404014,0.8016691479843895,0.6070094747673522,0.5225674002176186,0,,0.0,none,P382,1
E0021573,N0021820,N0021821,sub main,38.645200082696874,auto_road,derived,s5c_flows,685.4144,929.13,0.136606,2.7739,merrimack,22.142297,16.3927,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.54731431531474,360.39273351498395,2.474841446404014,2.71008020571918,2.174841446404014,2.41008020571918,0.8016707725143881,0.6070132605242797,0.8034303982728621,0,,0.0,none,P382,1
E0021574,N0021821,N0021822,sub main,9.960734214074744,auto_road,derived,s5c_flows,685.4144,929.13,0.136928,2.7739,merrimack,22.142619,16.4313,0.0,0.0,,250,PVC-U,0.45,0.375,table11,minimum,velocity,1.0,360.39273351498395,360.34791021102063,2.71008020571918,2.8270775819481173,2.41008020571918,2.5270775819481175,0.8396700837138081,0.5840172769714258,0.19771126793869326,0,,0.0,none,P382,1
E0021575,N0021822,N0021823,sub main,8.25027798547256,auto_road,derived,s5c_flows,685.4144,929.13,0.137011,2.7739,merrimack,22.142702,16.4413,0.0,0.0,,250,PVC-U,0.5,0.375,table11,minimum,velocity,1.0,360.34791021102063,360.30665882109327,2.8270775819481173,2.90791027070361,2.5270775819481175,2.60791027070361,0.8748165855384725,0.5646661173995913,0.15718109986057432,0,,0.0,none,P382,1
E0021576,N0021823,N0021824,sub main,25.029694815705,auto_road,derived,s5c_flows,685.4144,929.13,0.13708,2.7739,merrimack,22.142771,16.4496,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.30665882109327,360.20654004183046,2.90791027070361,3.00863940152891,2.60791027070361,2.7086394015289104,0.8016744567667509,0.607021846426913,0.5203628190228395,0,,0.0,none,P382,1
E0021577,N0021824,N0021552,sub main,16.11826082893115,auto_road,derived,s5c_flows,685.4144,929.13,0.137288,2.7739,merrimack,22.142979,16.4746,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,360.20654004183046,360.14206699851474,3.00863940152891,3.1405257749227644,2.7086394015289104,2.8405257749227646,0.8016760734463532,0.6070256140905941,0.33509504571756765,0,,0.0,none,P382,1
E0021578,N0021825,N0021826,main,60.00000000005447,draft,drafted,s5c_flows,70.1858,94.64,0.008668,3.6221,held,2.951036,1.0402,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.61072394330154,371.31072394330124,6.059686212948463,6.590826349667509,5.809686212948463,6.340826349667509,0.5127618117742181,0.2601860707259307,1.9502232362835026,0,,0.0,none,P367,1
E0021579,N0021826,N0021827,main,60.00000000005447,draft,drafted,s5c_flows,72.3453,97.552,0.009168,3.6221,held,3.04207,1.1002,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.31072394330124,371.01072394330095,6.590826349667509,7.10258782427718,6.340826349667509,6.85258782427718,0.517346781787694,0.2641952327607854,1.9329394425638518,0,,0.0,none,P367,1
E0021580,N0021827,N0021828,main,7.6472333051137245,draft,drafted,s5c_flows,72.3453,97.552,0.009668,3.6221,held,3.04257,1.1602,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,371.01072394330095,370.96866416012284,7.10258782427718,7.146936425814658,6.85258782427718,6.896936425814658,0.5352945086921863,0.25789076021321866,0.238100496733944,0,,0.0,none,P367,1
E0021581,N0021828,N0021562,main,76.3713230531041,draft,drafted,s5c_flows,76.0534,102.552,0.009732,3.6193,merrimack,3.195655,1.1678,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,370.96866416012284,370.5486218833308,7.146936425814658,7.604210147919218,6.896936425814658,7.354210147919218,0.5430508257236938,0.2643391250966096,2.343897336906058,0,,0.0,none,P367,1
E0021582,N0021829,N0021830,sub main,69.99999999982626,draft,drafted,s5c_flows,1349.9132,1857.588,0.143113,2.5555,merrimack,40.070507,17.1735,0.0,0.0,,400,GRP,0.25,0.205,table11,dod,velocity,1.0,357.3071013515335,357.13210135153395,7.989712613310246,8.585550015653553,7.539712613310246,8.135550015653553,0.7783529466848836,0.4288169292525067,1.4988915653660346,0,,0.0,none,P365,1
E0021583,N0021830,N0021831,sub main,70.00000000003178,draft,drafted,s5c_flows,1349.9132,1857.588,0.143696,2.5555,merrimack,40.07109,17.2435,0.0,0.0,,400,GRP,0.25,0.205,table11,minimum,velocity,1.0,357.13210135153395,356.9571013515339,8.585550015653553,8.847494595731746,8.135550015653553,8.397494595731747,0.7783558961061704,0.42882042698679734,1.498885885625846,0,,0.0,none,P365,1
E0021584,N0021831,N0021578,sub main,12.632754040226082,draft,drafted,s5c_flows,1349.9132,1857.588,0.144279,2.5555,merrimack,40.071674,17.3135,0.0,0.0,,400,GRP,0.35,0.205,table11,minimum,velocity,1.0,356.9571013515339,356.91288671239306,8.847494595731746,8.860276129403815,8.397494595731747,8.410276129403815,0.8817436311010175,0.3904553036259828,0.2387835797662976,0,,0.0,none,P365,1
E0021585,N0021832,N0021833,lateral,20.116009550496475,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,363.84470522112355,363.74412517337106,1.5502837925483277,1.712448312957065,1.3002837925483277,1.462448312957065,0.0,0.0,0.0,0,,0.0,none,P365,1
E0021586,N0021833,N0021834,lateral,30.456772683247568,auto_road,derived,s5c_flows,2.1596,2.912,0.000168,3.6221,held,0.090702,0.0201,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.74412517337106,363.5918413099548,1.712448312957065,1.951005369732684,1.462448312957065,1.701005369732684,0.170758359266506,0.0507078999024326,2.9726970921633447,0,,0.0,none,P365,1
E0021587,N0021834,N0021578,lateral,37.76295387379436,auto_road,derived,s5c_flows,4.3191,5.824,0.000421,3.6221,held,0.18149,0.0506,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.5918413099548,363.40302654058587,1.951005369732684,2.370136301211005,1.701005369732684,2.120136301211005,0.21486399882723733,0.0693528946099046,2.9292136793437322,0,,0.0,none,P365,1
E0021588,N0021835,N0021836,sub main,85.72617056060413,draft,drafted,s5c_flows,1264.0213,1865.476,0.202317,2.5759,merrimack,37.887813,24.278,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,367.15389490465645,366.89671639297467,10.547795769171671,11.057751380462832,10.18279576917167,10.692751380462832,0.8186425475338899,0.6355323208643164,1.7452910475365375,0,,0.0,none,P367,1
E0021589,N0021836,N0021837,sub main,59.99999999994975,draft,drafted,s5c_flows,1266.1809,1868.388,0.203031,2.5754,merrimack,37.945116,24.3637,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,366.89671639297467,366.71671639297483,11.057751380462832,11.401966468353294,10.692751380462832,11.036966468353294,0.8188905402631695,0.6361938893319075,1.221164430203076,0,,0.0,none,P367,1
E0021590,N0021837,N0021838,sub main,60.00000000004262,draft,drafted,s5c_flows,1268.3404,1871.3,0.203531,2.5749,merrimack,38.002193,24.4237,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,366.71671639297483,366.5367163929747,11.401966468353294,11.61416251327529,11.036966468353294,11.249162513275289,0.8191368607281804,0.6368531713573136,1.220797217099655,0,,0.0,none,P367,1
E0021591,N0021838,N0021562,sub main,7.785268951457716,draft,drafted,s5c_flows,1270.5,1874.212,0.204031,2.5743,merrimack,38.059259,24.4837,0.0,0.0,,315,HDPE,0.55,0.27,table11,minimum,velocity,1.0,366.5367163929747,366.4938974137417,11.61416251327529,11.658934617508294,11.249162513275289,11.293934617508294,1.0384364784928317,0.5242923389322383,0.12495177626330944,0,,0.0,none,P367,1
E0021592,N0021839,N0021840,lateral,18.32258508714701,auto_road,derived,s5c_flows,14.5985,17.258,0.003076,3.6221,held,0.615081,0.3691,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.7370022546271,363.64538932919135,3.4234591711541498,3.540554274324279,3.1734591711541498,3.290554274324279,0.3179222580148452,0.1218657829529021,0.9605380259499084,0,,0.0,none,P355,1
E0021593,N0021840,N0021841,lateral,20.435798332179637,auto_road,derived,s5c_flows,16.6452,20.258,0.003229,3.6221,held,0.701039,0.3874,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.64538932919135,363.54321033753047,3.540554274324279,3.6423365374695322,3.290554274324279,3.3923365374695322,0.33124268822675396,0.1295997277395134,1.0282389648900065,0,,0.0,none,P355,1
E0021594,N0021841,N0021580,lateral,13.51970524084618,auto_road,derived,s5c_flows,16.6452,20.258,0.003399,3.6221,held,0.70121,0.4079,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.54321033753047,363.47561181132625,3.6423365374695322,3.838566655470629,3.3923365374695322,3.588566655470629,0.3312679795710837,0.12961462672315655,0.6801998218255758,0,,0.0,none,P355,1
E0021595,N0021842,N0021843,lateral,45.27235941992164,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.04844970703124,365.8220879099316,1.5500000000000114,2.2123969533496393,1.3000000000000114,1.9623969533496393,0.0,0.0,0.0,0,,0.0,none,P355,1
E0021596,N0021843,N0021844,lateral,3.1778571842260175,auto_road,derived,s5c_flows,0.0,0.0,0.000377,3.6221,held,0.000377,0.0453,0.0,0.0,,200,PVC-U,1.3,0.5,table11,minimum,tractive,1.0,365.8220879099316,365.7807757665367,2.2123969533496393,2.273728627994558,1.9623969533496393,2.023728627994558,0.02850060557945915,0.004283546936807853,1.8583565270605753,0,,0.0,none,P355,1
E0021597,N0021844,N0021845,lateral,23.426459307748832,auto_road,derived,s5c_flows,1.0798,1.456,0.000404,3.6221,held,0.045671,0.0485,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.7807757665367,365.66364346999796,2.273728627994558,2.6932290885957855,2.023728627994558,2.4432290885957855,0.1353084200715638,0.03737693309180054,2.8855631324050544,0,,0.0,none,P355,1
E0021598,N0021845,N0021846,lateral,5.856885348557352,auto_road,derived,s5c_flows,1.0798,1.456,0.000599,3.6221,held,0.045866,0.0719,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,365.66364346999796,365.6226452725581,2.6932290885957855,2.6680346590825366,2.4432290885957855,2.4180346590825366,0.15194458214587,0.03467554465660569,0.6424365675347146,0,,0.0,none,P355,1
E0021599,N0021846,N0021580,lateral,67.48449043104743,auto_road,derived,s5c_flows,2.9012,3.912,0.000648,3.6221,held,0.122272,0.0777,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.6226452725581,365.28522282040285,2.6680346590825366,2.0289556463940244,2.4180346590825366,1.7789556463940244,0.18863813836527646,0.05799273902576266,5.962429002592196,0,,0.0,none,P355,1
E0021600,N0021847,N0021848,lateral,63.65711471275297,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.55,0.5,cover_min,minimum,tractive,1.0,367.7760437633764,367.42592963245625,1.5501281116236214,1.5711711976218794,1.3001281116236214,1.3211711976218794,0.0,0.0,0.0,0,,0.0,none,P355,1
E0021601,N0021848,N0021849,lateral,4.9008323767065125,auto_road,derived,s5c_flows,2.2248,3.0,0.00053,3.6221,held,0.093801,0.0637,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,367.42592963245625,367.38427255725423,1.5711711976218794,1.580204981808265,1.3211711976218794,1.330204981808265,0.20703506594056456,0.045558154955465474,0.3945251459732139,0,,0.0,none,P355,1
E0021602,N0021849,N0021850,lateral,4.9011006228657115,auto_road,derived,s5c_flows,2.2248,3.0,0.000571,3.6221,held,0.093842,0.0686,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,367.38427255725423,367.34261320195986,1.580204981808265,1.581977862493261,1.330204981808265,1.331977862493261,0.20706548857131962,0.04556704930203251,0.3944887723429605,0,,0.0,none,P355,1
E0021603,N0021850,N0021851,lateral,3.285948025107081,auto_road,derived,s5c_flows,2.2248,3.0,0.000612,3.6221,held,0.093882,0.0735,0.0,0.0,,200,PVC-U,1.25,0.5,table11,minimum,tractive,1.0,367.34261320195986,367.301538851646,1.581977862493261,1.6084037753071243,1.331977862493261,1.3584037753071243,0.23610228724179072,0.04172881591554364,0.23195794101886896,0,,0.0,none,P355,1
E0021604,N0021851,N0021852,lateral,49.9651621097391,auto_road,derived,s5c_flows,2.2248,3.0,0.00064,3.6221,held,0.09391,0.0767,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.301538851646,367.0517130410973,1.6084037753071243,1.8830708944495882,1.3584037753071243,1.6330708944495882,0.17275766977914228,0.051503915733239564,4.820351553095135,0,,0.0,none,P355,1
E0021605,N0021852,N0021853,lateral,49.999240249659145,auto_road,derived,s5c_flows,2.2248,3.0,0.001056,3.6221,held,0.094326,0.1267,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.0517130410973,366.801716839849,1.8830708944495882,2.163798296869743,1.6330708944495882,1.913798296869743,0.17301341685101077,0.051606078140884,4.816508950547231,0,,0.0,none,P355,1
E0021606,N0021853,N0021854,lateral,15.197444388038635,auto_road,derived,s5c_flows,2.2248,3.0,0.001473,3.6221,held,0.094743,0.1767,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.801716839849,366.7257296179088,2.163798296869743,2.2464383508411743,1.913798296869743,1.9964383508411743,0.1732689883288936,0.05170824695367107,1.4618353938781914,0,,0.0,none,P355,1
E0021607,N0021854,N0021855,lateral,23.750479591821538,auto_road,derived,s5c_flows,5.1913,7.0,0.001599,3.6221,held,0.21923,0.1919,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.7257296179088,366.6069772199497,2.2464383508411743,2.4870474382533985,1.9964383508411743,2.2370474382533985,0.22853285881091775,0.07559189227573185,1.7320980824812942,0,,0.0,none,P355,1
E0021608,N0021855,N0021856,lateral,53.563938263303676,auto_road,derived,s5c_flows,5.1913,7.0,0.001797,3.6221,held,0.219428,0.2157,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.6069772199497,366.3391575286332,2.4870474382533985,2.6871486237105273,2.2370474382533985,2.4371486237105273,0.22860001192012105,0.07562308289825362,3.9052154761056577,0,,0.0,none,P355,1
E0021609,N0021856,N0021857,lateral,15.200067428533822,auto_road,derived,s5c_flows,6.271,8.456,0.002244,3.6221,held,0.265141,0.2692,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.3391575286332,366.26315719149056,2.6871486237105273,2.6141011092906865,2.4371486237105273,2.3641011092906865,0.24307526471875784,0.082469875286213,1.042205826394317,0,,0.0,none,P355,1
E0021610,N0021857,N0021858,lateral,14.857965418835061,auto_road,derived,s5c_flows,6.271,8.456,0.00237,3.6221,held,0.265268,0.2844,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.26315719149056,366.1888673643964,2.6141011092906865,2.594457830916099,2.3641011092906865,2.344457830916099,0.243112917583797,0.08248800623761501,1.01859152299149,0,,0.0,none,P355,1
E0021611,N0021858,N0021859,lateral,6.530974573773939,auto_road,derived,s5c_flows,6.271,8.456,0.002494,3.6221,held,0.265392,0.2993,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,366.1888673643964,366.14641602966685,2.594457830916099,2.5870739605675226,2.344457830916099,2.3370739605675226,0.26621619060834595,0.07758762733382432,0.4088766200914648,0,,0.0,none,P355,1
E0021612,N0021859,N0021860,lateral,53.50152382866716,auto_road,derived,s5c_flows,6.271,8.456,0.002548,3.6221,held,0.265446,0.3058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,366.14641602966685,365.87890841052354,2.5870739605675226,2.896177038695214,2.3370739605675226,2.646177038695214,0.2431656693828529,0.08251341057449743,3.667014616307503,0,,0.0,none,P355,1
E0021613,N0021860,N0021582,lateral,21.721481991802925,auto_road,derived,s5c_flows,6.271,8.456,0.002994,3.6221,held,0.265892,0.3593,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.87890841052354,365.77030100056453,2.896177038695214,2.8270500736542203,2.646177038695214,2.5770500736542203,0.2432977351602699,0.08257702550238763,1.487990423030046,0,,0.0,none,P355,1
E0021614,N0021861,N0021862,lateral,57.41069928210664,auto_road,derived,s5c_flows,1.0798,1.456,0.000652,3.6221,held,0.045919,0.0782,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.11113336760934,373.8240798711988,1.650646417546909,2.038896203019931,1.400646417546909,1.788896203019931,0.13556020445848077,0.03746634238752164,7.058450463817145,0,,0.0,none,P394,1
E0021615,N0021862,N0021863,lateral,41.822834561703225,auto_road,derived,s5c_flows,1.0798,1.456,0.00113,3.6221,held,0.046398,0.1356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.8240798711988,373.6149656983903,2.038896203019931,2.4153687742659713,1.788896203019931,2.1653687742659713,0.13604385637306263,0.03763830226574519,5.123695117724351,0,,0.0,none,P394,1
E0021616,N0021863,N0021864,lateral,13.836027772561618,auto_road,derived,s5c_flows,1.0798,1.456,0.001479,3.6221,held,0.046746,0.1775,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.6149656983903,373.5457855595275,2.4153687742659713,2.4416717158631513,2.1653687742659713,2.1916717158631513,0.13639306828987932,0.03776263748274508,1.6907051492230274,0,,0.0,none,P394,1
E0021617,N0021864,N0021865,lateral,13.836027772386226,auto_road,derived,s5c_flows,1.0798,1.456,0.001594,3.6221,held,0.046861,0.1913,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5457855595275,373.4766054206655,2.4416717158631513,2.4639463371469787,2.1916717158631513,2.2139463371469787,0.13650807226052258,0.03780361616074826,1.6892807806486927,0,,0.0,none,P394,1
E0021618,N0021865,N0021866,lateral,6.927614573800276,auto_road,derived,s5c_flows,1.0798,1.456,0.00171,3.6221,held,0.046977,0.2051,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,373.4766054206655,373.4350397332227,2.4639463371469787,2.495258118339791,2.2139463371469787,2.245258118339791,0.14538037991255268,0.03629806548029221,0.7941941200464699,0,,0.0,none,P394,1
E0021619,N0021866,N0021867,lateral,6.927614573767606,auto_road,derived,s5c_flows,1.8214,2.456,0.001767,3.6221,held,0.078125,0.2121,0.0,0.0,,200,PVC-U,0.6,0.5,table11,minimum,tractive,1.0,373.4350397332227,373.3934740457801,2.495258118339791,2.547810133907376,2.245258118339791,2.297810133907376,0.17285816406368235,0.04548314223193653,0.6679478723006123,0,,0.0,none,P394,1
E0021620,N0021867,N0021868,lateral,13.836027772425409,auto_road,derived,s5c_flows,1.8214,2.456,0.001825,3.6221,held,0.078182,0.219,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.3934740457801,373.324293906918,2.547810133907376,2.659531776675749,2.297810133907376,2.409531776675749,0.1624461658277714,0.04744874132626989,1.4195500503117071,0,,0.0,none,P394,1
E0021621,N0021868,N0021869,lateral,13.836027772545341,auto_road,derived,s5c_flows,1.8214,2.456,0.00194,3.6221,held,0.078298,0.2328,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.324293906918,373.25511376805525,2.659531776675749,2.774854493663497,2.409531776675749,2.524854493663497,0.1625273042416571,0.04748016261107993,1.4188413691577793,0,,0.0,none,P394,1
E0021622,N0021869,N0021609,lateral,30.308971857409965,auto_road,derived,s5c_flows,1.8214,2.456,0.002056,3.6221,held,0.078413,0.2467,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.25511376805525,373.1035689087682,2.774854493663497,2.8349992064661933,2.524854493663497,2.5849992064661933,0.1626076604334904,0.047511288614983244,3.106554325978071,0,,0.0,none,P394,1
E0021623,N0021870,N0021871,lateral,42.83681815621931,auto_road,derived,s5c_flows,17.8866,27.0,0.0,3.6221,held,0.749852,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.9529602050781,373.738776114297,1.5500000000000114,2.138543221640475,1.3000000000000114,1.8885432216404752,0.3382880972087966,0.13378187846128903,2.1104702623623877,0,,0.0,none,P394,1
E0021624,N0021871,N0021872,lateral,79.56349158533226,auto_road,derived,s5c_flows,28.7788,43.368,0.000357,3.6221,held,1.206836,0.0428,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.738776114297,373.3409586563704,2.138543221640475,2.6069173201921103,1.8885432216404752,2.3569173201921103,0.39197422769325874,0.16780898566070618,3.3830239321922564,0,,0.0,none,P394,1
E0021625,N0021872,N0021609,lateral,27.513539102966387,auto_road,derived,s5c_flows,30.9383,46.28,0.00102,3.6221,held,1.298034,0.1224,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.3409586563704,373.2033909608556,2.6069173201921103,2.735177154378789,2.3569173201921103,2.485177154378789,0.4008160623067642,0.17379402844966568,1.1440633950903947,0,,0.0,none,P394,1
E0021626,N0021873,N0021874,sub main,21.910458441168753,auto_road,derived,s5c_flows,3703.2443,4840.792,0.720599,2.2618,merrimack,97.663505,86.4719,0.0,0.0,,600,GRP,0.2,0.125,table11,dod,velocity,1.0,354.34673869903423,354.3029177821519,11.921053049012642,12.21804779401998,11.271053049012641,11.56804779401998,0.8881764705053291,0.41229227301391547,0.4111506209402802,0,,0.0,none,P373,1
E0021627,N0021874,N0021875,sub main,8.432837612003365,auto_road,derived,s5c_flows,3703.2443,4840.792,0.720782,2.2618,merrimack,97.663687,86.4939,0.0,0.0,,600,GRP,0.5,0.125,table11,minimum,velocity,1.0,354.3029177821519,354.26075359409185,12.21804779401998,12.406055487939398,11.56804779401998,11.756055487939397,1.2442449339173112,0.3214652730327403,0.11295789896519665,0,,0.0,none,P373,1
E0021628,N0021875,N0021876,sub main,5.903561485539282,auto_road,derived,s5c_flows,3704.7275,4842.792,0.720852,2.2617,merrimack,97.697886,86.5023,0.0,0.0,,600,GRP,0.7,0.125,table11,minimum,velocity,1.0,354.26075359409185,354.21942866369307,12.406055487939398,12.52565800622881,11.756055487939397,11.875658006228809,1.4062296446755476,0.2943304027568511,0.069969148921161,0,,0.0,none,P373,1
E0021629,N0021876,N0021877,sub main,3.4539257256268567,auto_road,derived,s5c_flows,3704.7275,4842.792,0.720902,2.2617,merrimack,97.697935,86.5082,0.0,0.0,,600,GRP,1.2,0.125,table11,minimum,velocity,1.0,354.21942866369307,354.17798155498554,12.52565800622881,12.609677136420714,11.875658006228809,11.959677136420714,1.7083808361740622,0.2561043470501059,0.033695899381174295,0,,0.0,none,P373,1
E0021630,N0021877,N0021878,sub main,7.4385580903242685,auto_road,derived,s5c_flows,3706.2108,4844.792,0.72093,2.2615,merrimack,97.732091,86.5116,0.0,0.0,,600,GRP,0.55,0.125,table11,minimum,velocity,1.0,364.83765869140626,364.7967466219095,1.9499999999999886,2.068670858559244,1.2999999999999887,1.4186708585592442,1.2884364038527714,0.3135913241261943,0.09622203144939839,0,,0.0,none,P373,1
E0021631,N0021878,N0021879,sub main,55.780968119969586,auto_road,derived,s5c_flows,3710.4171,4850.704,0.720992,2.2612,merrimack,97.828925,86.5191,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,364.7967466219095,364.71307516972956,2.068670858559244,2.5254807384735614,1.4186708585592442,1.8754807384735614,0.7979839029978391,0.4477476261714093,1.1650395434129586,0,,0.0,none,P355,1
E0021632,N0021879,N0021880,sub main,85.09419496709795,auto_road,derived,s5c_flows,3712.6419,4853.704,0.721457,2.2611,merrimack,97.88057,86.5749,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,364.71307516972956,364.58543387727894,2.5254807384735614,2.8207856051429303,1.8754807384735614,2.1707856051429304,0.7980910050148519,0.4478824141926464,1.77703616990217,0,,0.0,none,P355,1
E0021633,N0021880,N0021881,sub main,22.21649631706269,auto_road,derived,s5c_flows,3715.6083,4857.704,0.722166,2.2609,merrimack,97.949514,86.66,0.0,0.0,,600,GRP,0.2,0.125,table11,minimum,velocity,1.0,364.58543387727894,364.5410008846448,2.8207856051429303,3.0321192325426978,2.1707856051429304,2.382119232542698,0.8888538907893894,0.4129636291414961,0.4165757077227519,0,,0.0,none,P355,1
E0021634,N0021881,N0021882,sub main,18.12638438718908,auto_road,derived,s5c_flows,3716.6881,4859.16,0.722351,2.2608,merrimack,97.974535,86.6822,0.0,0.0,,600,GRP,0.25,0.125,table11,minimum,velocity,1.0,364.5410008846448,364.49568492367683,3.0321192325426978,3.3246580939012915,2.382119232542698,2.6746580939012916,0.9656235764903801,0.38820239663438605,0.31286146466221976,0,,0.0,none,P355,1
E0021635,N0021882,N0021883,sub main,17.94764725969844,auto_road,derived,s5c_flows,3717.7679,4860.616,0.722502,2.2607,merrimack,97.99952,86.7003,0.0,0.0,,600,GRP,0.25,0.125,table11,minimum,velocity,1.0,364.49568492367683,364.4508158055276,3.3246580939012915,3.6427510890036388,2.6746580939012916,2.992751089003639,0.965688770285375,0.3882566101427356,0.3097555480943522,0,,0.0,none,P355,1
E0021636,N0021883,N0021884,sub main,42.16404532988437,auto_road,derived,s5c_flows,3718.8477,4862.072,0.722652,2.2606,merrimack,98.024504,86.7182,0.0,0.0,,600,GRP,0.15,0.125,table11,minimum,velocity,1.0,364.4508158055276,364.3875697375328,3.6427510890036388,4.161441492935978,2.992751089003639,3.5114414929359783,0.79838921515417,0.44825797688248703,0.8801898566424238,0,,0.0,none,P355,1
E0021637,N0021884,N0021582,sub main,15.855415027643083,auto_road,derived,s5c_flows,3719.9275,4863.528,0.723003,2.2605,merrimack,98.049688,86.7604,0.0,0.0,,600,GRP,0.3,0.125,table11,minimum,velocity,1.0,364.3875697375328,364.34000349244985,4.161441492935978,4.257347581768897,3.5114414929359783,3.6073475817688974,1.0330388084333135,0.36945166665943086,0.2558054111521247,0,,0.0,none,P355,1
E0021638,N0021885,N0021620,lateral,18.151320531105256,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.75,0.5,ground,minimum,tractive,1.0,376.7747375488281,376.6386026448448,1.5500000000000114,1.5579305582801908,1.3000000000000114,1.3079305582801908,0.15484063976548076,0.033937914204355074,1.9537636198736288,0,,0.0,none,P364,1
E0021639,N0021886,N0021887,sub main,75.07221898294266,draft,drafted,s5c_flows,540.2469,747.686,0.141496,2.855,merrimack,17.993245,16.9796,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,368.8636889393625,368.5634000634307,9.89378786727815,9.79121419438178,9.593787867278149,9.49121419438178,0.7645218182509057,0.5324299001940431,1.6365833124007494,0,,0.0,none,P364,1
E0021640,N0021887,N0021618,sub main,23.331304392082473,draft,drafted,s5c_flows,540.2469,747.686,0.142122,2.855,merrimack,17.99387,17.0546,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,368.5634000634307,368.47007484586237,9.79121419438178,9.82893638460638,9.49121419438178,9.528936384606379,0.764528195997755,0.5324411436624414,0.5086209707333232,0,,0.0,none,P364,1
E0021641,N0021888,N0021889,lateral,15.318146066795316,auto_block,provisional,s5c_flows,8.6749,7.42,0.0,3.6221,held,0.363674,0.0,0.0,0.0,,200,PVC-U,0.6,0.5,cover_min,minimum,tractive,1.0,376.5632288337508,376.47131995735003,1.559940111561673,1.5642025035874667,1.309940111561673,1.3142025035874667,0.2866457556615148,0.09138406201153657,0.8906548567496045,0,,0.0,none,P364,1
