EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0021642,N0021889,N0021620,lateral,55.21598162900654,auto_block,provisional,s5c_flows,13.3332,14.766,0.000128,3.6221,held,0.559089,0.0153,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.47131995735003,376.195240049205,1.5642025035874667,2.0012931539200167,1.3142025035874667,1.7512931539200167,0.3085056790237915,0.11653327530888066,2.982980291952657,0,,0.0,none,P364,1
E0021643,N0021890,N0021891,sub main,59.999999999946816,draft,drafted,s5c_flows,592.1871,810.21,0.101168,2.8234,merrimack,19.453064,12.1401,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,370.98491903082856,370.7449190308288,8.75650552971831,8.457168371514967,8.45650552971831,8.157168371514967,0.778747840071833,0.5586355212752576,1.2841127108704045,0,,0.0,none,P364,1
E0021644,N0021891,N0021892,sub main,59.99999999994857,draft,drafted,s5c_flows,596.5062,816.034,0.101668,2.821,merrimack,19.577575,12.2001,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,370.7449190308288,370.504919030829,8.457168371514967,8.836877844171,8.157168371514967,8.536877844170998,0.7799009162735299,0.5608681014248995,1.2822141622518866,0,,0.0,none,P364,1
E0021645,N0021892,N0021613,sub main,17.01646641392194,draft,drafted,s5c_flows,597.586,817.49,0.102168,2.8203,merrimack,19.60906,12.2601,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,370.504919030829,370.4368531651733,8.836877844171,8.697302108264182,8.536877844170998,8.397302108264181,0.780191034131752,0.5614326556019249,0.3635106802797127,0,,0.0,none,P364,1
E0021646,N0021893,N0021894,lateral,13.341664064126334,auto_block,provisional,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.55845947265624,377.4917511523356,1.5500000000000114,1.6948943554768903,1.3000000000000114,1.4448943554768903,0.13489621704043256,0.037230723305707175,1.6483862380572945,0,,0.0,none,P364,1
E0021647,N0021894,N0021895,lateral,18.788294228055936,auto_block,provisional,s5c_flows,3.2393,4.368,0.000111,3.6221,held,0.135913,0.0133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.4917511523356,377.3978096811953,1.6948943554768903,1.8362906606015486,1.4448943554768903,1.5862906606015486,0.19536258138558596,0.06082910410013495,1.602856774891946,0,,0.0,none,P364,1
E0021648,N0021895,N0021613,lateral,38.9140440710086,auto_block,provisional,s5c_flows,5.3989,7.28,0.000268,3.6221,held,0.226604,0.0321,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.3978096811953,377.2032394608403,1.8362906606015486,1.9309158125972203,1.5862906606015486,1.6809158125972203,0.2310054040115073,0.0767437990730149,2.807585406751649,0,,0.0,none,P364,1
E0021649,N0021896,N0021897,lateral,6.4031242374328485,auto_block,provisional,s5c_flows,11.4762,17.604,0.002745,3.6221,held,0.483855,0.3294,0.0,0.0,,200,PVC-U,0.65,0.5,table11,minimum,tractive,1.0,375.26094758903594,375.2193272814926,2.1571737488546887,2.2877222790542646,1.9071737488546887,2.0377222790542646,0.3228469364198022,0.10235836273687995,0.33055521131468835,0,,0.0,none,P364,1
E0021650,N0021897,N0021898,lateral,28.635642126552707,auto_block,provisional,s5c_flows,11.4762,17.604,0.002798,3.6221,held,0.483908,0.3358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2193272814926,375.07614907085986,2.2877222790542646,2.471336280702644,2.0377222790542646,2.221336280702644,0.2947301771041966,0.10893064712430409,1.6193140003457631,0,,0.0,none,P364,1
E0021651,N0021898,N0021618,lateral,27.626701256299214,auto_block,provisional,s5c_flows,11.4762,17.604,0.003037,3.6221,held,0.484147,0.3644,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.07614907085986,374.93801556457834,2.471336280702644,3.360995665890414,2.221336280702644,3.110995665890414,0.29477632628062017,0.10895572670526146,1.5620149241563832,0,,0.0,none,P364,1
E0021652,N0021899,N0021622,lateral,31.78049716414141,auto_block,provisional,s5c_flows,3.5785,5.89,0.0,3.6221,held,0.150021,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.70689697265624,375.54799448683553,1.5500000000000114,1.6846410112113404,1.3000000000000114,1.4346410112113404,0.20183551694350724,0.06360917817028158,2.6242901187898635,0,,0.0,none,P364,1
E0021653,N0021900,N0021622,lateral,60.74537019394976,auto_block,provisional,s5c_flows,0.0,0.0,0.00058,3.6221,held,0.00058,0.0696,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.4633492306885,375.15962237971877,1.8220206423583818,2.073013118328106,1.5720206423583818,1.823013118328106,0.025472573288219977,0.0061547709589133415,39.745605012510985,0,,0.0,none,P364,1
E0021654,N0021901,N0021902,main,60.00000000001156,draft,drafted,s5c_flows,26.8567,40.296,0.007366,3.6221,held,1.133267,0.8839,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.408831250296,370.1088312502959,7.5889409665009,8.930383837594718,7.3389409665009,8.680383837594718,0.3844766879510642,0.16282071996599307,2.600937927678652,0,,0.0,none,P345,1
E0021655,N0021902,N0021903,main,59.99999999995489,draft,drafted,s5c_flows,33.5246,51.208,0.007866,3.6221,held,1.413301,0.9439,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.1088312502959,369.8088312502961,8.930383837594718,10.864844286813252,8.680383837594718,10.614844286813252,0.41135948197277894,0.18107840416036597,2.4309637769949877,0,,0.0,none,P345,1
E0021656,N0021903,N0021904,main,7.305870043606025,draft,drafted,s5c_flows,34.0881,52.208,0.008366,3.6221,held,1.437426,1.0039,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,369.8088312502961,369.7686489650563,10.864844286813252,11.199917929474964,10.614844286813252,10.949917929474964,0.4276081475369786,0.17835375306150741,0.28475720452973163,0,,0.0,none,P345,1
E0021657,N0021904,N0021905,main,60.000000000189495,draft,drafted,s5c_flows,35.1679,53.664,0.008427,3.6221,held,1.482754,1.0112,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,369.7686489650563,369.4386489650552,11.199917929474964,12.001170370882278,10.949917929474964,11.751170370882278,0.4316727417725845,0.18104980095204132,2.316569714123812,0,,0.0,none,P345,1
E0021658,N0021905,N0021906,main,59.99999999980345,draft,drafted,s5c_flows,35.1679,53.664,0.008927,3.6221,held,1.483254,1.0712,0.0,0.0,,200,PVC-U,0.5,0.5,cover_max,minimum,tractive,1.0,369.4386489650552,369.1386489650562,12.001170370882278,13.127922079865698,11.751170370882278,12.877922079865698,0.41745182508752926,0.18536205285144974,2.3954859935923123,1,recovers_500m,249.66,none,P345,1
E0021659,N0021906,N0021907,main,60.000000000189495,draft,drafted,s5c_flows,36.2477,55.12,0.009427,3.6221,held,1.529022,1.1312,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.1386489650562,368.83864896505526,13.127922079865698,14.243290732210369,12.877922079865698,13.993290732210369,0.42132369714368073,0.1881132309030677,2.3734720045004636,1,recovers_500m,249.66,none,P345,1
E0021660,N0021907,N0021908,main,9.570424184734788,draft,drafted,s5c_flows,36.2477,55.12,0.009927,3.6221,held,1.529522,1.1912,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.83864896505526,368.7907968441316,14.243290732210369,14.419377716415283,13.993290732210369,14.169377716415283,0.4213655191407433,0.18814307079009168,0.3785479886224428,1,recovers_500m,249.66,none,P345,1
E0021661,N0021908,N0021625,main,45.088088778367585,draft,drafted,s5c_flows,38.0691,57.576,0.010006,3.6221,held,1.605959,1.2008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.7907968441316,368.56535640023975,14.419377716415283,13.88178715444775,14.169377716415283,13.63178715444775,0.4276431279966473,0.1926521898957942,1.757231899940686,1,recovers_500m,249.66,none,P345,1
E0021662,N0021909,N0021910,lateral,48.825230059046675,draft,drafted,s5c_flows,8.3357,5.898,0.0,3.6221,held,0.349455,0.0,0.0,0.0,,200,PVC-U,4.4,0.5,ground,minimum,tractive,1.0,384.37672729492186,382.2284171723238,1.5500000000000114,1.566962466348059,1.3000000000000114,1.316962466348059,0.5601297678429589,0.05651674222185152,1.4527951932481353,0,,0.0,none,P345,1
E0021663,N0021910,N0021625,lateral,77.3606961792821,draft,drafted,s5c_flows,22.235,28.722,0.000407,3.6221,held,0.932556,0.0488,0.0,0.0,,200,PVC-U,1.75,0.5,cover_min,minimum,tractive,1.0,382.0352550691683,380.6814428860308,1.7601245695036027,1.7657006686566774,1.5101245695036027,1.5157006686566774,0.5599951000128589,0.10998941096685974,2.302421818140483,0,,0.0,none,P345,1
E0021664,N0021911,N0021912,lateral,60.00000000004682,auto_block,provisional,s5c_flows,0.0,0.0,0.000583,3.6221,held,0.000583,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.331398306933,373.0313983069328,1.8452374352544894,2.248875130567228,1.5952374352544894,1.998875130567228,0.025530390765142158,0.006166662961199304,39.1690048616932,0,,0.0,none,P355,1
E0021665,N0021912,N0021913,lateral,59.99999999991981,auto_block,provisional,s5c_flows,0.0,0.0,0.001083,3.6221,held,0.001083,0.13,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.0313983069328,372.73139830693316,2.248875130567228,2.4831097497074666,1.998875130567228,2.2331097497074666,0.033283782683176354,0.007811183446452846,30.044661975999627,0,,0.0,none,P355,1
E0021666,N0021913,N0021914,lateral,60.00000000004682,auto_block,provisional,s5c_flows,0.0,0.0,0.001583,3.6221,held,0.001583,0.19,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.73139830693316,372.4313983069329,2.4831097497074666,2.7413006676764553,2.2331097497074666,2.4913006676764553,0.038918157731591914,0.009066682443861135,25.69494699357333,0,,0.0,none,P355,1
E0021667,N0021914,N0021633,lateral,21.64572894062146,auto_block,provisional,s5c_flows,0.0,0.0,0.002083,3.6221,held,0.002083,0.25,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.4313983069329,372.3231696622298,2.7413006676764553,2.842968033082684,2.4913006676764553,2.592968033082684,0.043466379802189134,0.010116064052917734,8.299797467655411,0,,0.0,none,P355,1
E0021668,N0021915,N0021633,lateral,33.734255586866,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,373.61148942718063,373.4428181492463,1.5505589126631207,1.7233195460661932,1.3005589126631207,1.4733195460661932,0.0,0.0,0.0,0,,0.0,none,P355,1
E0021669,N0021916,N0021917,lateral,15.0,auto_block,provisional,s5c_flows,0.7416,1.0,0.0,3.6221,held,0.03109,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,372.2846402125786,372.2096402125786,1.5580721897651415,1.5668490452338801,1.3080721897651415,1.3168490452338801,0.11845872128933585,0.03156792542268341,2.1104397994418167,0,,0.0,none,P355,1
E0021670,N0021917,N0021631,lateral,21.93171219946131,auto_block,provisional,s5c_flows,0.7416,1.0,0.000125,3.6221,held,0.031215,0.015,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.2096402125786,372.0999816515813,1.5668490452338801,1.7613769909968369,1.3168490452338801,1.5113769909968369,0.11862440531548064,0.03162336145887576,3.081394049441751,0,,0.0,none,P355,1
E0021671,N0021918,N0021919,lateral,22.47220505424423,auto_block,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,372.0955903530488,371.94952102019624,1.5563261508574442,1.5621977298037564,1.3063261508574442,1.3121977298037564,0.0,0.0,0.0,0,,0.0,none,P355,1
E0021672,N0021919,N0021920,lateral,22.825424421026653,auto_block,provisional,s5c_flows,0.0,0.0,0.000187,3.6221,held,0.000187,0.0225,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.94952102019624,371.8353938980911,1.5621977298037564,1.8784732894088734,1.3121977298037564,1.6284732894088734,0.015061290345735882,0.004106289205369457,25.25837638195116,0,,0.0,none,P355,1
E0021673,N0021920,N0021921,lateral,18.384776310850235,auto_block,provisional,s5c_flows,0.0,0.0,0.000377,3.6221,held,0.000377,0.0453,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.8353938980911,371.7434700165369,1.8784732894088734,2.0753166045568605,1.6284732894088734,1.8253166045568605,0.020999777951385086,0.005251872317024203,14.591246594298415,0,,0.0,none,P355,1
E0021674,N0021921,N0021631,lateral,31.400636936215164,auto_block,provisional,s5c_flows,0.0,0.0,0.000531,3.6221,held,0.000531,0.0637,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.7434700165369,371.58646683185583,2.0753166045568605,2.274891810722295,1.8253166045568605,2.024891810722295,0.024499504926809024,0.00595546772187569,21.361409159098596,0,,0.0,none,P355,1
E0021675,N0021922,N0021923,lateral,43.44671781121943,draft,drafted,s5c_flows,13.7751,21.456,0.0,3.6221,held,0.577489,0.0,0.0,0.0,,200,PVC-U,4.05,0.5,cover_min,minimum,tractive,1.0,350.4999469281485,348.7403548567941,1.8070293902108574,1.810060182268387,1.5570293902108574,1.560060182268387,0.6413023884893745,0.07242227073329713,1.1291271894776693,0,,0.0,none,P368,1
E0021676,N0021923,N0021924,lateral,80.0000000000297,draft,drafted,s5c_flows,26.8086,41.912,0.000362,3.6221,held,1.124249,0.0434,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.7403548567941,348.34035485679397,1.810060182268387,2.06232458656541,1.560060182268387,1.8123245865654098,0.3835333152430122,0.1621986548705157,3.4764472350700726,0,,0.0,none,P368,1
E0021677,N0021924,N0021925,lateral,80.00000000002127,draft,drafted,s5c_flows,40.5661,63.104,0.001029,3.6221,held,1.701661,0.1234,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,348.34035485679397,347.9403548567939,2.06232458656541,2.091444459612376,1.8123245865654098,1.8414444596123758,0.4351974869221322,0.19815843455636745,3.063743181890788,0,,0.0,none,P368,1
E0021678,N0021925,N0021638,lateral,14.856003066978,draft,drafted,s5c_flows,40.5661,63.104,0.001695,3.6221,held,1.702328,0.2034,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.9403548567939,347.866074841459,2.091444459612376,2.1190936155722397,1.8414444596123758,1.8690936155722397,0.43524901535310806,0.19819629638149622,0.5688698707690986,0,,0.0,none,P368,1
E0021679,N0021926,N0021638,lateral,53.43778309984487,draft,drafted,s5c_flows,24.1154,37.56,0.001229,3.6221,held,1.012207,0.1475,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,347.56130544892653,347.2941165334273,2.4331403518547177,2.6910519236039363,2.1831403518547177,2.4410519236039363,0.3713232561323967,0.15425836575738255,2.3985293234991736,0,,0.0,none,P368,1
E0021680,N0021927,N0021644,sub main,55.70754410251607,draft,drafted,s5c_flows,810.6122,1064.104,0.144787,2.7182,merrimack,25.64706,17.3744,0.0,0.0,,315,HDPE,0.3,0.27,table11,dod,tractive,1.0,342.3128134339015,342.14569080159396,6.7395852477391145,7.7784730167654175,6.374585247739114,7.413473016765417,0.7488065498113992,0.49697785510466475,1.2399184657360667,0,,0.0,none,P368,1
E0021681,N0021928,N0021929,main,79.9999999998312,draft,drafted,s5c_flows,164.8867,238.184,0.020565,3.2958,merrimack,6.310385,2.4677,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,343.2611795205824,342.8611795205832,7.422597334886348,7.539119551682404,7.172597334886348,7.289119551682404,0.6366288801972796,0.38605509239632707,2.094365139258754,0,,0.0,none,P368,1
E0021682,N0021929,N0021930,main,80.00000000027723,draft,drafted,s5c_flows,164.8867,238.184,0.021231,3.2958,merrimack,6.311051,2.5477,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.8611795205832,342.4611795205818,7.539119551682404,7.8375570516838025,7.289119551682404,7.5875570516838025,0.6366472862743138,0.38607710764987224,2.094304589187328,0,,0.0,none,P368,1
E0021683,N0021930,N0021931,main,15.181455377202555,draft,drafted,s5c_flows,164.8867,238.184,0.021898,3.2958,merrimack,6.311718,2.6277,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.4611795205818,342.3852722436958,7.8375570516838025,7.83448483638233,7.5875570516838025,7.58448483638233,0.636665718318257,0.38609915520375226,0.397420889811798,0,,0.0,none,P368,1
E0021684,N0021931,N0021644,main,80.4677375814381,draft,drafted,s5c_flows,164.8867,238.184,0.022024,3.2958,merrimack,6.311845,2.6429,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,342.3852722436958,341.9829335557886,7.83448483638233,7.941230262570798,7.58448483638233,7.691230262570798,0.6366692276784925,0.3861033530781036,2.106476803631356,0,,0.0,none,P368,1
E0021685,N0021932,N0021648,lateral,44.514890441367115,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,346.01956800419896,345.7969935519921,1.577203236035416,1.6811558620703977,1.327203236035416,1.4311558620703977,0.0,0.0,0.0,0,,0.0,none,P368,1
E0021686,N0021933,N0021648,sub main,93.87034632019791,draft,drafted,s5c_flows,3224.2999,3948.048,0.521249,2.3,merrimack,86.352783,62.5498,0.0,0.0,,600,GRP,0.15,0.125,table11,dod,velocity,1.0,344.9763610839844,344.8355555645041,1.9499999999999886,2.642593849558409,1.2999999999999887,1.9925938495584092,0.7727730609191109,0.4173227035228,2.02453456405756,0,,0.0,none,P389,1
E0021687,N0021934,N0021653,trunk main,12.873615784205917,main_pipe,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.65,0.5,cover_min,minimum,tractive,1.0,381.6121551281012,381.52847662550386,1.5684478992425284,1.5728112162930188,1.3184478992425284,1.3228112162930188,0.0,0.0,0.0,0,,0.0,none,P354,1
E0021688,N0021935,N0021936,trunk main,14.922404036439636,main_pipe,drafted,s5c_flows,12434.6159,16325.646,3.088923,1.9534,merrimack,284.223322,370.6708,14.922,0.0,W11a-XG02381,1000,GRP,0.35,0.075,uniform,minimum,velocity,1.0,375.0081622108105,374.955933796683,7.815171529423878,8.00381351777014,6.765171529423879,6.953813517770141,1.4038005546863388,0.30467989934563955,0.1771667158204186,0,,0.0,none,P354,1
E0021689,N0021936,N0021653,trunk main,21.417217882313974,main_pipe,drafted,s5c_flows,12434.6159,16325.646,3.089047,1.9534,merrimack,284.223446,370.6857,3.06,0.0,W11a-XG02382,1000,GRP,0.2,0.075,table11,minimum,velocity,1.0,374.955933796683,374.91309936091835,8.00381351777014,8.188188480878523,6.953813517770141,7.138188480878523,1.143516781338434,0.35373946203454054,0.3121542571103344,0,,0.0,none,P354,1
E0021690,N0021937,N0021938,trunk main,64.99999999993126,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.764823,1.9984,merrimack,240.017564,211.7788,0.0,0.0,,900,GRP,0.1,0.075,table11,dod,velocity,1.0,370.90068237708,370.83568237708005,11.726911617060637,11.792674556513703,10.776911617060637,10.842674556513703,0.849807567147864,0.4559321277301268,1.2747984075595915,0,,0.0,none,P397,1
E0021691,N0021938,N0021939,trunk main,75.00000000004796,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.765365,1.9984,merrimack,240.018106,211.8438,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,370.83568237708005,370.76068237708,11.792674556513703,9.952177730341873,10.842674556513703,9.002177730341874,0.8498080476697031,0.4559327202674315,1.4709204077655895,0,,0.0,none,P382,1
E0021692,N0021939,N0021940,trunk main,44.999999999955655,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.76599,1.9984,merrimack,240.018731,211.9188,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,370.76068237708,370.71568237708004,9.952177730341873,9.838394771357457,9.002177730341874,8.888394771357458,0.8498086017756935,0.45593340354346823,0.8825516692018881,0,,0.0,none,P382,1
E0021693,N0021940,N0021941,trunk main,10.13715559063751,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.766365,1.9984,merrimack,240.019106,211.9638,0.0,0.0,,900,GRP,0.4,0.075,table11,minimum,velocity,1.0,370.71568237708004,370.6751337547175,9.838394771357457,10.021002719891897,8.888394771357458,9.071002719891897,1.4197342673891273,0.31144638261137836,0.11900296911758948,0,,0.0,none,P382,1
E0021694,N0021941,N0021654,trunk main,57.46747877285712,main_pipe,drafted,s5c_flows,10300.5896,13457.392,1.766449,1.9984,merrimack,240.01919,211.9739,0.0,0.0,,900,GRP,0.1,0.075,table11,minimum,velocity,1.0,370.6751337547175,370.6176662759446,10.021002719891897,11.69660374358665,9.071002719891897,10.74660374358665,0.8498090087102488,0.45593390534113376,1.1270665562072442,0,,0.0,none,P382,1
E0021695,N0021942,N0021943,lateral,79.99999999995188,draft,drafted,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,381.04382218085647,380.6438221808567,1.5502024773466587,2.0696787957057836,1.3002024773466587,1.8196787957057836,0.0,0.0,0.0,0,,0.0,none,P382,1
E0021696,N0021943,N0021944,lateral,80.00000000007056,draft,drafted,s5c_flows,0.0,0.0,0.000667,3.6221,held,0.000667,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.6438221808567,380.24382218085634,2.0696787957057836,2.502149498831159,1.8196787957057836,2.252149498831159,0.02707650925836869,0.006486735279580463,49.243176829465504,0,,0.0,none,P382,1
E0021697,N0021944,N0021945,lateral,79.99999999995188,draft,drafted,s5c_flows,0.0,0.0,0.001333,3.6221,held,0.001333,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.24382218085634,379.8438221808566,2.502149498831159,2.6007884148465337,2.252149498831159,2.3507884148465337,0.03627664604823133,0.008471871530691982,36.75459223986166,0,,0.0,none,P382,1
E0021698,N0021945,N0021654,lateral,11.977082372753928,draft,drafted,s5c_flows,0.0,0.0,0.002,3.6221,held,0.002,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.8438221808566,379.7839367689928,2.6007884148465337,2.5303332505384333,2.3507884148465337,2.2803332505384333,0.04276595273830868,0.009952403082868239,4.667686015728252,0,,0.0,none,P382,1
E0021699,N0021946,N0021696,main,36.10103872591848,auto_road,derived,s5c_flows,65.7592,85.49,0.00749,3.6221,held,2.764283,0.8988,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.21779936969165,380.03729417606206,3.8557174760114776,3.910215589562938,3.6057174760114776,3.660215589562938,0.5030043035101968,0.2517907461113904,1.1961805785089288,0,,0.0,none,P354,1
E0021700,N0021947,N0021948,lateral,52.99213468340469,auto_road,derived,s5c_flows,6.4787,8.736,0.001464,3.6221,held,0.273067,0.1756,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.4609746191171,381.1960139457001,2.80349071291414,2.905090790628037,2.55349071291414,2.655090790628037,0.24540105979153773,0.08359294898148187,3.5990156092792365,0,,0.0,none,P354,1
E0021701,N0021948,N0021696,lateral,50.93784509714455,auto_road,derived,s5c_flows,9.718,13.104,0.001905,3.6221,held,0.40931,0.2286,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.1960139457001,380.94132472021437,2.905090790628037,3.006185045410632,2.655090790628037,2.756185045410632,0.27944993661177014,0.10076937836676028,3.0379827429764092,0,,0.0,none,P354,1
E0021702,N0021949,N0021745,lateral,23.56179656995369,auto_road,derived,s5c_flows,0.0,0.0,0.001835,3.6221,held,0.001835,0.2202,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.29421313323036,382.17640415038056,3.0390998550508925,3.036333886728812,2.7890998550508925,2.786333886728812,0.04131384066592389,0.009615479339368377,9.50520704852136,0,,0.0,none,P366,1
E0021703,N0021950,N0021951,main,92.71738347447732,draft,drafted,s5c_flows,184.4392,231.496,0.020989,3.2515,merrimack,6.961912,2.5187,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.6620698583159,372.1984829409435,8.953896938559126,9.662753631322119,8.703896938559126,9.412753631322119,0.6538796957625638,0.40725529499375557,2.3632630506632926,0,,0.0,none,P370,1
E0021704,N0021951,N0021952,main,50.000000000149136,draft,drafted,s5c_flows,187.6786,235.864,0.021762,3.2446,merrimack,7.069726,2.6114,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.1984829409435,371.94848294094277,9.662753631322119,10.077670623510357,9.412753631322119,9.827670623510357,0.6565970918863044,0.41070350609954676,1.2691700033909348,0,,0.0,none,P370,1
E0021705,N0021952,N0021953,main,49.99999999970868,draft,drafted,s5c_flows,189.8382,238.776,0.022178,3.2401,merrimack,7.141379,2.6614,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.94848294094277,371.69848294094425,10.077670623510357,10.225406219212005,9.827670623510357,9.975406219212005,0.6583828617341291,0.4129865656881637,1.2657275603036553,0,,0.0,none,P370,1
E0021706,N0021953,N0021700,main,6.098649878891064,draft,drafted,s5c_flows,189.8382,238.776,0.022595,3.2401,merrimack,7.141796,2.7114,0.0,0.0,,200,PVC-U,0.7,0.5,table11,minimum,tractive,1.0,371.69848294094425,371.65579239179203,10.225406219212005,10.159179532036092,9.975406219212005,9.909179532036092,0.7448960960903467,0.3766259819620763,0.13645415136644268,0,,0.0,none,P370,1
E0021707,N0021954,N0021955,lateral,49.999999999979735,draft,provisional,s5c_flows,18.0181,24.296,0.002633,3.6221,held,0.757998,0.316,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.5271984579199,378.27719845792,3.1418384073144807,3.619926786220617,2.8918384073144807,3.369926786220617,0.3394312832088712,0.13446650365805618,2.4550870074641837,0,,0.0,none,P370,1
E0021708,N0021955,N0021956,lateral,49.999999999979735,draft,provisional,s5c_flows,19.0979,25.752,0.00305,3.6221,held,0.803682,0.366,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.27719845792,378.0271984579201,3.619926786220617,3.8097461221580033,3.369926786220617,3.5597461221580033,0.34568268510320915,0.13824029795482423,2.4106886727178436,0,,0.0,none,P370,1
E0021709,N0021956,N0021700,lateral,7.324610986881794,draft,provisional,s5c_flows,19.0979,25.752,0.003466,3.6221,held,0.804099,0.416,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,378.0271984579201,377.9869130974923,3.8097461221580033,3.828058826335848,3.5597461221580033,3.578058826335848,0.35745543095173726,0.13514279214382613,0.34151628206159707,0,,0.0,none,P370,1
E0021710,N0021957,N0021958,lateral,37.40969835531251,auto_road,derived,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,382.6025945031907,382.4155460114141,1.5550898229811878,2.134960580382767,1.3050898229811878,1.8849605803827671,0.17065230391004918,0.050665805354795285,3.6535983300711012,0,,0.0,none,P366,1
E0021711,N0021958,N0021745,lateral,61.91406675194704,auto_road,derived,s5c_flows,2.1596,2.912,0.000312,3.6221,held,0.090846,0.0374,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.4155460114141,382.1059756776544,2.134960580382767,3.10676235945499,1.8849605803827671,2.85676235945499,0.17084915462876912,0.05074394806828944,6.039837392082067,0,,0.0,none,P366,1
E0021712,N0021959,N0021960,main,50.42292335446829,auto_road,derived,s5c_flows,44.1914,57.642,0.011088,3.6221,held,1.863706,1.3305,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.9766907233112,379.72457610653885,5.687585399735667,5.698000797758027,5.437585399735667,5.448000797758027,0.44729662860318015,0.207163368936572,1.878802571197895,0,,0.0,none,P366,1
E0021713,N0021960,N0021961,main,54.629954837944815,auto_road,derived,s5c_flows,45.2712,59.098,0.011508,3.6221,held,1.909393,1.381,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.72457610653885,379.4514263323491,5.698000797758027,5.93330877507276,5.448000797758027,5.68330877507276,0.4505652210231895,0.20963613306553003,2.020793449683989,0,,0.0,none,P366,1
E0021714,N0021961,N0021962,main,11.83541384124982,auto_road,derived,s5c_flows,45.2712,59.098,0.011963,3.6221,held,1.909849,1.4356,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.4514263323491,379.39224926314284,5.93330877507276,6.009789311075906,5.68330877507276,5.759789311075906,0.45059754826257453,0.20966067562981655,0.43776735606918377,0,,0.0,none,P366,1
E0021715,N0021962,N0021963,main,13.086071365757197,auto_road,derived,s5c_flows,45.2712,59.098,0.012062,3.6221,held,1.909947,1.4474,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.39224926314284,379.32681890631403,6.009789311075906,6.021325624935969,5.759789311075906,5.771325624935969,0.45060449502892314,0.20966594977678082,0.48401911617700855,0,,0.0,none,P366,1
E0021716,N0021963,N0021964,main,8.840138990061122,auto_road,derived,s5c_flows,45.2712,59.098,0.012171,3.6221,held,1.910056,1.4605,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.32681890631403,379.28261821136374,6.021325624935969,5.98581440582376,5.771325624935969,5.73581440582376,0.45061222122089684,0.20967181577378097,0.3269677183525076,0,,0.0,none,P366,1
E0021717,N0021964,N0021745,main,87.35132813704298,auto_road,derived,s5c_flows,45.2712,59.098,0.012245,3.6221,held,1.91013,1.4694,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.28261821136374,378.84586157067855,5.98581440582376,6.366876466430824,5.73581440582376,6.116876466430824,0.4506174663374237,0.20967579810611098,3.230801239871531,0,,0.0,none,P366,1
E0021718,N0021965,N0021966,lateral,84.99999999998958,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,368.92075965904854,368.4957596590486,1.5508284757170827,2.7458480069670372,1.3008284757170827,2.4958480069670372,0.214700651244523,0.06927965601494754,6.598334278236765,0,,0.0,none,P382,1
E0021719,N0021966,N0021967,lateral,34.99999999981606,draft,provisional,s5c_flows,6.4787,8.736,0.000708,3.6221,held,0.272311,0.085,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.4957596590486,368.3207596590495,2.7458480069670372,4.150401229622389,2.4958480069670372,3.900401229622389,0.24518130238937796,0.08348656032610399,2.379191755837331,0,,0.0,none,P382,1
E0021720,N0021967,N0021968,lateral,20.000000000345743,draft,provisional,s5c_flows,6.4787,8.736,0.001,3.6221,held,0.272603,0.12,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.3207596590495,368.22075965904776,4.150401229622389,3.780583114389742,3.900401229622389,3.530583114389742,0.24526623347248735,0.08352767029501648,1.3590673637367505,0,,0.0,none,P382,1
E0021721,N0021968,N0021741,lateral,39.91441047719587,draft,provisional,s5c_flows,8.1693,11.736,0.001167,3.6221,held,0.343645,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.22075965904776,368.0211876066618,3.780583114389742,5.707175430447592,3.530583114389742,5.457175430447592,0.26425182174639567,0.09293167969565733,2.51744782769508,0,,0.0,none,P382,1
E0021722,N0021969,N0021970,main,70.00000000004776,draft,provisional,s5c_flows,36.9895,54.136,0.004301,3.6221,held,1.554994,0.5161,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,369.2725113474297,368.92251134742946,4.901621953351537,5.708775273664287,4.651621953351537,5.458775273664287,0.42348282041337054,0.18965721272583397,2.754932692496604,0,,0.0,none,P382,1
E0021723,N0021970,N0021971,main,69.99999999986898,draft,provisional,s5c_flows,47.3859,70.284,0.004884,3.6221,held,1.991421,0.5861,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.92251134742946,368.5725113474301,5.708775273664287,6.030515996319878,5.458775273664287,5.780515996319878,0.4562896435449236,0.21400862235041912,2.5568554604935274,0,,0.0,none,P382,1
E0021724,N0021971,N0021972,main,70.00000000004776,draft,provisional,s5c_flows,54.2037,80.542,0.005468,3.6221,held,2.277826,0.6561,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.5725113474301,368.2225113474299,6.030515996319878,7.028404179913878,5.780515996319878,6.778404179913878,0.47498260214323285,0.22866736466412457,2.456230315390899,0,,0.0,none,P382,1
E0021725,N0021972,N0021973,main,45.000000000069015,draft,provisional,s5c_flows,58.862,87.888,0.006051,3.6221,held,2.473697,0.7261,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.2225113474299,367.9975113474295,7.028404179913878,6.7341170705392415,6.778404179913878,6.4841170705392415,0.4867664649533222,0.23821809945901246,1.5407799304191394,0,,0.0,none,P382,1
E0021726,N0021973,N0021974,main,24.999999999978748,draft,provisional,s5c_flows,66.0191,99.668,0.006426,3.6221,held,2.774113,0.7711,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9975113474295,367.8725113474296,6.7341170705392415,5.550218144757878,6.4841170705392415,5.300218144757878,0.5035303214325463,0.25223866050100496,0.8274907169063696,0,,0.0,none,P382,1
E0021727,N0021974,N0021741,main,19.963041806048775,draft,provisional,s5c_flows,71.1154,101.198,0.006634,3.6489,merrimack,3.010001,0.7961,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.8725113474296,367.7726961383994,5.550218144757878,5.955666898709978,5.300218144757878,5.705666898709978,0.5157438325174507,0.26278884852461126,0.6451213615295893,0,,0.0,none,P382,1
E0021728,N0021975,N0021976,lateral,60.490883717909966,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,60.491,0.0,W11a-XG02383,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.7609130859375,379.45845866734794,1.5500000000000114,2.2752754635114343,1.3000000000000114,2.0252754635114343,0.0,0.0,0.0,0,,0.0,none,P354,1
E0021729,N0021976,N0021977,lateral,51.19008753855829,auto_road,derived,s5c_flows,0.0,0.0,0.000504,3.6221,held,0.000504,0.0605,51.19,0.0,W11a-XG02384,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.45845866734794,379.20250822965517,2.2752754635114343,3.654608469563584,2.0252754635114343,3.404608469563584,0.023938319259461775,0.005841248667577875,35.640268491507314,0,,0.0,none,P354,1
E0021730,N0021977,N0021978,lateral,4.179915452387634,auto_road,derived,s5c_flows,1.0798,1.456,0.000931,3.6221,held,0.046198,0.1117,0.0,0.0,,200,PVC-U,1.0,0.5,table11,minimum,tractive,1.0,379.20250822965517,379.1607090751313,3.654608469563584,3.816646881899942,3.404608469563584,3.566646881899942,0.17187691126539303,0.0320769080066097,0.4053206275753038,0,,0.0,none,P354,1
E0021731,N0021978,N0021979,lateral,73.02225522211704,auto_road,derived,s5c_flows,3.2393,4.368,0.000966,3.6221,held,0.136767,0.1159,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.1607090751313,378.7955977990207,3.816646881899942,4.2587234900418025,3.566646881899942,4.0087234900418025,0.1957675019259975,0.06100158225245503,6.216749843880314,0,,0.0,none,P354,1
E0021732,N0021979,N0021980,lateral,14.243222433883837,auto_road,derived,s5c_flows,5.9624,8.28,0.001574,3.6221,held,0.251535,0.1889,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.7955977990207,378.7243816868513,4.2587234900418025,4.636214016273698,4.0087234900418025,4.386214016273698,0.2389650732601703,0.080500732986691,0.993396387706744,0,,0.0,none,P354,1
E0021733,N0021980,N0021696,lateral,51.17144300785974,auto_road,derived,s5c_flows,5.9624,8.28,0.001693,3.6221,held,0.251654,0.2031,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,378.7243816868513,378.46852447181203,4.636214016273698,5.478985293812968,4.386214016273698,5.228985293812968,0.239001696691153,0.08051819106802757,3.5684156023646283,0,,0.0,none,P354,1
E0021734,N0021981,N0021746,lateral,10.000000000003336,draft,provisional,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.74452514648436,363.69452514648435,1.5500000000000114,2.2861267089843977,1.3000000000000114,2.0361267089843977,0.0,0.0,0.0,0,,0.0,none,P382,1
E0021735,N0021982,N0021983,lateral,79.99999999991175,draft,provisional,s5c_flows,5.3989,7.28,0.0,3.6221,held,0.226336,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.02968139648436,362.6296813964848,1.5500000000000114,2.3853027343745907,1.3000000000000114,2.1353027343745907,0.23091654640710862,0.07670227810735178,5.774091783709514,0,,0.0,none,P382,1
E0021736,N0021983,N0021984,lateral,79.99999999995686,draft,provisional,s5c_flows,9.718,13.104,0.000667,3.6221,held,0.408071,0.08,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.6296813964848,362.229681396485,2.3853027343745907,3.2102600097650225,2.1353027343745907,2.9602600097650225,0.27917990873589593,0.10062770125626194,4.77589286195357,0,,0.0,none,P382,1
E0021737,N0021984,N0021985,lateral,80.00000000020609,draft,provisional,s5c_flows,12.9574,17.472,0.001333,3.6221,held,0.54454,0.16,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.229681396485,361.8296813964839,3.2102600097650225,3.6132812500004547,2.9602600097650225,3.3632812500004547,0.3059484818476015,0.11510424663370353,4.358032193148538,0,,0.0,none,P382,1
E0021738,N0021985,N0021986,lateral,79.99999999995686,draft,provisional,s5c_flows,16.1967,21.84,0.002,3.6221,held,0.681008,0.24,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.8296813964839,361.4296813964841,3.6132812500004547,4.2620605468752615,3.3632812500004547,4.0120605468752615,0.32824869886422753,0.12784176064603886,4.06196075702989,0,,0.0,none,P382,1
E0021739,N0021986,N0021752,lateral,4.294692145750338,draft,provisional,s5c_flows,17.2765,23.296,0.002667,3.6221,held,0.726942,0.32,0.0,0.0,,200,PVC-U,0.95,0.5,table11,minimum,tractive,1.0,361.4296813964841,361.38888182109946,4.2620605468752615,4.346378188666165,4.0120605468752615,4.096378188666165,0.41894121548150765,0.11312240600662518,0.1708550025256033,0,,0.0,none,P382,1
E0021740,N0021987,N0021988,main,49.99999999990552,draft,provisional,s5c_flows,191.5604,252.962,0.024332,3.2366,merrimack,7.200271,2.9198,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.9367352598731,358.68673525987356,7.121553314345647,7.087587249892067,6.871553314345647,6.837587249892067,0.6598387265528879,0.4148580026698091,1.2629348654408885,0,,0.0,none,P382,1
E0021741,N0021988,N0021989,main,50.00000000023279,draft,provisional,s5c_flows,194.7997,257.33,0.024748,3.23,merrimack,7.307244,2.9698,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,358.68673525987356,358.4367352598724,7.087587249892067,7.300050628799454,6.837587249892067,7.050050628799454,0.6624562753705019,0.4182460274665235,1.2579446588699643,0,,0.0,none,P382,1
E0021742,N0021989,N0021752,main,3.906817898180916,draft,provisional,s5c_flows,195.8795,258.786,0.025165,3.2279,merrimack,7.343131,3.0198,0.0,0.0,,200,PVC-U,1.05,0.5,table11,minimum,velocity,1.0,358.4367352598724,358.3957136719415,7.300050628799454,7.3395463378241175,7.050050628799454,7.0895463378241175,0.8699378557820897,0.3429035119575098,0.07484860120015156,0,,0.0,none,P382,1
E0021743,N0021990,N0021753,lateral,50.26953998720063,auto_road,derived,s5c_flows,1.3051,2.0,0.0,3.6221,held,0.054715,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.39805908203124,383.14671138209525,1.5500000000000114,1.7005481393891273,1.3000000000000114,1.4505481393891273,0.14393805146258395,0.04048468419152515,5.820737865630568,0,,0.0,none,P366,1
E0021744,N0021991,N0021992,lateral,51.07098008099447,auto_road,derived,s5c_flows,4.7878,6.456,0.0,3.6221,held,0.200718,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.01358681348574,383.75823191308075,1.5507442412017554,1.672889913091126,1.3007442412017554,1.422889913091126,0.22205541220959651,0.07260811404231102,3.833200879366463,0,,0.0,none,P366,1
E0021745,N0021992,N0021993,lateral,44.6167507201858,auto_road,derived,s5c_flows,11.5275,10.442,0.000426,3.6221,held,0.483689,0.0511,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.75823191308075,383.53514815947983,1.672889913091126,1.5742268405201685,1.422889913091126,1.3242268405201685,0.2946878754395537,0.10890766074932737,2.523390251105279,0,,0.0,none,P366,1
E0021746,N0021993,N0021994,lateral,20.046008394713354,auto_road,derived,s5c_flows,15.3957,15.898,0.000797,3.6221,held,0.646223,0.0957,0.0,0.0,,200,PVC-U,0.7,0.5,ground,minimum,tractive,1.0,383.53514815947983,383.39482610071684,1.5742268405201685,1.5516765848300338,1.3242268405201685,1.3016765848300338,0.36304912501884523,0.11511068548075468,0.9202615207915642,0,,0.0,none,P366,1
E0021747,N0021994,N0021995,lateral,87.02747164182747,auto_road,derived,s5c_flows,16.4754,17.354,0.000964,3.6221,held,0.691657,0.1157,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,383.30352660334665,382.8683892451375,1.6429760822002208,1.9032782353312427,1.3929760822002208,1.6532782353312427,0.32984818249366343,0.12877949823016172,4.397349864812393,0,,0.0,none,P366,1
E0021748,N0021995,N0021753,lateral,23.88081701334742,auto_road,derived,s5c_flows,18.635,20.266,0.00169,3.6221,held,0.782917,0.2028,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.8683892451375,382.7489851600708,1.9032782353312427,2.098274361413587,1.6532782353312427,1.848274361413587,0.34287400825888403,0.1365384924409549,1.1608159478469624,0,,0.0,none,P366,1
E0021749,N0021996,N0021997,main,70.00000000010753,draft,provisional,s5c_flows,76.6645,103.376,0.013292,3.6158,merrimack,3.221706,1.5951,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.9314902332763,361.58149023327576,5.583982178833082,5.712790772583617,5.333982178833082,5.462790772583617,0.5260918844248771,0.27195922096567327,2.2176100814477633,0,,0.0,none,P382,1
E0021750,N0021997,N0021998,main,69.999999999825,draft,provisional,s5c_flows,83.1432,112.112,0.013876,3.5805,merrimack,3.459434,1.6651,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.58149023327576,361.23149023327665,5.712790772583617,5.79344262805148,5.462790772583617,5.54344262805148,0.5371010362805632,0.2819586052080483,2.172154935210967,0,,0.0,none,P382,1
E0021751,N0021998,N0021747,main,8.141917424004351,draft,provisional,s5c_flows,87.4623,117.936,0.014459,3.5587,merrimack,3.616865,1.7351,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.23149023327665,361.1907806461566,5.79344262805148,5.799423211265264,5.54344262805148,5.549423211265264,0.5440707224229862,0.2884234762354463,0.24941357463434208,0,,0.0,none,P382,1
E0021752,N0021999,N0021747,main,85.04647306168177,draft,provisional,s5c_flows,125.7462,181.27,0.008941,3.4057,merrimack,4.965589,1.0729,0.0,0.0,,200,PVC-U,0.55,0.5,uniform,minimum,tractive,1.0,364.17389468240935,363.7061390805701,3.0715276808718954,3.2840647768517783,2.8215276808718954,3.0340647768517783,0.6165366392599826,0.3313515720964535,2.299038090252064,0,,0.0,none,P382,1
E0021753,N0022000,N0022001,lateral,40.000000000128246,draft,provisional,s5c_flows,21.6689,20.664,0.001527,3.6221,held,0.909943,0.1832,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.1570739527254,362.9570739527248,6.093200705477727,4.367419455478341,5.843200705477727,4.117419455478341,0.35928465252681363,0.14662846790032885,1.8555389493545105,0,,0.0,none,P382,1
E0021754,N0022001,N0022002,lateral,24.999999999848267,draft,provisional,s5c_flows,22.7487,22.12,0.00186,3.6221,held,0.955544,0.2232,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.9570739527248,362.8320739527255,4.367419455478341,4.119464133211977,4.117419455478341,3.8694641332119772,0.36476860367211955,0.15007989627656299,1.1422766720314228,0,,0.0,none,P382,1
E0021755,N0022002,N0022003,lateral,54.16844605918161,draft,provisional,s5c_flows,24.9083,25.032,0.002069,3.6221,held,1.046287,0.2482,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.8320739527255,362.5612317224296,4.119464133211977,4.504136929914125,3.8694641332119772,4.254136929914125,0.3751375210232777,0.15671678554052965,2.4066039351570843,0,,0.0,none,P382,1
E0021756,N0022003,N0022004,lateral,85.8315539409989,draft,provisional,s5c_flows,29.2274,30.856,0.00252,3.6221,held,1.227807,0.3024,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.5612317224296,362.1320739527246,4.504136929914125,4.44614260000975,4.254136929914125,4.19614260000975,0.39404979778180677,0.16920392354289432,3.630317556484978,0,,0.0,none,P382,1
E0021757,N0022004,N0022005,lateral,49.999999999691035,draft,provisional,s5c_flows,32.4667,35.224,0.003235,3.6221,held,1.364324,0.3882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,362.1320739527246,361.88207395272616,4.44614260000975,5.459112570711341,4.19614260000975,5.209112570711341,0.4069600717747408,0.1780191661246175,2.0477029348212024,0,,0.0,none,P382,1
E0021758,N0022005,N0022006,lateral,50.0000000000828,draft,provisional,s5c_flows,34.6263,38.136,0.003652,3.6221,held,1.455275,0.4382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.88207395272616,361.63207395272576,5.459112570711341,5.9025940160242385,5.209112570711341,5.6525940160242385,0.4150411144492895,0.18366044256068675,2.0078332105493892,0,,0.0,none,P382,1
E0021759,N0022006,N0022007,lateral,10.000000000087349,draft,provisional,s5c_flows,35.7061,39.592,0.004069,3.6221,held,1.500959,0.4882,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.63207395272576,361.58207395272535,5.9025940160242385,6.215319846102773,5.6525940160242385,5.965319846102773,0.4189599817346028,0.18643100586792088,0.39781046862299196,0,,0.0,none,P382,1
E0021760,N0022007,N0022008,lateral,20.000000000136872,draft,provisional,s5c_flows,36.7859,41.048,0.004152,3.6221,held,1.546309,0.4982,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.58207395272535,361.48207395272465,6.215319846102773,5.510266135165978,5.965319846102773,5.260266135165978,0.42276380759814863,0.18914226612437707,0.7884623218562248,0,,0.0,none,P382,1
E0021761,N0022008,N0022009,lateral,24.999999999687457,draft,provisional,s5c_flows,37.8656,42.504,0.004319,3.6221,held,1.591743,0.5182,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.48207395272465,361.3570739527262,5.510266135165978,5.793408225008193,5.260266135165978,5.543408225008193,0.42649263672406673,0.1918213200938566,0.9769609854508078,0,,0.0,none,P382,1
E0021762,N0022009,N0021746,lateral,16.32459391620999,draft,provisional,s5c_flows,37.8656,42.504,0.004527,3.6221,held,1.591951,0.5432,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.3570739527262,361.2754509831451,5.793408225008193,4.705200872323644,5.543408225008193,4.455200872323644,0.4265095248988323,0.1918335018888762,0.637914394373028,0,,0.0,none,P382,1
E0021763,N0022010,N0022011,sub main,22.821201301001462,auto_road,derived,s5c_flows,515.8103,657.932,0.189031,2.871,merrimack,17.329031,22.6837,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,velocity,1.0,373.82305462703255,373.73176982182855,11.226597472576827,11.479869582468325,10.926597472576827,11.179869582468324,0.7575987227566608,0.5204615281023997,0.5020512094221941,0,,0.0,none,P366,1
E0021764,N0022011,N0022012,sub main,11.83537932463475,auto_road,derived,s5c_flows,518.5986,661.932,0.189221,2.8691,merrimack,17.410638,22.7065,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,373.73176982182855,373.68442830453,11.479869582468325,11.635762125157498,11.179869582468324,11.335762125157498,0.758465148522987,0.521934322411918,0.2600730204431635,0,,0.0,none,P366,1
E0021765,N0022012,N0021776,sub main,79.74862802881115,auto_road,derived,s5c_flows,519.6784,663.388,0.189319,2.8684,merrimack,17.442251,22.7183,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,velocity,1.0,373.68442830453,373.36543379241476,11.635762125157498,11.584425826725862,11.335762125157498,11.284425826725862,0.7587995781922469,0.522504662758781,1.7516401414543732,0,,0.0,none,P366,1
E0021766,N0022013,N0022014,lateral,31.468045341232067,auto_road,derived,s5c_flows,5.7381,8.802,0.0,3.6221,held,0.240555,0.0,0.0,0.0,,200,PVC-U,2.5,0.5,ground,minimum,tractive,1.0,385.21278686523436,384.42608573170355,1.5500000000000114,1.5581061628276984,1.3000000000000114,1.3081061628276984,0.4088433323634318,0.054327071755794626,1.2828078161921805,0,,0.0,none,P366,1
E0021767,N0022014,N0022015,lateral,8.531954658671289,auto_road,derived,s5c_flows,6.8179,10.258,0.000262,3.6221,held,0.286084,0.0315,0.0,0.0,,200,PVC-U,1.9,0.5,ground,minimum,tractive,1.0,384.42608573170355,384.2639785931888,1.5581061628276984,1.552275068920551,1.3081061628276984,1.302275068920551,0.3941735156958397,0.06259344295433175,0.3607529137521123,0,,0.0,none,P366,1
E0021768,N0022015,N0022016,lateral,10.406254807251372,auto_road,derived,s5c_flows,6.8179,10.258,0.000333,3.6221,held,0.286156,0.04,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,384.2628507789457,384.19000699529494,1.5534028831636988,1.5524246453300634,1.3034028831636988,1.3024246453300634,0.279856010751862,0.07893305807009834,0.6197386279283346,0,,0.0,none,P366,1
E0021769,N0022016,N0022017,lateral,44.00827195513837,auto_road,derived,s5c_flows,6.8179,10.258,0.00042,3.6221,held,0.286242,0.0504,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,384.1697585576645,383.94971719788884,1.5726730829604776,1.8466084857049054,1.3226730829604776,1.5966084857049054,0.24916331059242924,0.08542316416284998,2.9437367705074653,0,,0.0,none,P366,1
