EDGE_UID,US_NODE,DS_NODE,TIER,LEN_M,SRC,CONFIDENCE,STAGE,QADF_M3D,N_PROP,QINF_LS,PF,PF_METH,QPK_LS,UPSTR_KM,ON_WADI_M,ON_DUAL_M,CROSS_ID,DN,MATERIAL,SLOPE_LAID,SLOPE_MIN,GRAD_BY,SIZED_BY,CLEAN_BY,TAU_PA,INV_UP,INV_DN,US_DEPTH,DS_DEPTH,COVER_US,COVER_DN,V_PK_MS,DOD_PK,RET_MIN,PAST_CAP,CAP_EXIT,CAP_LEN_M,TIE_TYPE,PACKAGE,PHASE
E0021770,N0022017,N0022018,lateral,60.24725723365716,auto_road,derived,s5c_flows,9.3809,13.714,0.000787,3.6221,held,0.394056,0.0944,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,383.94971719788884,383.6484809117206,1.8466084857049054,1.6038384242169172,1.5966084857049054,1.3538384242169172,0.2760839138920415,0.09900959222218572,3.6370136156753143,0,,0.0,none,P366,1
E0021771,N0022018,N0021776,lateral,31.696237076531315,auto_road,derived,s5c_flows,10.1225,14.714,0.001289,3.6221,held,0.425649,0.1547,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,383.6484103221131,383.39484042550083,1.6039090138244205,1.5550191936397937,1.3539090138244205,1.3050191936397937,0.33301875473621834,0.09184536174372229,1.5863089103213655,0,,0.0,none,P366,1
E0021772,N0022019,N0022020,sub main,79.9999999999951,draft,drafted,s5c_flows,1267.145,1665.516,0.240435,2.5752,merrimack,38.00778,28.8522,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,366.89481714010265,366.6148171401027,9.12968847513173,9.052907469272327,8.764688475131729,8.687907469272327,0.871130499301682,0.6044593257362545,1.5305781790467468,0,,0.0,none,P400,1
E0021773,N0022020,N0022021,sub main,79.99976874441937,draft,drafted,s5c_flows,1269.3698,1668.516,0.241102,2.5746,merrimack,38.066727,28.9322,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,366.6148171401027,366.3348179494972,9.052907469272327,9.207113202846529,8.687907469272327,8.842113202846528,0.8714196244729044,0.6050779735374292,1.5300659310721252,0,,0.0,none,P400,1
E0021774,N0022021,N0022022,sub main,15.130520283759427,draft,drafted,s5c_flows,1277.1534,1679.972,0.241769,2.5727,merrimack,38.271195,29.0122,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,366.3348179494972,366.2818611285041,9.207113202846529,9.29064863712091,8.842113202846528,8.92564863712091,0.8724171603866828,0.6072251235029078,0.2890536196592981,0,,0.0,none,P400,1
E0021775,N0022022,N0022023,sub main,44.794584963572376,draft,drafted,s5c_flows,1277.1534,1679.972,0.241895,2.5727,merrimack,38.271321,29.0274,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,366.2818611285041,366.1250800811316,9.29064863712091,9.134471920821511,8.92564863712091,8.76947192082151,0.8724177725453496,0.6072264472655193,0.8557556248325184,0,,0.0,none,P400,1
E0021776,N0022023,N0022024,sub main,80.8628411184466,draft,drafted,s5c_flows,1277.1534,1679.972,0.242268,2.5727,merrimack,38.271694,29.0722,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,366.1250800811316,365.84206013721706,9.134471920821511,9.08909220653294,8.76947192082151,8.724092206532939,0.8724195847108948,0.6072303660276237,1.5448002798875573,0,,0.0,none,P400,1
E0021777,N0022024,N0022025,sub main,70.00000000006418,draft,drafted,s5c_flows,1277.1534,1679.972,0.242942,2.5727,merrimack,38.272368,29.153,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,365.84206013721706,365.59706013721683,9.08909220653294,9.113022870595671,8.724092206532939,8.74802287059567,0.8724228591706643,0.607237447132362,1.3372720056610892,0,,0.0,none,P400,1
E0021778,N0022025,N0022026,sub main,69.99999999988943,draft,drafted,s5c_flows,1277.1534,1679.972,0.243525,2.5727,merrimack,38.272952,29.223,0.0,0.0,,315,HDPE,0.35,0.27,uniform,minimum,velocity,1.0,365.59706013721683,365.3520601372172,9.113022870595671,9.032644452626528,8.74802287059567,8.667644452626527,0.87242569631523,0.6072435827068803,1.3372676568243547,0,,0.0,none,P400,1
E0021779,N0022026,N0022027,sub main,7.224726928584071,draft,drafted,s5c_flows,1277.1534,1679.972,0.244108,2.5727,merrimack,38.273535,29.293,0.0,0.0,,315,HDPE,0.6,0.27,table11,minimum,velocity,1.0,365.3520601372172,365.3087117756457,9.032644452626528,9.043308488026184,8.667644452626527,8.678308488026184,1.0749047361820974,0.512405107302421,0.11202119724961603,0,,0.0,none,P400,1
E0021780,N0022027,N0022028,sub main,60.00000000004692,draft,drafted,s5c_flows,1277.1534,1679.972,0.244169,2.5727,merrimack,38.273595,29.3002,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,365.3087117756457,365.12871177564557,9.043308488026184,8.980022355213805,8.678308488026184,8.615022355213805,0.8202986320741682,0.6399925820214016,1.2190682282039522,0,,0.0,none,P400,1
E0021781,N0022028,N0022029,sub main,59.99999999988406,draft,drafted,s5c_flows,1277.1534,1679.972,0.244669,2.5727,merrimack,38.274095,29.3602,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,365.12871177564557,364.9487117756459,8.980022355213805,9.021319962635346,8.615022355213805,8.656319962635346,0.8203007579130174,0.6399983727381662,1.2190650689415858,0,,0.0,none,P400,1
E0021782,N0022029,N0022030,sub main,60.00000000004692,draft,drafted,s5c_flows,1277.1534,1679.972,0.245169,2.5727,merrimack,38.274595,29.4202,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,364.9487117756459,364.7687117756458,9.021319962635346,9.028987198963591,8.656319962635346,8.663987198963591,0.8203028836985957,0.6400041634812026,1.2190619097813782,0,,0.0,none,P400,1
E0021783,N0022030,N0022031,sub main,14.154416198254621,draft,drafted,s5c_flows,1277.1534,1679.972,0.245669,2.5727,merrimack,38.275095,29.4802,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,364.7687117756458,364.72624852705104,9.028987198963591,9.036843513964584,8.663987198963591,8.671843513964584,0.8203050094309028,0.6400099542505133,0.2875844154618055,0,,0.0,none,P400,1
E0021784,N0022031,N0022032,sub main,40.830160149433716,draft,drafted,s5c_flows,1277.1534,1679.972,0.245787,2.5727,merrimack,38.275213,29.4944,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,364.72624852705104,364.60375804660276,9.036843513964584,9.006166269803487,8.671843513964584,8.641166269803486,0.8203055110959578,0.6400113208759028,0.8295722263867914,0,,0.0,none,P400,1
E0021785,N0022032,N0022033,sub main,16.095743083372177,draft,drafted,s5c_flows,1277.1534,1679.972,0.246127,2.5727,merrimack,38.275553,29.5352,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,364.60375804660276,364.55547081735267,9.006166269803487,9.00287879202233,8.641166269803486,8.63787879202233,0.8203069565549492,0.6400152586182604,0.3270268313333507,0,,0.0,none,P400,1
E0021786,N0022033,N0022034,sub main,50.00000000012087,draft,drafted,s5c_flows,1278.9748,1682.428,0.246261,2.5723,merrimack,38.323356,29.5513,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,364.55547081735267,364.4054708173523,9.00287879202233,9.24379065725708,8.63787879202233,8.87879065725708,0.820509938614097,0.6405690149178564,1.0156285672089609,0,,0.0,none,P400,1
E0021787,N0022034,N0021716,sub main,52.621004918555876,draft,drafted,s5c_flows,1280.0545,1683.884,0.246678,2.572,merrimack,38.352028,29.6013,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,364.4054708173523,364.24760780259663,9.24379065725708,9.255169297012742,8.87879065725708,8.890169297012742,0.8206314525506333,0.6409012712909457,1.0687096453794351,0,,0.0,none,P400,1
E0021788,N0022035,N0022036,lateral,49.99999999997534,draft,provisional,s5c_flows,9.3799,12.648,0.001307,3.6221,held,0.394535,0.1569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.04933831099385,370.79933831099396,2.0911341011155287,2.745797187052915,1.8411341011155287,2.495797187052915,0.2761910148007964,0.09906537519911032,3.01723549527477,0,,0.0,none,P400,1
E0021789,N0022036,N0022037,lateral,50.00000000003295,draft,provisional,s5c_flows,10.4596,14.104,0.001724,3.6221,held,0.440219,0.2069,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.79933831099396,370.5493383109938,2.745797187052915,2.9820947944749605,2.495797187052915,2.7320947944749605,0.2860048381225661,0.1042356344094034,2.9137036240511467,0,,0.0,none,P400,1
E0021790,N0022037,N0021716,lateral,14.900765677286634,draft,provisional,s5c_flows,10.4596,14.104,0.00214,3.6221,held,0.440635,0.2569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,370.5493383109938,370.4748344826074,2.9820947944749605,3.0279426170019974,2.7320947944749605,2.7779426170019974,0.2860907815890485,0.10428142753330508,0.8680674478291213,0,,0.0,none,P400,1
E0021791,N0022038,N0022039,lateral,60.00000000000758,draft,provisional,s5c_flows,4.3191,5.824,0.001641,3.6221,held,0.182709,0.1969,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.54830188896113,375.2483018889611,3.0587537751013656,3.516468618851377,2.8087537751013656,3.266468618851377,0.21533546761594174,0.06956445719819168,4.64391681998091,0,,0.0,none,P354,1
E0021792,N0022039,N0022040,lateral,60.00000000000033,draft,provisional,s5c_flows,6.4787,8.736,0.002141,3.6221,held,0.273744,0.2569,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2483018889611,374.9483018889611,3.516468618851377,4.127046011429513,3.266468618851377,3.8770460114295133,0.2455974870952591,0.0836880913062055,4.0717028982146655,0,,0.0,none,P354,1
E0021793,N0022040,N0021790,lateral,7.3712909200768175,draft,provisional,s5c_flows,6.4787,8.736,0.002641,3.6221,held,0.274244,0.3169,0.0,0.0,,200,PVC-U,0.55,0.5,table11,minimum,tractive,1.0,374.9483018889611,374.9077597889007,4.127046011429513,4.17869650992742,3.8770460114295133,3.92869650992742,0.25397812651697294,0.08190554597263192,0.4837221628207293,0,,0.0,none,P354,1
E0021794,N0022041,N0022042,lateral,73.13724503912118,draft,provisional,s5c_flows,4.3191,5.824,0.0,3.6221,held,0.181069,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.4627258300781,377.0970396048825,1.5500000000000114,1.895025824804975,1.3000000000000114,1.645025824804975,0.214700651244523,0.06927965601494754,5.67745871714699,0,,0.0,none,P354,1
E0021795,N0022042,N0022043,lateral,59.999999999793694,draft,provisional,s5c_flows,4.3191,5.824,0.000609,3.6221,held,0.181678,0.0731,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,377.0970396048825,376.79703960488354,1.895025824804975,2.486651801366463,1.645025824804975,2.236651801366463,0.21493685634592444,0.06938557108043694,4.652529198562103,0,,0.0,none,P354,1
E0021796,N0022043,N0022044,lateral,60.00000000026082,draft,provisional,s5c_flows,5.3989,7.28,0.001109,3.6221,held,0.227445,0.1331,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.79703960488354,376.4970396048822,2.486651801366463,2.567047309180282,2.236651801366463,2.317047309180282,0.23128376267542275,0.0768739291053668,4.3236930618762,0,,0.0,none,P354,1
E0021797,N0022044,N0021790,lateral,5.574313124111585,draft,provisional,s5c_flows,5.3989,7.28,0.001609,3.6221,held,0.227945,0.1931,0.0,0.0,,200,PVC-U,0.75,0.5,table11,minimum,tractive,1.0,376.4970396048822,376.4552322564514,2.567047309180282,2.6312240423767435,2.317047309180282,2.3812240423767435,0.2661664013322016,0.07000283414550743,0.34904938515976824,0,,0.0,none,P354,1
E0021798,N0022045,N0021797,lateral,69.80928527621919,draft,provisional,s5c_flows,35.6328,48.048,0.003298,3.6221,held,1.497115,0.3957,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,361.34163454686814,360.992588120487,2.0637609609443643,2.544155043575472,1.8137609609443643,2.294155043575472,0.41863366366736526,0.18619942894872926,2.779251142262324,0,,0.0,none,P405,1
E0021799,N0022046,N0022047,sub main,23.450587744693337,draft,provisional,s5c_flows,647.6221,878.17,0.129159,2.793,merrimack,21.064684,15.4991,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,361.9769698169521,361.87144217210096,1.846119782657297,1.8745905427427942,1.546119782657297,1.5745905427427942,0.8302210047188165,0.5657798055796097,0.47076998396420366,0,,0.0,none,P405,1
E0021800,N0022047,N0021797,sub main,17.601825055648387,draft,provisional,s5c_flows,647.6221,878.17,0.129355,2.793,merrimack,21.064879,15.5225,0.0,0.0,,250,PVC-U,0.45,0.375,uniform,minimum,velocity,1.0,361.87144217210096,361.79223395935054,1.8745905427427942,1.7445092047119601,1.5745905427427942,1.44450920471196,0.8302227712915481,0.5657831015290962,0.35335546201786006,0,,0.0,none,P405,1
E0021801,N0022048,N0021829,sub main,10.020586200402965,draft,drafted,s5c_flows,1282.9668,1767.316,0.128093,2.5713,merrimack,38.309636,15.3711,0.0,0.0,,315,HDPE,0.4,0.27,table11,minimum,velocity,1.0,357.45071310809976,357.4106307632982,7.769379665337738,7.8861832015455775,7.404379665337737,7.521183201545577,0.919681937948414,0.5815867200737548,0.18159513970587934,0,,0.0,none,P365,1
E0021802,N0022049,N0022050,lateral,49.99999999971205,draft,drafted,s5c_flows,2.1596,2.912,0.0,3.6221,held,0.090534,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,375.79640032825586,375.5464003282573,1.5502488416660185,1.8251817029927224,1.3002488416660185,1.5751817029927224,0.17065230391004918,0.050665805354795285,4.883223456319606,0,,0.0,none,P367,1
E0021803,N0022050,N0022051,lateral,50.00000000016525,draft,drafted,s5c_flows,5.3989,7.28,0.000417,3.6221,held,0.226753,0.05,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.5464003282573,375.2964003282564,1.8251817029927224,2.289354066274825,1.5751817029927224,2.039354066274825,0.23105477403479466,0.07676687246535194,3.606648409742858,0,,0.0,none,P367,1
E0021804,N0022051,N0021825,lateral,14.58268488974915,draft,drafted,s5c_flows,7.5585,10.192,0.000833,3.6221,held,0.317704,0.1,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,375.2964003282564,375.22348690380767,2.289354066274825,2.446923252442332,2.039354066274825,2.196923252442332,0.2576745181629845,0.08962537421461189,0.943223838721821,0,,0.0,none,P367,1
E0021805,N0022052,N0021825,main,87.40066111435729,draft,provisional,s5c_flows,60.4677,81.536,0.006985,3.6221,held,2.541948,0.8382,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.04772724887334,371.61072394330154,5.140413620267282,6.059686212948463,4.890413620267282,5.809686212948463,0.4907059910091937,0.24146640694375093,2.9685345439607573,0,,0.0,none,P367,1
E0021806,N0022053,N0022054,sub main,80.000000000017,draft,drafted,s5c_flows,1253.2235,1850.916,0.195512,2.5786,merrimack,37.59789,23.4615,0.0,0.0,,315,HDPE,0.3,0.27,table11,capacity,velocity,1.0,369.02330093642604,368.783300936426,9.046309659277085,9.150170743261526,8.681309659277085,8.785170743261526,0.8173771366601527,0.632189984764403,1.6312339476262927,0,,0.0,none,P367,1
E0021807,N0022054,N0022055,sub main,80.000000000017,draft,drafted,s5c_flows,1253.2235,1850.916,0.196179,2.5786,merrimack,37.598556,23.5415,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,368.783300936426,368.5433009364259,9.150170743261526,9.248202969824092,8.785170743261526,8.883202969824092,0.8173800639777089,0.6321976535686444,1.631228105619638,0,,0.0,none,P367,1
E0021808,N0022055,N0022056,sub main,80.000000000017,draft,drafted,s5c_flows,1253.2235,1850.916,0.196846,2.5786,merrimack,37.599223,23.6215,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,368.5433009364259,368.30330093642584,9.248202969824092,9.305951993261658,8.883202969824092,8.940951993261658,0.8173829955962166,0.6322053339287508,1.6312222550715711,0,,0.0,none,P367,1
E0021809,N0022056,N0022057,sub main,80.000000000017,draft,drafted,s5c_flows,1253.2235,1850.916,0.197512,2.5786,merrimack,37.59989,23.7015,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,368.30330093642584,368.0633009364258,9.305951993261658,9.337120206152349,8.940951993261658,8.972120206152349,0.8173859271202331,0.6322130143300366,1.6312164047540427,0,,0.0,none,P367,1
E0021810,N0022057,N0022058,sub main,79.99999999986488,draft,drafted,s5c_flows,1253.2235,1850.916,0.198179,2.5786,merrimack,37.600556,23.7815,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,368.0633009364258,367.82330093642616,9.337120206152349,9.30325546005821,8.972120206152349,8.93825546005821,0.8173888541548819,0.6322206832575707,1.6312105634345195,0,,0.0,none,P367,1
E0021811,N0022058,N0022059,sub main,4.2598344122296545,draft,drafted,s5c_flows,1253.2235,1850.916,0.198846,2.5786,merrimack,37.601223,23.8615,0.0,0.0,,315,HDPE,0.95,0.27,table11,minimum,velocity,1.0,367.82330093642616,367.78283250951,9.30325546005821,9.329929941661874,8.93825546005821,8.964929941661874,1.2719047626337892,0.4435249634444074,0.0558196197463798,0,,0.0,none,P367,1
E0021812,N0022059,N0022060,sub main,75.740165587807,draft,drafted,s5c_flows,1253.2235,1850.916,0.198881,2.5786,merrimack,37.601258,23.8657,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,367.78283250951,367.55561201274656,9.329929941661874,9.071463182565935,8.964929941661874,8.706463182565935,0.8173919393056357,0.6322287667661852,1.5443461483146697,0,,0.0,none,P367,1
E0021813,N0022060,N0022061,sub main,60.00000000003455,draft,drafted,s5c_flows,1253.2235,1850.916,0.199512,2.5786,merrimack,37.60189,23.9415,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,367.55561201274656,367.37561201274644,9.071463182565935,9.728330858347306,8.706463182565935,9.363330858347306,0.8173947167307408,0.6322360442659665,1.2233991479663395,0,,0.0,none,P367,1
E0021814,N0022061,N0022062,sub main,59.999999999954454,draft,drafted,s5c_flows,1254.3033,1852.372,0.200012,2.5783,merrimack,37.630715,24.0015,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,367.37561201274644,367.1956120127466,9.728330858347306,10.404210985300267,9.363330858347306,10.039210985300267,0.817521302630559,0.6325680044323172,1.2232097154918358,0,,0.0,none,P367,1
E0021815,N0022062,N0021835,sub main,13.905702696710605,draft,drafted,s5c_flows,1254.3033,1852.372,0.200512,2.5783,merrimack,37.631215,24.0615,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,367.1956120127466,367.15389490465645,10.404210985300267,10.547795769171671,10.039210985300267,10.18279576917167,0.8175234968391878,0.6325737633127133,0.28349241643562506,0,,0.0,none,P367,1
E0021816,N0022063,N0022064,lateral,69.99999999983395,draft,drafted,s5c_flows,1.0798,1.456,0.0,3.6221,held,0.045267,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,377.1848256269588,376.8348256269596,1.5500681718693272,1.7829111894466223,1.3000681718693272,1.5329111894466223,0.13489621704043256,0.037230723305707175,8.64862404787981,0,,0.0,none,P367,1
E0021817,N0022064,N0022065,lateral,70.00000000024626,draft,drafted,s5c_flows,4.3191,5.824,0.000583,3.6221,held,0.181652,0.07,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.8348256269596,376.4848256269584,1.7829111894466223,1.9196543535103388,1.5329111894466223,1.6696543535103388,0.21492678347502986,0.06938105304634437,5.4282051208676565,0,,0.0,none,P367,1
E0021818,N0022065,N0022066,lateral,14.999999999793772,draft,drafted,s5c_flows,7.5585,10.192,0.001167,3.6221,held,0.318037,0.14,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,376.4848256269584,376.40982562695945,1.9196543535103388,2.080927546868679,1.6696543535103388,1.8309275468686792,0.257761328674338,0.08966867736961856,0.9698894759827182,0,,0.0,none,P367,1
E0021819,N0022066,N0021835,lateral,47.616302352639195,draft,drafted,s5c_flows,8.6382,11.648,0.001292,3.6221,held,0.363429,0.155,0.0,0.0,,200,PVC-U,0.55,0.5,ground,minimum,tractive,1.0,376.40982562695945,376.14793596401995,2.080927546868679,1.5537547098081745,1.8309275468686792,1.3037547098081745,0.27807435077754655,0.09324754864682902,2.853931105086064,0,,0.0,none,P367,1
E0021820,N0022067,N0022068,lateral,12.00007776152268,auto_road,derived,s5c_flows,6.2058,8.368,0.001034,3.6221,held,0.261196,0.1241,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.55472592808457,364.49472553927694,2.239036278946685,2.329188034941808,1.9890362789466849,2.079188034941808,0.2418992318848223,0.08190442172937992,0.826795911946535,0,,0.0,none,P355,1
E0021821,N0022068,N0022069,lateral,53.37447938647959,auto_road,derived,s5c_flows,6.2058,8.368,0.001134,3.6221,held,0.261296,0.1361,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.49472553927694,364.22785314234454,2.329188034941808,2.803946174061707,2.079188034941808,2.553946174061707,0.24192919763573115,0.08191880947530691,3.6770041199439873,0,,0.0,none,P355,1
E0021822,N0022069,N0022070,lateral,21.95022384609885,auto_road,derived,s5c_flows,6.2058,8.368,0.001579,3.6221,held,0.261741,0.1895,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.22785314234454,364.11810202311403,2.803946174061707,2.9522104768859663,2.553946174061707,2.7022104768859663,0.24206244672342164,0.08198280045140491,1.5113334143881048,0,,0.0,none,P355,1
E0021823,N0022070,N0022071,lateral,20.012007367058423,auto_road,derived,s5c_flows,7.689,10.368,0.001762,3.6221,held,0.324104,0.2115,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.11810202311403,364.0180419862787,2.9522104768859663,3.1086975156744074,2.7022104768859663,2.8586975156744074,0.2593317485418878,0.09045358643733101,1.2861265849359258,0,,0.0,none,P355,1
E0021824,N0022071,N0022072,lateral,27.054209370081033,auto_road,derived,s5c_flows,7.689,10.368,0.001929,3.6221,held,0.324271,0.2315,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,364.0180419862787,363.8827709394283,3.1086975156744074,3.276622371118549,2.8586975156744074,3.026622371118549,0.25937467901572253,0.09047508461271844,1.738425243406347,0,,0.0,none,P355,1
E0021825,N0022072,N0021839,lateral,29.153736960239883,auto_road,derived,s5c_flows,7.689,10.368,0.002154,3.6221,held,0.324497,0.2585,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,363.8827709394283,363.7370022546271,3.276622371118549,3.4234591711541498,3.026622371118549,3.1734591711541498,0.2594327515041213,0.09050416890033366,1.8729154788164022,0,,0.0,none,P355,1
E0021826,N0022073,N0022074,lateral,9.348429377839738,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.26805419921874,365.22131205232955,1.5500000000000114,1.5553297933735735,1.3000000000000114,1.3053297933735735,0.0,0.0,0.0,0,,0.0,none,P355,1
E0021827,N0022074,N0021839,lateral,72.07883328982916,auto_road,derived,s5c_flows,1.0798,1.456,7.8e-05,3.6221,held,0.045345,0.0093,15.016,0.0,W11a-XG02385,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,365.22131205232955,364.8609178858804,1.5553297933735735,2.299543539900867,1.3053297933735735,2.049543539900867,0.13497599893924345,0.037259006258554245,8.900203722178528,0,,0.0,none,P355,1
E0021828,N0022075,N0022076,main,55.000000000181785,draft,provisional,s5c_flows,21.5956,29.12,0.004173,3.6221,held,0.909517,0.5008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.50412318534546,374.2291231853446,6.899685408404537,5.2677945392647985,6.649685408404537,5.0177945392647985,0.3592324883369697,0.14659583066542775,2.551736539513204,0,,0.0,none,P365,1
E0021829,N0022076,N0022077,main,40.00000000000393,draft,provisional,s5c_flows,23.7552,32.032,0.004631,3.6221,held,1.00051,0.5558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.2291231853446,374.02912318534453,5.2677945392647985,8.631490828327344,5.0177945392647985,8.381490828327344,0.36999251213109624,0.15340532774203536,1.801838266474209,0,,0.0,none,P365,1
E0021830,N0022077,N0022078,main,14.999999999710887,draft,provisional,s5c_flows,24.835,33.488,0.004965,3.6221,held,1.04611,0.5958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.02912318534453,373.95412318534596,8.631490828327344,11.112252547075911,8.381490828327344,10.862252547075911,0.37511794712110114,0.15670411869092798,0.6664570488131637,0,,0.0,none,P365,1
E0021831,N0022078,N0022079,main,25.00000000029449,draft,provisional,s5c_flows,25.9147,34.944,0.00509,3.6221,held,1.091502,0.6108,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.95412318534596,373.8291231853445,11.112252547075911,20.39356358223364,10.862252547075911,20.14356358223364,0.3800603420651822,0.1599192240584158,1.096317138503534,1,recovers_500m,80.0,none,P365,1
E0021832,N0022079,N0022080,main,4.999999999592801,draft,provisional,s5c_flows,25.9147,34.944,0.005298,3.6221,held,1.091711,0.6358,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,373.8291231853445,373.78662318534793,20.39356358223364,21.934873396683315,20.14356358223364,21.684873396683315,0.4576943775089506,0.14069763064458746,0.18207200573469365,1,recovers_500m,80.0,none,P365,1
E0021833,N0022080,N0022081,main,5.000000000059769,draft,provisional,s5c_flows,25.9147,34.944,0.00534,3.6221,held,1.091752,0.6408,0.0,0.0,,200,PVC-U,0.8,0.5,cover_max,minimum,tractive,1.0,373.78662318534793,373.74662318534746,21.934873396683315,22.318226668168165,21.684873396683315,22.068226668168165,0.4481096429371363,0.14276553467492886,0.18596639159139902,1,recovers_500m,80.0,none,P365,1
E0021834,N0022081,N0022082,main,5.000000000058318,draft,provisional,s5c_flows,25.9147,34.944,0.005381,3.6221,held,1.091794,0.6458,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,373.74662318534746,373.706623185347,22.318226668168165,22.032268416215516,22.068226668168165,21.782268416215516,0.4481149876460091,0.14276814316948988,0.18596417355300537,1,recovers_500m,80.0,none,P365,1
E0021835,N0022082,N0022083,main,5.000000000058318,draft,provisional,s5c_flows,25.9147,34.944,0.005423,3.6221,held,1.091836,0.6508,0.0,0.0,,200,PVC-U,0.8,0.5,table11,minimum,tractive,1.0,373.706623185347,373.6666231853465,22.032268416215516,20.664095808794116,21.782268416215516,20.414095808794116,0.4481203322054956,0.1427707516147308,0.18596195562956722,1,recovers_500m,80.0,none,P365,1
E0021836,N0022083,N0022084,main,15.000000000176405,draft,provisional,s5c_flows,25.9147,34.944,0.005465,3.6221,held,1.091877,0.6558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.6666231853465,373.5916231853456,20.664095808794116,14.702810408404389,20.414095808794116,14.452810408404389,0.38010054145476085,0.15994551258446904,0.6577207152773678,1,recovers_500m,80.0,none,P365,1
E0021837,N0022084,N0022085,main,19.999999999770658,draft,provisional,s5c_flows,26.9945,36.4,0.00559,3.6221,held,1.137269,0.6708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.5916231853456,373.4916231853468,14.702810408404389,9.438400008012593,14.452810408404389,9.188400008012593,0.38489357593706425,0.1630960137439093,0.8660402619554655,1,recovers_500m,80.0,none,P365,1
E0021838,N0022085,N0022086,main,15.000000000176405,draft,provisional,s5c_flows,26.9945,36.4,0.005756,3.6221,held,1.137436,0.6908,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.4916231853468,373.4166231853459,9.438400008012593,4.072573591997866,9.188400008012593,3.822573591997866,0.3849109489356669,0.16310749134571406,0.649500879863837,0,,0.0,none,P365,1
E0021839,N0022086,N0022087,main,10.000000000116636,draft,provisional,s5c_flows,28.0743,37.856,0.005881,3.6221,held,1.182828,0.7058,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.4166231853459,373.3666231853453,4.072573591997866,2.170669295123446,3.822573591997866,1.9206692951234459,0.38956530857942556,0.1661976595575964,0.42782728081299404,0,,0.0,none,P365,1
E0021840,N0022087,N0022088,main,9.999999999652571,draft,provisional,s5c_flows,29.1541,39.312,0.005965,3.6221,held,1.228179,0.7158,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.3666231853453,373.31662318534705,2.170669295123446,1.702114607621695,1.9206692951234459,1.452114607621695,0.39408638001803764,0.16922856439459338,0.42291912410991656,0,,0.0,none,P365,1
E0021841,N0022088,N0022089,main,60.0000000002401,draft,provisional,s5c_flows,30.2339,40.768,0.006048,3.6221,held,1.273529,0.7258,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.31662318534705,373.01662318534585,1.702114607621695,1.9876187580135252,1.452114607621695,1.7376187580135252,0.3984863270440617,0.17220617587653858,2.5094963920642352,0,,0.0,none,P365,1
E0021842,N0022089,N0022090,main,59.99999999977458,draft,provisional,s5c_flows,33.4732,45.136,0.006548,3.6221,held,1.409831,0.7858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,373.01662318534585,372.716623185347,1.9876187580135252,2.1939908283248997,1.7376187580135252,1.9439908283248997,0.4110515226125089,0.18086333122258685,2.4327850524444488,0,,0.0,none,P365,1
E0021843,N0022090,N0022091,main,10.000000000118087,draft,provisional,s5c_flows,35.6328,48.048,0.007048,3.6221,held,1.500865,0.8458,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.716623185347,372.6666231853464,2.1939908283248997,2.3045377033254795,1.9439908283248997,2.0545377033254795,0.41895200943623695,0.18642534629397328,0.3978180386171435,0,,0.0,none,P365,1
E0021844,N0022091,N0022092,main,69.99999999989268,draft,provisional,s5c_flows,36.7126,49.504,0.007131,3.6221,held,1.546216,0.8558,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,372.6666231853464,372.31662318534694,2.3045377033254795,1.5595364826218088,2.0545377033254795,1.3095364826218088,0.4227560921424233,0.18913674467070946,2.75966849052961,0,,0.0,none,P365,1
E0021845,N0022092,N0022093,main,69.99999999989122,draft,provisional,s5c_flows,38.8721,52.416,0.007715,3.6221,held,1.637334,0.9258,0.0,0.0,,200,PVC-U,0.85,0.5,cover_min,minimum,tractive,1.0,372.3157565842585,371.72075658425945,1.5604030837102414,1.5520400465999273,1.3104030837102414,1.3020400465999273,0.5185436507022012,0.17077031814838178,2.249890949556469,0,,0.0,none,P365,1
E0021846,N0022093,N0022094,main,10.000000000118087,draft,provisional,s5c_flows,41.0317,55.328,0.008298,3.6221,held,1.728451,0.9958,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,371.72075658425945,371.67075658425887,1.5520400465999273,1.5911757887880071,1.3020400465999273,1.3411757887880071,0.4372554011201002,0.19967376333129766,0.3811654841579801,0,,0.0,none,P365,1
E0021847,N0022094,N0022095,main,31.676627757570976,draft,provisional,s5c_flows,42.1115,56.784,0.008381,3.6221,held,1.773802,1.0058,0.0,0.0,,200,PVC-U,2.0,0.5,cover_min,minimum,tractive,1.0,371.50029426918275,370.8667617140313,1.7616381038641293,1.7337326707342982,1.5116381038641293,1.4837326707342982,0.7168525689837367,0.14429818073955963,0.7364747213056214,0,,0.0,none,P365,1
E0021848,N0022095,N0022096,main,69.99999999997742,draft,provisional,s5c_flows,44.271,59.696,0.008645,3.6221,held,1.8646,1.0374,0.0,0.0,,200,PVC-U,1.7,0.5,cover_min,minimum,tractive,1.0,370.83433502207737,369.64433502207777,1.7661593626882564,1.6056039427659812,1.5161593626882564,1.3556039427659812,0.6878445861538344,0.15366566921285024,1.6961195743210646,0,,0.0,none,P365,1
E0021849,N0022096,N0022097,main,69.99999999997742,draft,provisional,s5c_flows,47.5104,64.064,0.009229,3.6221,held,2.000985,1.1074,0.0,0.0,,200,PVC-U,1.7,0.5,uniform,minimum,tractive,1.0,369.64433502207777,368.45433502207817,1.6056039427659812,1.609660339249956,1.3556039427659812,1.359660339249956,0.7029170078491285,0.15894666942840802,1.659750231732477,0,,0.0,none,P365,1
E0021850,N0022097,N0022098,main,4.892873440769031,draft,provisional,s5c_flows,49.6699,66.976,0.009812,3.6221,held,2.092103,1.1774,0.0,0.0,,200,PVC-U,0.85,0.5,table11,minimum,tractive,1.0,368.45433502207817,368.41274559783164,1.609660339249956,1.5633286209183552,1.359660339249956,1.3133286209183552,0.5586504695317002,0.1922781804684241,0.14597301018621356,0,,0.0,none,P365,1
E0021851,N0022098,N0022099,main,3.4304988019816114,draft,provisional,s5c_flows,50.7497,68.432,0.009853,3.6221,held,2.137411,1.1823,0.0,0.0,,200,PVC-U,1.2,0.5,table11,minimum,tractive,1.0,368.41274559783164,368.3715796122079,1.5633286209183552,1.5800805440421186,1.3133286209183552,1.3300805440421186,0.6348190569955625,0.17855318631308476,0.09006500262235592,0,,0.0,none,P365,1
E0021852,N0022099,N0022100,main,88.32110266231717,draft,provisional,s5c_flows,51.8295,69.888,0.009881,3.6221,held,2.182707,1.1858,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,368.3715796122079,367.9299740988963,1.5800805440421186,2.3569521706349406,1.3300805440421186,2.1069521706349406,0.46898145439518985,0.22389675352499355,3.138756050820043,0,,0.0,none,P365,1
E0021853,N0022100,N0022101,main,26.678897337574625,draft,provisional,s5c_flows,51.8295,69.888,0.010617,3.6221,held,2.183443,1.2741,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.9299740988963,367.79657961220846,2.3569521706349406,2.134511696385289,2.1069521706349406,1.8845116963852888,0.4690286402681641,0.2239340227182371,0.9480194827875592,0,,0.0,none,P365,1
E0021854,N0022101,N0022102,main,19.999999999948674,draft,provisional,s5c_flows,51.8295,69.888,0.01084,3.6221,held,2.183665,1.3008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.79657961220846,367.6965796122087,2.134511696385289,3.1421960225569023,1.8845116963852888,2.8921960225569023,0.4690428706087131,0.22394526312727653,0.7106670929671856,0,,0.0,none,P365,1
E0021855,N0022102,N0022103,main,30.000000000004434,draft,provisional,s5c_flows,51.8295,69.888,0.011006,3.6221,held,2.183832,1.3208,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.6965796122087,367.5465796122087,3.1421960225569023,7.825948463963186,2.8921960225569023,7.575948463963186,0.4690535746953551,0.22395371841013195,1.0659763126734898,0,,0.0,none,P365,1
E0021856,N0022103,N0022104,main,19.999999999948674,draft,provisional,s5c_flows,51.8295,69.888,0.011256,3.6221,held,2.184082,1.3508,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.5465796122087,367.44657961220895,7.825948463963186,9.1654198995098,7.575948463963186,8.9154198995098,0.46906959762338457,0.22396637547340553,0.7106266000213274,0,,0.0,none,P365,1
E0021857,N0022104,N0022105,main,10.00000000010409,draft,provisional,s5c_flows,51.8295,69.888,0.011423,3.6221,held,2.184248,1.3708,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.44657961220895,367.3965796122084,9.1654198995098,8.349636208104073,8.9154198995098,8.099636208104073,0.46908023608344546,0.22397477940193372,0.3553052417214885,0,,0.0,none,P365,1
E0021858,N0022105,N0022106,main,19.999999999900343,draft,provisional,s5c_flows,51.8295,69.888,0.011506,3.6221,held,2.184332,1.3808,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.3965796122084,367.2965796122089,8.349636208104073,5.055898415134834,8.099636208104073,4.805898415134834,0.4690856191682359,0.22397903188235851,0.7106023286809046,0,,0.0,none,P365,1
E0021859,N0022106,N0022107,main,40.00000000010852,draft,provisional,s5c_flows,51.8295,69.888,0.011673,3.6221,held,2.184498,1.4008,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,367.2965796122089,367.09657961220836,5.055898415134834,3.455941139744766,4.805898415134834,3.205941139744766,0.4690962567100145,0.22398743537648363,1.4211724291814052,0,,0.0,none,P365,1
E0021860,N0022107,N0022108,main,30.000000000004434,draft,provisional,s5c_flows,51.8295,69.888,0.012006,3.6221,held,2.184832,1.4408,0.0,0.0,,200,PVC-U,1.4,0.5,ground,minimum,tractive,1.0,367.09657961220836,366.6765796122083,3.455941139744766,1.562556129979214,3.205941139744766,1.312556129979214,0.6745992133884257,0.17380271110771256,0.7411808227416065,0,,0.0,none,P365,1
E0021861,N0022108,N0022109,main,80.00000000000588,draft,provisional,s5c_flows,55.0688,74.256,0.012256,3.6221,held,2.320883,1.4708,0.0,0.0,,200,PVC-U,1.15,0.5,cover_min,minimum,tractive,1.0,366.4949835707331,365.574983570733,1.7441521714544024,1.7669964097357251,1.4941521714544024,1.5169964097357251,0.6412131840921391,0.18776746351557522,2.0793916382446653,0,,0.0,none,P365,1
E0021862,N0022109,N0022110,main,79.99999999995754,draft,provisional,s5c_flows,59.388,80.08,0.012923,3.6221,held,2.502619,1.5508,0.0,0.0,,200,PVC-U,1.0,0.5,ground,minimum,tractive,1.0,365.574983570733,364.77498357073347,1.7669964097357251,1.5689495347352818,1.5169964097357251,1.3189495347352818,0.624449837907951,0.20160340832372053,2.1352128744233414,0,,0.0,none,P365,1
E0021863,N0022110,N0022111,main,79.99999999995754,draft,provisional,s5c_flows,63.7071,85.904,0.01359,3.6221,held,2.684354,1.6308,0.0,0.0,,200,PVC-U,0.5,0.5,cover_min,minimum,tractive,1.0,364.7611471525196,364.3611471525198,1.5827859529491661,1.5828836091989729,1.3327859529491661,1.3328836091989729,0.4986731376366033,0.24812257977776514,2.6737620952509817,0,,0.0,none,P365,1
E0021864,N0022111,N0021829,main,81.6231352253201,draft,provisional,s5c_flows,66.9464,90.272,0.014256,3.6221,held,2.820822,1.7108,0.0,0.0,,200,PVC-U,0.8,0.5,cover_min,minimum,tractive,1.0,364.3385609805813,363.6855758987787,1.605469781137458,1.6112380660650274,1.355469781137458,1.3612380660650274,0.5981022603586094,0.2259969472734899,2.2745033370598033,0,,0.0,none,P365,1
E0021865,N0022112,N0022113,lateral,12.801918130734128,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.7,0.5,cover_min,minimum,tractive,1.0,374.4518186566587,374.36220522974355,1.551843452716298,1.5530169382251984,1.301843452716298,1.3030169382251984,0.0,0.0,0.0,0,,0.0,none,P394,1
E0021866,N0022113,N0021861,lateral,17.069783295449444,auto_road,derived,s5c_flows,0.0,0.0,0.000107,3.6221,held,0.000107,0.0128,0.0,0.0,,200,PVC-U,0.9,0.5,ground,minimum,tractive,1.0,374.36220522974355,374.2085771800845,1.5530169382251984,1.5532026050717604,1.3030169382251984,1.3032026050717604,0.013635878860610328,0.003023449622263502,20.863810185297947,0,,0.0,none,P394,1
E0021867,N0022114,N0022115,lateral,14.945511267891131,auto_road,derived,s5c_flows,0.0,0.0,0.0,3.6221,held,0.0,0.0,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.3529541015625,374.27822654522305,1.5500000000000114,1.656282732120701,1.3000000000000114,1.406282732120701,0.0,0.0,0.0,0,,0.0,none,P394,1
E0021868,N0022115,N0022116,lateral,9.568084736411485,auto_road,derived,s5c_flows,1.0798,1.456,0.000125,3.6221,held,0.045392,0.0149,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.27822654522305,374.230386121541,1.656282732120701,1.7098604604902334,1.406282732120701,1.4598604604902334,0.1350240267093713,0.037276035957941406,1.1810348337739478,0,,0.0,none,P394,1
E0021869,N0022116,N0022117,lateral,9.568084736700522,auto_road,derived,s5c_flows,1.0798,1.456,0.000204,3.6221,held,0.045471,0.0245,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.230386121541,374.1825456978575,1.7098604604902334,1.6930951712831188,1.4598604604902334,1.4430951712831188,0.13510467660101194,0.037304639060015216,1.1803298224527503,0,,0.0,none,P394,1
E0021870,N0022117,N0021861,lateral,14.282466049632584,auto_road,derived,s5c_flows,1.0798,1.456,0.000284,3.6221,held,0.045551,0.0341,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,374.1825456978575,374.11113336760934,1.6930951712831188,1.650646417546909,1.4430951712831188,1.400646417546909,0.13518624841875346,0.037333577089110254,1.7608381297027542,0,,0.0,none,P394,1
E0021871,N0022118,N0021873,sub main,36.03830018715122,auto_road,derived,s5c_flows,2771.1243,3639.632,0.526754,2.3425,merrimack,75.659068,63.2105,0.0,0.0,,500,GRP,0.2,0.155,table11,minimum,velocity,1.0,354.5188152994086,354.44673869903426,11.529371956450802,11.821053049012619,10.979371956450802,11.271053049012618,0.8369353653801861,0.4688813473833976,0.717663945506323,0,,0.0,none,P373,1
E0021872,N0022119,N0022120,sub main,86.72533185489824,auto_road,derived,s5c_flows,928.412,1196.16,0.192737,2.6739,merrimack,28.925424,23.1285,0.0,0.0,,315,HDPE,0.3,0.27,table11,minimum,velocity,1.0,357.2505498430407,356.990373847476,9.462096641334313,9.347272636898992,9.097096641334312,8.982272636898992,0.771041772747744,0.5341414086567009,1.8746353941766594,0,,0.0,none,P379,1
E0021873,N0022120,N0021873,sub main,10.204543270182171,auto_road,derived,s5c_flows,932.12,1201.16,0.19346,2.6726,merrimack,29.026994,23.2152,0.0,0.0,,315,HDPE,0.4,0.27,table11,minimum,velocity,1.0,356.990373847476,356.9495556743953,9.347272636898992,9.318236073651576,8.982272636898992,8.953236073651576,0.861027510436759,0.49085024709409375,0.19752646588891382,0,,0.0,none,P373,1
E0021874,N0022121,N0022122,sub main,70.00000000004648,draft,drafted,s5c_flows,460.9936,625.914,0.12266,2.9103,merrimack,15.650818,14.7192,0.0,0.0,,250,PVC-U,0.4,0.375,table11,dod,tractive,1.0,370.67343602422886,370.39343602422866,10.056635997255512,9.906551768740087,9.756635997255511,9.606551768740086,0.7387393489828891,0.48996958687044867,1.5792669881112076,0,,0.0,none,P364,1
E0021875,N0022122,N0022123,sub main,69.9999999999508,draft,drafted,s5c_flows,460.9936,625.914,0.123244,2.9103,merrimack,15.651401,14.7892,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,370.39343602422866,370.11343602422886,9.906551768740087,10.04562159295864,9.606551768740086,9.745621592958639,0.738746261868638,0.48998026262460814,1.579252209973687,0,,0.0,none,P364,1
E0021876,N0022123,N0022124,sub main,4.878835096757183,draft,drafted,s5c_flows,460.9936,625.914,0.123827,2.9103,merrimack,15.651984,14.8592,0.0,0.0,,250,PVC-U,0.85,0.375,table11,minimum,velocity,1.0,370.11343602422886,370.0719659259064,10.04562159295864,10.065790421749853,9.745621592958639,9.765790421749852,0.9777229808270956,0.3956948550841731,0.08316662272835158,0,,0.0,none,P364,1
E0021877,N0022124,N0022125,sub main,74.08045798142261,draft,drafted,s5c_flows,460.9936,625.914,0.123867,2.9103,merrimack,15.652025,14.8641,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,370.0719659259064,369.7756440939807,10.065790421749853,9.889303415784923,9.765790421749852,9.589303415784922,0.7387536606180258,0.4899916890852809,1.6712936470019981,0,,0.0,none,P364,1
E0021878,N0022125,N0022126,sub main,50.00000000001236,draft,drafted,s5c_flows,460.9936,625.914,0.124485,2.9103,merrimack,15.652642,14.9382,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,369.7756440939807,369.57564409398066,9.889303415784923,9.758798044691218,9.589303415784922,9.458798044691218,0.738760976072516,0.4900029872877495,1.1280148252602615,0,,0.0,none,P364,1
E0021879,N0022126,N0022127,sub main,49.9999999999747,draft,drafted,s5c_flows,460.9936,625.914,0.124902,2.9103,merrimack,15.653059,14.9882,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,369.57564409398066,369.3756440939808,9.758798044691218,9.873776072034843,9.458798044691218,9.573776072034843,0.7387659200622194,0.490010623144744,1.1280072763274294,0,,0.0,none,P364,1
E0021880,N0022127,N0022128,sub main,4.560979848734993,draft,drafted,s5c_flows,460.9936,625.914,0.125318,2.9103,merrimack,15.653476,15.0382,0.0,0.0,,250,PVC-U,0.9,0.375,table11,minimum,velocity,1.0,369.3756440939808,369.33459527534217,9.873776072034843,9.965789246142208,9.573776072034843,9.665789246142207,0.9984740797802465,0.3895694481083515,0.07613250293786321,0,,0.0,none,P364,1
E0021881,N0022128,N0022129,sub main,49.99999999998229,draft,drafted,s5c_flows,460.9936,625.914,0.125356,2.9103,merrimack,15.653514,15.0427,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,369.33459527534217,369.13459527534224,9.965789246142208,9.70210516411089,9.665789246142207,9.402105164110889,0.7387713144299395,0.4900189547954693,1.127999039832869,0,,0.0,none,P364,1
E0021882,N0022129,N0022130,sub main,49.99999999998229,draft,drafted,s5c_flows,460.9936,625.914,0.125773,2.9103,merrimack,15.65393,15.0927,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,369.13459527534224,368.9345952753423,9.70210516411089,9.917211365282697,9.402105164110889,9.617211365282696,0.7387762462831811,0.4900265722683984,1.1279915096425723,0,,0.0,none,P364,1
E0021883,N0022130,N0021886,sub main,17.726583994957004,draft,drafted,s5c_flows,460.9936,625.914,0.12619,2.9103,merrimack,15.654347,15.1427,0.0,0.0,,250,PVC-U,0.4,0.375,table11,minimum,tractive,1.0,368.9345952753423,368.8636889393625,9.917211365282697,9.89378786727815,9.617211365282696,9.593787867278149,0.7387811898575317,0.4900342080177589,0.39990604882562136,0,,0.0,none,P364,1
E0021884,N0022131,N0022132,main,80.00000000011677,draft,drafted,s5c_flows,14.0382,19.994,0.003944,3.6221,held,0.59246,0.4733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.60220396403093,382.20220396403033,2.5123590242503155,2.759069229329043,2.2623590242503155,2.509069229329043,0.31419535701446716,0.11974201928675485,4.243644291897942,0,,0.0,none,P364,1
E0021885,N0022132,N0022133,main,79.99999999980555,draft,drafted,s5c_flows,17.2775,24.362,0.004611,3.6221,held,0.728928,0.5533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,382.20220396403033,381.8022039640313,2.759069229329043,2.835827041828054,2.509069229329043,2.585827041828054,0.3353099156001581,0.13200624329724936,3.9764208312886047,0,,0.0,none,P364,1
E0021886,N0022133,N0022134,main,80.00000000011677,draft,drafted,s5c_flows,19.4371,27.274,0.005277,3.6221,held,0.820129,0.6333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.8022039640313,381.4022039640307,2.835827041828054,2.8373895418286565,2.585827041828054,2.5873895418286565,0.3478701951081287,0.1395728680355139,3.832847286387495,0,,0.0,none,P364,1
E0021887,N0022134,N0022135,main,22.548452415744677,draft,drafted,s5c_flows,23.7562,33.098,0.005944,3.6221,held,1.001864,0.7133,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.4022039640307,381.289461701952,2.8373895418286565,2.895474821485493,2.5873895418286565,2.645474821485493,0.37014713314226855,0.15350431973889206,1.0152923165231353,0,,0.0,none,P364,1
E0021888,N0022135,N0022136,main,37.451547584094165,draft,drafted,s5c_flows,24.836,34.554,0.006132,3.6221,held,1.047319,0.7358,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.289461701952,381.10220396403156,2.895474821485493,2.8279718172184403,2.645474821485493,2.5779718172184403,0.3752515986717052,0.15679061900939012,1.6633972032214777,0,,0.0,none,P364,1
E0021889,N0022136,N0022137,main,60.000000000073506,draft,drafted,s5c_flows,30.2349,41.834,0.006444,3.6221,held,1.273967,0.7733,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,381.10220396403156,380.8022039640312,2.8279718172184403,3.1532708894844177,2.5779718172184403,2.9032708894844177,0.39852825678925663,0.1722346845499268,2.5092323642436956,0,,0.0,none,P364,1
E0021890,N0022137,N0022138,main,60.000000000073506,draft,drafted,s5c_flows,35.6338,49.114,0.006944,3.6221,held,1.500803,0.8333,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.8022039640312,380.50220396403085,3.1532708894844177,3.30709169026602,2.9032708894844177,3.05709169026602,0.41894675090946554,0.18642161329204804,2.3869381916207417,0,,0.0,none,P364,1
E0021891,N0022138,N0022139,main,60.00000000011923,draft,drafted,s5c_flows,43.1923,59.306,0.007444,3.6221,held,1.818174,0.8933,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.50220396403085,380.2022039640303,3.30709169026602,3.666692520344725,3.05709169026602,3.416692520344725,0.44397896285543365,0.2046710443114153,2.2523589711785568,0,,0.0,none,P364,1
E0021892,N0022139,N0022140,main,28.349716323891766,draft,drafted,s5c_flows,50.7507,69.498,0.007944,3.6221,held,2.135544,0.9533,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.2022039640303,380.0604553824108,3.666692520344725,3.801238953526706,3.416692520344725,3.551238953526706,0.46593244647814375,0.22149656533447531,1.014085358588623,0,,0.0,none,P364,1
E0021893,N0022140,N0022141,main,79.021110001011,draft,drafted,s5c_flows,58.3092,79.69,0.00818,3.6221,held,2.452651,0.9816,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,380.0604553824108,379.66534983240575,3.801238953526706,4.019708761344248,3.551238953526706,3.7697087613442477,0.48553500365921787,0.23720845992266476,2.7125098913388017,0,,0.0,none,P364,1
E0021894,N0022141,N0022142,main,42.62917367485686,draft,drafted,s5c_flows,65.8677,89.882,0.008839,3.6221,held,2.77018,1.0607,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.66534983240575,379.45220396403147,4.019708761344248,4.338323379718531,3.7697087613442477,4.088323379718531,0.5033200324079118,0.25205953219543287,1.4115993446858737,0,,0.0,none,P364,1
E0021895,N0022142,N0022143,main,80.00000000001339,draft,drafted,s5c_flows,73.4261,100.074,0.009194,3.6348,merrimack,3.098172,1.1033,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.45220396403147,379.0522039640314,4.338323379718531,3.778270889484247,4.088323379718531,3.528270889484247,0.5201199002403835,0.26664044102938034,2.5635114763294595,0,,0.0,none,P364,1
E0021896,N0022143,N0022144,main,80.00000000001339,draft,drafted,s5c_flows,84.2239,114.634,0.009861,3.5749,merrimack,3.494758,1.1833,0.0,0.0,,200,PVC-U,0.5,0.5,table11,minimum,tractive,1.0,379.0522039640314,378.6522039640313,3.778270889484247,3.664415909015588,3.528270889484247,3.414415909015588,0.5386861475495961,0.28341959386269355,2.4751580106499738,0,,0.0,none,P364,1
